Program Version:,EnergyPlus, Version 9.3.0-baff08990c, YMD=2021.06.28 21:25
,,ZONE MECHANICAL VENTILATION NO LOAD HEAT REMOVAL ENERGY [J],ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE ENERGY [J],ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE DUE TO OVERHEATING ENERGY [J],ZONE MECHANICAL VENTILATION COOLING LOAD DECREASE ENERGY [J],ZONE MECHANICAL VENTILATION NO LOAD HEAT ADDITION ENERGY [J],ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE ENERGY [J],ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE DUE TO OVERCOOLING ENERGY [J],ZONE MECHANICAL VENTILATION HEATING LOAD DECREASE ENERGY [J]
,January,-,-,-,-,-,-,-,-
,February,-,-,-,-,-,-,-,-
,March,-,-,-,-,-,-,-,-
,April,-,-,-,-,-,-,-,-
,May,-,-,-,-,-,-,-,-
,June,0.267817E+08,0.000,0.000,0.000,405330.944,0.000,0.000,0.000
,July,-,-,-,-,-,-,-,-
,August,-,-,-,-,-,-,-,-
,September,-,-,-,-,-,-,-,-
,October,-,-,-,-,-,-,-,-
,November,-,-,-,-,-,-,-,-
,December,-,-,-,-,-,-,-,-
,,,,,,,,,
,Annual Sum or Average,0.267817E+08,0.000,0.000,0.000,405330.944,0.000,0.000,0.000
,Minimum of Months,0.267817E+08,0.000,0.000,0.000,405330.944,0.000,0.000,0.000
,Maximum of Months,0.267817E+08,0.000,0.000,0.000,405330.944,0.000,0.000,0.000


----------------------------------------------------------------------------------------------------
REPORT:,VENTILATION LOAD COMPONENTS
FOR:,PERIMETER_TOP_ZN_2
Custom Monthly Report

,,ZONE MECHANICAL VENTILATION NO LOAD HEAT REMOVAL ENERGY [J],ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE ENERGY [J],ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE DUE TO OVERHEATING ENERGY [J],ZONE MECHANICAL VENTILATION COOLING LOAD DECREASE ENERGY [J],ZONE MECHANICAL VENTILATION NO LOAD HEAT ADDITION ENERGY [J],ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE ENERGY [J],ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE DUE TO OVERCOOLING ENERGY [J],ZONE MECHANICAL VENTILATION HEATING LOAD DECREASE ENERGY [J]
,January,-,-,-,-,-,-,-,-
,February,-,-,-,-,-,-,-,-
,March,-,-,-,-,-,-,-,-
,April,-,-,-,-,-,-,-,-
,May,-,-,-,-,-,-,-,-
,June,8721371.259,0.000,0.000,412207.489,256608.016,0.000,0.128018E+08,0.000
,July,-,-,-,-,-,-,-,-
,August,-,-,-,-,-,-,-,-
,September,-,-,-,-,-,-,-,-
,October,-,-,-,-,-,-,-,-
,November,-,-,-,-,-,-,-,-
,December,-,-,-,-,-,-,-,-
,,,,,,,,,
,Annual Sum or Average,8721371.259,0.000,0.000,412207.489,256608.016,0.000,0.128018E+08,0.000
,Minimum of Months,8721371.259,0.000,0.000,412207.489,256608.016,0.000,0.128018E+08,0.000
,Maximum of Months,8721371.259,0.000,0.000,412207.489,256608.016,0.000,0.128018E+08,0.000


----------------------------------------------------------------------------------------------------
REPORT:,VENTILATION LOAD COMPONENTS
FOR:,PERIMETER_TOP_ZN_1
Custom Monthly Report

,,ZONE MECHANICAL VENTILATION NO LOAD HEAT REMOVAL ENERGY [J],ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE ENERGY [J],ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE DUE TO OVERHEATING ENERGY [J],ZONE MECHANICAL VENTILATION COOLING LOAD DECREASE ENERGY [J],ZONE MECHANICAL VENTILATION NO LOAD HEAT ADDITION ENERGY [J],ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE ENERGY [J],ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE DUE TO OVERCOOLING ENERGY [J],ZONE MECHANICAL VENTILATION HEATING LOAD DECREASE ENERGY [J]
,January,-,-,-,-,-,-,-,-
,February,-,-,-,-,-,-,-,-
,March,-,-,-,-,-,-,-,-
,April,-,-,-,-,-,-,-,-
,May,-,-,-,-,-,-,-,-
,June,0.157226E+08,0.000,0.000,0.000,405330.944,0.110591E+08,0.000,0.000
,July,-,-,-,-,-,-,-,-
,August,-,-,-,-,-,-,-,-
,September,-,-,-,-,-,-,-,-
,October,-,-,-,-,-,-,-,-
,November,-,-,-,-,-,-,-,-
,December,-,-,-,-,-,-,-,-
,,,,,,,,,
,Annual Sum or Average,0.157226E+08,0.000,0.000,0.000,405330.944,0.110591E+08,0.000,0.000
,Minimum of Months,0.157226E+08,0.000,0.000,0.000,405330.944,0.110591E+08,0.000,0.000
,Maximum of Months,0.157226E+08,0.000,0.000,0.000,405330.944,0.110591E+08,0.000,0.000


----------------------------------------------------------------------------------------------------
REPORT:,VENTILATION LOAD COMPONENTS
FOR:,PERIMETER_TOP_ZN_4
Custom Monthly Report

,,ZONE MECHANICAL VENTILATION NO LOAD HEAT REMOVAL ENERGY [J],ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE ENERGY [J],ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE DUE TO OVERHEATING ENERGY [J],ZONE MECHANICAL VENTILATION COOLING LOAD DECREASE ENERGY [J],ZONE MECHANICAL VENTILATION NO LOAD HEAT ADDITION ENERGY [J],ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE ENERGY [J],ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE DUE TO OVERCOOLING ENERGY [J],ZONE MECHANICAL VENTILATION HEATING LOAD DECREASE ENERGY [J]
,January,-,-,-,-,-,-,-,-
,February,-,-,-,-,-,-,-,-
,March,-,-,-,-,-,-,-,-
,April,-,-,-,-,-,-,-,-
,May,-,-,-,-,-,-,-,-
,June,0.169539E+08,184433.745,0.000,0.000,83144.791,0.000,0.000,0.000
,July,-,-,-,-,-,-,-,-
,August,-,-,-,-,-,-,-,-
,September,-,-,-,-,-,-,-,-
,October,-,-,-,-,-,-,-,-
,November,-,-,-,-,-,-,-,-
,December,-,-,-,-,-,-,-,-
,,,,,,,,,
,Annual Sum or Average,0.169539E+08,184433.745,0.000,0.000,83144.791,0.000,0.000,0.000
,Minimum of Months,0.169539E+08,184433.745,0.000,0.000,83144.791,0.000,0.000,0.000
,Maximum of Months,0.169539E+08,184433.745,0.000,0.000,83144.791,0.000,0.000,0.000


----------------------------------------------------------------------------------------------------
REPORT:,VENTILATION LOAD COMPONENTS
FOR:,PERIMETER_BOT_ZN_3
Custom Monthly Report

,,ZONE MECHANICAL VENTILATION NO LOAD HEAT REMOVAL ENERGY [J],ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE ENERGY [J],ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE DUE TO OVERHEATING ENERGY [J],ZONE MECHANICAL VENTILATION COOLING LOAD DECREASE ENERGY [J],ZONE MECHANICAL VENTILATION NO LOAD HEAT ADDITION ENERGY [J],ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE ENERGY [J],ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE DUE TO OVERCOOLING ENERGY [J],ZONE MECHANICAL VENTILATION HEATING LOAD DECREASE ENERGY [J]
,January,-,-,-,-,-,-,-,-
,February,-,-,-,-,-,-,-,-
,March,-,-,-,-,-,-,-,-
,April,-,-,-,-,-,-,-,-
,May,-,-,-,-,-,-,-,-
,June,0.267817E+08,0.000,0.000,0.000,405330.944,0.000,0.000,0.000
,July,-,-,-,-,-,-,-,-
,August,-,-,-,-,-,-,-,-
,September,-,-,-,-,-,-,-,-
,October,-,-,-,-,-,-,-,-
,November,-,-,-,-,-,-,-,-
,December,-,-,-,-,-,-,-,-
,,,,,,,,,
,Annual Sum or Average,0.267817E+08,0.000,0.000,0.000,405330.944,0.000,0.000,0.000
,Minimum of Months,0.267817E+08,0.000,0.000,0.000,405330.944,0.000,0.000,0.000
,Maximum of Months,0.267817E+08,0.000,0.000,0.000,405330.944,0.000,0.000,0.000


----------------------------------------------------------------------------------------------------
REPORT:,VENTILATION LOAD COMPONENTS
FOR:,PERIMETER_BOT_ZN_2
Custom Monthly Report

,,ZONE MECHANICAL VENTILATION NO LOAD HEAT REMOVAL ENERGY [J],ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE ENERGY [J],ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE DUE TO OVERHEATING ENERGY [J],ZONE MECHANICAL VENTILATION COOLING LOAD DECREASE ENERGY [J],ZONE MECHANICAL VENTILATION NO LOAD HEAT ADDITION ENERGY [J],ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE ENERGY [J],ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE DUE TO OVERCOOLING ENERGY [J],ZONE MECHANICAL VENTILATION HEATING LOAD DECREASE ENERGY [J]
,January,-,-,-,-,-,-,-,-
,February,-,-,-,-,-,-,-,-
,March,-,-,-,-,-,-,-,-
,April,-,-,-,-,-,-,-,-
,May,-,-,-,-,-,-,-,-
,June,7453977.054,0.000,0.000,568553.396,256608.016,0.000,0.173475E+08,0.000
,July,-,-,-,-,-,-,-,-
,August,-,-,-,-,-,-,-,-
,September,-,-,-,-,-,-,-,-
,October,-,-,-,-,-,-,-,-
,November,-,-,-,-,-,-,-,-
,December,-,-,-,-,-,-,-,-
,,,,,,,,,
,Annual Sum or Average,7453977.054,0.000,0.000,568553.396,256608.016,0.000,0.173475E+08,0.000
,Minimum of Months,7453977.054,0.000,0.000,568553.396,256608.016,0.000,0.173475E+08,0.000
,Maximum of Months,7453977.054,0.000,0.000,568553.396,256608.016,0.000,0.173475E+08,0.000


----------------------------------------------------------------------------------------------------
REPORT:,VENTILATION LOAD COMPONENTS
FOR:,PERIMETER_BOT_ZN_1
Custom Monthly Report

,,ZONE MECHANICAL VENTILATION NO LOAD HEAT REMOVAL ENERGY [J],ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE ENERGY [J],ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE DUE TO OVERHEATING ENERGY [J],ZONE MECHANICAL VENTILATION COOLING LOAD DECREASE ENERGY [J],ZONE MECHANICAL VENTILATION NO LOAD HEAT ADDITION ENERGY [J],ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE ENERGY [J],ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE DUE TO OVERCOOLING ENERGY [J],ZONE MECHANICAL VENTILATION HEATING LOAD DECREASE ENERGY [J]
,January,-,-,-,-,-,-,-,-
,February,-,-,-,-,-,-,-,-
,March,-,-,-,-,-,-,-,-
,April,-,-,-,-,-,-,-,-
,May,-,-,-,-,-,-,-,-
,June,0.179841E+08,512842.871,0.000,397948.707,0.000,4593947.018,4957792.454,0.000
,July,-,-,-,-,-,-,-,-
,August,-,-,-,-,-,-,-,-
,September,-,-,-,-,-,-,-,-
,October,-,-,-,-,-,-,-,-
,November,-,-,-,-,-,-,-,-
,December,-,-,-,-,-,-,-,-
,,,,,,,,,
,Annual Sum or Average,0.179841E+08,512842.871,0.000,397948.707,0.000,4593947.018,4957792.454,0.000
,Minimum of Months,0.179841E+08,512842.871,0.000,397948.707,0.000,4593947.018,4957792.454,0.000
,Maximum of Months,0.179841E+08,512842.871,0.000,397948.707,0.000,4593947.018,4957792.454,0.000


----------------------------------------------------------------------------------------------------
REPORT:,VENTILATION LOAD COMPONENTS
FOR:,PERIMETER_BOT_ZN_4
Custom Monthly Report

,,ZONE MECHANICAL VENTILATION NO LOAD HEAT REMOVAL ENERGY [J],ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE ENERGY [J],ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE DUE TO OVERHEATING ENERGY [J],ZONE MECHANICAL VENTILATION COOLING LOAD DECREASE ENERGY [J],ZONE MECHANICAL VENTILATION NO LOAD HEAT ADDITION ENERGY [J],ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE ENERGY [J],ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE DUE TO OVERCOOLING ENERGY [J],ZONE MECHANICAL VENTILATION HEATING LOAD DECREASE ENERGY [J]
,January,-,-,-,-,-,-,-,-
,February,-,-,-,-,-,-,-,-
,March,-,-,-,-,-,-,-,-
,April,-,-,-,-,-,-,-,-
,May,-,-,-,-,-,-,-,-
,June,0.169319E+08,259550.167,0.000,10371.655,45027.459,0.000,11696.902,0.000
,July,-,-,-,-,-,-,-,-
,August,-,-,-,-,-,-,-,-
,September,-,-,-,-,-,-,-,-
,October,-,-,-,-,-,-,-,-
,November,-,-,-,-,-,-,-,-
,December,-,-,-,-,-,-,-,-
,,,,,,,,,
,Annual Sum or Average,0.169319E+08,259550.167,0.000,10371.655,45027.459,0.000,11696.902,0.000
,Minimum of Months,0.169319E+08,259550.167,0.000,10371.655,45027.459,0.000,11696.902,0.000
,Maximum of Months,0.169319E+08,259550.167,0.000,10371.655,45027.459,0.000,11696.902,0.000


----------------------------------------------------------------------------------------------------
REPORT:,VENTILATION LOAD COMPONENTS
FOR:,PERIMETER_MID_ZN_3
Custom Monthly Report

,,ZONE MECHANICAL VENTILATION NO LOAD HEAT REMOVAL ENERGY [J],ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE ENERGY [J],ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE DUE TO OVERHEATING ENERGY [J],ZONE MECHANICAL VENTILATION COOLING LOAD DECREASE ENERGY [J],ZONE MECHANICAL VENTILATION NO LOAD HEAT ADDITION ENERGY [J],ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE ENERGY [J],ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE DUE TO OVERCOOLING ENERGY [J],ZONE MECHANICAL VENTILATION HEATING LOAD DECREASE ENERGY [J]
,January,-,-,-,-,-,-,-,-
,February,-,-,-,-,-,-,-,-
,March,-,-,-,-,-,-,-,-
,April,-,-,-,-,-,-,-,-
,May,-,-,-,-,-,-,-,-
,June,0.267817E+08,0.000,0.000,0.000,405330.944,0.000,0.000,0.000
,July,-,-,-,-,-,-,-,-
,August,-,-,-,-,-,-,-,-
,September,-,-,-,-,-,-,-,-
,October,-,-,-,-,-,-,-,-
,November,-,-,-,-,-,-,-,-
,December,-,-,-,-,-,-,-,-
,,,,,,,,,
,Annual Sum or Average,0.267817E+08,0.000,0.000,0.000,405330.944,0.000,0.000,0.000
,Minimum of Months,0.267817E+08,0.000,0.000,0.000,405330.944,0.000,0.000,0.000
,Maximum of Months,0.267817E+08,0.000,0.000,0.000,405330.944,0.000,0.000,0.000


----------------------------------------------------------------------------------------------------
REPORT:,VENTILATION LOAD COMPONENTS
FOR:,PERIMETER_MID_ZN_2
Custom Monthly Report

,,ZONE MECHANICAL VENTILATION NO LOAD HEAT REMOVAL ENERGY [J],ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE ENERGY [J],ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE DUE TO OVERHEATING ENERGY [J],ZONE MECHANICAL VENTILATION COOLING LOAD DECREASE ENERGY [J],ZONE MECHANICAL VENTILATION NO LOAD HEAT ADDITION ENERGY [J],ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE ENERGY [J],ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE DUE TO OVERCOOLING ENERGY [J],ZONE MECHANICAL VENTILATION HEATING LOAD DECREASE ENERGY [J]
,January,-,-,-,-,-,-,-,-
,February,-,-,-,-,-,-,-,-
,March,-,-,-,-,-,-,-,-
,April,-,-,-,-,-,-,-,-
,May,-,-,-,-,-,-,-,-
,June,8426636.983,0.000,0.000,420501.961,256608.016,0.000,0.132321E+08,0.000
,July,-,-,-,-,-,-,-,-
,August,-,-,-,-,-,-,-,-
,September,-,-,-,-,-,-,-,-
,October,-,-,-,-,-,-,-,-
,November,-,-,-,-,-,-,-,-
,December,-,-,-,-,-,-,-,-
,,,,,,,,,
,Annual Sum or Average,8426636.983,0.000,0.000,420501.961,256608.016,0.000,0.132321E+08,0.000
,Minimum of Months,8426636.983,0.000,0.000,420501.961,256608.016,0.000,0.132321E+08,0.000
,Maximum of Months,8426636.983,0.000,0.000,420501.961,256608.016,0.000,0.132321E+08,0.000


----------------------------------------------------------------------------------------------------
REPORT:,VENTILATION LOAD COMPONENTS
FOR:,PERIMETER_MID_ZN_1
Custom Monthly Report

,,ZONE MECHANICAL VENTILATION NO LOAD HEAT REMOVAL ENERGY [J],ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE ENERGY [J],ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE DUE TO OVERHEATING ENERGY [J],ZONE MECHANICAL VENTILATION COOLING LOAD DECREASE ENERGY [J],ZONE MECHANICAL VENTILATION NO LOAD HEAT ADDITION ENERGY [J],ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE ENERGY [J],ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE DUE TO OVERCOOLING ENERGY [J],ZONE MECHANICAL VENTILATION HEATING LOAD DECREASE ENERGY [J]
,January,-,-,-,-,-,-,-,-
,February,-,-,-,-,-,-,-,-
,March,-,-,-,-,-,-,-,-
,April,-,-,-,-,-,-,-,-
,May,-,-,-,-,-,-,-,-
,June,0.236412E+08,148945.837,0.000,199499.985,256385.107,0.000,3067908.085,0.000
,July,-,-,-,-,-,-,-,-
,August,-,-,-,-,-,-,-,-
,September,-,-,-,-,-,-,-,-
,October,-,-,-,-,-,-,-,-
,November,-,-,-,-,-,-,-,-
,December,-,-,-,-,-,-,-,-
,,,,,,,,,
,Annual Sum or Average,0.236412E+08,148945.837,0.000,199499.985,256385.107,0.000,3067908.085,0.000
,Minimum of Months,0.236412E+08,148945.837,0.000,199499.985,256385.107,0.000,3067908.085,0.000
,Maximum of Months,0.236412E+08,148945.837,0.000,199499.985,256385.107,0.000,3067908.085,0.000


----------------------------------------------------------------------------------------------------
REPORT:,VENTILATION LOAD COMPONENTS
FOR:,PERIMETER_MID_ZN_4
Custom Monthly Report

,,ZONE MECHANICAL VENTILATION NO LOAD HEAT REMOVAL ENERGY [J],ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE ENERGY [J],ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE DUE TO OVERHEATING ENERGY [J],ZONE MECHANICAL VENTILATION COOLING LOAD DECREASE ENERGY [J],ZONE MECHANICAL VENTILATION NO LOAD HEAT ADDITION ENERGY [J],ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE ENERGY [J],ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE DUE TO OVERCOOLING ENERGY [J],ZONE MECHANICAL VENTILATION HEATING LOAD DECREASE ENERGY [J]
,January,-,-,-,-,-,-,-,-
,February,-,-,-,-,-,-,-,-
,March,-,-,-,-,-,-,-,-
,April,-,-,-,-,-,-,-,-
,May,-,-,-,-,-,-,-,-
,June,0.169538E+08,191759.729,0.000,56.626,78577.897,0.000,44.370,0.000
,July,-,-,-,-,-,-,-,-
,August,-,-,-,-,-,-,-,-
,September,-,-,-,-,-,-,-,-
,October,-,-,-,-,-,-,-,-
,November,-,-,-,-,-,-,-,-
,December,-,-,-,-,-,-,-,-
,,,,,,,,,
,Annual Sum or Average,0.169538E+08,191759.729,0.000,56.626,78577.897,0.000,44.370,0.000
,Minimum of Months,0.169538E+08,191759.729,0.000,56.626,78577.897,0.000,44.370,0.000
,Maximum of Months,0.169538E+08,191759.729,0.000,56.626,78577.897,0.000,44.370,0.000


----------------------------------------------------------------------------------------------------
REPORT:,OVERALL HVAC AIR SYSTEM LOADS
FOR:,DOAS
Custom Monthly Report

,,AIR SYSTEM TOTAL HEATING ENERGY [J],AIR SYSTEM TOTAL COOLING ENERGY [J]
,January,-,-
,February,-,-
,March,-,-
,April,-,-
,May,-,-
,June,0.847960E+08,0.234778E+10
,July,-,-
,August,-,-
,September,-,-
,October,-,-
,November,-,-
,December,-,-
,,,
,Annual Sum or Average,0.847960E+08,0.234778E+10
,Minimum of Months,0.847960E+08,0.234778E+10
,Maximum of Months,0.847960E+08,0.234778E+10


----------------------------------------------------------------------------------------------------
REPORT:,OVERALL HVAC SYSTEM ENERGY
FOR:,Meter
Custom Monthly Report

,,ELECTRICITY:HVAC [J],HEATING:GAS []
,January,-,-
,February,-,-
,March,-,-
,April,-,-
,May,-,-
,June,0.847960E+08,0.000
,July,-,-
,August,-,-
,September,-,-
,October,-,-
,November,-,-
,December,-,-
,,,
,Annual Sum or Average,0.847960E+08,0.000
,Minimum of Months,0.847960E+08,0.000
,Maximum of Months,0.847960E+08,0.000


----------------------------------------------------------------------------------------------------
REPORT:,COMPONENTS OF PEAK ELECTRICAL DEMAND
FOR:,Meter
Custom Monthly Report

,,ELECTRICITY:FACILITY [J],ELECTRICITY:FACILITY {Maximum}[W],ELECTRICITY:FACILITY {TIMESTAMP},INTERIORLIGHTS:ELECTRICITY {AT MAX/MIN} [W],INTERIOREQUIPMENT:ELECTRICITY {AT MAX/MIN} [W],FANS:ELECTRICITY {AT MAX/MIN} [W],HEATING:ELECTRICITY [],COOLING:ELECTRICITY [],EXTERIORLIGHTS:ELECTRICITY {AT MAX/MIN} [W],PUMPS:ELECTRICITY {AT MAX/MIN} [W],HEATREJECTION:ELECTRICITY [],EXTERIOREQUIPMENT:ELECTRICITY [],HUMIDIFICATION:ELECTRICITY [],HEATRECOVERY:ELECTRICITY [],WATERSYSTEMS:ELECTRICITY [],REFRIGERATION:ELECTRICITY [],GENERATORS:ELECTRICITY [],ELECTRICITYPRODUCED:FACILITY []
,January,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-
,February,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-
,March,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-
,April,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-
,May,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-
,June,0.609812E+10,92831.262,02-JUN-08:58,25867.868,56729.907,2265.452,0.000,0.000,0.000,7968.035,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
,July,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-
,August,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-
,September,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-
,October,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-
,November,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-
,December,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-
,,,,,,,,,,,,,,,,,,,
,Annual Sum or Average,0.609812E+10,,,,,,0.000,0.000,,,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
,Minimum of Months,0.609812E+10,92831.262,,25867.868,56729.907,2265.452,0.000,0.000,0.000,7968.035,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
,Maximum of Months,0.609812E+10,92831.262,,25867.868,56729.907,2265.452,0.000,0.000,0.000,7968.035,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000


----------------------------------------------------------------------------------------------------
REPORT:,COMPONENTS OF PEAK NET ELECTRICAL DEMAND
FOR:,Meter
Custom Monthly Report

,,ELECTRICITYNET:FACILITY [J],ELECTRICITYNET:FACILITY {Maximum}[W],ELECTRICITYNET:FACILITY {TIMESTAMP},INTERIORLIGHTS:ELECTRICITY {AT MAX/MIN} [W],INTERIOREQUIPMENT:ELECTRICITY {AT MAX/MIN} [W],FANS:ELECTRICITY {AT MAX/MIN} [W],HEATING:ELECTRICITY [],COOLING:ELECTRICITY [],EXTERIORLIGHTS:ELECTRICITY {AT MAX/MIN} [W],PUMPS:ELECTRICITY {AT MAX/MIN} [W],HEATREJECTION:ELECTRICITY [],EXTERIOREQUIPMENT:ELECTRICITY [],HUMIDIFICATION:ELECTRICITY [],HEATRECOVERY:ELECTRICITY [],WATERSYSTEMS:ELECTRICITY [],REFRIGERATION:ELECTRICITY [],GENERATORS:ELECTRICITY [],ELECTRICITYPRODUCED:FACILITY []
,January,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-
,February,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-
,March,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-
,April,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-
,May,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-
,June,0.609812E+10,92831.262,02-JUN-08:58,25867.868,56729.907,2265.452,0.000,0.000,0.000,7968.035,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
,July,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-
,August,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-
,September,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-
,October,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-
,November,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-
,December,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-
,,,,,,,,,,,,,,,,,,,
,Annual Sum or Average,0.609812E+10,,,,,,0.000,0.000,,,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
,Minimum of Months,0.609812E+10,92831.262,,25867.868,56729.907,2265.452,0.000,0.000,0.000,7968.035,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
,Maximum of Months,0.609812E+10,92831.262,,25867.868,56729.907,2265.452,0.000,0.000,0.000,7968.035,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000


----------------------------------------------------------------------------------------------------
REPORT:,SETPOINTS NOT MET WITH TEMPERATURES
FOR:,CORE_BOTTOM
Custom Monthly Report

,,ZONE HEATING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C],ZONE HEATING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C],ZONE COOLING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C],ZONE COOLING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]
,January,-,-,-,-,-,-,-,-
,February,-,-,-,-,-,-,-,-
,March,-,-,-,-,-,-,-,-
,April,-,-,-,-,-,-,-,-
,May,-,-,-,-,-,-,-,-
,June,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,July,-,-,-,-,-,-,-,-
,August,-,-,-,-,-,-,-,-
,September,-,-,-,-,-,-,-,-
,October,-,-,-,-,-,-,-,-
,November,-,-,-,-,-,-,-,-
,December,-,-,-,-,-,-,-,-
,,,,,,,,,
,Annual Sum or Average,0.00,,0.00,,0.00,,0.00,
,Minimum of Months,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Maximum of Months,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,SETPOINTS NOT MET WITH TEMPERATURES
FOR:,TOPFLOOR_PLENUM
Custom Monthly Report

,,ZONE HEATING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C],ZONE HEATING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C],ZONE COOLING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C],ZONE COOLING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]
,January,-,-,-,-,-,-,-,-
,February,-,-,-,-,-,-,-,-
,March,-,-,-,-,-,-,-,-
,April,-,-,-,-,-,-,-,-
,May,-,-,-,-,-,-,-,-
,June,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,July,-,-,-,-,-,-,-,-
,August,-,-,-,-,-,-,-,-
,September,-,-,-,-,-,-,-,-
,October,-,-,-,-,-,-,-,-
,November,-,-,-,-,-,-,-,-
,December,-,-,-,-,-,-,-,-
,,,,,,,,,
,Annual Sum or Average,0.00,,0.00,,0.00,,0.00,
,Minimum of Months,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Maximum of Months,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,SETPOINTS NOT MET WITH TEMPERATURES
FOR:,MIDFLOOR_PLENUM
Custom Monthly Report

,,ZONE HEATING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C],ZONE HEATING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C],ZONE COOLING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C],ZONE COOLING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]
,January,-,-,-,-,-,-,-,-
,February,-,-,-,-,-,-,-,-
,March,-,-,-,-,-,-,-,-
,April,-,-,-,-,-,-,-,-
,May,-,-,-,-,-,-,-,-
,June,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,July,-,-,-,-,-,-,-,-
,August,-,-,-,-,-,-,-,-
,September,-,-,-,-,-,-,-,-
,October,-,-,-,-,-,-,-,-
,November,-,-,-,-,-,-,-,-
,December,-,-,-,-,-,-,-,-
,,,,,,,,,
,Annual Sum or Average,0.00,,0.00,,0.00,,0.00,
,Minimum of Months,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Maximum of Months,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,SETPOINTS NOT MET WITH TEMPERATURES
FOR:,FIRSTFLOOR_PLENUM
Custom Monthly Report

,,ZONE HEATING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C],ZONE HEATING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C],ZONE COOLING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C],ZONE COOLING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]
,January,-,-,-,-,-,-,-,-
,February,-,-,-,-,-,-,-,-
,March,-,-,-,-,-,-,-,-
,April,-,-,-,-,-,-,-,-
,May,-,-,-,-,-,-,-,-
,June,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,July,-,-,-,-,-,-,-,-
,August,-,-,-,-,-,-,-,-
,September,-,-,-,-,-,-,-,-
,October,-,-,-,-,-,-,-,-
,November,-,-,-,-,-,-,-,-
,December,-,-,-,-,-,-,-,-
,,,,,,,,,
,Annual Sum or Average,0.00,,0.00,,0.00,,0.00,
,Minimum of Months,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Maximum of Months,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,SETPOINTS NOT MET WITH TEMPERATURES
FOR:,CORE_MID
Custom Monthly Report

,,ZONE HEATING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C],ZONE HEATING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C],ZONE COOLING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C],ZONE COOLING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]
,January,-,-,-,-,-,-,-,-
,February,-,-,-,-,-,-,-,-
,March,-,-,-,-,-,-,-,-
,April,-,-,-,-,-,-,-,-
,May,-,-,-,-,-,-,-,-
,June,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,July,-,-,-,-,-,-,-,-
,August,-,-,-,-,-,-,-,-
,September,-,-,-,-,-,-,-,-
,October,-,-,-,-,-,-,-,-
,November,-,-,-,-,-,-,-,-
,December,-,-,-,-,-,-,-,-
,,,,,,,,,
,Annual Sum or Average,0.00,,0.00,,0.00,,0.00,
,Minimum of Months,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Maximum of Months,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,SETPOINTS NOT MET WITH TEMPERATURES
FOR:,CORE_TOP
Custom Monthly Report

,,ZONE HEATING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C],ZONE HEATING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C],ZONE COOLING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C],ZONE COOLING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]
,January,-,-,-,-,-,-,-,-
,February,-,-,-,-,-,-,-,-
,March,-,-,-,-,-,-,-,-
,April,-,-,-,-,-,-,-,-
,May,-,-,-,-,-,-,-,-
,June,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,July,-,-,-,-,-,-,-,-
,August,-,-,-,-,-,-,-,-
,September,-,-,-,-,-,-,-,-
,October,-,-,-,-,-,-,-,-
,November,-,-,-,-,-,-,-,-
,December,-,-,-,-,-,-,-,-
,,,,,,,,,
,Annual Sum or Average,0.00,,0.00,,0.00,,0.00,
,Minimum of Months,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Maximum of Months,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,SETPOINTS NOT MET WITH TEMPERATURES
FOR:,PERIMETER_TOP_ZN_3
Custom Monthly Report

,,ZONE HEATING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C],ZONE HEATING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C],ZONE COOLING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C],ZONE COOLING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]
,January,-,-,-,-,-,-,-,-
,February,-,-,-,-,-,-,-,-
,March,-,-,-,-,-,-,-,-
,April,-,-,-,-,-,-,-,-
,May,-,-,-,-,-,-,-,-
,June,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,July,-,-,-,-,-,-,-,-
,August,-,-,-,-,-,-,-,-
,September,-,-,-,-,-,-,-,-
,October,-,-,-,-,-,-,-,-
,November,-,-,-,-,-,-,-,-
,December,-,-,-,-,-,-,-,-
,,,,,,,,,
,Annual Sum or Average,0.00,,0.00,,0.00,,0.00,
,Minimum of Months,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Maximum of Months,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,SETPOINTS NOT MET WITH TEMPERATURES
FOR:,PERIMETER_TOP_ZN_2
Custom Monthly Report

,,ZONE HEATING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C],ZONE HEATING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C],ZONE COOLING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C],ZONE COOLING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]
,January,-,-,-,-,-,-,-,-
,February,-,-,-,-,-,-,-,-
,March,-,-,-,-,-,-,-,-
,April,-,-,-,-,-,-,-,-
,May,-,-,-,-,-,-,-,-
,June,0.00,0.00,0.00,0.00,0.02,24.23,0.02,24.23
,July,-,-,-,-,-,-,-,-
,August,-,-,-,-,-,-,-,-
,September,-,-,-,-,-,-,-,-
,October,-,-,-,-,-,-,-,-
,November,-,-,-,-,-,-,-,-
,December,-,-,-,-,-,-,-,-
,,,,,,,,,
,Annual Sum or Average,0.00,,0.00,,0.02,24.23,0.02,24.23
,Minimum of Months,0.00,0.00,0.00,0.00,0.02,24.23,0.02,24.23
,Maximum of Months,0.00,0.00,0.00,0.00,0.02,24.23,0.02,24.23


----------------------------------------------------------------------------------------------------
REPORT:,SETPOINTS NOT MET WITH TEMPERATURES
FOR:,PERIMETER_TOP_ZN_1
Custom Monthly Report

,,ZONE HEATING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C],ZONE HEATING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C],ZONE COOLING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C],ZONE COOLING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]
,January,-,-,-,-,-,-,-,-
,February,-,-,-,-,-,-,-,-
,March,-,-,-,-,-,-,-,-
,April,-,-,-,-,-,-,-,-
,May,-,-,-,-,-,-,-,-
,June,1.48,20.06,1.48,20.06,0.00,0.00,0.00,0.00
,July,-,-,-,-,-,-,-,-
,August,-,-,-,-,-,-,-,-
,September,-,-,-,-,-,-,-,-
,October,-,-,-,-,-,-,-,-
,November,-,-,-,-,-,-,-,-
,December,-,-,-,-,-,-,-,-
,,,,,,,,,
,Annual Sum or Average,1.48,20.06,1.48,20.06,0.00,,0.00,
,Minimum of Months,1.48,20.06,1.48,20.06,0.00,0.00,0.00,0.00
,Maximum of Months,1.48,20.06,1.48,20.06,0.00,0.00,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,SETPOINTS NOT MET WITH TEMPERATURES
FOR:,PERIMETER_TOP_ZN_4
Custom Monthly Report

,,ZONE HEATING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C],ZONE HEATING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C],ZONE COOLING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C],ZONE COOLING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]
,January,-,-,-,-,-,-,-,-
,February,-,-,-,-,-,-,-,-
,March,-,-,-,-,-,-,-,-
,April,-,-,-,-,-,-,-,-
,May,-,-,-,-,-,-,-,-
,June,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,July,-,-,-,-,-,-,-,-
,August,-,-,-,-,-,-,-,-
,September,-,-,-,-,-,-,-,-
,October,-,-,-,-,-,-,-,-
,November,-,-,-,-,-,-,-,-
,December,-,-,-,-,-,-,-,-
,,,,,,,,,
,Annual Sum or Average,0.00,,0.00,,0.00,,0.00,
,Minimum of Months,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Maximum of Months,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,SETPOINTS NOT MET WITH TEMPERATURES
FOR:,PERIMETER_BOT_ZN_3
Custom Monthly Report

,,ZONE HEATING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C],ZONE HEATING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C],ZONE COOLING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C],ZONE COOLING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]
,January,-,-,-,-,-,-,-,-
,February,-,-,-,-,-,-,-,-
,March,-,-,-,-,-,-,-,-
,April,-,-,-,-,-,-,-,-
,May,-,-,-,-,-,-,-,-
,June,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,July,-,-,-,-,-,-,-,-
,August,-,-,-,-,-,-,-,-
,September,-,-,-,-,-,-,-,-
,October,-,-,-,-,-,-,-,-
,November,-,-,-,-,-,-,-,-
,December,-,-,-,-,-,-,-,-
,,,,,,,,,
,Annual Sum or Average,0.00,,0.00,,0.00,,0.00,
,Minimum of Months,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Maximum of Months,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,SETPOINTS NOT MET WITH TEMPERATURES
FOR:,PERIMETER_BOT_ZN_2
Custom Monthly Report

,,ZONE HEATING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C],ZONE HEATING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C],ZONE COOLING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C],ZONE COOLING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]
,January,-,-,-,-,-,-,-,-
,February,-,-,-,-,-,-,-,-
,March,-,-,-,-,-,-,-,-
,April,-,-,-,-,-,-,-,-
,May,-,-,-,-,-,-,-,-
,June,0.00,0.00,0.00,0.00,0.02,24.57,0.02,24.57
,July,-,-,-,-,-,-,-,-
,August,-,-,-,-,-,-,-,-
,September,-,-,-,-,-,-,-,-
,October,-,-,-,-,-,-,-,-
,November,-,-,-,-,-,-,-,-
,December,-,-,-,-,-,-,-,-
,,,,,,,,,
,Annual Sum or Average,0.00,,0.00,,0.02,24.57,0.02,24.57
,Minimum of Months,0.00,0.00,0.00,0.00,0.02,24.57,0.02,24.57
,Maximum of Months,0.00,0.00,0.00,0.00,0.02,24.57,0.02,24.57


----------------------------------------------------------------------------------------------------
REPORT:,SETPOINTS NOT MET WITH TEMPERATURES
FOR:,PERIMETER_BOT_ZN_1
Custom Monthly Report

,,ZONE HEATING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C],ZONE HEATING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C],ZONE COOLING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C],ZONE COOLING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]
,January,-,-,-,-,-,-,-,-
,February,-,-,-,-,-,-,-,-
,March,-,-,-,-,-,-,-,-
,April,-,-,-,-,-,-,-,-
,May,-,-,-,-,-,-,-,-
,June,0.43,20.71,0.43,20.71,0.00,0.00,0.00,0.00
,July,-,-,-,-,-,-,-,-
,August,-,-,-,-,-,-,-,-
,September,-,-,-,-,-,-,-,-
,October,-,-,-,-,-,-,-,-
,November,-,-,-,-,-,-,-,-
,December,-,-,-,-,-,-,-,-
,,,,,,,,,
,Annual Sum or Average,0.43,20.71,0.43,20.71,0.00,,0.00,
,Minimum of Months,0.43,20.71,0.43,20.71,0.00,0.00,0.00,0.00
,Maximum of Months,0.43,20.71,0.43,20.71,0.00,0.00,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,SETPOINTS NOT MET WITH TEMPERATURES
FOR:,PERIMETER_BOT_ZN_4
Custom Monthly Report

,,ZONE HEATING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C],ZONE HEATING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C],ZONE COOLING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C],ZONE COOLING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]
,January,-,-,-,-,-,-,-,-
,February,-,-,-,-,-,-,-,-
,March,-,-,-,-,-,-,-,-
,April,-,-,-,-,-,-,-,-
,May,-,-,-,-,-,-,-,-
,June,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,July,-,-,-,-,-,-,-,-
,August,-,-,-,-,-,-,-,-
,September,-,-,-,-,-,-,-,-
,October,-,-,-,-,-,-,-,-
,November,-,-,-,-,-,-,-,-
,December,-,-,-,-,-,-,-,-
,,,,,,,,,
,Annual Sum or Average,0.00,,0.00,,0.00,,0.00,
,Minimum of Months,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Maximum of Months,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,SETPOINTS NOT MET WITH TEMPERATURES
FOR:,PERIMETER_MID_ZN_3
Custom Monthly Report

,,ZONE HEATING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C],ZONE HEATING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C],ZONE COOLING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C],ZONE COOLING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]
,January,-,-,-,-,-,-,-,-
,February,-,-,-,-,-,-,-,-
,March,-,-,-,-,-,-,-,-
,April,-,-,-,-,-,-,-,-
,May,-,-,-,-,-,-,-,-
,June,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,July,-,-,-,-,-,-,-,-
,August,-,-,-,-,-,-,-,-
,September,-,-,-,-,-,-,-,-
,October,-,-,-,-,-,-,-,-
,November,-,-,-,-,-,-,-,-
,December,-,-,-,-,-,-,-,-
,,,,,,,,,
,Annual Sum or Average,0.00,,0.00,,0.00,,0.00,
,Minimum of Months,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Maximum of Months,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,SETPOINTS NOT MET WITH TEMPERATURES
FOR:,PERIMETER_MID_ZN_2
Custom Monthly Report

,,ZONE HEATING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C],ZONE HEATING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C],ZONE COOLING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C],ZONE COOLING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]
,January,-,-,-,-,-,-,-,-
,February,-,-,-,-,-,-,-,-
,March,-,-,-,-,-,-,-,-
,April,-,-,-,-,-,-,-,-
,May,-,-,-,-,-,-,-,-
,June,0.00,0.00,0.00,0.00,0.02,24.24,0.02,24.24
,July,-,-,-,-,-,-,-,-
,August,-,-,-,-,-,-,-,-
,September,-,-,-,-,-,-,-,-
,October,-,-,-,-,-,-,-,-
,November,-,-,-,-,-,-,-,-
,December,-,-,-,-,-,-,-,-
,,,,,,,,,
,Annual Sum or Average,0.00,,0.00,,0.02,24.24,0.02,24.24
,Minimum of Months,0.00,0.00,0.00,0.00,0.02,24.24,0.02,24.24
,Maximum of Months,0.00,0.00,0.00,0.00,0.02,24.24,0.02,24.24


----------------------------------------------------------------------------------------------------
REPORT:,SETPOINTS NOT MET WITH TEMPERATURES
FOR:,PERIMETER_MID_ZN_1
Custom Monthly Report

,,ZONE HEATING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C],ZONE HEATING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C],ZONE COOLING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C],ZONE COOLING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]
,January,-,-,-,-,-,-,-,-
,February,-,-,-,-,-,-,-,-
,March,-,-,-,-,-,-,-,-
,April,-,-,-,-,-,-,-,-
,May,-,-,-,-,-,-,-,-
,June,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,July,-,-,-,-,-,-,-,-
,August,-,-,-,-,-,-,-,-
,September,-,-,-,-,-,-,-,-
,October,-,-,-,-,-,-,-,-
,November,-,-,-,-,-,-,-,-
,December,-,-,-,-,-,-,-,-
,,,,,,,,,
,Annual Sum or Average,0.00,,0.00,,0.00,,0.00,
,Minimum of Months,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Maximum of Months,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,SETPOINTS NOT MET WITH TEMPERATURES
FOR:,PERIMETER_MID_ZN_4
Custom Monthly Report

,,ZONE HEATING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C],ZONE HEATING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C],ZONE COOLING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C],ZONE COOLING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]
,January,-,-,-,-,-,-,-,-
,February,-,-,-,-,-,-,-,-
,March,-,-,-,-,-,-,-,-
,April,-,-,-,-,-,-,-,-
,May,-,-,-,-,-,-,-,-
,June,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,July,-,-,-,-,-,-,-,-
,August,-,-,-,-,-,-,-,-
,September,-,-,-,-,-,-,-,-
,October,-,-,-,-,-,-,-,-
,November,-,-,-,-,-,-,-,-
,December,-,-,-,-,-,-,-,-
,,,,,,,,,
,Annual Sum or Average,0.00,,0.00,,0.00,,0.00,
,Minimum of Months,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Maximum of Months,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,COMFORT REPORT - SIMPLE 55
FOR:,CORE_BOTTOM
Custom Monthly Report

,,ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C],ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C],ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]
,January,-,-,-,-,-,-
,February,-,-,-,-,-,-
,March,-,-,-,-,-,-
,April,-,-,-,-,-,-
,May,-,-,-,-,-,-
,June,28.22,23.27,0.00,0.00,0.00,0.00
,July,-,-,-,-,-,-
,August,-,-,-,-,-,-
,September,-,-,-,-,-,-
,October,-,-,-,-,-,-
,November,-,-,-,-,-,-
,December,-,-,-,-,-,-
,,,,,,,
,Annual Sum or Average,28.22,23.27,0.00,,0.00,
,Minimum of Months,28.22,23.27,0.00,0.00,0.00,0.00
,Maximum of Months,28.22,23.27,0.00,0.00,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,COMFORT REPORT - SIMPLE 55
FOR:,TOPFLOOR_PLENUM
Custom Monthly Report

,,ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C],ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C],ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]
,January,-,-,-,-,-,-
,February,-,-,-,-,-,-
,March,-,-,-,-,-,-
,April,-,-,-,-,-,-
,May,-,-,-,-,-,-
,June,0.00,0.00,0.00,0.00,0.00,0.00
,July,-,-,-,-,-,-
,August,-,-,-,-,-,-
,September,-,-,-,-,-,-
,October,-,-,-,-,-,-
,November,-,-,-,-,-,-
,December,-,-,-,-,-,-
,,,,,,,
,Annual Sum or Average,0.00,,0.00,,0.00,
,Minimum of Months,0.00,0.00,0.00,0.00,0.00,0.00
,Maximum of Months,0.00,0.00,0.00,0.00,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,COMFORT REPORT - SIMPLE 55
FOR:,MIDFLOOR_PLENUM
Custom Monthly Report

,,ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C],ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C],ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]
,January,-,-,-,-,-,-
,February,-,-,-,-,-,-
,March,-,-,-,-,-,-
,April,-,-,-,-,-,-
,May,-,-,-,-,-,-
,June,0.00,0.00,0.00,0.00,0.00,0.00
,July,-,-,-,-,-,-
,August,-,-,-,-,-,-
,September,-,-,-,-,-,-
,October,-,-,-,-,-,-
,November,-,-,-,-,-,-
,December,-,-,-,-,-,-
,,,,,,,
,Annual Sum or Average,0.00,,0.00,,0.00,
,Minimum of Months,0.00,0.00,0.00,0.00,0.00,0.00
,Maximum of Months,0.00,0.00,0.00,0.00,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,COMFORT REPORT - SIMPLE 55
FOR:,FIRSTFLOOR_PLENUM
Custom Monthly Report

,,ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C],ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C],ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]
,January,-,-,-,-,-,-
,February,-,-,-,-,-,-
,March,-,-,-,-,-,-
,April,-,-,-,-,-,-
,May,-,-,-,-,-,-
,June,0.00,0.00,0.00,0.00,0.00,0.00
,July,-,-,-,-,-,-
,August,-,-,-,-,-,-
,September,-,-,-,-,-,-
,October,-,-,-,-,-,-
,November,-,-,-,-,-,-
,December,-,-,-,-,-,-
,,,,,,,
,Annual Sum or Average,0.00,,0.00,,0.00,
,Minimum of Months,0.00,0.00,0.00,0.00,0.00,0.00
,Maximum of Months,0.00,0.00,0.00,0.00,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,COMFORT REPORT - SIMPLE 55
FOR:,CORE_MID
Custom Monthly Report

,,ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C],ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C],ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]
,January,-,-,-,-,-,-
,February,-,-,-,-,-,-
,March,-,-,-,-,-,-
,April,-,-,-,-,-,-
,May,-,-,-,-,-,-
,June,30.00,22.79,0.00,0.00,0.00,0.00
,July,-,-,-,-,-,-
,August,-,-,-,-,-,-
,September,-,-,-,-,-,-
,October,-,-,-,-,-,-
,November,-,-,-,-,-,-
,December,-,-,-,-,-,-
,,,,,,,
,Annual Sum or Average,30.00,22.79,0.00,,0.00,
,Minimum of Months,30.00,22.79,0.00,0.00,0.00,0.00
,Maximum of Months,30.00,22.79,0.00,0.00,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,COMFORT REPORT - SIMPLE 55
FOR:,CORE_TOP
Custom Monthly Report

,,ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C],ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C],ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]
,January,-,-,-,-,-,-
,February,-,-,-,-,-,-
,March,-,-,-,-,-,-
,April,-,-,-,-,-,-
,May,-,-,-,-,-,-
,June,30.00,22.80,0.00,0.00,0.00,0.00
,July,-,-,-,-,-,-
,August,-,-,-,-,-,-
,September,-,-,-,-,-,-
,October,-,-,-,-,-,-
,November,-,-,-,-,-,-
,December,-,-,-,-,-,-
,,,,,,,
,Annual Sum or Average,30.00,22.80,0.00,,0.00,
,Minimum of Months,30.00,22.80,0.00,0.00,0.00,0.00
,Maximum of Months,30.00,22.80,0.00,0.00,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,COMFORT REPORT - SIMPLE 55
FOR:,PERIMETER_TOP_ZN_3
Custom Monthly Report

