Program Version:,EnergyPlus, Version 9.3.0-baff08990c, YMD=2021.06.28 21:25
,,ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C],ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C],ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]
,January,-,-,-,-,-,-
,February,-,-,-,-,-,-
,March,-,-,-,-,-,-
,April,-,-,-,-,-,-
,May,-,-,-,-,-,-
,June,30.00,22.95,0.00,0.00,0.00,0.00
,July,-,-,-,-,-,-
,August,-,-,-,-,-,-
,September,-,-,-,-,-,-
,October,-,-,-,-,-,-
,November,-,-,-,-,-,-
,December,-,-,-,-,-,-
,,,,,,,
,Annual Sum or Average,30.00,22.95,0.00,,0.00,
,Minimum of Months,30.00,22.95,0.00,0.00,0.00,0.00
,Maximum of Months,30.00,22.95,0.00,0.00,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,COMFORT REPORT - SIMPLE 55
FOR:,PERIMETER_TOP_ZN_2
Custom Monthly Report

,,ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C],ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C],ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]
,January,-,-,-,-,-,-
,February,-,-,-,-,-,-
,March,-,-,-,-,-,-
,April,-,-,-,-,-,-
,May,-,-,-,-,-,-
,June,22.80,22.98,3.10,24.67,0.00,0.00
,July,-,-,-,-,-,-
,August,-,-,-,-,-,-
,September,-,-,-,-,-,-
,October,-,-,-,-,-,-
,November,-,-,-,-,-,-
,December,-,-,-,-,-,-
,,,,,,,
,Annual Sum or Average,22.80,22.98,3.10,24.67,0.00,
,Minimum of Months,22.80,22.98,3.10,24.67,0.00,0.00
,Maximum of Months,22.80,22.98,3.10,24.67,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,COMFORT REPORT - SIMPLE 55
FOR:,PERIMETER_TOP_ZN_1
Custom Monthly Report

,,ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C],ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C],ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]
,January,-,-,-,-,-,-
,February,-,-,-,-,-,-
,March,-,-,-,-,-,-
,April,-,-,-,-,-,-
,May,-,-,-,-,-,-
,June,30.00,22.08,1.98,19.92,1.98,19.92
,July,-,-,-,-,-,-
,August,-,-,-,-,-,-
,September,-,-,-,-,-,-
,October,-,-,-,-,-,-
,November,-,-,-,-,-,-
,December,-,-,-,-,-,-
,,,,,,,
,Annual Sum or Average,30.00,22.08,1.98,19.92,1.98,19.92
,Minimum of Months,30.00,22.08,1.98,19.92,1.98,19.92
,Maximum of Months,30.00,22.08,1.98,19.92,1.98,19.92


----------------------------------------------------------------------------------------------------
REPORT:,COMFORT REPORT - SIMPLE 55
FOR:,PERIMETER_TOP_ZN_4
Custom Monthly Report

,,ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C],ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C],ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]
,January,-,-,-,-,-,-
,February,-,-,-,-,-,-
,March,-,-,-,-,-,-
,April,-,-,-,-,-,-
,May,-,-,-,-,-,-
,June,23.95,22.71,4.03,25.60,0.00,0.00
,July,-,-,-,-,-,-
,August,-,-,-,-,-,-
,September,-,-,-,-,-,-
,October,-,-,-,-,-,-
,November,-,-,-,-,-,-
,December,-,-,-,-,-,-
,,,,,,,
,Annual Sum or Average,23.95,22.71,4.03,25.60,0.00,
,Minimum of Months,23.95,22.71,4.03,25.60,0.00,0.00
,Maximum of Months,23.95,22.71,4.03,25.60,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,COMFORT REPORT - SIMPLE 55
FOR:,PERIMETER_BOT_ZN_3
Custom Monthly Report

,,ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C],ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C],ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]
,January,-,-,-,-,-,-
,February,-,-,-,-,-,-
,March,-,-,-,-,-,-
,April,-,-,-,-,-,-
,May,-,-,-,-,-,-
,June,27.92,23.12,0.00,0.00,0.00,0.00
,July,-,-,-,-,-,-
,August,-,-,-,-,-,-
,September,-,-,-,-,-,-
,October,-,-,-,-,-,-
,November,-,-,-,-,-,-
,December,-,-,-,-,-,-
,,,,,,,
,Annual Sum or Average,27.92,23.12,0.00,,0.00,
,Minimum of Months,27.92,23.12,0.00,0.00,0.00,0.00
,Maximum of Months,27.92,23.12,0.00,0.00,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,COMFORT REPORT - SIMPLE 55
FOR:,PERIMETER_BOT_ZN_2
Custom Monthly Report

,,ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C],ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C],ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]
,January,-,-,-,-,-,-
,February,-,-,-,-,-,-
,March,-,-,-,-,-,-
,April,-,-,-,-,-,-
,May,-,-,-,-,-,-
,June,20.40,23.05,4.92,24.70,0.00,0.00
,July,-,-,-,-,-,-
,August,-,-,-,-,-,-
,September,-,-,-,-,-,-
,October,-,-,-,-,-,-
,November,-,-,-,-,-,-
,December,-,-,-,-,-,-
,,,,,,,
,Annual Sum or Average,20.40,23.05,4.92,24.70,0.00,
,Minimum of Months,20.40,23.05,4.92,24.70,0.00,0.00
,Maximum of Months,20.40,23.05,4.92,24.70,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,COMFORT REPORT - SIMPLE 55
FOR:,PERIMETER_BOT_ZN_1
Custom Monthly Report

,,ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C],ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C],ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]
,January,-,-,-,-,-,-
,February,-,-,-,-,-,-
,March,-,-,-,-,-,-
,April,-,-,-,-,-,-
,May,-,-,-,-,-,-
,June,20.38,22.78,0.00,0.00,0.00,0.00
,July,-,-,-,-,-,-
,August,-,-,-,-,-,-
,September,-,-,-,-,-,-
,October,-,-,-,-,-,-
,November,-,-,-,-,-,-
,December,-,-,-,-,-,-
,,,,,,,
,Annual Sum or Average,20.38,22.78,0.00,,0.00,
,Minimum of Months,20.38,22.78,0.00,0.00,0.00,0.00
,Maximum of Months,20.38,22.78,0.00,0.00,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,COMFORT REPORT - SIMPLE 55
FOR:,PERIMETER_BOT_ZN_4
Custom Monthly Report

,,ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C],ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C],ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]
,January,-,-,-,-,-,-
,February,-,-,-,-,-,-
,March,-,-,-,-,-,-
,April,-,-,-,-,-,-
,May,-,-,-,-,-,-
,June,22.92,22.91,4.35,25.94,0.00,0.00
,July,-,-,-,-,-,-
,August,-,-,-,-,-,-
,September,-,-,-,-,-,-
,October,-,-,-,-,-,-
,November,-,-,-,-,-,-
,December,-,-,-,-,-,-
,,,,,,,
,Annual Sum or Average,22.92,22.91,4.35,25.94,0.00,
,Minimum of Months,22.92,22.91,4.35,25.94,0.00,0.00
,Maximum of Months,22.92,22.91,4.35,25.94,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,COMFORT REPORT - SIMPLE 55
FOR:,PERIMETER_MID_ZN_3
Custom Monthly Report

,,ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C],ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C],ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]
,January,-,-,-,-,-,-
,February,-,-,-,-,-,-
,March,-,-,-,-,-,-
,April,-,-,-,-,-,-
,May,-,-,-,-,-,-
,June,30.00,22.92,0.00,0.00,0.00,0.00
,July,-,-,-,-,-,-
,August,-,-,-,-,-,-
,September,-,-,-,-,-,-
,October,-,-,-,-,-,-
,November,-,-,-,-,-,-
,December,-,-,-,-,-,-
,,,,,,,
,Annual Sum or Average,30.00,22.92,0.00,,0.00,
,Minimum of Months,30.00,22.92,0.00,0.00,0.00,0.00
,Maximum of Months,30.00,22.92,0.00,0.00,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,COMFORT REPORT - SIMPLE 55
FOR:,PERIMETER_MID_ZN_2
Custom Monthly Report

,,ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C],ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C],ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]
,January,-,-,-,-,-,-
,February,-,-,-,-,-,-
,March,-,-,-,-,-,-
,April,-,-,-,-,-,-
,May,-,-,-,-,-,-
,June,22.78,22.96,2.95,24.70,0.00,0.00
,July,-,-,-,-,-,-
,August,-,-,-,-,-,-
,September,-,-,-,-,-,-
,October,-,-,-,-,-,-
,November,-,-,-,-,-,-
,December,-,-,-,-,-,-
,,,,,,,
,Annual Sum or Average,22.78,22.96,2.95,24.70,0.00,
,Minimum of Months,22.78,22.96,2.95,24.70,0.00,0.00
,Maximum of Months,22.78,22.96,2.95,24.70,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,COMFORT REPORT - SIMPLE 55
FOR:,PERIMETER_MID_ZN_1
Custom Monthly Report

,,ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C],ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C],ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]
,January,-,-,-,-,-,-
,February,-,-,-,-,-,-
,March,-,-,-,-,-,-
,April,-,-,-,-,-,-
,May,-,-,-,-,-,-
,June,24.72,22.82,0.00,0.00,0.00,0.00
,July,-,-,-,-,-,-
,August,-,-,-,-,-,-
,September,-,-,-,-,-,-
,October,-,-,-,-,-,-
,November,-,-,-,-,-,-
,December,-,-,-,-,-,-
,,,,,,,
,Annual Sum or Average,24.72,22.82,0.00,,0.00,
,Minimum of Months,24.72,22.82,0.00,0.00,0.00,0.00
,Maximum of Months,24.72,22.82,0.00,0.00,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,COMFORT REPORT - SIMPLE 55
FOR:,PERIMETER_MID_ZN_4
Custom Monthly Report

,,ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C],ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C],ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]
,January,-,-,-,-,-,-
,February,-,-,-,-,-,-
,March,-,-,-,-,-,-
,April,-,-,-,-,-,-
,May,-,-,-,-,-,-
,June,23.95,22.70,4.02,25.58,0.00,0.00
,July,-,-,-,-,-,-
,August,-,-,-,-,-,-
,September,-,-,-,-,-,-
,October,-,-,-,-,-,-
,November,-,-,-,-,-,-
,December,-,-,-,-,-,-
,,,,,,,
,Annual Sum or Average,23.95,22.70,4.02,25.58,0.00,
,Minimum of Months,23.95,22.70,4.02,25.58,0.00,0.00
,Maximum of Months,23.95,22.70,4.02,25.58,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,BUILDING LOADS - COOLING
FOR:,CORE_BOTTOM
Custom Monthly Report

,,ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J],ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum}[W],ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP},SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C],SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C],ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J],ZONE TOTAL INTERNAL LATENT GAIN ENERGY {Maximum}[W],ZONE TOTAL INTERNAL LATENT GAIN ENERGY {TIMESTAMP},SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C],SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]
,January,-,-,-,-,-,-,-,-,-,-
,February,-,-,-,-,-,-,-,-,-,-
,March,-,-,-,-,-,-,-,-,-,-
,April,-,-,-,-,-,-,-,-,-,-
,May,-,-,-,-,-,-,-,-,-,-
,June,0.578312E+09,18847.01,02-JUN-08:08,20.23,14.55,92907420.16,2538.01,02-JUN-13:01,25.00,16.16
,July,-,-,-,-,-,-,-,-,-,-
,August,-,-,-,-,-,-,-,-,-,-
,September,-,-,-,-,-,-,-,-,-,-
,October,-,-,-,-,-,-,-,-,-,-
,November,-,-,-,-,-,-,-,-,-,-
,December,-,-,-,-,-,-,-,-,-,-
,,,,,,,,,,,
,Annual Sum or Average,0.578312E+09,,,,,92907420.16,,,,
,Minimum of Months,0.578312E+09,18847.01,,20.23,14.55,92907420.16,2538.01,,25.00,16.16
,Maximum of Months,0.578312E+09,18847.01,,20.23,14.55,92907420.16,2538.01,,25.00,16.16


----------------------------------------------------------------------------------------------------
REPORT:,BUILDING LOADS - COOLING
FOR:,TOPFLOOR_PLENUM
Custom Monthly Report

,,ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J],ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum}[W],ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP},SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C],SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C],ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J],ZONE TOTAL INTERNAL LATENT GAIN ENERGY {Maximum}[W],ZONE TOTAL INTERNAL LATENT GAIN ENERGY {TIMESTAMP},SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C],SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]
,January,-,-,-,-,-,-,-,-,-,-
,February,-,-,-,-,-,-,-,-,-,-
,March,-,-,-,-,-,-,-,-,-,-
,April,-,-,-,-,-,-,-,-,-,-
,May,-,-,-,-,-,-,-,-,-,-
,June,0.00,0.00,01-JUN-00:01,13.38,10.36,0.00,0.00,01-JUN-00:01,13.38,10.36
,July,-,-,-,-,-,-,-,-,-,-
,August,-,-,-,-,-,-,-,-,-,-
,September,-,-,-,-,-,-,-,-,-,-
,October,-,-,-,-,-,-,-,-,-,-
,November,-,-,-,-,-,-,-,-,-,-
,December,-,-,-,-,-,-,-,-,-,-
,,,,,,,,,,,
,Annual Sum or Average,0.00,,,,,0.00,,,,
,Minimum of Months,0.00,0.00,,13.38,10.36,0.00,0.00,,13.38,10.36
,Maximum of Months,0.00,0.00,,13.38,10.36,0.00,0.00,,13.38,10.36


----------------------------------------------------------------------------------------------------
REPORT:,BUILDING LOADS - COOLING
FOR:,MIDFLOOR_PLENUM
Custom Monthly Report

,,ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J],ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum}[W],ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP},SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C],SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C],ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J],ZONE TOTAL INTERNAL LATENT GAIN ENERGY {Maximum}[W],ZONE TOTAL INTERNAL LATENT GAIN ENERGY {TIMESTAMP},SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C],SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]
,January,-,-,-,-,-,-,-,-,-,-
,February,-,-,-,-,-,-,-,-,-,-
,March,-,-,-,-,-,-,-,-,-,-
,April,-,-,-,-,-,-,-,-,-,-
,May,-,-,-,-,-,-,-,-,-,-
,June,0.00,0.00,01-JUN-00:01,13.38,10.36,0.00,0.00,01-JUN-00:01,13.38,10.36
,July,-,-,-,-,-,-,-,-,-,-
,August,-,-,-,-,-,-,-,-,-,-
,September,-,-,-,-,-,-,-,-,-,-
,October,-,-,-,-,-,-,-,-,-,-
,November,-,-,-,-,-,-,-,-,-,-
,December,-,-,-,-,-,-,-,-,-,-
,,,,,,,,,,,
,Annual Sum or Average,0.00,,,,,0.00,,,,
,Minimum of Months,0.00,0.00,,13.38,10.36,0.00,0.00,,13.38,10.36
,Maximum of Months,0.00,0.00,,13.38,10.36,0.00,0.00,,13.38,10.36


----------------------------------------------------------------------------------------------------
REPORT:,BUILDING LOADS - COOLING
FOR:,FIRSTFLOOR_PLENUM
Custom Monthly Report

,,ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J],ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum}[W],ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP},SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C],SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C],ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J],ZONE TOTAL INTERNAL LATENT GAIN ENERGY {Maximum}[W],ZONE TOTAL INTERNAL LATENT GAIN ENERGY {TIMESTAMP},SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C],SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]
,January,-,-,-,-,-,-,-,-,-,-
,February,-,-,-,-,-,-,-,-,-,-
,March,-,-,-,-,-,-,-,-,-,-
,April,-,-,-,-,-,-,-,-,-,-
,May,-,-,-,-,-,-,-,-,-,-
,June,0.00,0.00,01-JUN-00:01,13.38,10.36,0.00,0.00,01-JUN-00:01,13.38,10.36
,July,-,-,-,-,-,-,-,-,-,-
,August,-,-,-,-,-,-,-,-,-,-
,September,-,-,-,-,-,-,-,-,-,-
,October,-,-,-,-,-,-,-,-,-,-
,November,-,-,-,-,-,-,-,-,-,-
,December,-,-,-,-,-,-,-,-,-,-
,,,,,,,,,,,
,Annual Sum or Average,0.00,,,,,0.00,,,,
,Minimum of Months,0.00,0.00,,13.38,10.36,0.00,0.00,,13.38,10.36
,Maximum of Months,0.00,0.00,,13.38,10.36,0.00,0.00,,13.38,10.36


----------------------------------------------------------------------------------------------------
REPORT:,BUILDING LOADS - COOLING
FOR:,CORE_MID
Custom Monthly Report

,,ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J],ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum}[W],ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP},SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C],SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C],ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J],ZONE TOTAL INTERNAL LATENT GAIN ENERGY {Maximum}[W],ZONE TOTAL INTERNAL LATENT GAIN ENERGY {TIMESTAMP},SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C],SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]
,January,-,-,-,-,-,-,-,-,-,-
,February,-,-,-,-,-,-,-,-,-,-
,March,-,-,-,-,-,-,-,-,-,-
,April,-,-,-,-,-,-,-,-,-,-
,May,-,-,-,-,-,-,-,-,-,-
,June,0.398259E+09,8838.06,02-JUN-14:01,25.00,16.66,83904237.67,2313.01,02-JUN-13:58,25.00,16.65
,July,-,-,-,-,-,-,-,-,-,-
,August,-,-,-,-,-,-,-,-,-,-
,September,-,-,-,-,-,-,-,-,-,-
,October,-,-,-,-,-,-,-,-,-,-
,November,-,-,-,-,-,-,-,-,-,-
,December,-,-,-,-,-,-,-,-,-,-
,,,,,,,,,,,
,Annual Sum or Average,0.398259E+09,,,,,83904237.67,,,,
,Minimum of Months,0.398259E+09,8838.06,,25.00,16.66,83904237.67,2313.01,,25.00,16.65
,Maximum of Months,0.398259E+09,8838.06,,25.00,16.66,83904237.67,2313.01,,25.00,16.65


----------------------------------------------------------------------------------------------------
REPORT:,BUILDING LOADS - COOLING
FOR:,CORE_TOP
Custom Monthly Report

,,ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J],ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum}[W],ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP},SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C],SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C],ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J],ZONE TOTAL INTERNAL LATENT GAIN ENERGY {Maximum}[W],ZONE TOTAL INTERNAL LATENT GAIN ENERGY {TIMESTAMP},SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C],SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]
,January,-,-,-,-,-,-,-,-,-,-
,February,-,-,-,-,-,-,-,-,-,-
,March,-,-,-,-,-,-,-,-,-,-
,April,-,-,-,-,-,-,-,-,-,-
,May,-,-,-,-,-,-,-,-,-,-
,June,0.398167E+09,8840.30,02-JUN-14:01,25.00,16.66,83948440.49,2313.45,02-JUN-14:05,25.00,16.65
,July,-,-,-,-,-,-,-,-,-,-
,August,-,-,-,-,-,-,-,-,-,-
,September,-,-,-,-,-,-,-,-,-,-
,October,-,-,-,-,-,-,-,-,-,-
,November,-,-,-,-,-,-,-,-,-,-
,December,-,-,-,-,-,-,-,-,-,-
,,,,,,,,,,,
,Annual Sum or Average,0.398167E+09,,,,,83948440.49,,,,
,Minimum of Months,0.398167E+09,8840.30,,25.00,16.66,83948440.49,2313.45,,25.00,16.65
,Maximum of Months,0.398167E+09,8840.30,,25.00,16.66,83948440.49,2313.45,,25.00,16.65


----------------------------------------------------------------------------------------------------
REPORT:,BUILDING LOADS - COOLING
FOR:,PERIMETER_TOP_ZN_3
Custom Monthly Report

,,ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J],ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum}[W],ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP},SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C],SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C],ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J],ZONE TOTAL INTERNAL LATENT GAIN ENERGY {Maximum}[W],ZONE TOTAL INTERNAL LATENT GAIN ENERGY {TIMESTAMP},SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C],SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]
,January,-,-,-,-,-,-,-,-,-,-
,February,-,-,-,-,-,-,-,-,-,-
,March,-,-,-,-,-,-,-,-,-,-
,April,-,-,-,-,-,-,-,-,-,-
,May,-,-,-,-,-,-,-,-,-,-
,June,87644568.87,1967.58,02-JUN-14:44,25.00,16.54,18332756.76,514.37,02-JUN-14:43,25.00,16.54
,July,-,-,-,-,-,-,-,-,-,-
,August,-,-,-,-,-,-,-,-,-,-
,September,-,-,-,-,-,-,-,-,-,-
,October,-,-,-,-,-,-,-,-,-,-
,November,-,-,-,-,-,-,-,-,-,-
,December,-,-,-,-,-,-,-,-,-,-
,,,,,,,,,,,
,Annual Sum or Average,87644568.87,,,,,18332756.76,,,,
,Minimum of Months,87644568.87,1967.58,,25.00,16.54,18332756.76,514.37,,25.00,16.54
,Maximum of Months,87644568.87,1967.58,,25.00,16.54,18332756.76,514.37,,25.00,16.54


----------------------------------------------------------------------------------------------------
REPORT:,BUILDING LOADS - COOLING
FOR:,PERIMETER_TOP_ZN_2
Custom Monthly Report

,,ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J],ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum}[W],ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP},SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C],SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C],ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J],ZONE TOTAL INTERNAL LATENT GAIN ENERGY {Maximum}[W],ZONE TOTAL INTERNAL LATENT GAIN ENERGY {TIMESTAMP},SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C],SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]
,January,-,-,-,-,-,-,-,-,-,-
,February,-,-,-,-,-,-,-,-,-,-
,March,-,-,-,-,-,-,-,-,-,-
,April,-,-,-,-,-,-,-,-,-,-
,May,-,-,-,-,-,-,-,-,-,-
,June,66602439.73,6862.97,02-JUN-07:01,17.84,13.35,12058814.26,338.73,02-JUN-08:01,20.06,14.46
,July,-,-,-,-,-,-,-,-,-,-
,August,-,-,-,-,-,-,-,-,-,-
,September,-,-,-,-,-,-,-,-,-,-
,October,-,-,-,-,-,-,-,-,-,-
,November,-,-,-,-,-,-,-,-,-,-
,December,-,-,-,-,-,-,-,-,-,-
,,,,,,,,,,,
,Annual Sum or Average,66602439.73,,,,,12058814.26,,,,
,Minimum of Months,66602439.73,6862.97,,17.84,13.35,12058814.26,338.73,,20.06,14.46
,Maximum of Months,66602439.73,6862.97,,17.84,13.35,12058814.26,338.73,,20.06,14.46


----------------------------------------------------------------------------------------------------
REPORT:,BUILDING LOADS - COOLING
FOR:,PERIMETER_TOP_ZN_1
Custom Monthly Report

,,ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J],ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum}[W],ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP},SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C],SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C],ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J],ZONE TOTAL INTERNAL LATENT GAIN ENERGY {Maximum}[W],ZONE TOTAL INTERNAL LATENT GAIN ENERGY {TIMESTAMP},SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C],SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]
,January,-,-,-,-,-,-,-,-,-,-
,February,-,-,-,-,-,-,-,-,-,-
,March,-,-,-,-,-,-,-,-,-,-
,April,-,-,-,-,-,-,-,-,-,-
,May,-,-,-,-,-,-,-,-,-,-
,June,78493278.51,1890.36,02-JUN-13:22,25.00,16.34,16852590.27,495.34,02-JUN-13:22,25.00,16.34
,July,-,-,-,-,-,-,-,-,-,-
,August,-,-,-,-,-,-,-,-,-,-
,September,-,-,-,-,-,-,-,-,-,-
,October,-,-,-,-,-,-,-,-,-,-
,November,-,-,-,-,-,-,-,-,-,-
,December,-,-,-,-,-,-,-,-,-,-
,,,,,,,,,,,
,Annual Sum or Average,78493278.51,,,,,16852590.27,,,,
,Minimum of Months,78493278.51,1890.36,,25.00,16.34,16852590.27,495.34,,25.00,16.34
,Maximum of Months,78493278.51,1890.36,,25.00,16.34,16852590.27,495.34,,25.00,16.34


----------------------------------------------------------------------------------------------------
REPORT:,BUILDING LOADS - COOLING
FOR:,PERIMETER_TOP_ZN_4
Custom Monthly Report

,,ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J],ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum}[W],ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP},SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C],SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C],ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J],ZONE TOTAL INTERNAL LATENT GAIN ENERGY {Maximum}[W],ZONE TOTAL INTERNAL LATENT GAIN ENERGY {TIMESTAMP},SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C],SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]
,January,-,-,-,-,-,-,-,-,-,-
,February,-,-,-,-,-,-,-,-,-,-
,March,-,-,-,-,-,-,-,-,-,-
,April,-,-,-,-,-,-,-,-,-,-
,May,-,-,-,-,-,-,-,-,-,-
,June,55832309.94,1462.65,02-JUN-13:14,25.00,16.27,11636864.86,338.70,02-JUN-13:41,25.00,16.50
,July,-,-,-,-,-,-,-,-,-,-
,August,-,-,-,-,-,-,-,-,-,-
,September,-,-,-,-,-,-,-,-,-,-
,October,-,-,-,-,-,-,-,-,-,-
,November,-,-,-,-,-,-,-,-,-,-
,December,-,-,-,-,-,-,-,-,-,-
,,,,,,,,,,,
,Annual Sum or Average,55832309.94,,,,,11636864.86,,,,
,Minimum of Months,55832309.94,1462.65,,25.00,16.27,11636864.86,338.70,,25.00,16.50
,Maximum of Months,55832309.94,1462.65,,25.00,16.27,11636864.86,338.70,,25.00,16.50


----------------------------------------------------------------------------------------------------
REPORT:,BUILDING LOADS - COOLING
FOR:,PERIMETER_BOT_ZN_3
Custom Monthly Report

,,ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J],ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum}[W],ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP},SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C],SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C],ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J],ZONE TOTAL INTERNAL LATENT GAIN ENERGY {Maximum}[W],ZONE TOTAL INTERNAL LATENT GAIN ENERGY {TIMESTAMP},SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C],SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]
,January,-,-,-,-,-,-,-,-,-,-
,February,-,-,-,-,-,-,-,-,-,-
,March,-,-,-,-,-,-,-,-,-,-
,April,-,-,-,-,-,-,-,-,-,-
,May,-,-,-,-,-,-,-,-,-,-
,June,89680420.74,2005.58,02-JUN-14:37,25.00,16.56,18755809.04,524.18,02-JUN-14:37,25.00,16.55
,July,-,-,-,-,-,-,-,-,-,-
,August,-,-,-,-,-,-,-,-,-,-
,September,-,-,-,-,-,-,-,-,-,-
,October,-,-,-,-,-,-,-,-,-,-
,November,-,-,-,-,-,-,-,-,-,-
,December,-,-,-,-,-,-,-,-,-,-
,,,,,,,,,,,
,Annual Sum or Average,89680420.74,,,,,18755809.04,,,,
,Minimum of Months,89680420.74,2005.58,,25.00,16.56,18755809.04,524.18,,25.00,16.55
,Maximum of Months,89680420.74,2005.58,,25.00,16.56,18755809.04,524.18,,25.00,16.55


----------------------------------------------------------------------------------------------------
REPORT:,BUILDING LOADS - COOLING
FOR:,PERIMETER_BOT_ZN_2
Custom Monthly Report

,,ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J],ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum}[W],ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP},SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C],SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C],ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J],ZONE TOTAL INTERNAL LATENT GAIN ENERGY {Maximum}[W],ZONE TOTAL INTERNAL LATENT GAIN ENERGY {TIMESTAMP},SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C],SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]
,January,-,-,-,-,-,-,-,-,-,-
,February,-,-,-,-,-,-,-,-,-,-
,March,-,-,-,-,-,-,-,-,-,-
,April,-,-,-,-,-,-,-,-,-,-
,May,-,-,-,-,-,-,-,-,-,-
,June,73510846.65,6363.42,02-JUN-07:01,17.84,13.35,12199041.99,338.73,02-JUN-08:01,20.06,14.46
,July,-,-,-,-,-,-,-,-,-,-
,August,-,-,-,-,-,-,-,-,-,-
,September,-,-,-,-,-,-,-,-,-,-
,October,-,-,-,-,-,-,-,-,-,-
,November,-,-,-,-,-,-,-,-,-,-
,December,-,-,-,-,-,-,-,-,-,-
,,,,,,,,,,,
,Annual Sum or Average,73510846.65,,,,,12199041.99,,,,
,Minimum of Months,73510846.65,6363.42,,17.84,13.35,12199041.99,338.73,,20.06,14.46
,Maximum of Months,73510846.65,6363.42,,17.84,13.35,12199041.99,338.73,,20.06,14.46


----------------------------------------------------------------------------------------------------
REPORT:,BUILDING LOADS - COOLING
FOR:,PERIMETER_BOT_ZN_1
Custom Monthly Report

,,ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J],ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum}[W],ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP},SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C],SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C],ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J],ZONE TOTAL INTERNAL LATENT GAIN ENERGY {Maximum}[W],ZONE TOTAL INTERNAL LATENT GAIN ENERGY {TIMESTAMP},SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C],SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]
,January,-,-,-,-,-,-,-,-,-,-
,February,-,-,-,-,-,-,-,-,-,-
,March,-,-,-,-,-,-,-,-,-,-
,April,-,-,-,-,-,-,-,-,-,-
,May,-,-,-,-,-,-,-,-,-,-
,June,98139452.23,3144.76,02-JUN-12:39,24.79,15.80,18961889.87,535.04,02-JUN-13:01,25.00,16.16
,July,-,-,-,-,-,-,-,-,-,-
,August,-,-,-,-,-,-,-,-,-,-
,September,-,-,-,-,-,-,-,-,-,-
,October,-,-,-,-,-,-,-,-,-,-
,November,-,-,-,-,-,-,-,-,-,-
,December,-,-,-,-,-,-,-,-,-,-
,,,,,,,,,,,
,Annual Sum or Average,98139452.23,,,,,18961889.87,,,,
,Minimum of Months,98139452.23,3144.76,,24.79,15.80,18961889.87,535.04,,25.00,16.16
,Maximum of Months,98139452.23,3144.76,,24.79,15.80,18961889.87,535.04,,25.00,16.16


----------------------------------------------------------------------------------------------------
REPORT:,BUILDING LOADS - COOLING
FOR:,PERIMETER_BOT_ZN_4
Custom Monthly Report

,,ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J],ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum}[W],ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP},SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C],SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C],ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J],ZONE TOTAL INTERNAL LATENT GAIN ENERGY {Maximum}[W],ZONE TOTAL INTERNAL LATENT GAIN ENERGY {TIMESTAMP},SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C],SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]
,January,-,-,-,-,-,-,-,-,-,-
,February,-,-,-,-,-,-,-,-,-,-
,March,-,-,-,-,-,-,-,-,-,-
,April,-,-,-,-,-,-,-,-,-,-
,May,-,-,-,-,-,-,-,-,-,-
,June,58033922.53,1705.78,02-JUN-13:33,25.00,16.43,11887494.92,338.70,02-JUN-13:41,25.00,16.50
,July,-,-,-,-,-,-,-,-,-,-
,August,-,-,-,-,-,-,-,-,-,-
,September,-,-,-,-,-,-,-,-,-,-
,October,-,-,-,-,-,-,-,-,-,-
,November,-,-,-,-,-,-,-,-,-,-
,December,-,-,-,-,-,-,-,-,-,-
,,,,,,,,,,,
,Annual Sum or Average,58033922.53,,,,,11887494.92,,,,
,Minimum of Months,58033922.53,1705.78,,25.00,16.43,11887494.92,338.70,,25.00,16.50
,Maximum of Months,58033922.53,1705.78,,25.00,16.43,11887494.92,338.70,,25.00,16.50


----------------------------------------------------------------------------------------------------
REPORT:,BUILDING LOADS - COOLING
FOR:,PERIMETER_MID_ZN_3
Custom Monthly Report

,,ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J],ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum}[W],ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP},SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C],SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C],ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J],ZONE TOTAL INTERNAL LATENT GAIN ENERGY {Maximum}[W],ZONE TOTAL INTERNAL LATENT GAIN ENERGY {TIMESTAMP},SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C],SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]
,January,-,-,-,-,-,-,-,-,-,-
,February,-,-,-,-,-,-,-,-,-,-
,March,-,-,-,-,-,-,-,-,-,-
,April,-,-,-,-,-,-,-,-,-,-
,May,-,-,-,-,-,-,-,-,-,-
,June,87414344.57,1966.91,02-JUN-14:41,25.00,16.55,18300663.15,514.20,02-JUN-14:41,25.00,16.55
,July,-,-,-,-,-,-,-,-,-,-
,August,-,-,-,-,-,-,-,-,-,-
,September,-,-,-,-,-,-,-,-,-,-
,October,-,-,-,-,-,-,-,-,-,-
,November,-,-,-,-,-,-,-,-,-,-
,December,-,-,-,-,-,-,-,-,-,-
,,,,,,,,,,,
,Annual Sum or Average,87414344.57,,,,,18300663.15,,,,
,Minimum of Months,87414344.57,1966.91,,25.00,16.55,18300663.15,514.20,,25.00,16.55
,Maximum of Months,87414344.57,1966.91,,25.00,16.55,18300663.15,514.20,,25.00,16.55


----------------------------------------------------------------------------------------------------
REPORT:,BUILDING LOADS - COOLING
FOR:,PERIMETER_MID_ZN_2
Custom Monthly Report

,,ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J],ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum}[W],ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP},SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C],SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C],ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J],ZONE TOTAL INTERNAL LATENT GAIN ENERGY {Maximum}[W],ZONE TOTAL INTERNAL LATENT GAIN ENERGY {TIMESTAMP},SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C],SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]
,January,-,-,-,-,-,-,-,-,-,-
,February,-,-,-,-,-,-,-,-,-,-
,March,-,-,-,-,-,-,-,-,-,-
,April,-,-,-,-,-,-,-,-,-,-
,May,-,-,-,-,-,-,-,-,-,-
,June,66782337.31,6753.55,02-JUN-07:01,17.84,13.35,12053984.73,338.73,02-JUN-08:01,20.06,14.46
,July,-,-,-,-,-,-,-,-,-,-
,August,-,-,-,-,-,-,-,-,-,-
,September,-,-,-,-,-,-,-,-,-,-
,October,-,-,-,-,-,-,-,-,-,-
,November,-,-,-,-,-,-,-,-,-,-
,December,-,-,-,-,-,-,-,-,-,-
,,,,,,,,,,,
,Annual Sum or Average,66782337.31,,,,,12053984.73,,,,
,Minimum of Months,66782337.31,6753.55,,17.84,13.35,12053984.73,338.73,,20.06,14.46
,Maximum of Months,66782337.31,6753.55,,17.84,13.35,12053984.73,338.73,,20.06,14.46


----------------------------------------------------------------------------------------------------
REPORT:,BUILDING LOADS - COOLING
FOR:,PERIMETER_MID_ZN_1
Custom Monthly Report

,,ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J],ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum}[W],ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP},SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C],SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C],ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J],ZONE TOTAL INTERNAL LATENT GAIN ENERGY {Maximum}[W],ZONE TOTAL INTERNAL LATENT GAIN ENERGY {TIMESTAMP},SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C],SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]
,January,-,-,-,-,-,-,-,-,-,-
,February,-,-,-,-,-,-,-,-,-,-
,March,-,-,-,-,-,-,-,-,-,-
,April,-,-,-,-,-,-,-,-,-,-
,May,-,-,-,-,-,-,-,-,-,-
,June,88647447.17,2228.73,02-JUN-12:00,24.40,15.17,18654214.14,535.04,02-JUN-11:01,24.40,15.67
,July,-,-,-,-,-,-,-,-,-,-
,August,-,-,-,-,-,-,-,-,-,-
,September,-,-,-,-,-,-,-,-,-,-
,October,-,-,-,-,-,-,-,-,-,-
,November,-,-,-,-,-,-,-,-,-,-
,December,-,-,-,-,-,-,-,-,-,-
,,,,,,,,,,,
,Annual Sum or Average,88647447.17,,,,,18654214.14,,,,
,Minimum of Months,88647447.17,2228.73,,24.40,15.17,18654214.14,535.04,,24.40,15.67
,Maximum of Months,88647447.17,2228.73,,24.40,15.17,18654214.14,535.04,,24.40,15.67


----------------------------------------------------------------------------------------------------
REPORT:,BUILDING LOADS - COOLING
FOR:,PERIMETER_MID_ZN_4
Custom Monthly Report

,,ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J],ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum}[W],ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP},SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C],SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C],ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J],ZONE TOTAL INTERNAL LATENT GAIN ENERGY {Maximum}[W],ZONE TOTAL INTERNAL LATENT GAIN ENERGY {TIMESTAMP},SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C],SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]
,January,-,-,-,-,-,-,-,-,-,-
,February,-,-,-,-,-,-,-,-,-,-
,March,-,-,-,-,-,-,-,-,-,-
,April,-,-,-,-,-,-,-,-,-,-
,May,-,-,-,-,-,-,-,-,-,-
,June,55842242.74,1477.97,02-JUN-13:31,25.00,16.42,11632066.43,338.70,02-JUN-13:41,25.00,16.50
,July,-,-,-,-,-,-,-,-,-,-
,August,-,-,-,-,-,-,-,-,-,-
,September,-,-,-,-,-,-,-,-,-,-
,October,-,-,-,-,-,-,-,-,-,-
,November,-,-,-,-,-,-,-,-,-,-
,December,-,-,-,-,-,-,-,-,-,-
,,,,,,,,,,,
,Annual Sum or Average,55842242.74,,,,,11632066.43,,,,
,Minimum of Months,55842242.74,1477.97,,25.00,16.42,11632066.43,338.70,,25.00,16.50
,Maximum of Months,55842242.74,1477.97,,25.00,16.42,11632066.43,338.70,,25.00,16.50


----------------------------------------------------------------------------------------------------
REPORT:,BUILDING LOADS - HEATING
FOR:,CORE_BOTTOM
Custom Monthly Report

,,ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [J],ZONE AIR SYSTEM SENSIBLE HEATING RATE {Maximum}[W],ZONE AIR SYSTEM SENSIBLE HEATING RATE {TIMESTAMP},SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]
,January,-,-,-,-
,February,-,-,-,-
,March,-,-,-,-
,April,-,-,-,-
,May,-,-,-,-
,June,0.00,0.00,01-JUN-00:01,13.38
,July,-,-,-,-
,August,-,-,-,-
,September,-,-,-,-
,October,-,-,-,-
,November,-,-,-,-
,December,-,-,-,-
,,,,,
,Annual Sum or Average,0.00,,,
,Minimum of Months,0.00,0.00,,13.38
,Maximum of Months,0.00,0.00,,13.38


----------------------------------------------------------------------------------------------------
REPORT:,BUILDING LOADS - HEATING
FOR:,TOPFLOOR_PLENUM
Custom Monthly Report

,,ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [J],ZONE AIR SYSTEM SENSIBLE HEATING RATE {Maximum}[W],ZONE AIR SYSTEM SENSIBLE HEATING RATE {TIMESTAMP},SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]
,January,-,-,-,-
,February,-,-,-,-
,March,-,-,-,-
,April,-,-,-,-
,May,-,-,-,-
,June,0.00,0.00,01-JUN-00:01,13.38
,July,-,-,-,-
,August,-,-,-,-
,September,-,-,-,-
,October,-,-,-,-
,November,-,-,-,-
,December,-,-,-,-
,,,,,
,Annual Sum or Average,0.00,,,
,Minimum of Months,0.00,0.00,,13.38
,Maximum of Months,0.00,0.00,,13.38


----------------------------------------------------------------------------------------------------
REPORT:,BUILDING LOADS - HEATING
FOR:,MIDFLOOR_PLENUM
Custom Monthly Report

,,ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [J],ZONE AIR SYSTEM SENSIBLE HEATING RATE {Maximum}[W],ZONE AIR SYSTEM SENSIBLE HEATING RATE {TIMESTAMP},SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]
,January,-,-,-,-
,February,-,-,-,-
,March,-,-,-,-
,April,-,-,-,-
,May,-,-,-,-
,June,0.00,0.00,01-JUN-00:01,13.38
,July,-,-,-,-
,August,-,-,-,-
,September,-,-,-,-
,October,-,-,-,-
,November,-,-,-,-
,December,-,-,-,-
,,,,,
,Annual Sum or Average,0.00,,,
,Minimum of Months,0.00,0.00,,13.38
,Maximum of Months,0.00,0.00,,13.38


----------------------------------------------------------------------------------------------------
REPORT:,BUILDING LOADS - HEATING
FOR:,FIRSTFLOOR_PLENUM
Custom Monthly Report

,,ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [J],ZONE AIR SYSTEM SENSIBLE HEATING RATE {Maximum}[W],ZONE AIR SYSTEM SENSIBLE HEATING RATE {TIMESTAMP},SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]
,January,-,-,-,-
,February,-,-,-,-
,March,-,-,-,-
,April,-,-,-,-
,May,-,-,-,-
,June,0.00,0.00,01-JUN-00:01,13.38
,July,-,-,-,-
,August,-,-,-,-
,September,-,-,-,-
,October,-,-,-,-
,November,-,-,-,-
,December,-,-,-,-
,,,,,
,Annual Sum or Average,0.00,,,
,Minimum of Months,0.00,0.00,,13.38
,Maximum of Months,0.00,0.00,,13.38


----------------------------------------------------------------------------------------------------
REPORT:,BUILDING LOADS - HEATING
FOR:,CORE_MID
Custom Monthly Report

,,ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [J],ZONE AIR SYSTEM SENSIBLE HEATING RATE {Maximum}[W],ZONE AIR SYSTEM SENSIBLE HEATING RATE {TIMESTAMP},SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]
,January,-,-,-,-
,February,-,-,-,-
,March,-,-,-,-
,April,-,-,-,-
,May,-,-,-,-
,June,0.00,0.00,01-JUN-00:01,13.38
,July,-,-,-,-
,August,-,-,-,-
,September,-,-,-,-
,October,-,-,-,-
,November,-,-,-,-
,December,-,-,-,-
,,,,,
,Annual Sum or Average,0.00,,,
,Minimum of Months,0.00,0.00,,13.38
,Maximum of Months,0.00,0.00,,13.38


----------------------------------------------------------------------------------------------------
REPORT:,BUILDING LOADS - HEATING
FOR:,CORE_TOP
Custom Monthly Report

,,ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [J],ZONE AIR SYSTEM SENSIBLE HEATING RATE {Maximum}[W],ZONE AIR SYSTEM SENSIBLE HEATING RATE {TIMESTAMP},SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]
,January,-,-,-,-
,February,-,-,-,-
,March,-,-,-,-
,April,-,-,-,-
,May,-,-,-,-
,June,0.00,0.00,01-JUN-00:01,13.38
,July,-,-,-,-
,August,-,-,-,-
,September,-,-,-,-
,October,-,-,-,-
,November,-,-,-,-
,December,-,-,-,-
,,,,,
,Annual Sum or Average,0.00,,,
,Minimum of Months,0.00,0.00,,13.38
,Maximum of Months,0.00,0.00,,13.38


----------------------------------------------------------------------------------------------------
REPORT:,BUILDING LOADS - HEATING
FOR:,PERIMETER_TOP_ZN_3
Custom Monthly Report

,,ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [J],ZONE AIR SYSTEM SENSIBLE HEATING RATE {Maximum}[W],ZONE AIR SYSTEM SENSIBLE HEATING RATE {TIMESTAMP},SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]
,January,-,-,-,-
,February,-,-,-,-
,March,-,-,-,-
,April,-,-,-,-
,May,-,-,-,-
,June,0.00,0.00,01-JUN-00:01,13.38
,July,-,-,-,-
,August,-,-,-,-
,September,-,-,-,-
,October,-,-,-,-
,November,-,-,-,-
,December,-,-,-,-
,,,,,
,Annual Sum or Average,0.00,,,
,Minimum of Months,0.00,0.00,,13.38
,Maximum of Months,0.00,0.00,,13.38


----------------------------------------------------------------------------------------------------
REPORT:,BUILDING LOADS - HEATING
FOR:,PERIMETER_TOP_ZN_2
Custom Monthly Report

,,ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [J],ZONE AIR SYSTEM SENSIBLE HEATING RATE {Maximum}[W],ZONE AIR SYSTEM SENSIBLE HEATING RATE {TIMESTAMP},SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]
,January,-,-,-,-
,February,-,-,-,-
,March,-,-,-,-
,April,-,-,-,-
,May,-,-,-,-
,June,0.00,0.00,01-JUN-00:01,13.38
,July,-,-,-,-
,August,-,-,-,-
,September,-,-,-,-
,October,-,-,-,-
,November,-,-,-,-
,December,-,-,-,-
,,,,,
,Annual Sum or Average,0.00,,,
,Minimum of Months,0.00,0.00,,13.38
,Maximum of Months,0.00,0.00,,13.38


----------------------------------------------------------------------------------------------------
REPORT:,BUILDING LOADS - HEATING
FOR:,PERIMETER_TOP_ZN_1
Custom Monthly Report

,,ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [J],ZONE AIR SYSTEM SENSIBLE HEATING RATE {Maximum}[W],ZONE AIR SYSTEM SENSIBLE HEATING RATE {TIMESTAMP},SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]
,January,-,-,-,-
,February,-,-,-,-
,March,-,-,-,-
,April,-,-,-,-
,May,-,-,-,-
,June,0.00,0.00,01-JUN-00:01,13.38
,July,-,-,-,-
,August,-,-,-,-
,September,-,-,-,-
,October,-,-,-,-
,November,-,-,-,-
,December,-,-,-,-
,,,,,
,Annual Sum or Average,0.00,,,
,Minimum of Months,0.00,0.00,,13.38
,Maximum of Months,0.00,0.00,,13.38


----------------------------------------------------------------------------------------------------
REPORT:,BUILDING LOADS - HEATING
FOR:,PERIMETER_TOP_ZN_4
Custom Monthly Report

,,ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [J],ZONE AIR SYSTEM SENSIBLE HEATING RATE {Maximum}[W],ZONE AIR SYSTEM SENSIBLE HEATING RATE {TIMESTAMP},SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]
,January,-,-,-,-
,February,-,-,-,-
,March,-,-,-,-
,April,-,-,-,-
,May,-,-,-,-
,June,0.00,0.00,01-JUN-00:01,13.38
,July,-,-,-,-
,August,-,-,-,-
,September,-,-,-,-
,October,-,-,-,-
,November,-,-,-,-
,December,-,-,-,-
,,,,,
,Annual Sum or Average,0.00,,,
,Minimum of Months,0.00,0.00,,13.38
,Maximum of Months,0.00,0.00,,13.38


----------------------------------------------------------------------------------------------------
REPORT:,BUILDING LOADS - HEATING
FOR:,PERIMETER_BOT_ZN_3
Custom Monthly Report

,,ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [J],ZONE AIR SYSTEM SENSIBLE HEATING RATE {Maximum}[W],ZONE AIR SYSTEM SENSIBLE HEATING RATE {TIMESTAMP},SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]
,January,-,-,-,-
,February,-,-,-,-
,March,-,-,-,-
,April,-,-,-,-
,May,-,-,-,-
,June,0.00,0.00,01-JUN-00:01,13.38
,July,-,-,-,-
,August,-,-,-,-
,September,-,-,-,-
,October,-,-,-,-
,November,-,-,-,-
,December,-,-,-,-
,,,,,
,Annual Sum or Average,0.00,,,
,Minimum of Months,0.00,0.00,,13.38
,Maximum of Months,0.00,0.00,,13.38


----------------------------------------------------------------------------------------------------
REPORT:,BUILDING LOADS - HEATING
FOR:,PERIMETER_BOT_ZN_2
Custom Monthly Report

,,ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [J],ZONE AIR SYSTEM SENSIBLE HEATING RATE {Maximum}[W],ZONE AIR SYSTEM SENSIBLE HEATING RATE {TIMESTAMP},SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]
,January,-,-,-,-
,February,-,-,-,-
,March,-,-,-,-
,April,-,-,-,-
,May,-,-,-,-
,June,0.00,0.00,01-JUN-00:01,13.38
,July,-,-,-,-
,August,-,-,-,-
,September,-,-,-,-
,October,-,-,-,-
,November,-,-,-,-
,December,-,-,-,-
,,,,,
,Annual Sum or Average,0.00,,,
,Minimum of Months,0.00,0.00,,13.38
,Maximum of Months,0.00,0.00,,13.38


----------------------------------------------------------------------------------------------------
REPORT:,BUILDING LOADS - HEATING
FOR:,PERIMETER_BOT_ZN_1
Custom Monthly Report

,,ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [J],ZONE AIR SYSTEM SENSIBLE HEATING RATE {Maximum}[W],ZONE AIR SYSTEM SENSIBLE HEATING RATE {TIMESTAMP},SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]
,January,-,-,-,-
,February,-,-,-,-
,March,-,-,-,-
,April,-,-,-,-
,May,-,-,-,-
,June,0.00,0.00,01-JUN-00:01,13.38
,July,-,-,-,-
,August,-,-,-,-
,September,-,-,-,-
,October,-,-,-,-
,November,-,-,-,-
,December,-,-,-,-
,,,,,
,Annual Sum or Average,0.00,,,
,Minimum of Months,0.00,0.00,,13.38
,Maximum of Months,0.00,0.00,,13.38


----------------------------------------------------------------------------------------------------
REPORT:,BUILDING LOADS - HEATING
FOR:,PERIMETER_BOT_ZN_4
Custom Monthly Report

,,ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [J],ZONE AIR SYSTEM SENSIBLE HEATING RATE {Maximum}[W],ZONE AIR SYSTEM SENSIBLE HEATING RATE {TIMESTAMP},SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]
,January,-,-,-,-
,February,-,-,-,-
,March,-,-,-,-
,April,-,-,-,-
,May,-,-,-,-
,June,0.00,0.00,01-JUN-00:01,13.38
,July,-,-,-,-
,August,-,-,-,-
,September,-,-,-,-
,October,-,-,-,-
,November,-,-,-,-
,December,-,-,-,-
,,,,,
,Annual Sum or Average,0.00,,,
,Minimum of Months,0.00,0.00,,13.38
,Maximum of Months,0.00,0.00,,13.38


----------------------------------------------------------------------------------------------------
REPORT:,BUILDING LOADS - HEATING
FOR:,PERIMETER_MID_ZN_3
Custom Monthly Report

,,ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [J],ZONE AIR SYSTEM SENSIBLE HEATING RATE {Maximum}[W],ZONE AIR SYSTEM SENSIBLE HEATING RATE {TIMESTAMP},SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]
,January,-,-,-,-
,February,-,-,-,-
,March,-,-,-,-
,April,-,-,-,-
,May,-,-,-,-
,June,0.00,0.00,01-JUN-00:01,13.38
,July,-,-,-,-
,August,-,-,-,-
,September,-,-,-,-
,October,-,-,-,-
,November,-,-,-,-
,December,-,-,-,-
,,,,,
,Annual Sum or Average,0.00,,,
,Minimum of Months,0.00,0.00,,13.38
,Maximum of Months,0.00,0.00,,13.38


----------------------------------------------------------------------------------------------------
REPORT:,BUILDING LOADS - HEATING
FOR:,PERIMETER_MID_ZN_2
Custom Monthly Report

,,ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [J],ZONE AIR SYSTEM SENSIBLE HEATING RATE {Maximum}[W],ZONE AIR SYSTEM SENSIBLE HEATING RATE {TIMESTAMP},SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]
,January,-,-,-,-
,February,-,-,-,-
,March,-,-,-,-
,April,-,-,-,-
,May,-,-,-,-
,June,0.00,0.00,01-JUN-00:01,13.38
,July,-,-,-,-
,August,-,-,-,-
,September,-,-,-,-
,October,-,-,-,-
,November,-,-,-,-
,December,-,-,-,-
,,,,,
,Annual Sum or Average,0.00,,,
,Minimum of Months,0.00,0.00,,13.38
,Maximum of Months,0.00,0.00,,13.38


----------------------------------------------------------------------------------------------------
REPORT:,BUILDING LOADS - HEATING
