Program Version:,EnergyPlus, Version 9.3.0-baff08990c, YMD=2021.06.28 21:25
FOR:,PERIMETER_MID_ZN_1
Custom Monthly Report

,,ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [J],ZONE AIR SYSTEM SENSIBLE HEATING RATE {Maximum}[W],ZONE AIR SYSTEM SENSIBLE HEATING RATE {TIMESTAMP},SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]
,January,-,-,-,-
,February,-,-,-,-
,March,-,-,-,-
,April,-,-,-,-
,May,-,-,-,-
,June,0.00,0.00,01-JUN-00:01,13.38
,July,-,-,-,-
,August,-,-,-,-
,September,-,-,-,-
,October,-,-,-,-
,November,-,-,-,-
,December,-,-,-,-
,,,,,
,Annual Sum or Average,0.00,,,
,Minimum of Months,0.00,0.00,,13.38
,Maximum of Months,0.00,0.00,,13.38


----------------------------------------------------------------------------------------------------
REPORT:,BUILDING LOADS - HEATING
FOR:,PERIMETER_MID_ZN_4
Custom Monthly Report

,,ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [J],ZONE AIR SYSTEM SENSIBLE HEATING RATE {Maximum}[W],ZONE AIR SYSTEM SENSIBLE HEATING RATE {TIMESTAMP},SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]
,January,-,-,-,-
,February,-,-,-,-
,March,-,-,-,-
,April,-,-,-,-
,May,-,-,-,-
,June,0.00,0.00,01-JUN-00:01,13.38
,July,-,-,-,-
,August,-,-,-,-
,September,-,-,-,-
,October,-,-,-,-
,November,-,-,-,-
,December,-,-,-,-
,,,,,
,Annual Sum or Average,0.00,,,
,Minimum of Months,0.00,0.00,,13.38
,Maximum of Months,0.00,0.00,,13.38


----------------------------------------------------------------------------------------------------
REPORT:,BUILDING LOADS - ELECTRIC
FOR:,CORE_BOTTOM
Custom Monthly Report

,,ZONE LIGHTS ELECTRIC ENERGY [J],ZONE LIGHTS ELECTRIC ENERGY {Maximum}[W],ZONE LIGHTS ELECTRIC ENERGY {TIMESTAMP},ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY [J],ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY {Maximum}[W],ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY {TIMESTAMP}
,January,-,-,-,-,-,-
,February,-,-,-,-,-,-
,March,-,-,-,-,-,-
,April,-,-,-,-,-,-
,May,-,-,-,-,-,-
,June,0.307710E+09,6490.85,02-JUN-08:01,0.116938E+10,29050.39,02-JUN-08:01
,July,-,-,-,-,-,-
,August,-,-,-,-,-,-
,September,-,-,-,-,-,-
,October,-,-,-,-,-,-
,November,-,-,-,-,-,-
,December,-,-,-,-,-,-
,,,,,,,
,Annual Sum or Average,0.307710E+09,,,0.116938E+10,,
,Minimum of Months,0.307710E+09,6490.85,,0.116938E+10,29050.39,
,Maximum of Months,0.307710E+09,6490.85,,0.116938E+10,29050.39,


----------------------------------------------------------------------------------------------------
REPORT:,BUILDING LOADS - ELECTRIC
FOR:,CORE_MID
Custom Monthly Report

,,ZONE LIGHTS ELECTRIC ENERGY [J],ZONE LIGHTS ELECTRIC ENERGY {Maximum}[W],ZONE LIGHTS ELECTRIC ENERGY {TIMESTAMP},ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY [J],ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY {Maximum}[W],ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY {TIMESTAMP}
,January,-,-,-,-,-,-
,February,-,-,-,-,-,-
,March,-,-,-,-,-,-
,April,-,-,-,-,-,-
,May,-,-,-,-,-,-
,June,0.307710E+09,6490.85,02-JUN-08:01,0.548540E+09,6808.32,02-JUN-08:01
,July,-,-,-,-,-,-
,August,-,-,-,-,-,-
,September,-,-,-,-,-,-
,October,-,-,-,-,-,-
,November,-,-,-,-,-,-
,December,-,-,-,-,-,-
,,,,,,,
,Annual Sum or Average,0.307710E+09,,,0.548540E+09,,
,Minimum of Months,0.307710E+09,6490.85,,0.548540E+09,6808.32,
,Maximum of Months,0.307710E+09,6490.85,,0.548540E+09,6808.32,


----------------------------------------------------------------------------------------------------
REPORT:,BUILDING LOADS - ELECTRIC
FOR:,CORE_TOP
Custom Monthly Report

,,ZONE LIGHTS ELECTRIC ENERGY [J],ZONE LIGHTS ELECTRIC ENERGY {Maximum}[W],ZONE LIGHTS ELECTRIC ENERGY {TIMESTAMP},ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY [J],ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY {Maximum}[W],ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY {TIMESTAMP}
,January,-,-,-,-,-,-
,February,-,-,-,-,-,-
,March,-,-,-,-,-,-
,April,-,-,-,-,-,-
,May,-,-,-,-,-,-
,June,0.307710E+09,6490.85,02-JUN-08:01,0.548540E+09,6808.32,02-JUN-08:01
,July,-,-,-,-,-,-
,August,-,-,-,-,-,-
,September,-,-,-,-,-,-
,October,-,-,-,-,-,-
,November,-,-,-,-,-,-
,December,-,-,-,-,-,-
,,,,,,,
,Annual Sum or Average,0.307710E+09,,,0.548540E+09,,
,Minimum of Months,0.307710E+09,6490.85,,0.548540E+09,6808.32,
,Maximum of Months,0.307710E+09,6490.85,,0.548540E+09,6808.32,


----------------------------------------------------------------------------------------------------
REPORT:,BUILDING LOADS - ELECTRIC
FOR:,PERIMETER_TOP_ZN_3
Custom Monthly Report

,,ZONE LIGHTS ELECTRIC ENERGY [J],ZONE LIGHTS ELECTRIC ENERGY {Maximum}[W],ZONE LIGHTS ELECTRIC ENERGY {TIMESTAMP},ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY [J],ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY {Maximum}[W],ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY {TIMESTAMP}
,January,-,-,-,-,-,-
,February,-,-,-,-,-,-
,March,-,-,-,-,-,-
,April,-,-,-,-,-,-
,May,-,-,-,-,-,-
,June,36113791.93,652.69,02-JUN-08:01,0.115637E+09,1435.25,02-JUN-08:01
,July,-,-,-,-,-,-
,August,-,-,-,-,-,-
,September,-,-,-,-,-,-
,October,-,-,-,-,-,-
,November,-,-,-,-,-,-
,December,-,-,-,-,-,-
,,,,,,,
,Annual Sum or Average,36113791.93,,,0.115637E+09,,
,Minimum of Months,36113791.93,652.69,,0.115637E+09,1435.25,
,Maximum of Months,36113791.93,652.69,,0.115637E+09,1435.25,


----------------------------------------------------------------------------------------------------
REPORT:,BUILDING LOADS - ELECTRIC
FOR:,PERIMETER_TOP_ZN_2
Custom Monthly Report

,,ZONE LIGHTS ELECTRIC ENERGY [J],ZONE LIGHTS ELECTRIC ENERGY {Maximum}[W],ZONE LIGHTS ELECTRIC ENERGY {TIMESTAMP},ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY [J],ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY {Maximum}[W],ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY {TIMESTAMP}
,January,-,-,-,-,-,-
,February,-,-,-,-,-,-
,March,-,-,-,-,-,-
,April,-,-,-,-,-,-
,May,-,-,-,-,-,-
,June,23487505.44,453.49,02-JUN-16:04,73202930.48,908.57,02-JUN-08:01
,July,-,-,-,-,-,-
,August,-,-,-,-,-,-
,September,-,-,-,-,-,-
,October,-,-,-,-,-,-
,November,-,-,-,-,-,-
,December,-,-,-,-,-,-
,,,,,,,
,Annual Sum or Average,23487505.44,,,73202930.48,,
,Minimum of Months,23487505.44,453.49,,73202930.48,908.57,
,Maximum of Months,23487505.44,453.49,,73202930.48,908.57,


----------------------------------------------------------------------------------------------------
REPORT:,BUILDING LOADS - ELECTRIC
FOR:,PERIMETER_TOP_ZN_1
Custom Monthly Report

,,ZONE LIGHTS ELECTRIC ENERGY [J],ZONE LIGHTS ELECTRIC ENERGY {Maximum}[W],ZONE LIGHTS ELECTRIC ENERGY {TIMESTAMP},ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY [J],ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY {Maximum}[W],ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY {TIMESTAMP}
,January,-,-,-,-,-,-
,February,-,-,-,-,-,-
,March,-,-,-,-,-,-
,April,-,-,-,-,-,-
,May,-,-,-,-,-,-
,June,36781588.61,652.69,02-JUN-08:01,0.115636E+09,1435.24,02-JUN-08:01
,July,-,-,-,-,-,-
,August,-,-,-,-,-,-
,September,-,-,-,-,-,-
,October,-,-,-,-,-,-
,November,-,-,-,-,-,-
,December,-,-,-,-,-,-
,,,,,,,
,Annual Sum or Average,36781588.61,,,0.115636E+09,,
,Minimum of Months,36781588.61,652.69,,0.115636E+09,1435.24,
,Maximum of Months,36781588.61,652.69,,0.115636E+09,1435.24,


----------------------------------------------------------------------------------------------------
REPORT:,BUILDING LOADS - ELECTRIC
FOR:,PERIMETER_TOP_ZN_4
Custom Monthly Report

,,ZONE LIGHTS ELECTRIC ENERGY [J],ZONE LIGHTS ELECTRIC ENERGY {Maximum}[W],ZONE LIGHTS ELECTRIC ENERGY {TIMESTAMP},ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY [J],ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY {Maximum}[W],ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY {TIMESTAMP}
,January,-,-,-,-,-,-
,February,-,-,-,-,-,-
,March,-,-,-,-,-,-
,April,-,-,-,-,-,-
,May,-,-,-,-,-,-
,June,22877588.06,413.18,02-JUN-08:01,73202446.71,908.57,02-JUN-08:01
,July,-,-,-,-,-,-
,August,-,-,-,-,-,-
,September,-,-,-,-,-,-
,October,-,-,-,-,-,-
,November,-,-,-,-,-,-
,December,-,-,-,-,-,-
,,,,,,,
,Annual Sum or Average,22877588.06,,,73202446.71,,
,Minimum of Months,22877588.06,413.18,,73202446.71,908.57,
,Maximum of Months,22877588.06,413.18,,73202446.71,908.57,


----------------------------------------------------------------------------------------------------
REPORT:,BUILDING LOADS - ELECTRIC
FOR:,PERIMETER_BOT_ZN_3
Custom Monthly Report

,,ZONE LIGHTS ELECTRIC ENERGY [J],ZONE LIGHTS ELECTRIC ENERGY {Maximum}[W],ZONE LIGHTS ELECTRIC ENERGY {TIMESTAMP},ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY [J],ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY {Maximum}[W],ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY {TIMESTAMP}
,January,-,-,-,-,-,-
,February,-,-,-,-,-,-
,March,-,-,-,-,-,-
,April,-,-,-,-,-,-
,May,-,-,-,-,-,-
,June,36126717.22,652.69,02-JUN-08:01,0.115637E+09,1435.25,02-JUN-08:01
,July,-,-,-,-,-,-
,August,-,-,-,-,-,-
,September,-,-,-,-,-,-
,October,-,-,-,-,-,-
,November,-,-,-,-,-,-
,December,-,-,-,-,-,-
,,,,,,,
,Annual Sum or Average,36126717.22,,,0.115637E+09,,
,Minimum of Months,36126717.22,652.69,,0.115637E+09,1435.25,
,Maximum of Months,36126717.22,652.69,,0.115637E+09,1435.25,


----------------------------------------------------------------------------------------------------
REPORT:,BUILDING LOADS - ELECTRIC
FOR:,PERIMETER_BOT_ZN_2
Custom Monthly Report

,,ZONE LIGHTS ELECTRIC ENERGY [J],ZONE LIGHTS ELECTRIC ENERGY {Maximum}[W],ZONE LIGHTS ELECTRIC ENERGY {TIMESTAMP},ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY [J],ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY {Maximum}[W],ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY {TIMESTAMP}
,January,-,-,-,-,-,-
,February,-,-,-,-,-,-
,March,-,-,-,-,-,-
,April,-,-,-,-,-,-
,May,-,-,-,-,-,-
,June,23552854.17,493.77,02-JUN-16:53,73202930.48,908.57,02-JUN-08:01
,July,-,-,-,-,-,-
,August,-,-,-,-,-,-
,September,-,-,-,-,-,-
,October,-,-,-,-,-,-
,November,-,-,-,-,-,-
,December,-,-,-,-,-,-
,,,,,,,
,Annual Sum or Average,23552854.17,,,73202930.48,,
,Minimum of Months,23552854.17,493.77,,73202930.48,908.57,
,Maximum of Months,23552854.17,493.77,,73202930.48,908.57,


----------------------------------------------------------------------------------------------------
REPORT:,BUILDING LOADS - ELECTRIC
FOR:,PERIMETER_BOT_ZN_1
Custom Monthly Report

,,ZONE LIGHTS ELECTRIC ENERGY [J],ZONE LIGHTS ELECTRIC ENERGY {Maximum}[W],ZONE LIGHTS ELECTRIC ENERGY {TIMESTAMP},ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY [J],ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY {Maximum}[W],ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY {TIMESTAMP}
,January,-,-,-,-,-,-
,February,-,-,-,-,-,-
,March,-,-,-,-,-,-
,April,-,-,-,-,-,-
,May,-,-,-,-,-,-
,June,36818124.12,716.32,02-JUN-16:56,0.115636E+09,1435.24,02-JUN-08:01
,July,-,-,-,-,-,-
,August,-,-,-,-,-,-
,September,-,-,-,-,-,-
,October,-,-,-,-,-,-
,November,-,-,-,-,-,-
,December,-,-,-,-,-,-
,,,,,,,
,Annual Sum or Average,36818124.12,,,0.115636E+09,,
,Minimum of Months,36818124.12,716.32,,0.115636E+09,1435.24,
,Maximum of Months,36818124.12,716.32,,0.115636E+09,1435.24,


----------------------------------------------------------------------------------------------------
REPORT:,BUILDING LOADS - ELECTRIC
FOR:,PERIMETER_BOT_ZN_4
Custom Monthly Report

,,ZONE LIGHTS ELECTRIC ENERGY [J],ZONE LIGHTS ELECTRIC ENERGY {Maximum}[W],ZONE LIGHTS ELECTRIC ENERGY {TIMESTAMP},ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY [J],ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY {Maximum}[W],ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY {TIMESTAMP}
,January,-,-,-,-,-,-
,February,-,-,-,-,-,-
,March,-,-,-,-,-,-
,April,-,-,-,-,-,-
,May,-,-,-,-,-,-
,June,22883517.77,413.18,02-JUN-08:01,73202446.71,908.57,02-JUN-08:01
,July,-,-,-,-,-,-
,August,-,-,-,-,-,-
,September,-,-,-,-,-,-
,October,-,-,-,-,-,-
,November,-,-,-,-,-,-
,December,-,-,-,-,-,-
,,,,,,,
,Annual Sum or Average,22883517.77,,,73202446.71,,
,Minimum of Months,22883517.77,413.18,,73202446.71,908.57,
,Maximum of Months,22883517.77,413.18,,73202446.71,908.57,


----------------------------------------------------------------------------------------------------
REPORT:,BUILDING LOADS - ELECTRIC
FOR:,PERIMETER_MID_ZN_3
Custom Monthly Report

,,ZONE LIGHTS ELECTRIC ENERGY [J],ZONE LIGHTS ELECTRIC ENERGY {Maximum}[W],ZONE LIGHTS ELECTRIC ENERGY {TIMESTAMP},ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY [J],ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY {Maximum}[W],ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY {TIMESTAMP}
,January,-,-,-,-,-,-
,February,-,-,-,-,-,-
,March,-,-,-,-,-,-
,April,-,-,-,-,-,-
,May,-,-,-,-,-,-
,June,36113791.93,652.69,02-JUN-08:01,0.115637E+09,1435.25,02-JUN-08:01
,July,-,-,-,-,-,-
,August,-,-,-,-,-,-
,September,-,-,-,-,-,-
,October,-,-,-,-,-,-
,November,-,-,-,-,-,-
,December,-,-,-,-,-,-
,,,,,,,
,Annual Sum or Average,36113791.93,,,0.115637E+09,,
,Minimum of Months,36113791.93,652.69,,0.115637E+09,1435.25,
,Maximum of Months,36113791.93,652.69,,0.115637E+09,1435.25,


----------------------------------------------------------------------------------------------------
REPORT:,BUILDING LOADS - ELECTRIC
FOR:,PERIMETER_MID_ZN_2
Custom Monthly Report

,,ZONE LIGHTS ELECTRIC ENERGY [J],ZONE LIGHTS ELECTRIC ENERGY {Maximum}[W],ZONE LIGHTS ELECTRIC ENERGY {TIMESTAMP},ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY [J],ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY {Maximum}[W],ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY {TIMESTAMP}
,January,-,-,-,-,-,-
,February,-,-,-,-,-,-
,March,-,-,-,-,-,-
,April,-,-,-,-,-,-
,May,-,-,-,-,-,-
,June,23487505.44,453.49,02-JUN-16:04,73202930.48,908.57,02-JUN-08:01
,July,-,-,-,-,-,-
,August,-,-,-,-,-,-
,September,-,-,-,-,-,-
,October,-,-,-,-,-,-
,November,-,-,-,-,-,-
,December,-,-,-,-,-,-
,,,,,,,
,Annual Sum or Average,23487505.44,,,73202930.48,,
,Minimum of Months,23487505.44,453.49,,73202930.48,908.57,
,Maximum of Months,23487505.44,453.49,,73202930.48,908.57,


----------------------------------------------------------------------------------------------------
REPORT:,BUILDING LOADS - ELECTRIC
FOR:,PERIMETER_MID_ZN_1
Custom Monthly Report

,,ZONE LIGHTS ELECTRIC ENERGY [J],ZONE LIGHTS ELECTRIC ENERGY {Maximum}[W],ZONE LIGHTS ELECTRIC ENERGY {TIMESTAMP},ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY [J],ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY {Maximum}[W],ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY {TIMESTAMP}
,January,-,-,-,-,-,-
,February,-,-,-,-,-,-
,March,-,-,-,-,-,-
,April,-,-,-,-,-,-
,May,-,-,-,-,-,-
,June,36781588.61,652.69,02-JUN-08:01,0.115636E+09,1435.24,02-JUN-08:01
,July,-,-,-,-,-,-
,August,-,-,-,-,-,-
,September,-,-,-,-,-,-
,October,-,-,-,-,-,-
,November,-,-,-,-,-,-
,December,-,-,-,-,-,-
,,,,,,,
,Annual Sum or Average,36781588.61,,,0.115636E+09,,
,Minimum of Months,36781588.61,652.69,,0.115636E+09,1435.24,
,Maximum of Months,36781588.61,652.69,,0.115636E+09,1435.24,


----------------------------------------------------------------------------------------------------
REPORT:,BUILDING LOADS - ELECTRIC
FOR:,PERIMETER_MID_ZN_4
Custom Monthly Report

,,ZONE LIGHTS ELECTRIC ENERGY [J],ZONE LIGHTS ELECTRIC ENERGY {Maximum}[W],ZONE LIGHTS ELECTRIC ENERGY {TIMESTAMP},ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY [J],ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY {Maximum}[W],ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY {TIMESTAMP}
,January,-,-,-,-,-,-
,February,-,-,-,-,-,-
,March,-,-,-,-,-,-
,April,-,-,-,-,-,-
,May,-,-,-,-,-,-
,June,22877588.06,413.18,02-JUN-08:01,73202446.71,908.57,02-JUN-08:01
,July,-,-,-,-,-,-
,August,-,-,-,-,-,-
,September,-,-,-,-,-,-
,October,-,-,-,-,-,-
,November,-,-,-,-,-,-
,December,-,-,-,-,-,-
,,,,,,,
,Annual Sum or Average,22877588.06,,,73202446.71,,
,Minimum of Months,22877588.06,413.18,,73202446.71,908.57,
,Maximum of Months,22877588.06,413.18,,73202446.71,908.57,


----------------------------------------------------------------------------------------------------
REPORT:,SPACE LOADS
FOR:,CORE_BOTTOM
Custom Monthly Report

,,ZONE PEOPLE TOTAL HEATING ENERGY [J],ZONE LIGHTS TOTAL HEATING ENERGY [J],ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY [J],ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY [],ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY []
,January,-,-,-,-,-
,February,-,-,-,-,-
,March,-,-,-,-,-
,April,-,-,-,-,-
,May,-,-,-,-,-
,June,0.224121E+09,0.307710E+09,0.116938E+10,0.00,0.00
,July,-,-,-,-,-
,August,-,-,-,-,-
,September,-,-,-,-,-
,October,-,-,-,-,-
,November,-,-,-,-,-
,December,-,-,-,-,-
,,,,,,
,Annual Sum or Average,0.224121E+09,0.307710E+09,0.116938E+10,0.00,0.00
,Minimum of Months,0.224121E+09,0.307710E+09,0.116938E+10,0.00,0.00
,Maximum of Months,0.224121E+09,0.307710E+09,0.116938E+10,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,SPACE LOADS
FOR:,CORE_MID
Custom Monthly Report

,,ZONE PEOPLE TOTAL HEATING ENERGY [J],ZONE LIGHTS TOTAL HEATING ENERGY [J],ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY [J],ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY [],ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY []
,January,-,-,-,-,-
,February,-,-,-,-,-
,March,-,-,-,-,-
,April,-,-,-,-,-
,May,-,-,-,-,-
,June,0.224121E+09,0.307710E+09,0.548540E+09,0.00,0.00
,July,-,-,-,-,-
,August,-,-,-,-,-
,September,-,-,-,-,-
,October,-,-,-,-,-
,November,-,-,-,-,-
,December,-,-,-,-,-
,,,,,,
,Annual Sum or Average,0.224121E+09,0.307710E+09,0.548540E+09,0.00,0.00
,Minimum of Months,0.224121E+09,0.307710E+09,0.548540E+09,0.00,0.00
,Maximum of Months,0.224121E+09,0.307710E+09,0.548540E+09,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,SPACE LOADS
FOR:,CORE_TOP
Custom Monthly Report

,,ZONE PEOPLE TOTAL HEATING ENERGY [J],ZONE LIGHTS TOTAL HEATING ENERGY [J],ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY [J],ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY [],ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY []
,January,-,-,-,-,-
,February,-,-,-,-,-
,March,-,-,-,-,-
,April,-,-,-,-,-
,May,-,-,-,-,-
,June,0.224121E+09,0.307710E+09,0.548540E+09,0.00,0.00
,July,-,-,-,-,-
,August,-,-,-,-,-
,September,-,-,-,-,-
,October,-,-,-,-,-
,November,-,-,-,-,-
,December,-,-,-,-,-
,,,,,,
,Annual Sum or Average,0.224121E+09,0.307710E+09,0.548540E+09,0.00,0.00
,Minimum of Months,0.224121E+09,0.307710E+09,0.548540E+09,0.00,0.00
,Maximum of Months,0.224121E+09,0.307710E+09,0.548540E+09,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,SPACE LOADS
FOR:,PERIMETER_TOP_ZN_3
Custom Monthly Report

,,ZONE PEOPLE TOTAL HEATING ENERGY [J],ZONE LIGHTS TOTAL HEATING ENERGY [J],ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY [J],ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY [J],ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY [J]
,January,-,-,-,-,-
,February,-,-,-,-,-
,March,-,-,-,-,-
,April,-,-,-,-,-
,May,-,-,-,-,-
,June,47246701.91,36113791.93,0.115637E+09,564958.81,18142418.88
,July,-,-,-,-,-
,August,-,-,-,-,-
,September,-,-,-,-,-
,October,-,-,-,-,-
,November,-,-,-,-,-
,December,-,-,-,-,-
,,,,,,
,Annual Sum or Average,47246701.91,36113791.93,0.115637E+09,564958.81,18142418.88
,Minimum of Months,47246701.91,36113791.93,0.115637E+09,564958.81,18142418.88
,Maximum of Months,47246701.91,36113791.93,0.115637E+09,564958.81,18142418.88


----------------------------------------------------------------------------------------------------
REPORT:,SPACE LOADS
FOR:,PERIMETER_TOP_ZN_2
Custom Monthly Report

,,ZONE PEOPLE TOTAL HEATING ENERGY [J],ZONE LIGHTS TOTAL HEATING ENERGY [J],ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY [J],ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY [J],ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY [J]
,January,-,-,-,-,-
,February,-,-,-,-,-
,March,-,-,-,-,-
,April,-,-,-,-,-
,May,-,-,-,-,-
,June,29911070.52,23487505.44,73202930.48,419325.75,12776827.36
,July,-,-,-,-,-
,August,-,-,-,-,-
,September,-,-,-,-,-
,October,-,-,-,-,-
,November,-,-,-,-,-
,December,-,-,-,-,-
,,,,,,
,Annual Sum or Average,29911070.52,23487505.44,73202930.48,419325.75,12776827.36
,Minimum of Months,29911070.52,23487505.44,73202930.48,419325.75,12776827.36
,Maximum of Months,29911070.52,23487505.44,73202930.48,419325.75,12776827.36


----------------------------------------------------------------------------------------------------
REPORT:,SPACE LOADS
FOR:,PERIMETER_TOP_ZN_1
Custom Monthly Report

,,ZONE PEOPLE TOTAL HEATING ENERGY [J],ZONE LIGHTS TOTAL HEATING ENERGY [J],ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY [J],ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY [J],ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY [J]
,January,-,-,-,-,-
,February,-,-,-,-,-
,March,-,-,-,-,-
,April,-,-,-,-,-
,May,-,-,-,-,-
,June,47246701.91,36781588.61,0.115636E+09,922589.66,14683227.35
,July,-,-,-,-,-
,August,-,-,-,-,-
,September,-,-,-,-,-
,October,-,-,-,-,-
,November,-,-,-,-,-
,December,-,-,-,-,-
,,,,,,
,Annual Sum or Average,47246701.91,36781588.61,0.115636E+09,922589.66,14683227.35
,Minimum of Months,47246701.91,36781588.61,0.115636E+09,922589.66,14683227.35
,Maximum of Months,47246701.91,36781588.61,0.115636E+09,922589.66,14683227.35


----------------------------------------------------------------------------------------------------
REPORT:,SPACE LOADS
FOR:,PERIMETER_TOP_ZN_4
Custom Monthly Report

,,ZONE PEOPLE TOTAL HEATING ENERGY [J],ZONE LIGHTS TOTAL HEATING ENERGY [J],ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY [J],ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY [J],ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY [J]
,January,-,-,-,-,-
,February,-,-,-,-,-
,March,-,-,-,-,-
,April,-,-,-,-,-
,May,-,-,-,-,-
,June,29909108.50,22877588.06,73202446.71,217970.16,12525401.00
,July,-,-,-,-,-
,August,-,-,-,-,-
,September,-,-,-,-,-
,October,-,-,-,-,-
,November,-,-,-,-,-
,December,-,-,-,-,-
,,,,,,
,Annual Sum or Average,29909108.50,22877588.06,73202446.71,217970.16,12525401.00
,Minimum of Months,29909108.50,22877588.06,73202446.71,217970.16,12525401.00
,Maximum of Months,29909108.50,22877588.06,73202446.71,217970.16,12525401.00


----------------------------------------------------------------------------------------------------
REPORT:,SPACE LOADS
FOR:,PERIMETER_BOT_ZN_3
Custom Monthly Report

,,ZONE PEOPLE TOTAL HEATING ENERGY [J],ZONE LIGHTS TOTAL HEATING ENERGY [J],ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY [J],ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY [J],ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY [J]
,January,-,-,-,-,-
,February,-,-,-,-,-
,March,-,-,-,-,-
,April,-,-,-,-,-
,May,-,-,-,-,-
,June,47246701.91,36126717.22,0.115637E+09,269530.98,10382630.30
,July,-,-,-,-,-
,August,-,-,-,-,-
,September,-,-,-,-,-
,October,-,-,-,-,-
,November,-,-,-,-,-
,December,-,-,-,-,-
,,,,,,
,Annual Sum or Average,47246701.91,36126717.22,0.115637E+09,269530.98,10382630.30
,Minimum of Months,47246701.91,36126717.22,0.115637E+09,269530.98,10382630.30
,Maximum of Months,47246701.91,36126717.22,0.115637E+09,269530.98,10382630.30


----------------------------------------------------------------------------------------------------
REPORT:,SPACE LOADS
FOR:,PERIMETER_BOT_ZN_2
Custom Monthly Report

,,ZONE PEOPLE TOTAL HEATING ENERGY [J],ZONE LIGHTS TOTAL HEATING ENERGY [J],ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY [J],ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY [J],ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY [J]
,January,-,-,-,-,-
,February,-,-,-,-,-
,March,-,-,-,-,-
,April,-,-,-,-,-
,May,-,-,-,-,-
,June,29911070.52,23552854.17,73202930.48,215606.55,7237993.35
,July,-,-,-,-,-
,August,-,-,-,-,-
,September,-,-,-,-,-
,October,-,-,-,-,-
,November,-,-,-,-,-
,December,-,-,-,-,-
,,,,,,
,Annual Sum or Average,29911070.52,23552854.17,73202930.48,215606.55,7237993.35
,Minimum of Months,29911070.52,23552854.17,73202930.48,215606.55,7237993.35
,Maximum of Months,29911070.52,23552854.17,73202930.48,215606.55,7237993.35


----------------------------------------------------------------------------------------------------
REPORT:,SPACE LOADS
FOR:,PERIMETER_BOT_ZN_1
Custom Monthly Report

,,ZONE PEOPLE TOTAL HEATING ENERGY [J],ZONE LIGHTS TOTAL HEATING ENERGY [J],ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY [J],ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY [J],ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY [J]
,January,-,-,-,-,-
,February,-,-,-,-,-
,March,-,-,-,-,-
,April,-,-,-,-,-
,May,-,-,-,-,-
,June,47246701.91,36818124.12,0.115636E+09,7046578.36,20106863.69
,July,-,-,-,-,-
,August,-,-,-,-,-
,September,-,-,-,-,-
,October,-,-,-,-,-
,November,-,-,-,-,-
,December,-,-,-,-,-
,,,,,,
,Annual Sum or Average,47246701.91,36818124.12,0.115636E+09,7046578.36,20106863.69
,Minimum of Months,47246701.91,36818124.12,0.115636E+09,7046578.36,20106863.69
,Maximum of Months,47246701.91,36818124.12,0.115636E+09,7046578.36,20106863.69


----------------------------------------------------------------------------------------------------
REPORT:,SPACE LOADS
FOR:,PERIMETER_BOT_ZN_4
Custom Monthly Report

,,ZONE PEOPLE TOTAL HEATING ENERGY [J],ZONE LIGHTS TOTAL HEATING ENERGY [J],ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY [J],ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY [J],ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY [J]
,January,-,-,-,-,-
,February,-,-,-,-,-
,March,-,-,-,-,-
,April,-,-,-,-,-
,May,-,-,-,-,-
,June,29909108.50,22883517.77,73202446.71,104644.72,7161642.60
,July,-,-,-,-,-
,August,-,-,-,-,-
,September,-,-,-,-,-
,October,-,-,-,-,-
,November,-,-,-,-,-
,December,-,-,-,-,-
,,,,,,
,Annual Sum or Average,29909108.50,22883517.77,73202446.71,104644.72,7161642.60
,Minimum of Months,29909108.50,22883517.77,73202446.71,104644.72,7161642.60
,Maximum of Months,29909108.50,22883517.77,73202446.71,104644.72,7161642.60


----------------------------------------------------------------------------------------------------
REPORT:,SPACE LOADS
FOR:,PERIMETER_MID_ZN_3
Custom Monthly Report

,,ZONE PEOPLE TOTAL HEATING ENERGY [J],ZONE LIGHTS TOTAL HEATING ENERGY [J],ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY [J],ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY [J],ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY [J]
,January,-,-,-,-,-
,February,-,-,-,-,-
,March,-,-,-,-,-
,April,-,-,-,-,-
,May,-,-,-,-,-
,June,47246701.91,36113791.93,0.115637E+09,517179.71,14991547.04
,July,-,-,-,-,-
,August,-,-,-,-,-
,September,-,-,-,-,-
,October,-,-,-,-,-
,November,-,-,-,-,-
,December,-,-,-,-,-
,,,,,,
,Annual Sum or Average,47246701.91,36113791.93,0.115637E+09,517179.71,14991547.04
,Minimum of Months,47246701.91,36113791.93,0.115637E+09,517179.71,14991547.04
,Maximum of Months,47246701.91,36113791.93,0.115637E+09,517179.71,14991547.04


----------------------------------------------------------------------------------------------------
REPORT:,SPACE LOADS
FOR:,PERIMETER_MID_ZN_2
Custom Monthly Report

,,ZONE PEOPLE TOTAL HEATING ENERGY [J],ZONE LIGHTS TOTAL HEATING ENERGY [J],ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY [J],ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY [J],ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY [J]
,January,-,-,-,-,-
,February,-,-,-,-,-
,March,-,-,-,-,-
,April,-,-,-,-,-
,May,-,-,-,-,-
,June,29911070.52,23487505.44,73202930.48,374171.58,10568288.06
,July,-,-,-,-,-
,August,-,-,-,-,-
,September,-,-,-,-,-
,October,-,-,-,-,-
,November,-,-,-,-,-
,December,-,-,-,-,-
,,,,,,
,Annual Sum or Average,29911070.52,23487505.44,73202930.48,374171.58,10568288.06
,Minimum of Months,29911070.52,23487505.44,73202930.48,374171.58,10568288.06
,Maximum of Months,29911070.52,23487505.44,73202930.48,374171.58,10568288.06


----------------------------------------------------------------------------------------------------
REPORT:,SPACE LOADS
FOR:,PERIMETER_MID_ZN_1
Custom Monthly Report

,,ZONE PEOPLE TOTAL HEATING ENERGY [J],ZONE LIGHTS TOTAL HEATING ENERGY [J],ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY [J],ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY [J],ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY [J]
,January,-,-,-,-,-
,February,-,-,-,-,-
,March,-,-,-,-,-
,April,-,-,-,-,-
,May,-,-,-,-,-
,June,47246701.91,36781588.61,0.115636E+09,513194.46,15372618.34
,July,-,-,-,-,-
,August,-,-,-,-,-
,September,-,-,-,-,-
,October,-,-,-,-,-
,November,-,-,-,-,-
,December,-,-,-,-,-
,,,,,,
,Annual Sum or Average,47246701.91,36781588.61,0.115636E+09,513194.46,15372618.34
,Minimum of Months,47246701.91,36781588.61,0.115636E+09,513194.46,15372618.34
,Maximum of Months,47246701.91,36781588.61,0.115636E+09,513194.46,15372618.34


----------------------------------------------------------------------------------------------------
REPORT:,SPACE LOADS
FOR:,PERIMETER_MID_ZN_4
Custom Monthly Report

,,ZONE PEOPLE TOTAL HEATING ENERGY [J],ZONE LIGHTS TOTAL HEATING ENERGY [J],ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY [J],ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY [J],ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY [J]
,January,-,-,-,-,-
,February,-,-,-,-,-
,March,-,-,-,-,-
,April,-,-,-,-,-
,May,-,-,-,-,-
,June,29909108.50,22877588.06,73202446.71,186400.78,10347555.91
,July,-,-,-,-,-
,August,-,-,-,-,-
,September,-,-,-,-,-
,October,-,-,-,-,-
,November,-,-,-,-,-
,December,-,-,-,-,-
,,,,,,
,Annual Sum or Average,29909108.50,22877588.06,73202446.71,186400.78,10347555.91
,Minimum of Months,29909108.50,22877588.06,73202446.71,186400.78,10347555.91
,Maximum of Months,29909108.50,22877588.06,73202446.71,186400.78,10347555.91


----------------------------------------------------------------------------------------------------
REPORT:,SPACE LOADS
FOR:,FIRSTFLOOR_PLENUM
Custom Monthly Report

,,ZONE PEOPLE TOTAL HEATING ENERGY [],ZONE LIGHTS TOTAL HEATING ENERGY [],ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY [],ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY [J],ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY [J]
,January,-,-,-,-,-
,February,-,-,-,-,-
,March,-,-,-,-,-
,April,-,-,-,-,-
,May,-,-,-,-,-
,June,0.00,0.00,0.00,1325699.43,19687458.27
,July,-,-,-,-,-
,August,-,-,-,-,-
,September,-,-,-,-,-
,October,-,-,-,-,-
,November,-,-,-,-,-
,December,-,-,-,-,-
,,,,,,
,Annual Sum or Average,0.00,0.00,0.00,1325699.43,19687458.27
,Minimum of Months,0.00,0.00,0.00,1325699.43,19687458.27
,Maximum of Months,0.00,0.00,0.00,1325699.43,19687458.27


----------------------------------------------------------------------------------------------------
REPORT:,SPACE LOADS
FOR:,MIDFLOOR_PLENUM
Custom Monthly Report

,,ZONE PEOPLE TOTAL HEATING ENERGY [],ZONE LIGHTS TOTAL HEATING ENERGY [],ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY [],ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY [J],ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY [J]
,January,-,-,-,-,-
,February,-,-,-,-,-
,March,-,-,-,-,-
,April,-,-,-,-,-
,May,-,-,-,-,-
,June,0.00,0.00,0.00,2544850.66,23400534.95
,July,-,-,-,-,-
,August,-,-,-,-,-
,September,-,-,-,-,-
,October,-,-,-,-,-
,November,-,-,-,-,-
,December,-,-,-,-,-
,,,,,,
,Annual Sum or Average,0.00,0.00,0.00,2544850.66,23400534.95
,Minimum of Months,0.00,0.00,0.00,2544850.66,23400534.95
,Maximum of Months,0.00,0.00,0.00,2544850.66,23400534.95


----------------------------------------------------------------------------------------------------
REPORT:,SPACE LOADS
FOR:,TOPFLOOR_PLENUM
Custom Monthly Report

,,ZONE PEOPLE TOTAL HEATING ENERGY [],ZONE LIGHTS TOTAL HEATING ENERGY [],ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY [],ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY [J],ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY [J]
,January,-,-,-,-,-
,February,-,-,-,-,-
,March,-,-,-,-,-
,April,-,-,-,-,-
,May,-,-,-,-,-
,June,0.00,0.00,0.00,988562.67,31852613.68
,July,-,-,-,-,-
,August,-,-,-,-,-
,September,-,-,-,-,-
,October,-,-,-,-,-
,November,-,-,-,-,-
,December,-,-,-,-,-
,,,,,,
,Annual Sum or Average,0.00,0.00,0.00,988562.67,31852613.68
,Minimum of Months,0.00,0.00,0.00,988562.67,31852613.68
,Maximum of Months,0.00,0.00,0.00,988562.67,31852613.68


----------------------------------------------------------------------------------------------------
REPORT:,ENERGY CONSUMPTION - ELECTRICITY & NATURAL GAS
FOR:,Meter
Custom Monthly Report

,,ELECTRICITY:BUILDING [J],ELECTRICITY:BUILDING {Maximum}[W],ELECTRICITY:BUILDING {TIMESTAMP},GAS:BUILDING [],GAS:BUILDING []
,January,-,-,-,-,-
,February,-,-,-,-,-
,March,-,-,-,-,-
,April,-,-,-,-,-
,May,-,-,-,-,-
,June,0.468053E+10,82597.77,02-JUN-08:01,0.00,0.00
,July,-,-,-,-,-
,August,-,-,-,-,-
,September,-,-,-,-,-
,October,-,-,-,-,-
,November,-,-,-,-,-
,December,-,-,-,-,-
,,,,,,
,Annual Sum or Average,0.468053E+10,,,0.00,0.00
,Minimum of Months,0.468053E+10,82597.77,,0.00,0.00
,Maximum of Months,0.468053E+10,82597.77,,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,BUILDING ENERGY PERFORMANCE - ELECTRICITY
FOR:,Meter
Custom Monthly Report

,,INTERIORLIGHTS:ELECTRICITY [J],TASKLIGHTS:INTERIORLIGHTS:ELECTRICITY [],EXTERIORLIGHTS:ELECTRICITY [J],GENERAL:INTERIOREQUIPMENT:ELECTRICITY [],EXTERIOREQUIPMENT:ELECTRICITY [],FANS:ELECTRICITY [J],PUMPS:ELECTRICITY [J],HEATING:ELECTRICITY [],COOLING:ELECTRICITY [],HEATREJECTION:ELECTRICITY [],HUMIDIFIER:ELECTRICITY [],HEATRECOVERY:ELECTRICITY [],WATERSYSTEMS:ELECTRICITY [],COGENERATION:ELECTRICITY []
,January,-,-,-,-,-,-,-,-,-,-,-,-,-,-
,February,-,-,-,-,-,-,-,-,-,-,-,-,-,-
,March,-,-,-,-,-,-,-,-,-,-,-,-,-,-
,April,-,-,-,-,-,-,-,-,-,-,-,-,-,-
,May,-,-,-,-,-,-,-,-,-,-,-,-,-,-
,June,0.128103E+10,0.00,0.179611E+09,0.00,0.00,84795968.50,0.115318E+10,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,July,-,-,-,-,-,-,-,-,-,-,-,-,-,-
,August,-,-,-,-,-,-,-,-,-,-,-,-,-,-
,September,-,-,-,-,-,-,-,-,-,-,-,-,-,-
,October,-,-,-,-,-,-,-,-,-,-,-,-,-,-
,November,-,-,-,-,-,-,-,-,-,-,-,-,-,-
,December,-,-,-,-,-,-,-,-,-,-,-,-,-,-
,,,,,,,,,,,,,,,
,Annual Sum or Average,0.128103E+10,0.00,0.179611E+09,0.00,0.00,84795968.50,0.115318E+10,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Minimum of Months,0.128103E+10,0.00,0.179611E+09,0.00,0.00,84795968.50,0.115318E+10,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Maximum of Months,0.128103E+10,0.00,0.179611E+09,0.00,0.00,84795968.50,0.115318E+10,0.00,0.00,0.00,0.00,0.00,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,PEAK ENERGY END-USE - ELECTRICITY PART 1
FOR:,Meter
Custom Monthly Report

,,INTERIORLIGHTS:ELECTRICITY {Maximum}[W],INTERIORLIGHTS:ELECTRICITY {TIMESTAMP},TASKLIGHTS:INTERIORLIGHTS:ELECTRICITY [],EXTERIORLIGHTS:ELECTRICITY {Maximum}[W],EXTERIORLIGHTS:ELECTRICITY {TIMESTAMP},GENERAL:INTERIOREQUIPMENT:ELECTRICITY [],EXTERIOREQUIPMENT:ELECTRICITY [],FANS:ELECTRICITY {Maximum}[W],FANS:ELECTRICITY {TIMESTAMP},PUMPS:ELECTRICITY {Maximum}[W],PUMPS:ELECTRICITY {TIMESTAMP},HEATING:ELECTRICITY []
,January,-,-,-,-,-,-,-,-,-,-,-,-
,February,-,-,-,-,-,-,-,-,-,-,-,-
,March,-,-,-,-,-,-,-,-,-,-,-,-
,April,-,-,-,-,-,-,-,-,-,-,-,-
,May,-,-,-,-,-,-,-,-,-,-,-,-
,June,26092.62,02-JUN-16:56,0.00,3065.70,01-JUN-19:15,0.00,0.00,2841.24,02-JUN-07:00,8668.04,01-JUN-11:09,0.00
,July,-,-,-,-,-,-,-,-,-,-,-,-
,August,-,-,-,-,-,-,-,-,-,-,-,-
,September,-,-,-,-,-,-,-,-,-,-,-,-
,October,-,-,-,-,-,-,-,-,-,-,-,-
,November,-,-,-,-,-,-,-,-,-,-,-,-
,December,-,-,-,-,-,-,-,-,-,-,-,-
,,,,,,,,,,,,,
,Annual Sum or Average,,,0.00,,,0.00,0.00,,,,,0.00
,Minimum of Months,26092.62,,0.00,3065.70,,0.00,0.00,2841.24,,8668.04,,0.00
,Maximum of Months,26092.62,,0.00,3065.70,,0.00,0.00,2841.24,,8668.04,,0.00


----------------------------------------------------------------------------------------------------
REPORT:,PEAK ELECTRICAL DEMAND
FOR:,Meter
Custom Monthly Report

,,ELECTRICITY:FACILITY [J],ELECTRICITY:FACILITY {Maximum}[W],ELECTRICITY:FACILITY {TIMESTAMP},INTERIORLIGHTS:ELECTRICITY {AT MAX/MIN} [W],INTERIOREQUIPMENT:ELECTRICITY {AT MAX/MIN} [W],FANS:ELECTRICITY {AT MAX/MIN} [W],HEATING:ELECTRICITY [],COOLING:ELECTRICITY [],EXTERIORLIGHTS:ELECTRICITY {AT MAX/MIN} [W],PUMPS:ELECTRICITY {AT MAX/MIN} [W],HEATREJECTION:ELECTRICITY [],EXTERIOREQUIPMENT:ELECTRICITY [],HUMIDIFICATION:ELECTRICITY [],HEATRECOVERY:ELECTRICITY [],WATERSYSTEMS:ELECTRICITY [],REFRIGERATION:ELECTRICITY [],GENERATORS:ELECTRICITY [],ELECTRICITYPRODUCED:FACILITY []
,January,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-
,February,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-
,March,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-
,April,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-
,May,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-
,June,0.609812E+10,92831.262,02-JUN-08:58,25867.868,56729.907,2265.452,0.000,0.000,0.000,7968.035,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
,July,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-
,August,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-
,September,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-
,October,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-
,November,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-
,December,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-
,,,,,,,,,,,,,,,,,,,
,Annual Sum or Average,0.609812E+10,,,,,,0.000,0.000,,,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
,Minimum of Months,0.609812E+10,92831.262,,25867.868,56729.907,2265.452,0.000,0.000,0.000,7968.035,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
,Maximum of Months,0.609812E+10,92831.262,,25867.868,56729.907,2265.452,0.000,0.000,0.000,7968.035,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000


