    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    0,                       !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.00056896,              !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.2240,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    Perimeter_bot_ZN_3_Infiltration,  !- Name
    Perimeter_bot_ZN_3,      !- Zone or ZoneList Name
    INFIL_SCH_PNNL,          !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    0,                       !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.00056896,              !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.2240,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    Perimeter_bot_ZN_2_Infiltration,  !- Name
    Perimeter_bot_ZN_2,      !- Zone or ZoneList Name
    INFIL_SCH_PNNL,          !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    0,                       !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.00056896,              !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.2240,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    Perimeter_bot_ZN_1_Infiltration,  !- Name
    Perimeter_bot_ZN_1,      !- Zone or ZoneList Name
    INFIL_SCH_PNNL,          !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    0,                       !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.00056896,              !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.2240,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    Perimeter_bot_ZN_1_Door_Infiltration,  !- Name
    Perimeter_bot_ZN_1,      !- Zone or ZoneList Name
    INFIL_Door_Opening_SCH,  !- Schedule Name
    Flow/Zone,               !- Design Flow Rate Calculation Method
    0.678659786,             !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1.0,                     !- Constant Term Coefficient
    0.0,                     !- Temperature Term Coefficient
    0.0,                     !- Velocity Term Coefficient
    0.0;                     !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    Perimeter_bot_ZN_4_Infiltration,  !- Name
    Perimeter_bot_ZN_4,      !- Zone or ZoneList Name
    INFIL_SCH_PNNL,          !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    0,                       !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.00056896,              !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.2240,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    Perimeter_mid_ZN_3_Infiltration,  !- Name
    Perimeter_mid_ZN_3,      !- Zone or ZoneList Name
    INFIL_SCH_PNNL,          !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    0,                       !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.00056896,              !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.2240,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    Perimeter_mid_ZN_2_Infiltration,  !- Name
    Perimeter_mid_ZN_2,      !- Zone or ZoneList Name
    INFIL_SCH_PNNL,          !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    0,                       !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.00056896,              !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.2240,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    Perimeter_mid_ZN_1_Infiltration,  !- Name
    Perimeter_mid_ZN_1,      !- Zone or ZoneList Name
    INFIL_SCH_PNNL,          !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    0,                       !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.00056896,              !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.2240,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    Perimeter_mid_ZN_4_Infiltration,  !- Name
    Perimeter_mid_ZN_4,      !- Zone or ZoneList Name
    INFIL_SCH_PNNL,          !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    0,                       !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.00056896,              !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.2240,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    FirstFloor_Plenum_Infiltration,  !- Name
    FirstFloor_Plenum,       !- Zone or ZoneList Name
    INFIL_SCH_PNNL,          !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    0,                       !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.00056896,              !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.2240,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    MidFloor_Plenum_Infiltration,  !- Name
    MidFloor_Plenum,         !- Zone or ZoneList Name
    INFIL_SCH_PNNL,          !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    0,                       !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.00056896,              !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.2240,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    TopFloor_Plenum_Infiltration,  !- Name
    TopFloor_Plenum,         !- Zone or ZoneList Name
    INFIL_SCH_PNNL,          !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    0,                       !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    6.19256064e-05,          !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.2240,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient


!-   ===========  ALL OBJECTS IN CLASS: EXTERIOR:LIGHTS ===========

Exterior:Lights,
    Exterior_Lights_a,       !- Name
    Exterior_lighting_schedule_a,  !- Schedule Name
    519.2,                   !- Design Level {W}
    AstronomicalClock,       !- Control Option
    General;                 !- End-Use Subcategory

Exterior:Lights,
    Exterior_Lights_b,       !- Name
    Exterior_lighting_schedule_b_2016,  !- Schedule Name
    375.7,                   !- Design Level {W}
    AstronomicalClock,       !- Control Option
    General;                 !- End-Use Subcategory

Exterior:Lights,
    Exterior_Lights_c,       !- Name
    Exterior_lighting_schedule_c_2016,  !- Schedule Name
    4341.6,                  !- Design Level {W}
    AstronomicalClock,       !- Control Option
    General;                 !- End-Use Subcategory


!-   ===========  ALL OBJECTS IN CLASS: DESIGNSPECIFICATION:OUTDOORAIR ===========

DesignSpecification:OutdoorAir,
    SZ DSOA Core_bottom,     !- Name
    Flow/Area,               !- Outdoor Air Method
    ,                        !- Outdoor Air Flow per Person {m3/s-person}
    0.000431773,             !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.0;                     !- Outdoor Air Flow per Zone {m3/s}

DesignSpecification:OutdoorAir,
    SZ DSOA Core_mid,        !- Name
    Flow/Area,               !- Outdoor Air Method
    ,                        !- Outdoor Air Flow per Person {m3/s-person}
    0.000431773,             !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.0;                     !- Outdoor Air Flow per Zone {m3/s}

DesignSpecification:OutdoorAir,
    SZ DSOA Core_top,        !- Name
    Flow/Area,               !- Outdoor Air Method
    ,                        !- Outdoor Air Flow per Person {m3/s-person}
    0.000431773,             !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.0;                     !- Outdoor Air Flow per Zone {m3/s}

DesignSpecification:OutdoorAir,
    SZ DSOA Perimeter_top_ZN_3,  !- Name
    Flow/Area,               !- Outdoor Air Method
    ,                        !- Outdoor Air Flow per Person {m3/s-person}
    0.000431773,             !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.0;                     !- Outdoor Air Flow per Zone {m3/s}

DesignSpecification:OutdoorAir,
    SZ DSOA Perimeter_top_ZN_2,  !- Name
    Flow/Area,               !- Outdoor Air Method
    ,                        !- Outdoor Air Flow per Person {m3/s-person}
    0.000431773,             !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.0;                     !- Outdoor Air Flow per Zone {m3/s}

DesignSpecification:OutdoorAir,
    SZ DSOA Perimeter_top_ZN_1,  !- Name
    Flow/Area,               !- Outdoor Air Method
    ,                        !- Outdoor Air Flow per Person {m3/s-person}
    0.000431773,             !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.0;                     !- Outdoor Air Flow per Zone {m3/s}

DesignSpecification:OutdoorAir,
    SZ DSOA Perimeter_top_ZN_4,  !- Name
    Flow/Area,               !- Outdoor Air Method
    ,                        !- Outdoor Air Flow per Person {m3/s-person}
    0.000431773,             !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.0;                     !- Outdoor Air Flow per Zone {m3/s}

DesignSpecification:OutdoorAir,
    SZ DSOA Perimeter_bot_ZN_3,  !- Name
    Flow/Area,               !- Outdoor Air Method
    ,                        !- Outdoor Air Flow per Person {m3/s-person}
    0.000431773,             !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.0;                     !- Outdoor Air Flow per Zone {m3/s}

DesignSpecification:OutdoorAir,
    SZ DSOA Perimeter_bot_ZN_2,  !- Name
    Flow/Area,               !- Outdoor Air Method
    ,                        !- Outdoor Air Flow per Person {m3/s-person}
    0.000431773,             !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.0;                     !- Outdoor Air Flow per Zone {m3/s}

DesignSpecification:OutdoorAir,
    SZ DSOA Perimeter_bot_ZN_1,  !- Name
    Flow/Area,               !- Outdoor Air Method
    ,                        !- Outdoor Air Flow per Person {m3/s-person}
    0.000431773,             !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.0;                     !- Outdoor Air Flow per Zone {m3/s}

DesignSpecification:OutdoorAir,
    SZ DSOA Perimeter_bot_ZN_4,  !- Name
    Flow/Area,               !- Outdoor Air Method
    ,                        !- Outdoor Air Flow per Person {m3/s-person}
    0.000431773,             !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.0;                     !- Outdoor Air Flow per Zone {m3/s}

DesignSpecification:OutdoorAir,
    SZ DSOA Perimeter_mid_ZN_3,  !- Name
    Flow/Area,               !- Outdoor Air Method
    ,                        !- Outdoor Air Flow per Person {m3/s-person}
    0.000431773,             !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.0;                     !- Outdoor Air Flow per Zone {m3/s}

DesignSpecification:OutdoorAir,
    SZ DSOA Perimeter_mid_ZN_2,  !- Name
    Flow/Area,               !- Outdoor Air Method
    ,                        !- Outdoor Air Flow per Person {m3/s-person}
    0.000431773,             !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.0;                     !- Outdoor Air Flow per Zone {m3/s}

DesignSpecification:OutdoorAir,
    SZ DSOA Perimeter_mid_ZN_1,  !- Name
    Flow/Area,               !- Outdoor Air Method
    ,                        !- Outdoor Air Flow per Person {m3/s-person}
    0.000431773,             !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.0;                     !- Outdoor Air Flow per Zone {m3/s}

DesignSpecification:OutdoorAir,
    SZ DSOA Perimeter_mid_ZN_4,  !- Name
    Flow/Area,               !- Outdoor Air Method
    ,                        !- Outdoor Air Flow per Person {m3/s-person}
    0.000431773,             !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.0;                     !- Outdoor Air Flow per Zone {m3/s}

DesignSpecification:OutdoorAir,
    CM DSOA Core_bottom,     !- Name
    Sum,                     !- Outdoor Air Method
    0.00000001,              !- Outdoor Air Flow per Person {m3/s-person}
    0.000431773;             !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}

DesignSpecification:OutdoorAir,
    CM DSOA Perimeter_bot_ZN_1,  !- Name
    Sum,                     !- Outdoor Air Method
    0.00000001,              !- Outdoor Air Flow per Person {m3/s-person}
    0.000431773;             !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}

DesignSpecification:OutdoorAir,
    CM DSOA Perimeter_bot_ZN_2,  !- Name
    Sum,                     !- Outdoor Air Method
    0.00000001,              !- Outdoor Air Flow per Person {m3/s-person}
    0.000431773;             !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}

DesignSpecification:OutdoorAir,
    CM DSOA Perimeter_bot_ZN_3,  !- Name
    Sum,                     !- Outdoor Air Method
    0.00000001,              !- Outdoor Air Flow per Person {m3/s-person}
    0.000431773;             !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}

DesignSpecification:OutdoorAir,
    CM DSOA Perimeter_bot_ZN_4,  !- Name
    Sum,                     !- Outdoor Air Method
    0.00000001,              !- Outdoor Air Flow per Person {m3/s-person}
    0.000431773;             !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}

DesignSpecification:OutdoorAir,
    CM DSOA Core_top,        !- Name
    Sum,                     !- Outdoor Air Method
    0.00000001,              !- Outdoor Air Flow per Person {m3/s-person}
    0.000431773;             !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}

DesignSpecification:OutdoorAir,
    CM DSOA Perimeter_top_ZN_1,  !- Name
    Sum,                     !- Outdoor Air Method
    0.00000001,              !- Outdoor Air Flow per Person {m3/s-person}
    0.000431773;             !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}

DesignSpecification:OutdoorAir,
    CM DSOA Perimeter_top_ZN_2,  !- Name
    Sum,                     !- Outdoor Air Method
    0.00000001,              !- Outdoor Air Flow per Person {m3/s-person}
    0.000431773;             !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}

DesignSpecification:OutdoorAir,
    CM DSOA Perimeter_top_ZN_3,  !- Name
    Sum,                     !- Outdoor Air Method
    0.00000001,              !- Outdoor Air Flow per Person {m3/s-person}
    0.000431773;             !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}

DesignSpecification:OutdoorAir,
    CM DSOA Perimeter_top_ZN_4,  !- Name
    Sum,                     !- Outdoor Air Method
    0.00000001,              !- Outdoor Air Flow per Person {m3/s-person}
    0.000431773;             !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}

DesignSpecification:OutdoorAir,
    CM DSOA Core_mid,        !- Name
    Sum,                     !- Outdoor Air Method
    0.00000001,              !- Outdoor Air Flow per Person {m3/s-person}
    0.000431773;             !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}

DesignSpecification:OutdoorAir,
    CM DSOA Perimeter_mid_ZN_1,  !- Name
    Sum,                     !- Outdoor Air Method
    0.00000001,              !- Outdoor Air Flow per Person {m3/s-person}
    0.000431773;             !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}

DesignSpecification:OutdoorAir,
    CM DSOA Perimeter_mid_ZN_2,  !- Name
    Sum,                     !- Outdoor Air Method
    0.00000001,              !- Outdoor Air Flow per Person {m3/s-person}
    0.000431773;             !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}

DesignSpecification:OutdoorAir,
    CM DSOA Perimeter_mid_ZN_3,  !- Name
    Sum,                     !- Outdoor Air Method
    0.00000001,              !- Outdoor Air Flow per Person {m3/s-person}
    0.000431773;             !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}

DesignSpecification:OutdoorAir,
    CM DSOA Perimeter_mid_ZN_4,  !- Name
    Sum,                     !- Outdoor Air Method
    0.00000001,              !- Outdoor Air Flow per Person {m3/s-person}
    0.000431773;             !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}


!-   ===========  ALL OBJECTS IN CLASS: DESIGNSPECIFICATION:ZONEAIRDISTRIBUTION ===========

DesignSpecification:ZoneAirDistribution,
    CM DSZAD Core_bottom,    !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

DesignSpecification:ZoneAirDistribution,
    CM DSZAD Perimeter_bot_ZN_1,  !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

DesignSpecification:ZoneAirDistribution,
    CM DSZAD Perimeter_bot_ZN_2,  !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

DesignSpecification:ZoneAirDistribution,
    CM DSZAD Perimeter_bot_ZN_3,  !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

DesignSpecification:ZoneAirDistribution,
    CM DSZAD Perimeter_bot_ZN_4,  !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

DesignSpecification:ZoneAirDistribution,
    CM DSZAD Core_top,       !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

DesignSpecification:ZoneAirDistribution,
    CM DSZAD Perimeter_top_ZN_1,  !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

DesignSpecification:ZoneAirDistribution,
    CM DSZAD Perimeter_top_ZN_2,  !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

DesignSpecification:ZoneAirDistribution,
    CM DSZAD Perimeter_top_ZN_3,  !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

DesignSpecification:ZoneAirDistribution,
    CM DSZAD Perimeter_top_ZN_4,  !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

DesignSpecification:ZoneAirDistribution,
    CM DSZAD Core_mid,       !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

DesignSpecification:ZoneAirDistribution,
    CM DSZAD Perimeter_mid_ZN_1,  !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

DesignSpecification:ZoneAirDistribution,
    CM DSZAD Perimeter_mid_ZN_2,  !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

DesignSpecification:ZoneAirDistribution,
    CM DSZAD Perimeter_mid_ZN_3,  !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

DesignSpecification:ZoneAirDistribution,
    CM DSZAD Perimeter_mid_ZN_4,  !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}


!-   ===========  ALL OBJECTS IN CLASS: SIZING:PARAMETERS ===========

Sizing:Parameters,
    1.0,                     !- Heating Sizing Factor
    1.0,                     !- Cooling Sizing Factor
    20;                      !- Timesteps in Averaging Window


!-   ===========  ALL OBJECTS IN CLASS: SIZING:ZONE ===========

!***** Space Conditioning For Zone: Core_bottom *****
Sizing:Zone,
    Core_bottom,             !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                    !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40.0,                    !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA Core_bottom,     !- Design Specification Outdoor Air Object Name
    0.0,                     !- Zone Heating Sizing Factor
    0.0,                     !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0.0,                     !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0.0,                     !- Cooling Minimum Air Flow {m3/s}
    0.0,                     !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.0,                     !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    0.3,                     !- Heating Maximum Air Flow Fraction
    ,                        !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,        !- Dedicated Outdoor Air System Control Strategy
    autosize,                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    autosize;                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

!***** Space Conditioning For Zone: Core_mid *****
Sizing:Zone,
    Core_mid,                !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                    !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40.0,                    !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA Core_mid,        !- Design Specification Outdoor Air Object Name
    0.0,                     !- Zone Heating Sizing Factor
    0.0,                     !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0.0,                     !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0.0,                     !- Cooling Minimum Air Flow {m3/s}
    0.0,                     !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.0,                     !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    0.3,                     !- Heating Maximum Air Flow Fraction
    ,                        !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,        !- Dedicated Outdoor Air System Control Strategy
    autosize,                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    autosize;                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

!***** Space Conditioning For Zone: Core_top *****
Sizing:Zone,
    Core_top,                !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                    !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40.0,                    !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA Core_top,        !- Design Specification Outdoor Air Object Name
    0.0,                     !- Zone Heating Sizing Factor
    0.0,                     !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0.0,                     !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0.0,                     !- Cooling Minimum Air Flow {m3/s}
    0.0,                     !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.0,                     !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    0.3,                     !- Heating Maximum Air Flow Fraction
    ,                        !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,        !- Dedicated Outdoor Air System Control Strategy
    autosize,                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    autosize;                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

!***** Space Conditioning For Zone: Perimeter_top_ZN_3 *****
Sizing:Zone,
    Perimeter_top_ZN_3,      !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                    !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40.0,                    !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA Perimeter_top_ZN_3,  !- Design Specification Outdoor Air Object Name
    0.0,                     !- Zone Heating Sizing Factor
    0.0,                     !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0.0,                     !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0.0,                     !- Cooling Minimum Air Flow {m3/s}
    0.0,                     !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.0,                     !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    0.3,                     !- Heating Maximum Air Flow Fraction
    ,                        !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,        !- Dedicated Outdoor Air System Control Strategy
    autosize,                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    autosize;                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

!***** Space Conditioning For Zone: Perimeter_top_ZN_2 *****
Sizing:Zone,
    Perimeter_top_ZN_2,      !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                    !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40.0,                    !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA Perimeter_top_ZN_2,  !- Design Specification Outdoor Air Object Name
    0.0,                     !- Zone Heating Sizing Factor
    0.0,                     !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0.0,                     !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0.0,                     !- Cooling Minimum Air Flow {m3/s}
    0.0,                     !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.0,                     !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    0.3,                     !- Heating Maximum Air Flow Fraction
    ,                        !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,        !- Dedicated Outdoor Air System Control Strategy
    autosize,                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    autosize;                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

!***** Space Conditioning For Zone: Perimeter_top_ZN_1 *****
Sizing:Zone,
    Perimeter_top_ZN_1,      !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                    !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40.0,                    !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA Perimeter_top_ZN_1,  !- Design Specification Outdoor Air Object Name
    0.0,                     !- Zone Heating Sizing Factor
    0.0,                     !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0.0,                     !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0.0,                     !- Cooling Minimum Air Flow {m3/s}
    0.0,                     !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.0,                     !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    0.3,                     !- Heating Maximum Air Flow Fraction
    ,                        !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,        !- Dedicated Outdoor Air System Control Strategy
    autosize,                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    autosize;                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

!***** Space Conditioning For Zone: Perimeter_top_ZN_4 *****
Sizing:Zone,
    Perimeter_top_ZN_4,      !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                    !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40.0,                    !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA Perimeter_top_ZN_4,  !- Design Specification Outdoor Air Object Name
    0.0,                     !- Zone Heating Sizing Factor
    0.0,                     !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0.0,                     !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0.0,                     !- Cooling Minimum Air Flow {m3/s}
    0.0,                     !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.0,                     !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    0.3,                     !- Heating Maximum Air Flow Fraction
    ,                        !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,        !- Dedicated Outdoor Air System Control Strategy
    autosize,                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    autosize;                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

!***** Space Conditioning For Zone: Perimeter_bot_ZN_3 *****
Sizing:Zone,
    Perimeter_bot_ZN_3,      !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                    !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40.0,                    !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA Perimeter_bot_ZN_3,  !- Design Specification Outdoor Air Object Name
    0.0,                     !- Zone Heating Sizing Factor
    0.0,                     !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0.0,                     !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0.0,                     !- Cooling Minimum Air Flow {m3/s}
    0.0,                     !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.0,                     !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    0.3,                     !- Heating Maximum Air Flow Fraction
    ,                        !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,        !- Dedicated Outdoor Air System Control Strategy
    autosize,                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    autosize;                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

!***** Space Conditioning For Zone: Perimeter_bot_ZN_2 *****
Sizing:Zone,
    Perimeter_bot_ZN_2,      !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                    !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40.0,                    !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA Perimeter_bot_ZN_2,  !- Design Specification Outdoor Air Object Name
    0.0,                     !- Zone Heating Sizing Factor
    0.0,                     !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0.0,                     !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0.0,                     !- Cooling Minimum Air Flow {m3/s}
    0.0,                     !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.0,                     !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    0.3,                     !- Heating Maximum Air Flow Fraction
    ,                        !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,        !- Dedicated Outdoor Air System Control Strategy
    autosize,                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    autosize;                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

!***** Space Conditioning For Zone: Perimeter_bot_ZN_1 *****
Sizing:Zone,
    Perimeter_bot_ZN_1,      !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                    !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40.0,                    !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA Perimeter_bot_ZN_1,  !- Design Specification Outdoor Air Object Name
    0.0,                     !- Zone Heating Sizing Factor
    0.0,                     !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0.0,                     !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0.0,                     !- Cooling Minimum Air Flow {m3/s}
    0.0,                     !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.0,                     !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    0.3,                     !- Heating Maximum Air Flow Fraction
    ,                        !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,        !- Dedicated Outdoor Air System Control Strategy
    autosize,                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    autosize;                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

!***** Space Conditioning For Zone: Perimeter_bot_ZN_4 *****
Sizing:Zone,
    Perimeter_bot_ZN_4,      !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                    !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40.0,                    !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA Perimeter_bot_ZN_4,  !- Design Specification Outdoor Air Object Name
    0.0,                     !- Zone Heating Sizing Factor
    0.0,                     !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0.0,                     !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0.0,                     !- Cooling Minimum Air Flow {m3/s}
    0.0,                     !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.0,                     !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    0.3,                     !- Heating Maximum Air Flow Fraction
    ,                        !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,        !- Dedicated Outdoor Air System Control Strategy
    autosize,                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    autosize;                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

!***** Space Conditioning For Zone: Perimeter_mid_ZN_3 *****
Sizing:Zone,
    Perimeter_mid_ZN_3,      !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                    !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40.0,                    !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA Perimeter_mid_ZN_3,  !- Design Specification Outdoor Air Object Name
    0.0,                     !- Zone Heating Sizing Factor
    0.0,                     !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0.0,                     !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0.0,                     !- Cooling Minimum Air Flow {m3/s}
    0.0,                     !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.0,                     !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    0.3,                     !- Heating Maximum Air Flow Fraction
    ,                        !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,        !- Dedicated Outdoor Air System Control Strategy
    autosize,                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    autosize;                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

!***** Space Conditioning For Zone: Perimeter_mid_ZN_2 *****
Sizing:Zone,
    Perimeter_mid_ZN_2,      !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                    !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40.0,                    !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA Perimeter_mid_ZN_2,  !- Design Specification Outdoor Air Object Name
    0.0,                     !- Zone Heating Sizing Factor
    0.0,                     !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0.0,                     !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0.0,                     !- Cooling Minimum Air Flow {m3/s}
    0.0,                     !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.0,                     !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    0.3,                     !- Heating Maximum Air Flow Fraction
    ,                        !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,        !- Dedicated Outdoor Air System Control Strategy
    autosize,                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    autosize;                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

!***** Space Conditioning For Zone: Perimeter_mid_ZN_1 *****
Sizing:Zone,
    Perimeter_mid_ZN_1,      !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                    !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40.0,                    !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA Perimeter_mid_ZN_1,  !- Design Specification Outdoor Air Object Name
    0.0,                     !- Zone Heating Sizing Factor
    0.0,                     !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0.0,                     !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0.0,                     !- Cooling Minimum Air Flow {m3/s}
    0.0,                     !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.0,                     !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    0.3,                     !- Heating Maximum Air Flow Fraction
    ,                        !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,        !- Dedicated Outdoor Air System Control Strategy
    autosize,                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    autosize;                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

!***** Space Conditioning For Zone: Perimeter_mid_ZN_4 *****
Sizing:Zone,
    Perimeter_mid_ZN_4,      !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                    !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40.0,                    !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA Perimeter_mid_ZN_4,  !- Design Specification Outdoor Air Object Name
    0.0,                     !- Zone Heating Sizing Factor
    0.0,                     !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0.0,                     !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0.0,                     !- Cooling Minimum Air Flow {m3/s}
    0.0,                     !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.0,                     !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    0.3,                     !- Heating Maximum Air Flow Fraction
    ,                        !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,        !- Dedicated Outdoor Air System Control Strategy
    autosize,                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    autosize;                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}


!-   ===========  ALL OBJECTS IN CLASS: SIZING:SYSTEM ===========

Sizing:System,
    DOAS,                    !- AirLoop Name
    Sensible,                !- Type of Load to Size On
    autosize,                !- Design Outdoor Air Flow Rate {m3/s}
    1,                       !- Central Heating Maximum System Air Flow Ratio
    2,                       !- Preheat Design Temperature {C}
    0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    11,                      !- Precool Design Temperature {C}
    0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    12.8,                    !- Central Cooling Design Supply Air Temperature {C}
    12.2,                    !- Central Heating Design Supply Air Temperature {C}
    NonCoincident,           !- Type of Zone Sum to Use
    yes,                     !- 100% Outdoor Air in Cooling
    yes,                     !- 100% Outdoor Air in Heating
    0.00924,                 !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.003,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,               !- Cooling Supply Air Flow Rate Method
    ,                        !- Cooling Supply Air Flow Rate {m3/s}
    ,                        !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
    DesignDay,               !- Heating Supply Air Flow Rate Method
    ,                        !- Heating Supply Air Flow Rate {m3/s}
    ,                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                        !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
    ZoneSum,                 !- System Outdoor Air Method
    1,                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
    CoolingDesignCapacity,   !- Cooling Design Capacity Method
    autosize,                !- Cooling Design Capacity {W}
    ,                        !- Cooling Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    autosize,                !- Heating Design Capacity {W}
    ,                        !- Heating Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Heating Design Capacity
    OnOff;                   !- Central Cooling Capacity Control Method


!-   ===========  ALL OBJECTS IN CLASS: SIZING:PLANT ===========

Sizing:Plant,
    Chilled Water Loop Chilled Water Loop,  !- Plant or Condenser Loop Name
    Cooling,                 !- Loop Type
    7.22,                    !- Design Loop Exit Temperature {C}
    6.67,                    !- Loop Design Temperature Difference {deltaC}
    NonCoincident,           !- Sizing Option
    1;                       !- Zone Timesteps in Averaging Window

Sizing:Plant,
    Hot Water Loop Hot Water Loop,  !- Plant or Condenser Loop Name
    Heating,                 !- Loop Type
    82,                      !- Design Loop Exit Temperature {C}
    11,                      !- Loop Design Temperature Difference {deltaC}
    NonCoincident,           !- Sizing Option
    1;                       !- Zone Timesteps in Averaging Window


!-   ===========  ALL OBJECTS IN CLASS: ZONECONTROL:THERMOSTAT ===========

ZoneControl:Thermostat,
    Core_bottom Thermostat,  !- Name
    Core_bottom,             !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Core_bottom DualSPSched; !- Control 1 Name

ZoneControl:Thermostat,
    Core_mid Thermostat,     !- Name
    Core_mid,                !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Core_mid DualSPSched;    !- Control 1 Name

ZoneControl:Thermostat,
    Core_top Thermostat,     !- Name
    Core_top,                !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Core_top DualSPSched;    !- Control 1 Name

ZoneControl:Thermostat,
    Perimeter_top_ZN_3 Thermostat,  !- Name
    Perimeter_top_ZN_3,      !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Perimeter_top_ZN_3 DualSPSched;  !- Control 1 Name

ZoneControl:Thermostat,
    Perimeter_top_ZN_2 Thermostat,  !- Name
    Perimeter_top_ZN_2,      !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Perimeter_top_ZN_2 DualSPSched;  !- Control 1 Name

ZoneControl:Thermostat,
    Perimeter_top_ZN_1 Thermostat,  !- Name
    Perimeter_top_ZN_1,      !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Perimeter_top_ZN_1 DualSPSched;  !- Control 1 Name

ZoneControl:Thermostat,
    Perimeter_top_ZN_4 Thermostat,  !- Name
    Perimeter_top_ZN_4,      !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Perimeter_top_ZN_4 DualSPSched;  !- Control 1 Name

ZoneControl:Thermostat,
    Perimeter_bot_ZN_3 Thermostat,  !- Name
    Perimeter_bot_ZN_3,      !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Perimeter_bot_ZN_3 DualSPSched;  !- Control 1 Name

ZoneControl:Thermostat,
    Perimeter_bot_ZN_2 Thermostat,  !- Name
    Perimeter_bot_ZN_2,      !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Perimeter_bot_ZN_2 DualSPSched;  !- Control 1 Name

ZoneControl:Thermostat,
    Perimeter_bot_ZN_1 Thermostat,  !- Name
    Perimeter_bot_ZN_1,      !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Perimeter_bot_ZN_1 DualSPSched;  !- Control 1 Name

ZoneControl:Thermostat,
    Perimeter_bot_ZN_4 Thermostat,  !- Name
    Perimeter_bot_ZN_4,      !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Perimeter_bot_ZN_4 DualSPSched;  !- Control 1 Name

ZoneControl:Thermostat,
    Perimeter_mid_ZN_3 Thermostat,  !- Name
    Perimeter_mid_ZN_3,      !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Perimeter_mid_ZN_3 DualSPSched;  !- Control 1 Name

ZoneControl:Thermostat,
    Perimeter_mid_ZN_2 Thermostat,  !- Name
    Perimeter_mid_ZN_2,      !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Perimeter_mid_ZN_2 DualSPSched;  !- Control 1 Name

ZoneControl:Thermostat,
    Perimeter_mid_ZN_1 Thermostat,  !- Name
    Perimeter_mid_ZN_1,      !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Perimeter_mid_ZN_1 DualSPSched;  !- Control 1 Name

ZoneControl:Thermostat,
    Perimeter_mid_ZN_4 Thermostat,  !- Name
    Perimeter_mid_ZN_4,      !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Perimeter_mid_ZN_4 DualSPSched;  !- Control 1 Name


!-   ===========  ALL OBJECTS IN CLASS: THERMOSTATSETPOINT:DUALSETPOINT ===========

ThermostatSetpoint:DualSetpoint,
    Core_bottom DualSPSched, !- Name
    HTGSETP_SCH_YES_OPTIMUM, !- Heating Setpoint Temperature Schedule Name
    CLGSETP_SCH_YES_OPTIMUM; !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    Core_mid DualSPSched,    !- Name
    HTGSETP_SCH_YES_OPTIMUM, !- Heating Setpoint Temperature Schedule Name
    CLGSETP_SCH_YES_OPTIMUM; !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    Core_top DualSPSched,    !- Name
    HTGSETP_SCH_YES_OPTIMUM, !- Heating Setpoint Temperature Schedule Name
    CLGSETP_SCH_YES_OPTIMUM; !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    Perimeter_top_ZN_3 DualSPSched,  !- Name
    HTGSETP_SCH_YES_OPTIMUM, !- Heating Setpoint Temperature Schedule Name
    CLGSETP_SCH_YES_OPTIMUM; !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    Perimeter_top_ZN_2 DualSPSched,  !- Name
    HTGSETP_SCH_YES_OPTIMUM, !- Heating Setpoint Temperature Schedule Name
    CLGSETP_SCH_YES_OPTIMUM; !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    Perimeter_top_ZN_1 DualSPSched,  !- Name
    HTGSETP_SCH_YES_OPTIMUM, !- Heating Setpoint Temperature Schedule Name
    CLGSETP_SCH_YES_OPTIMUM; !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    Perimeter_top_ZN_4 DualSPSched,  !- Name
    HTGSETP_SCH_YES_OPTIMUM, !- Heating Setpoint Temperature Schedule Name
    CLGSETP_SCH_YES_OPTIMUM; !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    Perimeter_bot_ZN_3 DualSPSched,  !- Name
    HTGSETP_SCH_YES_OPTIMUM, !- Heating Setpoint Temperature Schedule Name
    CLGSETP_SCH_YES_OPTIMUM; !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    Perimeter_bot_ZN_2 DualSPSched,  !- Name
    HTGSETP_SCH_YES_OPTIMUM, !- Heating Setpoint Temperature Schedule Name
    CLGSETP_SCH_YES_OPTIMUM; !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    Perimeter_bot_ZN_1 DualSPSched,  !- Name
    HTGSETP_SCH_YES_OPTIMUM, !- Heating Setpoint Temperature Schedule Name
    CLGSETP_SCH_YES_OPTIMUM; !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    Perimeter_bot_ZN_4 DualSPSched,  !- Name
    HTGSETP_SCH_YES_OPTIMUM, !- Heating Setpoint Temperature Schedule Name
    CLGSETP_SCH_YES_OPTIMUM; !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    Perimeter_mid_ZN_3 DualSPSched,  !- Name
    HTGSETP_SCH_YES_OPTIMUM, !- Heating Setpoint Temperature Schedule Name
    CLGSETP_SCH_YES_OPTIMUM; !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    Perimeter_mid_ZN_2 DualSPSched,  !- Name
    HTGSETP_SCH_YES_OPTIMUM, !- Heating Setpoint Temperature Schedule Name
    CLGSETP_SCH_YES_OPTIMUM; !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    Perimeter_mid_ZN_1 DualSPSched,  !- Name
    HTGSETP_SCH_YES_OPTIMUM, !- Heating Setpoint Temperature Schedule Name
    CLGSETP_SCH_YES_OPTIMUM; !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    Perimeter_mid_ZN_4 DualSPSched,  !- Name
    HTGSETP_SCH_YES_OPTIMUM, !- Heating Setpoint Temperature Schedule Name
    CLGSETP_SCH_YES_OPTIMUM; !- Cooling Setpoint Temperature Schedule Name


!-   ===========  ALL OBJECTS IN CLASS: ZONEHVAC:LOWTEMPERATURERADIANT:CONSTANTFLOW ===========

ZoneHVAC:LowTemperatureRadiant:ConstantFlow,
    Core_Bot_LoTemp,         !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    Core_bottom,             !- Zone Name
    Core_bot_ZN_5_Floor,     !- Surface Name or Radiant Surface Group Name
    0.013,                   !- Hydronic Tubing Inside Diameter {m}
    autosize,                !- Hydronic Tubing Length {m}
    MeanAirTemperature,      !- Temperature Control Type
    autosize,                !- Rated Flow Rate {m3/s}
    ,                        !- Pump Flow Rate Schedule Name
    179352,                  !- Rated Pump Head {Pa}
    100,                     !- Rated Power Consumption {W}
    0.9,                     !- Motor Efficiency
    ,                        !- Fraction of Motor Inefficiencies to Fluid Stream
    Core_Bot Radiant Water Inlet Node,  !- Heating Water Inlet Node Name
    Core_Bot Radiant Water Outlet Node,  !- Heating Water Outlet Node Name
    RADHEATHIGHWATERTEMP,    !- Heating High Water Temperature Schedule Name
    RADHEATLOWWATERTEMP,     !- Heating Low Water Temperature Schedule Name
    RADHEATHIGHCONTROLTEMP,  !- Heating High Control Temperature Schedule Name
    RADHEATLOWCONTROLTEMP,   !- Heating Low Control Temperature Schedule Name
    Core_Bot_LoTemp_Chw_Inlet,  !- Cooling Water Inlet Node Name
    Core_Bot_LoTemp_Chw_Outlet,  !- Cooling Water Outlet Node Name
    RADCOOLHIGHWATERTEMP,    !- Cooling High Water Temperature Schedule Name
    RADCOOLLOWWATERTEMP,     !- Cooling Low Water Temperature Schedule Name
    RADCOOLHIGHCONTROLTEMP,  !- Cooling High Control Temperature Schedule Name
    RADCOOLLOWCONTROLTEMP,   !- Cooling Low Control Temperature Schedule Name
    Off,                     !- Condensation Control Type
    1,                       !- Condensation Control Dewpoint Offset {C}
    OnePerSurface,           !- Number of Circuits
    106.7;                   !- Circuit Length {m}

ZoneHVAC:LowTemperatureRadiant:ConstantFlow,
    Core_Mid_LoTemp,         !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    Core_mid,                !- Zone Name
    Core_mid_ZN_5_Floor,     !- Surface Name or Radiant Surface Group Name
    0.013,                   !- Hydronic Tubing Inside Diameter {m}
    autosize,                !- Hydronic Tubing Length {m}
    MeanAirTemperature,      !- Temperature Control Type
    autosize,                !- Rated Flow Rate {m3/s}
    ,                        !- Pump Flow Rate Schedule Name
    179352,                  !- Rated Pump Head {Pa}
    100,                     !- Rated Power Consumption {W}
    0.9,                     !- Motor Efficiency
    ,                        !- Fraction of Motor Inefficiencies to Fluid Stream
    Core_Mid Radiant Water Inlet Node,  !- Heating Water Inlet Node Name
    Core_Mid Radiant Water Outlet Node,  !- Heating Water Outlet Node Name
    RADHEATHIGHWATERTEMP,    !- Heating High Water Temperature Schedule Name
    RADHEATLOWWATERTEMP,     !- Heating Low Water Temperature Schedule Name
    RADHEATHIGHCONTROLTEMP,  !- Heating High Control Temperature Schedule Name
    RADHEATLOWCONTROLTEMP,   !- Heating Low Control Temperature Schedule Name
    Core_Mid_LoTemp_Chw_Inlet,  !- Cooling Water Inlet Node Name
    Core_Mid_LoTemp_Chw_Outlet,  !- Cooling Water Outlet Node Name
    RADCOOLHIGHWATERTEMP,    !- Cooling High Water Temperature Schedule Name
    RADCOOLLOWWATERTEMP,     !- Cooling Low Water Temperature Schedule Name
    RADCOOLHIGHCONTROLTEMP,  !- Cooling High Control Temperature Schedule Name
    RADCOOLLOWCONTROLTEMP,   !- Cooling Low Control Temperature Schedule Name
    Off,                     !- Condensation Control Type
    1,                       !- Condensation Control Dewpoint Offset {C}
    OnePerSurface,           !- Number of Circuits
    106.7;                   !- Circuit Length {m}

ZoneHVAC:LowTemperatureRadiant:ConstantFlow,
    Core_Top_LoTemp,         !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    Core_top,                !- Zone Name
    Core_top_ZN_5_Floor,     !- Surface Name or Radiant Surface Group Name
    0.013,                   !- Hydronic Tubing Inside Diameter {m}
    autosize,                !- Hydronic Tubing Length {m}
    MeanAirTemperature,      !- Temperature Control Type
    autosize,                !- Rated Flow Rate {m3/s}
    ,                        !- Pump Flow Rate Schedule Name
    179352,                  !- Rated Pump Head {Pa}
    100,                     !- Rated Power Consumption {W}
    0.9,                     !- Motor Efficiency
    ,                        !- Fraction of Motor Inefficiencies to Fluid Stream
    Core_Top Radiant Water Inlet Node,  !- Heating Water Inlet Node Name
    Core_Top Radiant Water Outlet Node,  !- Heating Water Outlet Node Name
    RADHEATHIGHWATERTEMP,    !- Heating High Water Temperature Schedule Name
    RADHEATLOWWATERTEMP,     !- Heating Low Water Temperature Schedule Name
    RADHEATHIGHCONTROLTEMP,  !- Heating High Control Temperature Schedule Name
    RADHEATLOWCONTROLTEMP,   !- Heating Low Control Temperature Schedule Name
    Core_Top_LoTemp_Chw_Inlet,  !- Cooling Water Inlet Node Name
    Core_Top_LoTemp_Chw_Outlet,  !- Cooling Water Outlet Node Name
    RADCOOLHIGHWATERTEMP,    !- Cooling High Water Temperature Schedule Name
    RADCOOLLOWWATERTEMP,     !- Cooling Low Water Temperature Schedule Name
    RADCOOLHIGHCONTROLTEMP,  !- Cooling High Control Temperature Schedule Name
    RADCOOLLOWCONTROLTEMP,   !- Cooling Low Control Temperature Schedule Name
    Off,                     !- Condensation Control Type
    1,                       !- Condensation Control Dewpoint Offset {C}
    OnePerSurface,           !- Number of Circuits
    106.7;                   !- Circuit Length {m}

ZoneHVAC:LowTemperatureRadiant:ConstantFlow,
    Peri1_Top_LoTemp,        !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    Perimeter_top_ZN_1,      !- Zone Name
    Perimeter_top_ZN_1_Wall_South,  !- Surface Name or Radiant Surface Group Name
    0.013,                   !- Hydronic Tubing Inside Diameter {m}
    autosize,                !- Hydronic Tubing Length {m}
    MeanAirTemperature,      !- Temperature Control Type
    autosize,                !- Rated Flow Rate {m3/s}
    ,                        !- Pump Flow Rate Schedule Name
    179352,                  !- Rated Pump Head {Pa}
    100,                     !- Rated Power Consumption {W}
    0.9,                     !- Motor Efficiency
    ,                        !- Fraction of Motor Inefficiencies to Fluid Stream
    Peri1_Top Radiant Water Inlet Node,  !- Heating Water Inlet Node Name
    Peri1_Top Radiant Water Outlet Node,  !- Heating Water Outlet Node Name
    RADCOOLHIGHWATERTEMP_Test,  !- Heating High Water Temperature Schedule Name
    RADCOOLLOWWATERTEMP_Test,!- Heating Low Water Temperature Schedule Name
    RADHEATHIGHCONTROLTEMP_Test,  !- Heating High Control Temperature Schedule Name
    RADHEATLOWCONTROLTEMP_Test,  !- Heating Low Control Temperature Schedule Name
    Peri1_Top_LoTemp_Chw_Inlet,  !- Cooling Water Inlet Node Name
    Peri1_Top_LoTemp_Chw_Outlet,  !- Cooling Water Outlet Node Name
    RADCOOLHIGHWATERTEMP_Test,  !- Cooling High Water Temperature Schedule Name
    RADCOOLLOWWATERTEMP_Test,!- Cooling Low Water Temperature Schedule Name
    RADCOOLHIGHCONTROLTEMP_Test,  !- Cooling High Control Temperature Schedule Name
    RADCOOLLOWCONTROLTEMP_Test,  !- Cooling Low Control Temperature Schedule Name
    Off,                     !- Condensation Control Type
    1,                       !- Condensation Control Dewpoint Offset {C}
    OnePerSurface,           !- Number of Circuits
    106.7;                   !- Circuit Length {m}

ZoneHVAC:LowTemperatureRadiant:ConstantFlow,
    Peri2_Top_LoTemp,        !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    Perimeter_top_ZN_2,      !- Zone Name
    Perimeter_top_ZN_2_Wall_East,  !- Surface Name or Radiant Surface Group Name
    0.013,                   !- Hydronic Tubing Inside Diameter {m}
    autosize,                !- Hydronic Tubing Length {m}
    MeanAirTemperature,      !- Temperature Control Type
    autosize,                !- Rated Flow Rate {m3/s}
    ,                        !- Pump Flow Rate Schedule Name
    179352,                  !- Rated Pump Head {Pa}
    100,                     !- Rated Power Consumption {W}
    0.9,                     !- Motor Efficiency
    ,                        !- Fraction of Motor Inefficiencies to Fluid Stream
    Peri2_Top Radiant Water Inlet Node,  !- Heating Water Inlet Node Name
    Peri2_Top Radiant Water Outlet Node,  !- Heating Water Outlet Node Name
    RADHEATHIGHWATERTEMP,    !- Heating High Water Temperature Schedule Name
    RADHEATLOWWATERTEMP,     !- Heating Low Water Temperature Schedule Name
    RADHEATHIGHCONTROLTEMP,  !- Heating High Control Temperature Schedule Name
    RADHEATLOWCONTROLTEMP,   !- Heating Low Control Temperature Schedule Name
    Peri2_Top_LoTemp_Chw_Inlet,  !- Cooling Water Inlet Node Name
    Peri2_Top_LoTemp_Chw_Outlet,  !- Cooling Water Outlet Node Name
    RADCOOLHIGHWATERTEMP,    !- Cooling High Water Temperature Schedule Name
    RADCOOLLOWWATERTEMP,     !- Cooling Low Water Temperature Schedule Name
    RADCOOLHIGHCONTROLTEMP,  !- Cooling High Control Temperature Schedule Name
    RADCOOLLOWCONTROLTEMP,   !- Cooling Low Control Temperature Schedule Name
    Off,                     !- Condensation Control Type
    1,                       !- Condensation Control Dewpoint Offset {C}
    OnePerSurface,           !- Number of Circuits
    106.7;                   !- Circuit Length {m}

ZoneHVAC:LowTemperatureRadiant:ConstantFlow,
    Peri3_Top_LoTemp,        !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    Perimeter_top_ZN_3,      !- Zone Name
    Perimeter_top_ZN_3_Wall_North,  !- Surface Name or Radiant Surface Group Name
    0.013,                   !- Hydronic Tubing Inside Diameter {m}
    autosize,                !- Hydronic Tubing Length {m}
    MeanAirTemperature,      !- Temperature Control Type
    autosize,                !- Rated Flow Rate {m3/s}
    ,                        !- Pump Flow Rate Schedule Name
    179352,                  !- Rated Pump Head {Pa}
    100,                     !- Rated Power Consumption {W}
    0.9,                     !- Motor Efficiency
    ,                        !- Fraction of Motor Inefficiencies to Fluid Stream
    Peri3_Top Radiant Water Inlet Node,  !- Heating Water Inlet Node Name
    Peri3_Top Radiant Water Outlet Node,  !- Heating Water Outlet Node Name
    RADHEATHIGHWATERTEMP,    !- Heating High Water Temperature Schedule Name
    RADHEATLOWWATERTEMP,     !- Heating Low Water Temperature Schedule Name
    RADHEATHIGHCONTROLTEMP,  !- Heating High Control Temperature Schedule Name
    RADHEATLOWCONTROLTEMP,   !- Heating Low Control Temperature Schedule Name
    Peri3_Top_LoTemp_Chw_Inlet,  !- Cooling Water Inlet Node Name
    Peri3_Top_LoTemp_Chw_Outlet,  !- Cooling Water Outlet Node Name
    RADCOOLHIGHWATERTEMP,    !- Cooling High Water Temperature Schedule Name
    RADCOOLLOWWATERTEMP,     !- Cooling Low Water Temperature Schedule Name
    RADCOOLHIGHCONTROLTEMP,  !- Cooling High Control Temperature Schedule Name
    RADCOOLLOWCONTROLTEMP,   !- Cooling Low Control Temperature Schedule Name
    Off,                     !- Condensation Control Type
    1,                       !- Condensation Control Dewpoint Offset {C}
    OnePerSurface,           !- Number of Circuits
    106.7;                   !- Circuit Length {m}

ZoneHVAC:LowTemperatureRadiant:ConstantFlow,
    Peri4_Top_LoTemp,        !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    Perimeter_top_ZN_4,      !- Zone Name
    Perimeter_top_ZN_4_Wall_West,  !- Surface Name or Radiant Surface Group Name
    0.013,                   !- Hydronic Tubing Inside Diameter {m}
    autosize,                !- Hydronic Tubing Length {m}
    MeanAirTemperature,      !- Temperature Control Type
    autosize,                !- Rated Flow Rate {m3/s}
    ,                        !- Pump Flow Rate Schedule Name
    179352,                  !- Rated Pump Head {Pa}
    100,                     !- Rated Power Consumption {W}
    0.9,                     !- Motor Efficiency
    ,                        !- Fraction of Motor Inefficiencies to Fluid Stream
    Peri4_Top Radiant Water Inlet Node,  !- Heating Water Inlet Node Name
    Peri4_Top Radiant Water Outlet Node,  !- Heating Water Outlet Node Name
    RADHEATHIGHWATERTEMP,    !- Heating High Water Temperature Schedule Name
    RADHEATLOWWATERTEMP,     !- Heating Low Water Temperature Schedule Name
    RADHEATHIGHCONTROLTEMP,  !- Heating High Control Temperature Schedule Name
    RADHEATLOWCONTROLTEMP,   !- Heating Low Control Temperature Schedule Name
    Peri4_Top_LoTemp_Chw_Inlet,  !- Cooling Water Inlet Node Name
    Peri4_Top_LoTemp_Chw_Outlet,  !- Cooling Water Outlet Node Name
    RADCOOLHIGHWATERTEMP,    !- Cooling High Water Temperature Schedule Name
    RADCOOLLOWWATERTEMP,     !- Cooling Low Water Temperature Schedule Name
    RADCOOLHIGHCONTROLTEMP,  !- Cooling High Control Temperature Schedule Name
    RADCOOLLOWCONTROLTEMP,   !- Cooling Low Control Temperature Schedule Name
    Off,                     !- Condensation Control Type
    1,                       !- Condensation Control Dewpoint Offset {C}
    OnePerSurface,           !- Number of Circuits
    106.7;                   !- Circuit Length {m}

ZoneHVAC:LowTemperatureRadiant:ConstantFlow,
    Peri1_mid_LoTemp,        !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    Perimeter_mid_ZN_1,      !- Zone Name
    Perimeter_mid_ZN_1_Wall_South,  !- Surface Name or Radiant Surface Group Name
    0.013,                   !- Hydronic Tubing Inside Diameter {m}
    autosize,                !- Hydronic Tubing Length {m}
    MeanAirTemperature,      !- Temperature Control Type
    autosize,                !- Rated Flow Rate {m3/s}
    ,                        !- Pump Flow Rate Schedule Name
    179352,                  !- Rated Pump Head {Pa}
    100,                     !- Rated Power Consumption {W}
    0.9,                     !- Motor Efficiency
    ,                        !- Fraction of Motor Inefficiencies to Fluid Stream
    Peri1_Mid Radiant Water Inlet Node,  !- Heating Water Inlet Node Name
    Peri1_Mid Radiant Water Outlet Node,  !- Heating Water Outlet Node Name
    RADHEATHIGHWATERTEMP,    !- Heating High Water Temperature Schedule Name
    RADHEATLOWWATERTEMP,     !- Heating Low Water Temperature Schedule Name
    RADHEATHIGHCONTROLTEMP,  !- Heating High Control Temperature Schedule Name
    RADHEATLOWCONTROLTEMP,   !- Heating Low Control Temperature Schedule Name
    Peri1_Mid_LoTemp_Chw_Inlet,  !- Cooling Water Inlet Node Name
    Peri1_Mid_LoTemp_Chw_Outlet,  !- Cooling Water Outlet Node Name
    RADCOOLHIGHWATERTEMP,    !- Cooling High Water Temperature Schedule Name
    RADCOOLLOWWATERTEMP,     !- Cooling Low Water Temperature Schedule Name
    RADCOOLHIGHCONTROLTEMP,  !- Cooling High Control Temperature Schedule Name
    RADCOOLLOWCONTROLTEMP,   !- Cooling Low Control Temperature Schedule Name
    Off,                     !- Condensation Control Type
    1,                       !- Condensation Control Dewpoint Offset {C}
    OnePerSurface,           !- Number of Circuits
    106.7;                   !- Circuit Length {m}

ZoneHVAC:LowTemperatureRadiant:ConstantFlow,
    Peri2_mid_LoTemp,        !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    Perimeter_mid_ZN_2,      !- Zone Name
    Perimeter_mid_ZN_2_Wall_East,  !- Surface Name or Radiant Surface Group Name
    0.013,                   !- Hydronic Tubing Inside Diameter {m}
    autosize,                !- Hydronic Tubing Length {m}
    MeanAirTemperature,      !- Temperature Control Type
    autosize,                !- Rated Flow Rate {m3/s}
    ,                        !- Pump Flow Rate Schedule Name
    179352,                  !- Rated Pump Head {Pa}
    100,                     !- Rated Power Consumption {W}
    0.9,                     !- Motor Efficiency
    ,                        !- Fraction of Motor Inefficiencies to Fluid Stream
    Peri2_Mid Radiant Water Inlet Node,  !- Heating Water Inlet Node Name
    Peri2_Mid Radiant Water Outlet Node,  !- Heating Water Outlet Node Name
    RADHEATHIGHWATERTEMP,    !- Heating High Water Temperature Schedule Name
    RADHEATLOWWATERTEMP,     !- Heating Low Water Temperature Schedule Name
    RADHEATHIGHCONTROLTEMP,  !- Heating High Control Temperature Schedule Name
    RADHEATLOWCONTROLTEMP,   !- Heating Low Control Temperature Schedule Name
    Peri2_Mid_LoTemp_Chw_Inlet,  !- Cooling Water Inlet Node Name
    Peri2_Mid_LoTemp_Chw_Outlet,  !- Cooling Water Outlet Node Name
    RADCOOLHIGHWATERTEMP,    !- Cooling High Water Temperature Schedule Name
    RADCOOLLOWWATERTEMP,     !- Cooling Low Water Temperature Schedule Name
    RADCOOLHIGHCONTROLTEMP,  !- Cooling High Control Temperature Schedule Name
    RADCOOLLOWCONTROLTEMP,   !- Cooling Low Control Temperature Schedule Name
    Off,                     !- Condensation Control Type
    1,                       !- Condensation Control Dewpoint Offset {C}
    OnePerSurface,           !- Number of Circuits
    106.7;                   !- Circuit Length {m}

ZoneHVAC:LowTemperatureRadiant:ConstantFlow,
    Peri3_Mid_LoTemp,        !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    Perimeter_mid_ZN_3,      !- Zone Name
    Perimeter_mid_ZN_3_Wall_North,  !- Surface Name or Radiant Surface Group Name
    0.013,                   !- Hydronic Tubing Inside Diameter {m}
    autosize,                !- Hydronic Tubing Length {m}
    MeanAirTemperature,      !- Temperature Control Type
    autosize,                !- Rated Flow Rate {m3/s}
    ,                        !- Pump Flow Rate Schedule Name
    179352,                  !- Rated Pump Head {Pa}
    100,                     !- Rated Power Consumption {W}
    0.9,                     !- Motor Efficiency
    ,                        !- Fraction of Motor Inefficiencies to Fluid Stream
    Peri3_Mid Radiant Water Inlet Node,  !- Heating Water Inlet Node Name
    Peri3_Mid Radiant Water Outlet Node,  !- Heating Water Outlet Node Name
    RADHEATHIGHWATERTEMP,    !- Heating High Water Temperature Schedule Name
    RADHEATLOWWATERTEMP,     !- Heating Low Water Temperature Schedule Name
    RADHEATHIGHCONTROLTEMP,  !- Heating High Control Temperature Schedule Name
    RADHEATLOWCONTROLTEMP,   !- Heating Low Control Temperature Schedule Name
    Peri3_Mid_LoTemp_Chw_Inlet,  !- Cooling Water Inlet Node Name
    Peri3_Mid_LoTemp_Chw_Outlet,  !- Cooling Water Outlet Node Name
    RADCOOLHIGHWATERTEMP,    !- Cooling High Water Temperature Schedule Name
    RADCOOLLOWWATERTEMP,     !- Cooling Low Water Temperature Schedule Name
    RADCOOLHIGHCONTROLTEMP,  !- Cooling High Control Temperature Schedule Name
    RADCOOLLOWCONTROLTEMP,   !- Cooling Low Control Temperature Schedule Name
    Off,                     !- Condensation Control Type
    1,                       !- Condensation Control Dewpoint Offset {C}
    OnePerSurface,           !- Number of Circuits
    106.7;                   !- Circuit Length {m}

ZoneHVAC:LowTemperatureRadiant:ConstantFlow,
    Peri4_Mid_LoTemp,        !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    Perimeter_mid_ZN_4,      !- Zone Name
    Perimeter_mid_ZN_4_Wall_West,  !- Surface Name or Radiant Surface Group Name
    0.013,                   !- Hydronic Tubing Inside Diameter {m}
    autosize,                !- Hydronic Tubing Length {m}
    MeanAirTemperature,      !- Temperature Control Type
    autosize,                !- Rated Flow Rate {m3/s}
    ,                        !- Pump Flow Rate Schedule Name
    179352,                  !- Rated Pump Head {Pa}
    100,                     !- Rated Power Consumption {W}
    0.9,                     !- Motor Efficiency
    ,                        !- Fraction of Motor Inefficiencies to Fluid Stream
    Peri4_Mid Radiant Water Inlet Node,  !- Heating Water Inlet Node Name
    Peri4_Mid Radiant Water Outlet Node,  !- Heating Water Outlet Node Name
    RADHEATHIGHWATERTEMP,    !- Heating High Water Temperature Schedule Name
    RADHEATLOWWATERTEMP,     !- Heating Low Water Temperature Schedule Name
    RADHEATHIGHCONTROLTEMP,  !- Heating High Control Temperature Schedule Name
    RADHEATLOWCONTROLTEMP,   !- Heating Low Control Temperature Schedule Name
    Peri4_Mid_LoTemp_Chw_Inlet,  !- Cooling Water Inlet Node Name
    Peri4_Mid_LoTemp_Chw_Outlet,  !- Cooling Water Outlet Node Name
    RADCOOLHIGHWATERTEMP,    !- Cooling High Water Temperature Schedule Name
    RADCOOLLOWWATERTEMP,     !- Cooling Low Water Temperature Schedule Name
    RADCOOLHIGHCONTROLTEMP,  !- Cooling High Control Temperature Schedule Name
    RADCOOLLOWCONTROLTEMP,   !- Cooling Low Control Temperature Schedule Name
    Off,                     !- Condensation Control Type
    1,                       !- Condensation Control Dewpoint Offset {C}
    OnePerSurface,           !- Number of Circuits
    106.7;                   !- Circuit Length {m}

ZoneHVAC:LowTemperatureRadiant:ConstantFlow,
    Peri1_Bot_LoTemp,        !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    Perimeter_bot_ZN_1,      !- Zone Name
    Perimeter_bot_ZN_1_Wall_South,  !- Surface Name or Radiant Surface Group Name
    0.013,                   !- Hydronic Tubing Inside Diameter {m}
    autosize,                !- Hydronic Tubing Length {m}
    MeanAirTemperature,      !- Temperature Control Type
    autosize,                !- Rated Flow Rate {m3/s}
    ,                        !- Pump Flow Rate Schedule Name
    179352,                  !- Rated Pump Head {Pa}
    100,                     !- Rated Power Consumption {W}
    0.9,                     !- Motor Efficiency
    ,                        !- Fraction of Motor Inefficiencies to Fluid Stream
    Peri1_Bot Radiant Water Inlet Node,  !- Heating Water Inlet Node Name
    Peri1_Bot Radiant Water Outlet Node,  !- Heating Water Outlet Node Name
    RADHEATHIGHWATERTEMP,    !- Heating High Water Temperature Schedule Name
    RADHEATLOWWATERTEMP,     !- Heating Low Water Temperature Schedule Name
    RADHEATHIGHCONTROLTEMP,  !- Heating High Control Temperature Schedule Name
    RADHEATLOWCONTROLTEMP,   !- Heating Low Control Temperature Schedule Name
    Peri1_Bot_LoTemp_Chw_Inlet,  !- Cooling Water Inlet Node Name
    Peri1_Bot_LoTemp_Chw_Outlet,  !- Cooling Water Outlet Node Name
    RADCOOLHIGHWATERTEMP,    !- Cooling High Water Temperature Schedule Name
    RADCOOLLOWWATERTEMP,     !- Cooling Low Water Temperature Schedule Name
    RADCOOLHIGHCONTROLTEMP,  !- Cooling High Control Temperature Schedule Name
    RADCOOLLOWCONTROLTEMP,   !- Cooling Low Control Temperature Schedule Name
    Off,                     !- Condensation Control Type
    1,                       !- Condensation Control Dewpoint Offset {C}
    OnePerSurface,           !- Number of Circuits
    106.7;                   !- Circuit Length {m}

ZoneHVAC:LowTemperatureRadiant:ConstantFlow,
    Peri2_Bot_LoTemp,        !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    Perimeter_bot_ZN_2,      !- Zone Name
    Perimeter_bot_ZN_2_Wall_East,  !- Surface Name or Radiant Surface Group Name
    0.013,                   !- Hydronic Tubing Inside Diameter {m}
    autosize,                !- Hydronic Tubing Length {m}
    MeanAirTemperature,      !- Temperature Control Type
    autosize,                !- Rated Flow Rate {m3/s}
    ,                        !- Pump Flow Rate Schedule Name
    179352,                  !- Rated Pump Head {Pa}
    100,                     !- Rated Power Consumption {W}
    0.9,                     !- Motor Efficiency
    ,                        !- Fraction of Motor Inefficiencies to Fluid Stream
    Peri2_Bot Radiant Water Inlet Node,  !- Heating Water Inlet Node Name
    Peri2_Bot Radiant Water Outlet Node,  !- Heating Water Outlet Node Name
    RADHEATHIGHWATERTEMP,    !- Heating High Water Temperature Schedule Name
    RADHEATLOWWATERTEMP,     !- Heating Low Water Temperature Schedule Name
    RADHEATHIGHCONTROLTEMP,  !- Heating High Control Temperature Schedule Name
    RADHEATLOWCONTROLTEMP,   !- Heating Low Control Temperature Schedule Name
    Peri2_Bot_LoTemp_Chw_Inlet,  !- Cooling Water Inlet Node Name
    Peri2_Bot_LoTemp_Chw_Outlet,  !- Cooling Water Outlet Node Name
    RADCOOLHIGHWATERTEMP,    !- Cooling High Water Temperature Schedule Name
    RADCOOLLOWWATERTEMP,     !- Cooling Low Water Temperature Schedule Name
    RADCOOLHIGHCONTROLTEMP,  !- Cooling High Control Temperature Schedule Name
    RADCOOLLOWCONTROLTEMP,   !- Cooling Low Control Temperature Schedule Name
    Off,                     !- Condensation Control Type
    1,                       !- Condensation Control Dewpoint Offset {C}
    OnePerSurface,           !- Number of Circuits
    106.7;                   !- Circuit Length {m}

ZoneHVAC:LowTemperatureRadiant:ConstantFlow,
    Peri3_Bot_LoTemp,        !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    Perimeter_bot_ZN_3,      !- Zone Name
    Perimeter_bot_ZN_3_Wall_North,  !- Surface Name or Radiant Surface Group Name
    0.013,                   !- Hydronic Tubing Inside Diameter {m}
    autosize,                !- Hydronic Tubing Length {m}
    MeanAirTemperature,      !- Temperature Control Type
    autosize,                !- Rated Flow Rate {m3/s}
    ,                        !- Pump Flow Rate Schedule Name
    179352,                  !- Rated Pump Head {Pa}
    100,                     !- Rated Power Consumption {W}
    0.9,                     !- Motor Efficiency
    ,                        !- Fraction of Motor Inefficiencies to Fluid Stream
    Peri3_Bot Radiant Water Inlet Node,  !- Heating Water Inlet Node Name
    Peri3_Bot Radiant Water Outlet Node,  !- Heating Water Outlet Node Name
    RADHEATHIGHWATERTEMP,    !- Heating High Water Temperature Schedule Name
    RADHEATLOWWATERTEMP,     !- Heating Low Water Temperature Schedule Name
    RADHEATHIGHCONTROLTEMP,  !- Heating High Control Temperature Schedule Name
    RADHEATLOWCONTROLTEMP,   !- Heating Low Control Temperature Schedule Name
    Peri3_Bot_LoTemp_Chw_Inlet,  !- Cooling Water Inlet Node Name
    Peri3_Bot_LoTemp_Chw_Outlet,  !- Cooling Water Outlet Node Name
    RADCOOLHIGHWATERTEMP,    !- Cooling High Water Temperature Schedule Name
    RADCOOLLOWWATERTEMP,     !- Cooling Low Water Temperature Schedule Name
    RADCOOLHIGHCONTROLTEMP,  !- Cooling High Control Temperature Schedule Name
    RADCOOLLOWCONTROLTEMP,   !- Cooling Low Control Temperature Schedule Name
    Off,                     !- Condensation Control Type
    1,                       !- Condensation Control Dewpoint Offset {C}
    OnePerSurface,           !- Number of Circuits
    106.7;                   !- Circuit Length {m}

ZoneHVAC:LowTemperatureRadiant:ConstantFlow,
    Peri4_Bot_LoTemp,        !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    Perimeter_bot_ZN_4,      !- Zone Name
    Perimeter_bot_ZN_4_Wall_West,  !- Surface Name or Radiant Surface Group Name
    0.013,                   !- Hydronic Tubing Inside Diameter {m}
    autosize,                !- Hydronic Tubing Length {m}
    MeanAirTemperature,      !- Temperature Control Type
    autosize,                !- Rated Flow Rate {m3/s}
    ,                        !- Pump Flow Rate Schedule Name
    179352,                  !- Rated Pump Head {Pa}
    100,                     !- Rated Power Consumption {W}
    0.9,                     !- Motor Efficiency
    ,                        !- Fraction of Motor Inefficiencies to Fluid Stream
    Peri4_Bot Radiant Water Inlet Node,  !- Heating Water Inlet Node Name
    Peri4_Bot Radiant Water Outlet Node,  !- Heating Water Outlet Node Name
    RADHEATHIGHWATERTEMP,    !- Heating High Water Temperature Schedule Name
    RADHEATLOWWATERTEMP,     !- Heating Low Water Temperature Schedule Name
    RADHEATHIGHCONTROLTEMP,  !- Heating High Control Temperature Schedule Name
    RADHEATLOWCONTROLTEMP,   !- Heating Low Control Temperature Schedule Name
    Peri4_Bot_LoTemp_Chw_Inlet,  !- Cooling Water Inlet Node Name
    Peri4_Bot_LoTemp_Chw_Outlet,  !- Cooling Water Outlet Node Name
    RADCOOLHIGHWATERTEMP,    !- Cooling High Water Temperature Schedule Name
    RADCOOLLOWWATERTEMP,     !- Cooling Low Water Temperature Schedule Name
    RADCOOLHIGHCONTROLTEMP,  !- Cooling High Control Temperature Schedule Name
    RADCOOLLOWCONTROLTEMP,   !- Cooling Low Control Temperature Schedule Name
    Off,                     !- Condensation Control Type
    1,                       !- Condensation Control Dewpoint Offset {C}
    OnePerSurface,           !- Number of Circuits
    106.7;                   !- Circuit Length {m}


!-   ===========  ALL OBJECTS IN CLASS: AIRTERMINAL:SINGLEDUCT:VAV:NOREHEAT ===========

AirTerminal:SingleDuct:VAV:NoReheat,
    Core_Bot_DOAS_AirTerminal,  !- Name
    HVACTemplate-Always 1,   !- Availability Schedule Name
    Core_Bot_DOAS Supply Inlet,  !- Air Outlet Node Name
    Core_Bot_DOAS Zone Equip Inlet,  !- Air Inlet Node Name
    autosize,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    autosize,                !- Constant Minimum Air Flow Fraction
    autosize;                !- Fixed Minimum Air Flow Rate {m3/s}

AirTerminal:SingleDuct:VAV:NoReheat,
    Core_Top_DOAS_AirTerminal,  !- Name
    HVACTemplate-Always 1,   !- Availability Schedule Name
    Core_Top_DOAS Supply Inlet,  !- Air Outlet Node Name
    Core_Top_DOAS Zone Equip Inlet,  !- Air Inlet Node Name
    autosize,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    autosize,                !- Constant Minimum Air Flow Fraction
    autosize;                !- Fixed Minimum Air Flow Rate {m3/s}

AirTerminal:SingleDuct:VAV:NoReheat,
    Core_Mid_DOAS_AirTerminal,  !- Name
    HVACTemplate-Always 1,   !- Availability Schedule Name
    Core_Mid_DOAS Supply Inlet,  !- Air Outlet Node Name
    Core_Mid_DOAS Zone Equip Inlet,  !- Air Inlet Node Name
    autosize,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    autosize,                !- Constant Minimum Air Flow Fraction
    autosize;                !- Fixed Minimum Air Flow Rate {m3/s}

AirTerminal:SingleDuct:VAV:NoReheat,
    Peri1_Bot_DOAS_AirTerminal,  !- Name
    HVACTemplate-Always 1,   !- Availability Schedule Name
    Peri1_Bot_DOAS Supply Inlet,  !- Air Outlet Node Name
    Peri1_Bot_DOAS Zone Equip Inlet,  !- Air Inlet Node Name
    autosize,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    autosize,                !- Constant Minimum Air Flow Fraction
    autosize;                !- Fixed Minimum Air Flow Rate {m3/s}

AirTerminal:SingleDuct:VAV:NoReheat,
    Peri2_Bot_DOAS_AirTerminal,  !- Name
    HVACTemplate-Always 1,   !- Availability Schedule Name
    Peri2_Bot_DOAS Supply Inlet,  !- Air Outlet Node Name
    Peri2_Bot_DOAS Zone Equip Inlet,  !- Air Inlet Node Name
    autosize,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    autosize,                !- Constant Minimum Air Flow Fraction
    autosize;                !- Fixed Minimum Air Flow Rate {m3/s}

AirTerminal:SingleDuct:VAV:NoReheat,
    Peri3_Bot_DOAS_AirTerminal,  !- Name
    HVACTemplate-Always 1,   !- Availability Schedule Name
    Peri3_Bot_DOAS Supply Inlet,  !- Air Outlet Node Name
    Peri3_Bot_DOAS Zone Equip Inlet,  !- Air Inlet Node Name
    autosize,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    autosize,                !- Constant Minimum Air Flow Fraction
    autosize;                !- Fixed Minimum Air Flow Rate {m3/s}

AirTerminal:SingleDuct:VAV:NoReheat,
    Peri4_Bot_DOAS_AirTerminal,  !- Name
    HVACTemplate-Always 1,   !- Availability Schedule Name
    Peri4_Bot_DOAS Supply Inlet,  !- Air Outlet Node Name
    Peri4_Bot_DOAS Zone Equip Inlet,  !- Air Inlet Node Name
    autosize,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    autosize,                !- Constant Minimum Air Flow Fraction
    autosize;                !- Fixed Minimum Air Flow Rate {m3/s}

AirTerminal:SingleDuct:VAV:NoReheat,
    Peri1_Mid_DOAS_AirTerminal,  !- Name
    HVACTemplate-Always 1,   !- Availability Schedule Name
    Peri1_Mid_DOAS Supply Inlet,  !- Air Outlet Node Name
    Peri1_Mid_DOAS Zone Equip Inlet,  !- Air Inlet Node Name
    autosize,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    autosize,                !- Constant Minimum Air Flow Fraction
    autosize;                !- Fixed Minimum Air Flow Rate {m3/s}

AirTerminal:SingleDuct:VAV:NoReheat,
    Peri2_Mid_DOAS_AirTerminal,  !- Name
    HVACTemplate-Always 1,   !- Availability Schedule Name
    Peri2_Mid_DOAS Supply Inlet,  !- Air Outlet Node Name
    Peri2_Mid_DOAS Zone Equip Inlet,  !- Air Inlet Node Name
    autosize,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    autosize,                !- Constant Minimum Air Flow Fraction
    autosize;                !- Fixed Minimum Air Flow Rate {m3/s}

AirTerminal:SingleDuct:VAV:NoReheat,
    Peri3_Mid_DOAS_AirTerminal,  !- Name
    HVACTemplate-Always 1,   !- Availability Schedule Name
    Peri3_Mid_DOAS Supply Inlet,  !- Air Outlet Node Name
    Peri3_Mid_DOAS Zone Equip Inlet,  !- Air Inlet Node Name
    autosize,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    autosize,                !- Constant Minimum Air Flow Fraction
    autosize;                !- Fixed Minimum Air Flow Rate {m3/s}

AirTerminal:SingleDuct:VAV:NoReheat,
    Peri4_Mid_DOAS_AirTerminal,  !- Name
    HVACTemplate-Always 1,   !- Availability Schedule Name
    Peri4_Mid_DOAS Supply Inlet,  !- Air Outlet Node Name
    Peri4_Mid_DOAS Zone Equip Inlet,  !- Air Inlet Node Name
    autosize,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    autosize,                !- Constant Minimum Air Flow Fraction
    autosize;                !- Fixed Minimum Air Flow Rate {m3/s}

AirTerminal:SingleDuct:VAV:NoReheat,
    Peri1_Top_DOAS_AirTerminal,  !- Name
    HVACTemplate-Always 1,   !- Availability Schedule Name
    Peri1_Top_DOAS Supply Inlet,  !- Air Outlet Node Name
    Peri1_Top_DOAS Zone Equip Inlet,  !- Air Inlet Node Name
    autosize,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    autosize,                !- Constant Minimum Air Flow Fraction
    autosize;                !- Fixed Minimum Air Flow Rate {m3/s}

AirTerminal:SingleDuct:VAV:NoReheat,
    Peri2_Top_DOAS_AirTerminal,  !- Name
    HVACTemplate-Always 1,   !- Availability Schedule Name
    Peri2_Top_DOAS Supply Inlet,  !- Air Outlet Node Name
    Peri2_Top_DOAS Zone Equip Inlet,  !- Air Inlet Node Name
    autosize,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    autosize,                !- Constant Minimum Air Flow Fraction
    autosize;                !- Fixed Minimum Air Flow Rate {m3/s}

AirTerminal:SingleDuct:VAV:NoReheat,
    Peri3_Top_DOAS_AirTerminal,  !- Name
    HVACTemplate-Always 1,   !- Availability Schedule Name
    Peri3_Top_DOAS Supply Inlet,  !- Air Outlet Node Name
    Peri3_Top_DOAS Zone Equip Inlet,  !- Air Inlet Node Name
    autosize,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    autosize,                !- Constant Minimum Air Flow Fraction
    autosize;                !- Fixed Minimum Air Flow Rate {m3/s}

AirTerminal:SingleDuct:VAV:NoReheat,
    Peri4_Top_DOAS_AirTerminal,  !- Name
    HVACTemplate-Always 1,   !- Availability Schedule Name
    Peri4_Top_DOAS Supply Inlet,  !- Air Outlet Node Name
    Peri4_Top_DOAS Zone Equip Inlet,  !- Air Inlet Node Name
    autosize,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    autosize,                !- Constant Minimum Air Flow Fraction
    autosize;                !- Fixed Minimum Air Flow Rate {m3/s}


!-   ===========  ALL OBJECTS IN CLASS: ZONEHVAC:AIRDISTRIBUTIONUNIT ===========

ZoneHVAC:AirDistributionUnit,
    Core_Bot DOAS ATU,       !- Name
    Core_Bot_DOAS Supply Inlet,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:NoReheat,  !- Air Terminal Object Type
    Core_Bot_DOAS_AirTerminal;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    Core_Mid DOAS ATU,       !- Name
    Core_Mid_DOAS Supply Inlet,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:NoReheat,  !- Air Terminal Object Type
    Core_Mid_DOAS_AirTerminal;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    Core_Top DOAS ATU,       !- Name
    Core_Top_DOAS Supply Inlet,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:NoReheat,  !- Air Terminal Object Type
    Core_Top_DOAS_AirTerminal;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    Peri1_Top DOAS ATU,      !- Name
    Peri1_Top_DOAS Supply Inlet,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:NoReheat,  !- Air Terminal Object Type
    Peri1_Top_DOAS_AirTerminal;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    Peri2_Top DOAS ATU,      !- Name
    Peri2_Top_DOAS Supply Inlet,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:NoReheat,  !- Air Terminal Object Type
    Peri2_Top_DOAS_AirTerminal;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    Peri3_Top DOAS ATU,      !- Name
    Peri3_Top_DOAS Supply Inlet,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:NoReheat,  !- Air Terminal Object Type
    Peri3_Top_DOAS_AirTerminal;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    Peri4_Top DOAS ATU,      !- Name
    Peri4_Top_DOAS Supply Inlet,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:NoReheat,  !- Air Terminal Object Type
    Peri4_Top_DOAS_AirTerminal;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    Peri1_Mid DOAS ATU,      !- Name
    Peri1_Mid_DOAS Supply Inlet,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:NoReheat,  !- Air Terminal Object Type
    Peri1_Mid_DOAS_AirTerminal;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    Peri2_Mid DOAS ATU,      !- Name
    Peri2_Mid_DOAS Supply Inlet,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:NoReheat,  !- Air Terminal Object Type
    Peri2_Mid_DOAS_AirTerminal;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    Peri3_Mid DOAS ATU,      !- Name
    Peri3_Mid_DOAS Supply Inlet,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:NoReheat,  !- Air Terminal Object Type
    Peri3_Mid_DOAS_AirTerminal;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    Peri4_Mid DOAS ATU,      !- Name
    Peri4_Mid_DOAS Supply Inlet,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:NoReheat,  !- Air Terminal Object Type
    Peri4_Mid_DOAS_AirTerminal;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    Peri1_Bot DOAS ATU,      !- Name
    Peri1_Bot_DOAS Supply Inlet,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:NoReheat,  !- Air Terminal Object Type
    Peri1_Bot_DOAS_AirTerminal;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    Peri2_Bot DOAS ATU,      !- Name
    Peri2_Bot_DOAS Supply Inlet,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:NoReheat,  !- Air Terminal Object Type
    Peri2_Bot_DOAS_AirTerminal;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    Peri3_Bot DOAS ATU,      !- Name
    Peri3_Bot_DOAS Supply Inlet,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:NoReheat,  !- Air Terminal Object Type
    Peri3_Bot_DOAS_AirTerminal;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    Peri4_Bot DOAS ATU,      !- Name
    Peri4_Bot_DOAS Supply Inlet,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:NoReheat,  !- Air Terminal Object Type
    Peri4_Bot_DOAS_AirTerminal;  !- Air Terminal Name


!-   ===========  ALL OBJECTS IN CLASS: ZONEHVAC:EQUIPMENTLIST ===========

ZoneHVAC:EquipmentList,
    Core_Bot_Equip,          !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:LowTemperatureRadiant:ConstantFlow,  !- Zone Equipment 1 Object Type
    Core_Bot_LoTemp,         !- Zone Equipment 1 Name
    2,                       !- Zone Equipment 1 Cooling Sequence
    2,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ,                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 2 Object Type
    Core_Bot DOAS ATU,       !- Zone Equipment 2 Name
    1,                       !- Zone Equipment 2 Cooling Sequence
    1;                       !- Zone Equipment 2 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
    Core_Mid_Equip,          !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:LowTemperatureRadiant:ConstantFlow,  !- Zone Equipment 1 Object Type
    Core_Mid_LoTemp,         !- Zone Equipment 1 Name
    2,                       !- Zone Equipment 1 Cooling Sequence
    2,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ,                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 2 Object Type
    Core_Mid DOAS ATU,       !- Zone Equipment 2 Name
    1,                       !- Zone Equipment 2 Cooling Sequence
    1;                       !- Zone Equipment 2 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
    Core_Top_Equip,          !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:LowTemperatureRadiant:ConstantFlow,  !- Zone Equipment 1 Object Type
    Core_Top_LoTemp,         !- Zone Equipment 1 Name
    2,                       !- Zone Equipment 1 Cooling Sequence
    2,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ,                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 2 Object Type
    Core_Top DOAS ATU,       !- Zone Equipment 2 Name
    1,                       !- Zone Equipment 2 Cooling Sequence
    1;                       !- Zone Equipment 2 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
    Peri1_Top_Equip,         !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:LowTemperatureRadiant:ConstantFlow,  !- Zone Equipment 1 Object Type
    Peri1_Top_LoTemp,        !- Zone Equipment 1 Name
    2,                       !- Zone Equipment 1 Cooling Sequence
    2,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ,                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 2 Object Type
    Peri1_Top DOAS ATU,      !- Zone Equipment 2 Name
    1,                       !- Zone Equipment 2 Cooling Sequence
    1;                       !- Zone Equipment 2 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
    Peri2_Top_Equip,         !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:LowTemperatureRadiant:ConstantFlow,  !- Zone Equipment 1 Object Type
    Peri2_Top_LoTemp,        !- Zone Equipment 1 Name
    2,                       !- Zone Equipment 1 Cooling Sequence
    2,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ,                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 2 Object Type
    Peri2_Top DOAS ATU,      !- Zone Equipment 2 Name
    1,                       !- Zone Equipment 2 Cooling Sequence
    1;                       !- Zone Equipment 2 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
    Peri3_Top_Equip,         !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:LowTemperatureRadiant:ConstantFlow,  !- Zone Equipment 1 Object Type
    Peri3_Top_LoTemp,        !- Zone Equipment 1 Name
    2,                       !- Zone Equipment 1 Cooling Sequence
    2,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ,                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 2 Object Type
    Peri3_Top DOAS ATU,      !- Zone Equipment 2 Name
    1,                       !- Zone Equipment 2 Cooling Sequence
    1;                       !- Zone Equipment 2 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
    Peri4_Top_Equip,         !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:LowTemperatureRadiant:ConstantFlow,  !- Zone Equipment 1 Object Type
    Peri4_Top_LoTemp,        !- Zone Equipment 1 Name
    2,                       !- Zone Equipment 1 Cooling Sequence
    2,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ,                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 2 Object Type
    Peri4_Top DOAS ATU,      !- Zone Equipment 2 Name
    1,                       !- Zone Equipment 2 Cooling Sequence
    1;                       !- Zone Equipment 2 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
    Peri1_Mid_Equip,         !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:LowTemperatureRadiant:ConstantFlow,  !- Zone Equipment 1 Object Type
    Peri1_Mid_LoTemp,        !- Zone Equipment 1 Name
    2,                       !- Zone Equipment 1 Cooling Sequence
    2,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ,                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 2 Object Type
    Peri1_Mid DOAS ATU,      !- Zone Equipment 2 Name
    1,                       !- Zone Equipment 2 Cooling Sequence
    1;                       !- Zone Equipment 2 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
    Peri2_Mid_Equip,         !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:LowTemperatureRadiant:ConstantFlow,  !- Zone Equipment 1 Object Type
    Peri2_Mid_LoTemp,        !- Zone Equipment 1 Name
    2,                       !- Zone Equipment 1 Cooling Sequence
    2,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ,                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 2 Object Type
    Peri2_Mid DOAS ATU,      !- Zone Equipment 2 Name
    1,                       !- Zone Equipment 2 Cooling Sequence
    1;                       !- Zone Equipment 2 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
    Peri3_Mid_Equip,         !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:LowTemperatureRadiant:ConstantFlow,  !- Zone Equipment 1 Object Type
    Peri3_Mid_LoTemp,        !- Zone Equipment 1 Name
    2,                       !- Zone Equipment 1 Cooling Sequence
    2,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ,                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 2 Object Type
    Peri3_Mid DOAS ATU,      !- Zone Equipment 2 Name
    1,                       !- Zone Equipment 2 Cooling Sequence
    1;                       !- Zone Equipment 2 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
    Peri4_Mid_Equip,         !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:LowTemperatureRadiant:ConstantFlow,  !- Zone Equipment 1 Object Type
    Peri4_Mid_LoTemp,        !- Zone Equipment 1 Name
    2,                       !- Zone Equipment 1 Cooling Sequence
    2,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ,                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 2 Object Type
    Peri4_Mid DOAS ATU,      !- Zone Equipment 2 Name
    1,                       !- Zone Equipment 2 Cooling Sequence
    1;                       !- Zone Equipment 2 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
    Peri1_Bot_Equip,         !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:LowTemperatureRadiant:ConstantFlow,  !- Zone Equipment 1 Object Type
    Peri1_Bot_LoTemp,        !- Zone Equipment 1 Name
    2,                       !- Zone Equipment 1 Cooling Sequence
    2,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ,                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 2 Object Type
    Peri1_Bot DOAS ATU,      !- Zone Equipment 2 Name
    1,                       !- Zone Equipment 2 Cooling Sequence
    1;                       !- Zone Equipment 2 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
    Peri2_Bot_Equip,         !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:LowTemperatureRadiant:ConstantFlow,  !- Zone Equipment 1 Object Type
    Peri2_Bot_LoTemp,        !- Zone Equipment 1 Name
    2,                       !- Zone Equipment 1 Cooling Sequence
    2,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ,                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 2 Object Type
    Peri2_Bot DOAS ATU,      !- Zone Equipment 2 Name
    1,                       !- Zone Equipment 2 Cooling Sequence
    1;                       !- Zone Equipment 2 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
    Peri3_Bot_Equip,         !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:LowTemperatureRadiant:ConstantFlow,  !- Zone Equipment 1 Object Type
    Peri3_Bot_LoTemp,        !- Zone Equipment 1 Name
    2,                       !- Zone Equipment 1 Cooling Sequence
    2,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ,                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 2 Object Type
    Peri3_Bot DOAS ATU,      !- Zone Equipment 2 Name
    1,                       !- Zone Equipment 2 Cooling Sequence
    1;                       !- Zone Equipment 2 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
    Peri4_Bot_Equip,         !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:LowTemperatureRadiant:ConstantFlow,  !- Zone Equipment 1 Object Type
    Peri4_Bot_LoTemp,        !- Zone Equipment 1 Name
    2,                       !- Zone Equipment 1 Cooling Sequence
    2,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ,                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 2 Object Type
    Peri4_Bot DOAS ATU,      !- Zone Equipment 2 Name
    1,                       !- Zone Equipment 2 Cooling Sequence
    1;                       !- Zone Equipment 2 Heating or No-Load Sequence


!-   ===========  ALL OBJECTS IN CLASS: ZONEHVAC:EQUIPMENTCONNECTIONS ===========

ZoneHVAC:EquipmentConnections,
    Core_bottom,             !- Zone Name
    Core_Bot_Equip,          !- Zone Conditioning Equipment List Name
    Core_Bot_DOAS Supply Inlet,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Core_Bot_ZoneNode,       !- Zone Air Node Name
    Core_Bot_Outlet_ZoneNode,!- Zone Return Air Node or NodeList Name
    HVACTemplate-Always 0;   !- Zone Return Air Node 1 Flow Rate Fraction Schedule Name

ZoneHVAC:EquipmentConnections,
    Core_mid,                !- Zone Name
    Core_Mid_Equip,          !- Zone Conditioning Equipment List Name
    Core_Mid_DOAS Supply Inlet,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Core_Mid_ZoneNode,       !- Zone Air Node Name
    Core_Mid_Outlet_ZoneNode,!- Zone Return Air Node or NodeList Name
    HVACTemplate-Always 0;   !- Zone Return Air Node 1 Flow Rate Fraction Schedule Name

ZoneHVAC:EquipmentConnections,
    Core_top,                !- Zone Name
    Core_Top_Equip,          !- Zone Conditioning Equipment List Name
    Core_Top_DOAS Supply Inlet,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Core_Top_ZoneNode,       !- Zone Air Node Name
    Core_Top_Outlet_ZoneNode,!- Zone Return Air Node or NodeList Name
    HVACTemplate-Always 0;   !- Zone Return Air Node 1 Flow Rate Fraction Schedule Name

ZoneHVAC:EquipmentConnections,
    Perimeter_top_ZN_1,      !- Zone Name
    Peri1_Top_Equip,         !- Zone Conditioning Equipment List Name
    Peri1_Top_DOAS Supply Inlet,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Peri1_Top_ZoneNode,      !- Zone Air Node Name
    Peri1_Top_Outlet_ZoneNode,  !- Zone Return Air Node or NodeList Name
    HVACTemplate-Always 0;   !- Zone Return Air Node 1 Flow Rate Fraction Schedule Name

ZoneHVAC:EquipmentConnections,
    Perimeter_top_ZN_2,      !- Zone Name
    Peri2_Top_Equip,         !- Zone Conditioning Equipment List Name
    Peri2_Top_DOAS Supply Inlet,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Peri2_Top_ZoneNode,      !- Zone Air Node Name
    Peri2_Top_Outlet_ZoneNode,  !- Zone Return Air Node or NodeList Name
    HVACTemplate-Always 0;   !- Zone Return Air Node 1 Flow Rate Fraction Schedule Name

ZoneHVAC:EquipmentConnections,
    Perimeter_top_ZN_3,      !- Zone Name
    Peri3_Top_Equip,         !- Zone Conditioning Equipment List Name
    Peri3_Top_DOAS Supply Inlet,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Peri3_Top_ZoneNode,      !- Zone Air Node Name
    Peri3_Top_Outlet_ZoneNode,  !- Zone Return Air Node or NodeList Name
    HVACTemplate-Always 0;   !- Zone Return Air Node 1 Flow Rate Fraction Schedule Name

ZoneHVAC:EquipmentConnections,
    Perimeter_top_ZN_4,      !- Zone Name
    Peri4_Top_Equip,         !- Zone Conditioning Equipment List Name
    Peri4_Top_DOAS Supply Inlet,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Peri4_Top_ZoneNode,      !- Zone Air Node Name
    Peri4_Top_Outlet_ZoneNode,  !- Zone Return Air Node or NodeList Name
    HVACTemplate-Always 0;   !- Zone Return Air Node 1 Flow Rate Fraction Schedule Name

ZoneHVAC:EquipmentConnections,
    Perimeter_bot_ZN_1,      !- Zone Name
    Peri1_Bot_Equip,         !- Zone Conditioning Equipment List Name
    Peri1_Bot_DOAS Supply Inlet,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Peri1_Bot_ZoneNode,      !- Zone Air Node Name
    Peri1_Bot_Outlet_ZoneNode,  !- Zone Return Air Node or NodeList Name
    HVACTemplate-Always 0;   !- Zone Return Air Node 1 Flow Rate Fraction Schedule Name

ZoneHVAC:EquipmentConnections,
    Perimeter_bot_ZN_2,      !- Zone Name
    Peri2_Bot_Equip,         !- Zone Conditioning Equipment List Name
    Peri2_Bot_DOAS Supply Inlet,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Peri2_Bot_ZoneNode,      !- Zone Air Node Name
    Peri2_Bot_Outlet_ZoneNode,  !- Zone Return Air Node or NodeList Name
    HVACTemplate-Always 0;   !- Zone Return Air Node 1 Flow Rate Fraction Schedule Name

ZoneHVAC:EquipmentConnections,
    Perimeter_bot_ZN_3,      !- Zone Name
    Peri3_Bot_Equip,         !- Zone Conditioning Equipment List Name
    Peri3_Bot_DOAS Supply Inlet,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Peri3_Bot_ZoneNode,      !- Zone Air Node Name
    Peri3_Bot_Outlet_ZoneNode,  !- Zone Return Air Node or NodeList Name
    HVACTemplate-Always 0;   !- Zone Return Air Node 1 Flow Rate Fraction Schedule Name

ZoneHVAC:EquipmentConnections,
    Perimeter_bot_ZN_4,      !- Zone Name
    Peri4_Bot_Equip,         !- Zone Conditioning Equipment List Name
    Peri4_Bot_DOAS Supply Inlet,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Peri4_Bot_ZoneNode,      !- Zone Air Node Name
    Peri4_Bot_Outlet_ZoneNode,  !- Zone Return Air Node or NodeList Name
    HVACTemplate-Always 0;   !- Zone Return Air Node 1 Flow Rate Fraction Schedule Name

ZoneHVAC:EquipmentConnections,
    Perimeter_mid_ZN_1,      !- Zone Name
    Peri1_Mid_Equip,         !- Zone Conditioning Equipment List Name
    Peri1_Mid_DOAS Supply Inlet,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Peri1_Mid_ZoneNode,      !- Zone Air Node Name
    Peri1_Mid_Outlet_ZoneNode,  !- Zone Return Air Node or NodeList Name
    HVACTemplate-Always 0;   !- Zone Return Air Node 1 Flow Rate Fraction Schedule Name

ZoneHVAC:EquipmentConnections,
    Perimeter_mid_ZN_2,      !- Zone Name
    Peri2_Mid_Equip,         !- Zone Conditioning Equipment List Name
    Peri2_Mid_DOAS Supply Inlet,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Peri2_Mid_ZoneNode,      !- Zone Air Node Name
    Peri2_Mid_Outlet_ZoneNode,  !- Zone Return Air Node or NodeList Name
    HVACTemplate-Always 0;   !- Zone Return Air Node 1 Flow Rate Fraction Schedule Name

ZoneHVAC:EquipmentConnections,
    Perimeter_mid_ZN_3,      !- Zone Name
    Peri3_Mid_Equip,         !- Zone Conditioning Equipment List Name
    Peri3_Mid_DOAS Supply Inlet,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Peri3_Mid_ZoneNode,      !- Zone Air Node Name
    Peri3_Mid_Outlet_ZoneNode,  !- Zone Return Air Node or NodeList Name
    HVACTemplate-Always 0;   !- Zone Return Air Node 1 Flow Rate Fraction Schedule Name

ZoneHVAC:EquipmentConnections,
    Perimeter_mid_ZN_4,      !- Zone Name
    Peri4_Mid_Equip,         !- Zone Conditioning Equipment List Name
    Peri4_Mid_DOAS Supply Inlet,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Peri4_Mid_ZoneNode,      !- Zone Air Node Name
    Peri4_Mid_Outlet_ZoneNode,  !- Zone Return Air Node or NodeList Name
    HVACTemplate-Always 0;   !- Zone Return Air Node 1 Flow Rate Fraction Schedule Name


!-   ===========  ALL OBJECTS IN CLASS: FAN:VARIABLEVOLUME ===========

Fan:VariableVolume,
    DOAS Supply Fan,         !- Name
    FanAvailSched,           !- Availability Schedule Name
    0.7,                     !- Fan Total Efficiency
    1000,                    !- Pressure Rise {Pa}
    autosize,                !- Maximum Flow Rate {m3/s}
    Fraction,                !- Fan Power Minimum Flow Rate Input Method
    0.0,                     !- Fan Power Minimum Flow Fraction
    ,                        !- Fan Power Minimum Air Flow Rate {m3/s}
    0.9,                     !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    0.0015302446,            !- Fan Power Coefficient 1
    0.0052080574,            !- Fan Power Coefficient 2
    1.1086242,               !- Fan Power Coefficient 3
    -0.11635563,             !- Fan Power Coefficient 4
    0,                       !- Fan Power Coefficient 5
    DOAS Heating Coil Outlet,!- Air Inlet Node Name
    DOAS Supply Fan Outlet;  !- Air Outlet Node Name


!-   ===========  ALL OBJECTS IN CLASS: COIL:COOLING:WATER ===========

Coil:Cooling:Water,
    DOAS Cooling Coil,       !- Name
    HVACTemplate-Always 1,   !- Availability Schedule Name
    autosize,                !- Design Water Flow Rate {m3/s}
    autosize,                !- Design Air Flow Rate {m3/s}
    autosize,                !- Design Inlet Water Temperature {C}
    autosize,                !- Design Inlet Air Temperature {C}
    autosize,                !- Design Outlet Air Temperature {C}
    autosize,                !- Design Inlet Air Humidity Ratio {kgWater/kgDryAir}
    autosize,                !- Design Outlet Air Humidity Ratio {kgWater/kgDryAir}
    DOAS Cooling Coil ChW Inlet,  !- Water Inlet Node Name
    DOAS Cooling Coil ChW Outlet,  !- Water Outlet Node Name
    DOAS Mixed Air Outlet,   !- Air Inlet Node Name
    DOAS Cooling Coil Outlet,!- Air Outlet Node Name
    DetailedAnalysis,        !- Type of Analysis
    CrossFlow;               !- Heat Exchanger Configuration


!-   ===========  ALL OBJECTS IN CLASS: COIL:HEATING:WATER ===========

Coil:Heating:Water,
    DOAS Heating Coil,       !- Name
    HVACTemplate-Always 1,   !- Availability Schedule Name
    autosize,                !- U-Factor Times Area Value {W/K}
    autosize,                !- Maximum Water Flow Rate {m3/s}
    DOAS Heating Coil HW Inlet,  !- Water Inlet Node Name
    DOAS Heating Coil HW Outlet,  !- Water Outlet Node Name
    DOAS Cooling Coil Outlet,!- Air Inlet Node Name
    DOAS Heating Coil Outlet,!- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    autosize,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    0.5;                     !- Rated Ratio for Air and Water Convection


!-   ===========  ALL OBJECTS IN CLASS: CONTROLLER:WATERCOIL ===========

Controller:WaterCoil,
    DOAS Cooling Coil Controller,  !- Name
    Temperature,             !- Control Variable
    Reverse,                 !- Action
    Flow,                    !- Actuator Variable
    DOAS Cooling Coil Outlet,!- Sensor Node Name
    DOAS Cooling Coil ChW Inlet,  !- Actuator Node Name
    autosize,                !- Controller Convergence Tolerance {deltaC}
    autosize,                !- Maximum Actuated Flow {m3/s}
    0;                       !- Minimum Actuated Flow {m3/s}

Controller:WaterCoil,
    DOAS Heating Coil Controller,  !- Name
    Temperature,             !- Control Variable
    Normal,                  !- Action
    Flow,                    !- Actuator Variable
    DOAS Heating Coil Outlet,!- Sensor Node Name
    DOAS Heating Coil HW Inlet,  !- Actuator Node Name
    autosize,                !- Controller Convergence Tolerance {deltaC}
    autosize,                !- Maximum Actuated Flow {m3/s}
    0;                       !- Minimum Actuated Flow {m3/s}


!-   ===========  ALL OBJECTS IN CLASS: CONTROLLER:OUTDOORAIR ===========

Controller:OutdoorAir,
    DOAS OA Controller,      !- Name
    DOAS Relief Air Outlet,  !- Relief Air Outlet Node Name
    DOAS Air Loop Inlet,     !- Return Air Node Name
    DOAS Mixed Air Outlet,   !- Mixed Air Node Name
    DOAS Outdoor Air Inlet,  !- Actuator Node Name
    autosize,                !- Minimum Outdoor Air Flow Rate {m3/s}
    autosize,                !- Maximum Outdoor Air Flow Rate {m3/s}
    DifferentialEnthalpy,    !- Economizer Control Type
    MinimumFlowWithBypass,   !- Economizer Control Action Type
    ,                        !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    ,                        !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    12.2,                    !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    NoLockout,               !- Lockout Type
    ProportionalMinimum;     !- Minimum Limit Type


!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:CONTROLLERLIST ===========

AirLoopHVAC:ControllerList,
    DOAS Controllers,        !- Name
    Controller:WaterCoil,    !- Controller 1 Object Type
    DOAS Cooling Coil Controller,  !- Controller 1 Name
    Controller:WaterCoil,    !- Controller 2 Object Type
    DOAS Heating Coil Controller;  !- Controller 2 Name

AirLoopHVAC:ControllerList,
    DOAS OA System Controllers,  !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    DOAS OA Controller;      !- Controller 1 Name


!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC ===========

AirLoopHVAC,
    DOAS,                    !- Name
    DOAS Controllers,        !- Controller List Name
    DOAS Availability Managers,  !- Availability Manager List Name
    autosize,                !- Design Supply Air Flow Rate {m3/s}
    DOAS Branches,           !- Branch List Name
    ,                        !- Connector List Name
    DOAS Air Loop Inlet,     !- Supply Side Inlet Node Name
    DOAS Return Air Outlet,  !- Demand Side Outlet Node Name
    DOAS Supply Path Inlet,  !- Demand Side Inlet Node Names
    DOAS Supply Fan Outlet;  !- Supply Side Outlet Node Names


!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:OUTDOORAIRSYSTEM:EQUIPMENTLIST ===========

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    DOAS OA System Equipment,!- Name
    OutdoorAir:Mixer,        !- Component 1 Object Type
    DOAS OA Mixing Box;      !- Component 1 Name


!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:OUTDOORAIRSYSTEM ===========

AirLoopHVAC:OutdoorAirSystem,
    DOAS OA System,          !- Name
    DOAS OA System Controllers,  !- Controller List Name
    DOAS OA System Equipment,!- Outdoor Air Equipment List Name
    DOAS Availability Managers;  !- Availability Manager List Name


!-   ===========  ALL OBJECTS IN CLASS: OUTDOORAIR:MIXER ===========

OutdoorAir:Mixer,
    DOAS OA Mixing Box,      !- Name
    DOAS Mixed Air Outlet,   !- Mixed Air Node Name
    DOAS Outdoor Air Inlet,  !- Outdoor Air Stream Node Name
    DOAS Relief Air Outlet,  !- Relief Air Stream Node Name
    DOAS Air Loop Inlet;     !- Return Air Stream Node Name


!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:ZONESPLITTER ===========

AirLoopHVAC:ZoneSplitter,
    DOAS Zone Splitter,      !- Name
    DOAS Supply Path Inlet,  !- Inlet Node Name
    Core_Bot_DOAS Zone Equip Inlet,  !- Outlet 1 Node Name
    Core_Mid_DOAS Zone Equip Inlet,  !- Outlet 2 Node Name
    Core_Top_DOAS Zone Equip Inlet,  !- Outlet 3 Node Name
    Peri1_Bot_DOAS Zone Equip Inlet,  !- Outlet 4 Node Name
    Peri2_Bot_DOAS Zone Equip Inlet,  !- Outlet 5 Node Name
    Peri3_Bot_DOAS Zone Equip Inlet,  !- Outlet 6 Node Name
    Peri4_Bot_DOAS Zone Equip Inlet,  !- Outlet 7 Node Name
    Peri1_Mid_DOAS Zone Equip Inlet,  !- Outlet 8 Node Name
    Peri2_Mid_DOAS Zone Equip Inlet,  !- Outlet 9 Node Name
    Peri3_Mid_DOAS Zone Equip Inlet,  !- Outlet 10 Node Name
    Peri4_Mid_DOAS Zone Equip Inlet,  !- Outlet 11 Node Name
    Peri1_Top_DOAS Zone Equip Inlet,  !- Outlet 12 Node Name
    Peri2_Top_DOAS Zone Equip Inlet,  !- Outlet 13 Node Name
    Peri3_Top_DOAS Zone Equip Inlet,  !- Outlet 14 Node Name
    Peri4_Top_DOAS Zone Equip Inlet;  !- Outlet 15 Node Name


!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:SUPPLYPATH ===========

AirLoopHVAC:SupplyPath,
    DOAS Supply Path,        !- Name
    DOAS Supply Path Inlet,  !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    DOAS Zone Splitter;      !- Component 1 Name


!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:ZONEMIXER ===========

AirLoopHVAC:ZoneMixer,
    DOAS Zone Mixer,         !- Name
    DOAS Return Air Outlet,  !- Outlet Node Name
    Core_Bot_Outlet_ZoneNode,!- Inlet 1 Node Name
    Core_Mid_Outlet_ZoneNode,!- Inlet 2 Node Name
    Core_Top_Outlet_ZoneNode,!- Inlet 3 Node Name
    Peri1_Bot_Outlet_ZoneNode,  !- Inlet 4 Node Name
    Peri2_Bot_Outlet_ZoneNode,  !- Inlet 5 Node Name
    Peri3_Bot_Outlet_ZoneNode,  !- Inlet 6 Node Name
    Peri4_Bot_Outlet_ZoneNode,  !- Inlet 7 Node Name
    Peri1_Mid_Outlet_ZoneNode,  !- Inlet 8 Node Name
    Peri2_Mid_Outlet_ZoneNode,  !- Inlet 9 Node Name
    Peri3_Mid_Outlet_ZoneNode,  !- Inlet 10 Node Name
    Peri4_Mid_Outlet_ZoneNode,  !- Inlet 11 Node Name
    Peri1_Top_Outlet_ZoneNode,  !- Inlet 12 Node Name
    Peri2_Top_Outlet_ZoneNode,  !- Inlet 13 Node Name
    Peri3_Top_Outlet_ZoneNode,  !- Inlet 14 Node Name
    Peri4_Top_Outlet_ZoneNode;  !- Inlet 15 Node Name


!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:RETURNPATH ===========

AirLoopHVAC:ReturnPath,
    DOAS Return Path,        !- Name
    DOAS Return Air Outlet,  !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    DOAS Zone Mixer;         !- Component 1 Name


!-   ===========  ALL OBJECTS IN CLASS: BRANCH ===========

Branch,
    Chilled Water Loop ChW Supply Bypass Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Chilled Water Loop ChW Supply Side Bypass Pipe,  !- Component 1 Name
    Chilled Water Loop ChW Supply Bypass Inlet,  !- Component 1 Inlet Node Name
    Chilled Water Loop ChW Supply Bypass Outlet;  !- Component 1 Outlet Node Name

Branch,
    Chilled Water Loop ChW Supply Inlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pump:ConstantSpeed,      !- Component 1 Object Type
    Chilled Water Loop ChW Supply Pump,  !- Component 1 Name
    Chilled Water Loop ChW Supply Inlet,  !- Component 1 Inlet Node Name
    Chilled Water Loop ChW Pump Outlet;  !- Component 1 Outlet Node Name

Branch,
    Chilled Water Loop ChW Supply Outlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Chilled Water Loop ChW Supply Outlet Pipe,  !- Component 1 Name
    Chilled Water Loop ChW Supply Outlet Pipe Inlet,  !- Component 1 Inlet Node Name
    Chilled Water Loop ChW Supply Outlet;  !- Component 1 Outlet Node Name

Branch,
    Chilled Water Loop ChW Demand Inlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Chilled Water Loop ChW Demand Inlet Pipe,  !- Component 1 Name
    Chilled Water Loop ChW Demand Inlet,  !- Component 1 Inlet Node Name
    Chilled Water Loop ChW Demand Inlet Pipe Outlet;  !- Component 1 Outlet Node Name

Branch,
    Chilled Water Loop ChW Demand Bypass Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Chilled Water Loop ChW Demand Side Bypass Pipe,  !- Component 1 Name
    Chilled Water Loop ChW Demand Bypass Inlet,  !- Component 1 Inlet Node Name
    Chilled Water Loop ChW Demand Bypass Outlet;  !- Component 1 Outlet Node Name

Branch,
    Chilled Water Loop ChW Demand Outlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Chilled Water Loop ChW Demand Outlet Pipe,  !- Component 1 Name
    Chilled Water Loop ChW Demand Outlet Pipe Inlet,  !- Component 1 Inlet Node Name
    Chilled Water Loop ChW Demand Outlet;  !- Component 1 Outlet Node Name

Branch,
    Core_Bot_LoTemp_Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    ZoneHVAC:LowTemperatureRadiant:ConstantFlow,  !- Component 1 Object Type
    Core_Bot_LoTemp,         !- Component 1 Name
    Core_Bot_LoTemp_Chw_Inlet,  !- Component 1 Inlet Node Name
    Core_Bot_LoTemp_Chw_Outlet;  !- Component 1 Outlet Node Name

Branch,
    Core_Mid_LoTemp_Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    ZoneHVAC:LowTemperatureRadiant:ConstantFlow,  !- Component 1 Object Type
    Core_Mid_LoTemp,         !- Component 1 Name
    Core_Mid_LoTemp_Chw_Inlet,  !- Component 1 Inlet Node Name
    Core_Mid_LoTemp_Chw_Outlet;  !- Component 1 Outlet Node Name

Branch,
    Core_Top_LoTemp_Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    ZoneHVAC:LowTemperatureRadiant:ConstantFlow,  !- Component 1 Object Type
    Core_Top_LoTemp,         !- Component 1 Name
    Core_Top_LoTemp_Chw_Inlet,  !- Component 1 Inlet Node Name
    Core_Top_LoTemp_Chw_Outlet;  !- Component 1 Outlet Node Name

Branch,
    Peri1_Top_LoTemp_Branch, !- Name
    ,                        !- Pressure Drop Curve Name
    ZoneHVAC:LowTemperatureRadiant:ConstantFlow,  !- Component 1 Object Type
    Peri1_Top_LoTemp,        !- Component 1 Name
    Peri1_Top_LoTemp_Chw_Inlet,  !- Component 1 Inlet Node Name
    Peri1_Top_LoTemp_Chw_Outlet;  !- Component 1 Outlet Node Name

Branch,
    Peri2_Top_LoTemp_Branch, !- Name
    ,                        !- Pressure Drop Curve Name
    ZoneHVAC:LowTemperatureRadiant:ConstantFlow,  !- Component 1 Object Type
    Peri2_Top_LoTemp,        !- Component 1 Name
    Peri2_Top_LoTemp_Chw_Inlet,  !- Component 1 Inlet Node Name
    Peri2_Top_LoTemp_Chw_Outlet;  !- Component 1 Outlet Node Name

Branch,
    Peri3_Top_LoTemp_Branch, !- Name
    ,                        !- Pressure Drop Curve Name
    ZoneHVAC:LowTemperatureRadiant:ConstantFlow,  !- Component 1 Object Type
    Peri3_Top_LoTemp,        !- Component 1 Name
    Peri3_Top_LoTemp_Chw_Inlet,  !- Component 1 Inlet Node Name
    Peri3_Top_LoTemp_Chw_Outlet;  !- Component 1 Outlet Node Name

Branch,
    Peri4_Top_LoTemp_Branch, !- Name
    ,                        !- Pressure Drop Curve Name
    ZoneHVAC:LowTemperatureRadiant:ConstantFlow,  !- Component 1 Object Type
    Peri4_Top_LoTemp,        !- Component 1 Name
    Peri4_Top_LoTemp_Chw_Inlet,  !- Component 1 Inlet Node Name
    Peri4_Top_LoTemp_Chw_Outlet;  !- Component 1 Outlet Node Name

Branch,
    Peri1_Mid_LoTemp_Branch, !- Name
    ,                        !- Pressure Drop Curve Name
    ZoneHVAC:LowTemperatureRadiant:ConstantFlow,  !- Component 1 Object Type
    Peri1_Mid_LoTemp,        !- Component 1 Name
    Peri1_Mid_LoTemp_Chw_Inlet,  !- Component 1 Inlet Node Name
    Peri1_Mid_LoTemp_Chw_Outlet;  !- Component 1 Outlet Node Name

Branch,
    Peri2_Mid_LoTemp_Branch, !- Name
    ,                        !- Pressure Drop Curve Name
    ZoneHVAC:LowTemperatureRadiant:ConstantFlow,  !- Component 1 Object Type
    Peri2_Mid_LoTemp,        !- Component 1 Name
    Peri2_Mid_LoTemp_Chw_Inlet,  !- Component 1 Inlet Node Name
    Peri2_Mid_LoTemp_Chw_Outlet;  !- Component 1 Outlet Node Name

Branch,
    Peri3_Mid_LoTemp_Branch, !- Name
    ,                        !- Pressure Drop Curve Name
    ZoneHVAC:LowTemperatureRadiant:ConstantFlow,  !- Component 1 Object Type
    Peri3_Mid_LoTemp,        !- Component 1 Name
    Peri3_Mid_LoTemp_Chw_Inlet,  !- Component 1 Inlet Node Name
    Peri3_Mid_LoTemp_Chw_Outlet;  !- Component 1 Outlet Node Name

Branch,
    Peri4_Mid_LoTemp_Branch, !- Name
    ,                        !- Pressure Drop Curve Name
    ZoneHVAC:LowTemperatureRadiant:ConstantFlow,  !- Component 1 Object Type
    Peri4_Mid_LoTemp,        !- Component 1 Name
    Peri4_Mid_LoTemp_Chw_Inlet,  !- Component 1 Inlet Node Name
    Peri4_Mid_LoTemp_Chw_Outlet;  !- Component 1 Outlet Node Name

Branch,
    Peri2_Bot_LoTemp_Branch, !- Name
    ,                        !- Pressure Drop Curve Name
    ZoneHVAC:LowTemperatureRadiant:ConstantFlow,  !- Component 1 Object Type
    Peri2_Bot_LoTemp,        !- Component 1 Name
    Peri2_Bot_LoTemp_Chw_Inlet,  !- Component 1 Inlet Node Name
    Peri2_Bot_LoTemp_Chw_Outlet;  !- Component 1 Outlet Node Name

Branch,
    Peri1_Bot_LoTemp_Branch, !- Name
    ,                        !- Pressure Drop Curve Name
    ZoneHVAC:LowTemperatureRadiant:ConstantFlow,  !- Component 1 Object Type
    Peri1_Bot_LoTemp,        !- Component 1 Name
    Peri1_Bot_LoTemp_Chw_Inlet,  !- Component 1 Inlet Node Name
    Peri1_Bot_LoTemp_Chw_Outlet;  !- Component 1 Outlet Node Name

Branch,
    Peri3_Bot_LoTemp_Branch, !- Name
    ,                        !- Pressure Drop Curve Name
    ZoneHVAC:LowTemperatureRadiant:ConstantFlow,  !- Component 1 Object Type
    Peri3_Bot_LoTemp,        !- Component 1 Name
    Peri3_Bot_LoTemp_Chw_Inlet,  !- Component 1 Inlet Node Name
    Peri3_Bot_LoTemp_Chw_Outlet;  !- Component 1 Outlet Node Name

Branch,
    Peri4_Bot_LoTemp_Branch, !- Name
    ,                        !- Pressure Drop Curve Name
    ZoneHVAC:LowTemperatureRadiant:ConstantFlow,  !- Component 1 Object Type
    Peri4_Bot_LoTemp,        !- Component 1 Name
    Peri4_Bot_LoTemp_Chw_Inlet,  !- Component 1 Inlet Node Name
    Peri4_Bot_LoTemp_Chw_Outlet;  !- Component 1 Outlet Node Name

Branch,
    Main Chiller ChW Branch, !- Name
    ,                        !- Pressure Drop Curve Name
    DistrictCooling,         !- Component 1 Object Type
    PurchasedCooling,        !- Component 1 Name
    Purchased Cooling Inlet Node,  !- Component 1 Inlet Node Name
    Purchased Cooling Outlet Node;  !- Component 1 Outlet Node Name

Branch,
    Main Boiler HW Branch,   !- Name
    ,                        !- Pressure Drop Curve Name
    DistrictHeating,         !- Component 1 Object Type
    Purchased Heating,       !- Component 1 Name
    Purchased Heat Inlet Node,  !- Component 1 Inlet Node Name
    Purchased Heat Outlet Node;  !- Component 1 Outlet Node Name

Branch,
    Hot Water Loop HW Supply Bypass Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Hot Water Loop HW Supply Side Bypass Pipe,  !- Component 1 Name
    Hot Water Loop HW Supply Bypass Inlet,  !- Component 1 Inlet Node Name
    Hot Water Loop HW Supply Bypass Outlet;  !- Component 1 Outlet Node Name

Branch,
    Hot Water Loop HW Supply Inlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pump:ConstantSpeed,      !- Component 1 Object Type
    Hot Water Loop HW Supply Pump,  !- Component 1 Name
    Hot Water Loop HW Supply Inlet,  !- Component 1 Inlet Node Name
    Hot Water Loop HW Pump Outlet;  !- Component 1 Outlet Node Name

Branch,
    Hot Water Loop HW Supply Outlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Hot Water Loop HW Supply Outlet Pipe,  !- Component 1 Name
    Hot Water Loop HW Supply Outlet Pipe Inlet,  !- Component 1 Inlet Node Name
    Hot Water Loop HW Supply Outlet;  !- Component 1 Outlet Node Name

Branch,
    Hot Water Loop HW Demand Inlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Hot Water Loop HW Demand Inlet Pipe,  !- Component 1 Name
    Hot Water Loop HW Demand Inlet,  !- Component 1 Inlet Node Name
    Hot Water Loop HW Demand Inlet Pipe Outlet;  !- Component 1 Outlet Node Name

Branch,
    Hot Water Loop HW Demand Bypass Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Hot Water Loop HW Demand Side Bypass Pipe,  !- Component 1 Name
    Hot Water Loop HW Demand Bypass Inlet,  !- Component 1 Inlet Node Name
    Hot Water Loop HW Demand Bypass Outlet;  !- Component 1 Outlet Node Name

Branch,
    Hot Water Loop HW Demand Outlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Hot Water Loop HW Demand Outlet Pipe,  !- Component 1 Name
    Hot Water Loop HW Demand Outlet Pipe Inlet,  !- Component 1 Inlet Node Name
    Hot Water Loop HW Demand Outlet;  !- Component 1 Outlet Node Name

Branch,
    Core_Top Radiant Branch, !- Name
    ,                        !- Pressure Drop Curve Name
    ZoneHVAC:LowTemperatureRadiant:ConstantFlow,  !- Component 1 Object Type
    Core_Top_LoTemp,         !- Component 1 Name
    Core_Top Radiant Water Inlet Node,  !- Component 1 Inlet Node Name
    Core_Top Radiant Water Outlet Node;  !- Component 1 Outlet Node Name

Branch,
    Core_Mid Radiant Branch, !- Name
    ,                        !- Pressure Drop Curve Name
    ZoneHVAC:LowTemperatureRadiant:ConstantFlow,  !- Component 1 Object Type
    Core_Mid_LoTemp,         !- Component 1 Name
    Core_Mid Radiant Water Inlet Node,  !- Component 1 Inlet Node Name
    Core_Mid Radiant Water Outlet Node;  !- Component 1 Outlet Node Name

Branch,
    Core_Bot Radiant Branch, !- Name
    ,                        !- Pressure Drop Curve Name
    ZoneHVAC:LowTemperatureRadiant:ConstantFlow,  !- Component 1 Object Type
    Core_Bot_LoTemp,         !- Component 1 Name
    Core_Bot Radiant Water Inlet Node,  !- Component 1 Inlet Node Name
    Core_Bot Radiant Water Outlet Node;  !- Component 1 Outlet Node Name

Branch,
    Peri1_Top Radiant Branch,!- Name
    ,                        !- Pressure Drop Curve Name
    ZoneHVAC:LowTemperatureRadiant:ConstantFlow,  !- Component 1 Object Type
    Peri1_Top_LoTemp,        !- Component 1 Name
    Peri1_Top Radiant Water Inlet Node,  !- Component 1 Inlet Node Name
    Peri1_Top Radiant Water Outlet Node;  !- Component 1 Outlet Node Name

Branch,
    Peri2_Top Radiant Branch,!- Name
    ,                        !- Pressure Drop Curve Name
    ZoneHVAC:LowTemperatureRadiant:ConstantFlow,  !- Component 1 Object Type
    Peri2_Top_LoTemp,        !- Component 1 Name
    Peri2_Top Radiant Water Inlet Node,  !- Component 1 Inlet Node Name
    Peri2_Top Radiant Water Outlet Node;  !- Component 1 Outlet Node Name

Branch,
    Peri3_Top Radiant Branch,!- Name
    ,                        !- Pressure Drop Curve Name
    ZoneHVAC:LowTemperatureRadiant:ConstantFlow,  !- Component 1 Object Type
    Peri3_Top_LoTemp,        !- Component 1 Name
    Peri3_Top Radiant Water Inlet Node,  !- Component 1 Inlet Node Name
    Peri3_Top Radiant Water Outlet Node;  !- Component 1 Outlet Node Name

Branch,
    Peri4_Top Radiant Branch,!- Name
    ,                        !- Pressure Drop Curve Name
    ZoneHVAC:LowTemperatureRadiant:ConstantFlow,  !- Component 1 Object Type
    Peri4_Top_LoTemp,        !- Component 1 Name
    Peri4_Top Radiant Water Inlet Node,  !- Component 1 Inlet Node Name
    Peri4_Top Radiant Water Outlet Node;  !- Component 1 Outlet Node Name

Branch,
    Peri1_Mid Radiant Branch,!- Name
    ,                        !- Pressure Drop Curve Name
    ZoneHVAC:LowTemperatureRadiant:ConstantFlow,  !- Component 1 Object Type
    Peri1_Mid_LoTemp,        !- Component 1 Name
    Peri1_Mid Radiant Water Inlet Node,  !- Component 1 Inlet Node Name
    Peri1_Mid Radiant Water Outlet Node;  !- Component 1 Outlet Node Name

Branch,
    Peri2_Mid Radiant Branch,!- Name
    ,                        !- Pressure Drop Curve Name
    ZoneHVAC:LowTemperatureRadiant:ConstantFlow,  !- Component 1 Object Type
    Peri2_Mid_LoTemp,        !- Component 1 Name
    Peri2_Mid Radiant Water Inlet Node,  !- Component 1 Inlet Node Name
    Peri2_Mid Radiant Water Outlet Node;  !- Component 1 Outlet Node Name

Branch,
    Peri3_Mid Radiant Branch,!- Name
    ,                        !- Pressure Drop Curve Name
    ZoneHVAC:LowTemperatureRadiant:ConstantFlow,  !- Component 1 Object Type
    Peri3_Mid_LoTemp,        !- Component 1 Name
    Peri3_Mid Radiant Water Inlet Node,  !- Component 1 Inlet Node Name
    Peri3_Mid Radiant Water Outlet Node;  !- Component 1 Outlet Node Name

Branch,
    Peri4_Mid Radiant Branch,!- Name
    ,                        !- Pressure Drop Curve Name
    ZoneHVAC:LowTemperatureRadiant:ConstantFlow,  !- Component 1 Object Type
    Peri4_Mid_LoTemp,        !- Component 1 Name
    Peri4_Mid Radiant Water Inlet Node,  !- Component 1 Inlet Node Name
    Peri4_Mid Radiant Water Outlet Node;  !- Component 1 Outlet Node Name

Branch,
    Peri1_Bot Radiant Branch,!- Name
    ,                        !- Pressure Drop Curve Name
    ZoneHVAC:LowTemperatureRadiant:ConstantFlow,  !- Component 1 Object Type
    Peri1_Bot_LoTemp,        !- Component 1 Name
    Peri1_Bot Radiant Water Inlet Node,  !- Component 1 Inlet Node Name
    Peri1_Bot Radiant Water Outlet Node;  !- Component 1 Outlet Node Name

Branch,
    Peri2_Bot Radiant Branch,!- Name
    ,                        !- Pressure Drop Curve Name
    ZoneHVAC:LowTemperatureRadiant:ConstantFlow,  !- Component 1 Object Type
    Peri2_Bot_LoTemp,        !- Component 1 Name
    Peri2_Bot Radiant Water Inlet Node,  !- Component 1 Inlet Node Name
    Peri2_Bot Radiant Water Outlet Node;  !- Component 1 Outlet Node Name

Branch,
    Peri3_Bot Radiant Branch,!- Name
    ,                        !- Pressure Drop Curve Name
    ZoneHVAC:LowTemperatureRadiant:ConstantFlow,  !- Component 1 Object Type
    Peri3_Bot_LoTemp,        !- Component 1 Name
    Peri3_Bot Radiant Water Inlet Node,  !- Component 1 Inlet Node Name
    Peri3_Bot Radiant Water Outlet Node;  !- Component 1 Outlet Node Name

Branch,
    Peri4_Bot Radiant Branch,!- Name
    ,                        !- Pressure Drop Curve Name
    ZoneHVAC:LowTemperatureRadiant:ConstantFlow,  !- Component 1 Object Type
    Peri4_Bot_LoTemp,        !- Component 1 Name
    Peri4_Bot Radiant Water Inlet Node,  !- Component 1 Inlet Node Name
    Peri4_Bot Radiant Water Outlet Node;  !- Component 1 Outlet Node Name

Branch,
    DOAS Cooling Coil ChW Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Cooling:Water,      !- Component 1 Object Type
    DOAS Cooling Coil,       !- Component 1 Name
    DOAS Cooling Coil ChW Inlet,  !- Component 1 Inlet Node Name
    DOAS Cooling Coil ChW Outlet;  !- Component 1 Outlet Node Name

Branch,
    DOAS Heating Coil HW Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    DOAS Heating Coil,       !- Component 1 Name
    DOAS Heating Coil HW Inlet,  !- Component 1 Inlet Node Name
    DOAS Heating Coil HW Outlet;  !- Component 1 Outlet Node Name

Branch,
    DOAS Main Branch,        !- Name
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    DOAS OA System,          !- Component 1 Name
    DOAS Air Loop Inlet,     !- Component 1 Inlet Node Name
    DOAS Mixed Air Outlet,   !- Component 1 Outlet Node Name
    Coil:Cooling:Water,      !- Component 2 Object Type
    DOAS Cooling Coil,       !- Component 2 Name
    DOAS Mixed Air Outlet,   !- Component 2 Inlet Node Name
    DOAS Cooling Coil Outlet,!- Component 2 Outlet Node Name
    Coil:Heating:Water,      !- Component 3 Object Type
    DOAS Heating Coil,       !- Component 3 Name
    DOAS Cooling Coil Outlet,!- Component 3 Inlet Node Name
    DOAS Heating Coil Outlet,!- Component 3 Outlet Node Name
    Fan:VariableVolume,      !- Component 4 Object Type
    DOAS Supply Fan,         !- Component 4 Name
    DOAS Heating Coil Outlet,!- Component 4 Inlet Node Name
    DOAS Supply Fan Outlet;  !- Component 4 Outlet Node Name


!-   ===========  ALL OBJECTS IN CLASS: BRANCHLIST ===========

BranchList,
    Chilled Water Loop ChW Supply Side Branches,  !- Name
    Chilled Water Loop ChW Supply Inlet Branch,  !- Branch 1 Name
    Main Chiller ChW Branch, !- Branch 2 Name
    Chilled Water Loop ChW Supply Bypass Branch,  !- Branch 3 Name
    Chilled Water Loop ChW Supply Outlet Branch;  !- Branch 4 Name

BranchList,
    Chilled Water Loop ChW Demand Side Branches,  !- Name
    Chilled Water Loop ChW Demand Inlet Branch,  !- Branch 1 Name
    Core_Bot_LoTemp_Branch,  !- Branch 2 Name
    Core_Mid_LoTemp_Branch,  !- Branch 3 Name
    Core_Top_LoTemp_Branch,  !- Branch 4 Name
    Peri1_Top_LoTemp_Branch, !- Branch 5 Name
    Peri2_Top_LoTemp_Branch, !- Branch 6 Name
    Peri3_Top_LoTemp_Branch, !- Branch 7 Name
    Peri4_Top_LoTemp_Branch, !- Branch 8 Name
    Peri1_Mid_LoTemp_Branch, !- Branch 9 Name
    Peri2_Mid_LoTemp_Branch, !- Branch 10 Name
    Peri3_Mid_LoTemp_Branch, !- Branch 11 Name
    Peri4_Mid_LoTemp_Branch, !- Branch 12 Name
    Peri1_Bot_LoTemp_Branch, !- Branch 13 Name
    Peri2_Bot_LoTemp_Branch, !- Branch 14 Name
    Peri3_Bot_LoTemp_Branch, !- Branch 15 Name
    Peri4_Bot_LoTemp_Branch, !- Branch 16 Name
    DOAS Cooling Coil ChW Branch,  !- Branch 17 Name
    Chilled Water Loop ChW Demand Bypass Branch,  !- Branch 18 Name
    Chilled Water Loop ChW Demand Outlet Branch;  !- Branch 19 Name

BranchList,
    Hot Water Loop HW Supply Side Branches,  !- Name
    Hot Water Loop HW Supply Inlet Branch,  !- Branch 1 Name
    Main Boiler HW Branch,   !- Branch 2 Name
    Hot Water Loop HW Supply Bypass Branch,  !- Branch 3 Name
    Hot Water Loop HW Supply Outlet Branch;  !- Branch 4 Name

BranchList,
    Hot Water Loop HW Demand Side Branches,  !- Name
    Hot Water Loop HW Demand Inlet Branch,  !- Branch 1 Name
    Core_Top Radiant Branch, !- Branch 2 Name
    Core_Mid Radiant Branch, !- Branch 3 Name
    Core_Bot Radiant Branch, !- Branch 4 Name
    Peri1_Top Radiant Branch,!- Branch 5 Name
    Peri2_Top Radiant Branch,!- Branch 6 Name
    Peri3_Top Radiant Branch,!- Branch 7 Name
    Peri4_Top Radiant Branch,!- Branch 8 Name
    Peri1_Mid Radiant Branch,!- Branch 9 Name
    Peri2_Mid Radiant Branch,!- Branch 10 Name
    Peri3_Mid Radiant Branch,!- Branch 11 Name
    Peri4_Mid Radiant Branch,!- Branch 12 Name
    Peri1_Bot Radiant Branch,!- Branch 13 Name
    Peri2_Bot Radiant Branch,!- Branch 14 Name
    Peri3_Bot Radiant Branch,!- Branch 15 Name
    Peri4_Bot Radiant Branch,!- Branch 16 Name
    DOAS Heating Coil HW Branch,  !- Branch 17 Name
    Hot Water Loop HW Demand Bypass Branch,  !- Branch 18 Name
    Hot Water Loop HW Demand Outlet Branch;  !- Branch 19 Name

BranchList,
    DOAS Branches,           !- Name
    DOAS Main Branch;        !- Branch 1 Name


!-   ===========  ALL OBJECTS IN CLASS: CONNECTOR:SPLITTER ===========

Connector:Splitter,
    Chilled Water Loop ChW Supply Splitter,  !- Name
    Chilled Water Loop ChW Supply Inlet Branch,  !- Inlet Branch Name
    Chilled Water Loop ChW Supply Bypass Branch,  !- Outlet Branch 1 Name
    Main Chiller ChW Branch; !- Outlet Branch 2 Name

Connector:Splitter,
    Chilled Water Loop ChW Demand Splitter,  !- Name
    Chilled Water Loop ChW Demand Inlet Branch,  !- Inlet Branch Name
    Chilled Water Loop ChW Demand Bypass Branch,  !- Outlet Branch 1 Name
    Core_Bot_LoTemp_Branch,  !- Outlet Branch 2 Name
    Core_Mid_LoTemp_Branch,  !- Outlet Branch 3 Name
    Core_Top_LoTemp_Branch,  !- Outlet Branch 4 Name
    Peri1_Top_LoTemp_Branch, !- Outlet Branch 5 Name
    Peri2_Top_LoTemp_Branch, !- Outlet Branch 6 Name
    Peri3_Top_LoTemp_Branch, !- Outlet Branch 7 Name
    Peri4_Top_LoTemp_Branch, !- Outlet Branch 8 Name
    Peri1_Mid_LoTemp_Branch, !- Outlet Branch 9 Name
    Peri2_Mid_LoTemp_Branch, !- Outlet Branch 10 Name
    Peri3_Mid_LoTemp_Branch, !- Outlet Branch 11 Name
    Peri4_Mid_LoTemp_Branch, !- Outlet Branch 12 Name
    Peri1_Bot_LoTemp_Branch, !- Outlet Branch 13 Name
    Peri2_Bot_LoTemp_Branch, !- Outlet Branch 14 Name
    Peri3_Bot_LoTemp_Branch, !- Outlet Branch 15 Name
    Peri4_Bot_LoTemp_Branch, !- Outlet Branch 16 Name
    DOAS Cooling Coil ChW Branch;  !- Outlet Branch 17 Name

Connector:Splitter,
    Hot Water Loop HW Supply Splitter,  !- Name
    Hot Water Loop HW Supply Inlet Branch,  !- Inlet Branch Name
    Main Boiler HW Branch,   !- Outlet Branch 1 Name
    Hot Water Loop HW Supply Bypass Branch;  !- Outlet Branch 2 Name

Connector:Splitter,
    Hot Water Loop HW Demand Splitter,  !- Name
    Hot Water Loop HW Demand Inlet Branch,  !- Inlet Branch Name
    Hot Water Loop HW Demand Bypass Branch,  !- Outlet Branch 1 Name
    Core_Top Radiant Branch, !- Outlet Branch 2 Name
    Core_Mid Radiant Branch, !- Outlet Branch 3 Name
    Core_Bot Radiant Branch, !- Outlet Branch 4 Name
    Peri1_Top Radiant Branch,!- Outlet Branch 5 Name
    Peri2_Top Radiant Branch,!- Outlet Branch 6 Name
    Peri4_Top Radiant Branch,!- Outlet Branch 7 Name
    Peri1_Mid Radiant Branch,!- Outlet Branch 8 Name
    Peri2_Mid Radiant Branch,!- Outlet Branch 9 Name
    Peri3_Mid Radiant Branch,!- Outlet Branch 10 Name
    Peri4_Mid Radiant Branch,!- Outlet Branch 11 Name
    Peri1_Bot Radiant Branch,!- Outlet Branch 12 Name
    Peri2_Bot Radiant Branch,!- Outlet Branch 13 Name
    Peri3_Bot Radiant Branch,!- Outlet Branch 14 Name
    Peri4_Bot Radiant Branch,!- Outlet Branch 15 Name
    Peri3_Top Radiant Branch,!- Outlet Branch 16 Name
    DOAS Heating Coil HW Branch;  !- Outlet Branch 17 Name


!-   ===========  ALL OBJECTS IN CLASS: CONNECTOR:MIXER ===========

Connector:Mixer,
    Chilled Water Loop ChW Supply Mixer,  !- Name
    Chilled Water Loop ChW Supply Outlet Branch,  !- Outlet Branch Name
    Chilled Water Loop ChW Supply Bypass Branch,  !- Inlet Branch 1 Name
    Main Chiller ChW Branch; !- Inlet Branch 2 Name

Connector:Mixer,
    Chilled Water Loop ChW Demand Mixer,  !- Name
    Chilled Water Loop ChW Demand Outlet Branch,  !- Outlet Branch Name
    Chilled Water Loop ChW Demand Bypass Branch,  !- Inlet Branch 1 Name
    Core_Bot_LoTemp_Branch,  !- Inlet Branch 2 Name
    Core_Mid_LoTemp_Branch,  !- Inlet Branch 3 Name
    Core_Top_LoTemp_Branch,  !- Inlet Branch 4 Name
    Peri1_Top_LoTemp_Branch, !- Inlet Branch 5 Name
    Peri2_Top_LoTemp_Branch, !- Inlet Branch 6 Name
    Peri3_Top_LoTemp_Branch, !- Inlet Branch 7 Name
    Peri4_Top_LoTemp_Branch, !- Inlet Branch 8 Name
    Peri1_Mid_LoTemp_Branch, !- Inlet Branch 9 Name
    Peri2_Mid_LoTemp_Branch, !- Inlet Branch 10 Name
    Peri3_Mid_LoTemp_Branch, !- Inlet Branch 11 Name
    Peri4_Mid_LoTemp_Branch, !- Inlet Branch 12 Name
    Peri1_Bot_LoTemp_Branch, !- Inlet Branch 13 Name
    Peri2_Bot_LoTemp_Branch, !- Inlet Branch 14 Name
    Peri3_Bot_LoTemp_Branch, !- Inlet Branch 15 Name
    Peri4_Bot_LoTemp_Branch, !- Inlet Branch 16 Name
    DOAS Cooling Coil ChW Branch;  !- Inlet Branch 17 Name

Connector:Mixer,
    Hot Water Loop HW Supply Mixer,  !- Name
    Hot Water Loop HW Supply Outlet Branch,  !- Outlet Branch Name
    Main Boiler HW Branch,   !- Inlet Branch 1 Name
    Hot Water Loop HW Supply Bypass Branch;  !- Inlet Branch 2 Name

Connector:Mixer,
    Hot Water Loop HW Demand Mixer,  !- Name
    Hot Water Loop HW Demand Outlet Branch,  !- Outlet Branch Name
    Hot Water Loop HW Demand Bypass Branch,  !- Inlet Branch 1 Name
    Core_Top Radiant Branch, !- Inlet Branch 2 Name
    Core_Mid Radiant Branch, !- Inlet Branch 3 Name
    Core_Bot Radiant Branch, !- Inlet Branch 4 Name
    Peri1_Top Radiant Branch,!- Inlet Branch 5 Name
    Peri2_Top Radiant Branch,!- Inlet Branch 6 Name
    Peri3_Top Radiant Branch,!- Inlet Branch 7 Name
    Peri4_Top Radiant Branch,!- Inlet Branch 8 Name
    Peri1_Mid Radiant Branch,!- Inlet Branch 9 Name
    Peri2_Mid Radiant Branch,!- Inlet Branch 10 Name
    Peri3_Mid Radiant Branch,!- Inlet Branch 11 Name
    Peri4_Mid Radiant Branch,!- Inlet Branch 12 Name
    Peri1_Bot Radiant Branch,!- Inlet Branch 13 Name
    Peri2_Bot Radiant Branch,!- Inlet Branch 14 Name
    Peri3_Bot Radiant Branch,!- Inlet Branch 15 Name
    Peri4_Bot Radiant Branch,!- Inlet Branch 16 Name
    DOAS Heating Coil HW Branch;  !- Inlet Branch 17 Name


!-   ===========  ALL OBJECTS IN CLASS: CONNECTORLIST ===========

ConnectorList,
    Chilled Water Loop ChW Supply Side Connectors,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    Chilled Water Loop ChW Supply Splitter,  !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    Chilled Water Loop ChW Supply Mixer;  !- Connector 2 Name

ConnectorList,
    Chilled Water Loop ChW Demand Side Connectors,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    Chilled Water Loop ChW Demand Splitter,  !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    Chilled Water Loop ChW Demand Mixer;  !- Connector 2 Name

ConnectorList,
    Hot Water Loop HW Supply Side Connectors,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    Hot Water Loop HW Supply Splitter,  !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    Hot Water Loop HW Supply Mixer;  !- Connector 2 Name

ConnectorList,
    Hot Water Loop HW Demand Side Connectors,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    Hot Water Loop HW Demand Splitter,  !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    Hot Water Loop HW Demand Mixer;  !- Connector 2 Name


!-   ===========  ALL OBJECTS IN CLASS: NODELIST ===========

NodeList,
    DOAS Cooling Setpoint Nodes,  !- Name
    DOAS Cooling Coil Outlet;!- Node 1 Name


!-   ===========  ALL OBJECTS IN CLASS: OUTDOORAIR:NODELIST ===========

OutdoorAir:NodeList,
    DOAS Outdoor Air Inlet;  !- Node or NodeList Name 1


!-   ===========  ALL OBJECTS IN CLASS: PIPE:ADIABATIC ===========

Pipe:Adiabatic,
    Chilled Water Loop ChW Supply Side Bypass Pipe,  !- Name
    Chilled Water Loop ChW Supply Bypass Inlet,  !- Inlet Node Name
    Chilled Water Loop ChW Supply Bypass Outlet;  !- Outlet Node Name

Pipe:Adiabatic,
    Chilled Water Loop ChW Supply Outlet Pipe,  !- Name
    Chilled Water Loop ChW Supply Outlet Pipe Inlet,  !- Inlet Node Name
    Chilled Water Loop ChW Supply Outlet;  !- Outlet Node Name

Pipe:Adiabatic,
    Chilled Water Loop ChW Demand Inlet Pipe,  !- Name
    Chilled Water Loop ChW Demand Inlet,  !- Inlet Node Name
    Chilled Water Loop ChW Demand Inlet Pipe Outlet;  !- Outlet Node Name

Pipe:Adiabatic,
    Chilled Water Loop ChW Demand Side Bypass Pipe,  !- Name
    Chilled Water Loop ChW Demand Bypass Inlet,  !- Inlet Node Name
    Chilled Water Loop ChW Demand Bypass Outlet;  !- Outlet Node Name

Pipe:Adiabatic,
    Chilled Water Loop ChW Demand Outlet Pipe,  !- Name
    Chilled Water Loop ChW Demand Outlet Pipe Inlet,  !- Inlet Node Name
    Chilled Water Loop ChW Demand Outlet;  !- Outlet Node Name

Pipe:Adiabatic,
    Hot Water Loop HW Supply Side Bypass Pipe,  !- Name
    Hot Water Loop HW Supply Bypass Inlet,  !- Inlet Node Name
    Hot Water Loop HW Supply Bypass Outlet;  !- Outlet Node Name

Pipe:Adiabatic,
    Hot Water Loop HW Supply Outlet Pipe,  !- Name
    Hot Water Loop HW Supply Outlet Pipe Inlet,  !- Inlet Node Name
    Hot Water Loop HW Supply Outlet;  !- Outlet Node Name

Pipe:Adiabatic,
    Hot Water Loop HW Demand Inlet Pipe,  !- Name
    Hot Water Loop HW Demand Inlet,  !- Inlet Node Name
    Hot Water Loop HW Demand Inlet Pipe Outlet;  !- Outlet Node Name

Pipe:Adiabatic,
    Hot Water Loop HW Demand Side Bypass Pipe,  !- Name
    Hot Water Loop HW Demand Bypass Inlet,  !- Inlet Node Name
    Hot Water Loop HW Demand Bypass Outlet;  !- Outlet Node Name

Pipe:Adiabatic,
    Hot Water Loop HW Demand Outlet Pipe,  !- Name
    Hot Water Loop HW Demand Outlet Pipe Inlet,  !- Inlet Node Name
    Hot Water Loop HW Demand Outlet;  !- Outlet Node Name


!-   ===========  ALL OBJECTS IN CLASS: PUMP:CONSTANTSPEED ===========

Pump:ConstantSpeed,
    Chilled Water Loop ChW Supply Pump,  !- Name
    Chilled Water Loop ChW Supply Inlet,  !- Inlet Node Name
    Chilled Water Loop ChW Pump Outlet,  !- Outlet Node Name
    autosize,                !- Design Flow Rate {m3/s}
    179352,                  !- Design Pump Head {Pa}
    autosize,                !- Design Power Consumption {W}
    0.9,                     !- Motor Efficiency
    0,                       !- Fraction of Motor Inefficiencies to Fluid Stream
    INTERMITTENT;            !- Pump Control Type

Pump:ConstantSpeed,
    Hot Water Loop HW Supply Pump,  !- Name
    Hot Water Loop HW Supply Inlet,  !- Inlet Node Name
    Hot Water Loop HW Pump Outlet,  !- Outlet Node Name
    autosize,                !- Design Flow Rate {m3/s}
    179352,                  !- Design Pump Head {Pa}
    autosize,                !- Design Power Consumption {W}
    0.9,                     !- Motor Efficiency
    0,                       !- Fraction of Motor Inefficiencies to Fluid Stream
    INTERMITTENT;            !- Pump Control Type


!-   ===========  ALL OBJECTS IN CLASS: DISTRICTCOOLING ===========

DistrictCooling,
    PurchasedCooling,        !- Name
    Purchased Cooling Inlet Node,  !- Chilled Water Inlet Node Name
    Purchased Cooling Outlet Node,  !- Chilled Water Outlet Node Name
    autosize;                !- Nominal Capacity {W}


!-   ===========  ALL OBJECTS IN CLASS: DISTRICTHEATING ===========

DistrictHeating,
    Purchased Heating,       !- Name
    Purchased Heat Inlet Node,  !- Hot Water Inlet Node Name
    Purchased Heat Outlet Node,  !- Hot Water Outlet Node Name
    autosize;                !- Nominal Capacity {W}


!-   ===========  ALL OBJECTS IN CLASS: PLANTLOOP ===========

PlantLoop,
    Chilled Water Loop Chilled Water Loop,  !- Name
    Water,                   !- Fluid Type
    ,                        !- User Defined Fluid Type
    Chilled Water Loop Chiller Operation,  !- Plant Equipment Operation Scheme Name
    Chilled Water Loop ChW Supply Outlet,  !- Loop Temperature Setpoint Node Name
    98,                      !- Maximum Loop Temperature {C}
    1,                       !- Minimum Loop Temperature {C}
    autosize,                !- Maximum Loop Flow Rate {m3/s}
    0,                       !- Minimum Loop Flow Rate {m3/s}
    autosize,                !- Plant Loop Volume {m3}
    Chilled Water Loop ChW Supply Inlet,  !- Plant Side Inlet Node Name
    Chilled Water Loop ChW Supply Outlet,  !- Plant Side Outlet Node Name
    Chilled Water Loop ChW Supply Side Branches,  !- Plant Side Branch List Name
    Chilled Water Loop ChW Supply Side Connectors,  !- Plant Side Connector List Name
    Chilled Water Loop ChW Demand Inlet,  !- Demand Side Inlet Node Name
    Chilled Water Loop ChW Demand Outlet,  !- Demand Side Outlet Node Name
    Chilled Water Loop ChW Demand Side Branches,  !- Demand Side Branch List Name
    Chilled Water Loop ChW Demand Side Connectors,  !- Demand Side Connector List Name
    SequentialLoad,          !- Load Distribution Scheme
    ,                        !- Availability Manager List Name
    SingleSetpoint,          !- Plant Loop Demand Calculation Scheme
    None;                    !- Common Pipe Simulation

PlantLoop,
    Hot Water Loop Hot Water Loop,  !- Name
    Water,                   !- Fluid Type
    ,                        !- User Defined Fluid Type
    Hot Water Loop Operation,!- Plant Equipment Operation Scheme Name
    Hot Water Loop HW Supply Outlet,  !- Loop Temperature Setpoint Node Name
    100,                     !- Maximum Loop Temperature {C}
    10,                      !- Minimum Loop Temperature {C}
    autosize,                !- Maximum Loop Flow Rate {m3/s}
    0,                       !- Minimum Loop Flow Rate {m3/s}
    autosize,                !- Plant Loop Volume {m3}
    Hot Water Loop HW Supply Inlet,  !- Plant Side Inlet Node Name
    Hot Water Loop HW Supply Outlet,  !- Plant Side Outlet Node Name
    Hot Water Loop HW Supply Side Branches,  !- Plant Side Branch List Name
    Hot Water Loop HW Supply Side Connectors,  !- Plant Side Connector List Name
    Hot Water Loop HW Demand Inlet,  !- Demand Side Inlet Node Name
    Hot Water Loop HW Demand Outlet,  !- Demand Side Outlet Node Name
    Hot Water Loop HW Demand Side Branches,  !- Demand Side Branch List Name
    Hot Water Loop HW Demand Side Connectors,  !- Demand Side Connector List Name
    SequentialLoad,          !- Load Distribution Scheme
    ,                        !- Availability Manager List Name
    SingleSetpoint;          !- Plant Loop Demand Calculation Scheme


!-   ===========  ALL OBJECTS IN CLASS: PLANTEQUIPMENTLIST ===========

PlantEquipmentList,
    Chilled Water Loop All Chillers,  !- Name
    DistrictCooling,         !- Equipment 1 Object Type
    PurchasedCooling;        !- Equipment 1 Name

PlantEquipmentList,
    Hot Water Loop All Equipment,  !- Name
    DistrictHeating,         !- Equipment 1 Object Type
    Purchased Heating;       !- Equipment 1 Name


!-   ===========  ALL OBJECTS IN CLASS: PLANTEQUIPMENTOPERATION:COOLINGLOAD ===========

PlantEquipmentOperation:CoolingLoad,
    Chilled Water Loop Chiller Operation All Hours,  !- Name
    0,                       !- Load Range 1 Lower Limit {W}
    1000000000000000,        !- Load Range 1 Upper Limit {W}
    Chilled Water Loop All Chillers;  !- Range 1 Equipment List Name


!-   ===========  ALL OBJECTS IN CLASS: PLANTEQUIPMENTOPERATION:HEATINGLOAD ===========

PlantEquipmentOperation:HeatingLoad,
    Hot Water Loop Operation All Hours,  !- Name
    0,                       !- Load Range 1 Lower Limit {W}
    1000000000000000,        !- Load Range 1 Upper Limit {W}
    Hot Water Loop All Equipment;  !- Range 1 Equipment List Name


!-   ===========  ALL OBJECTS IN CLASS: PLANTEQUIPMENTOPERATIONSCHEMES ===========

PlantEquipmentOperationSchemes,
    Chilled Water Loop Chiller Operation,  !- Name
    PlantEquipmentOperation:CoolingLoad,  !- Control Scheme 1 Object Type
    Chilled Water Loop Chiller Operation All Hours,  !- Control Scheme 1 Name
    HVACTemplate-Always 1;   !- Control Scheme 1 Schedule Name

PlantEquipmentOperationSchemes,
    Hot Water Loop Operation,!- Name
    PlantEquipmentOperation:HeatingLoad,  !- Control Scheme 1 Object Type
    Hot Water Loop Operation All Hours,  !- Control Scheme 1 Name
    HVACTemplate-Always 1;   !- Control Scheme 1 Schedule Name


!-   ===========  ALL OBJECTS IN CLASS: AVAILABILITYMANAGER:SCHEDULED ===========

AvailabilityManager:Scheduled,
    DOAS Availability,       !- Name
    FanAvailSched;           !- Schedule Name


!-   ===========  ALL OBJECTS IN CLASS: AVAILABILITYMANAGERASSIGNMENTLIST ===========

AvailabilityManagerAssignmentList,
    DOAS Availability Managers,  !- Name
    AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
    DOAS Availability;       !- Availability Manager 1 Name


!-   ===========  ALL OBJECTS IN CLASS: SETPOINTMANAGER:SCHEDULED ===========

SetpointManager:Scheduled,
    DOAS Heating Supply Air Temp Manager,  !- Name
    Temperature,             !- Control Variable
    HVACTemplate-Always 12.2,!- Schedule Name
    DOAS Supply Path Inlet;  !- Setpoint Node or NodeList Name


!-   ===========  ALL OBJECTS IN CLASS: SETPOINTMANAGER:OUTDOORAIRRESET ===========

SetpointManager:OutdoorAirReset,
    Chilled Water Loop ChW Temp Manager,  !- Name
    Temperature,             !- Control Variable
    12.2,                    !- Setpoint at Outdoor Low Temperature {C}
    15.6,                    !- Outdoor Low Temperature {C}
    6.7,                     !- Setpoint at Outdoor High Temperature {C}
    26.7,                    !- Outdoor High Temperature {C}
    Chilled Water Loop ChW Supply Outlet;  !- Setpoint Node or NodeList Name

SetpointManager:OutdoorAirReset,
    Hot Water Loop HW Temp Manager,  !- Name
    Temperature,             !- Control Variable
    82.2,                    !- Setpoint at Outdoor Low Temperature {C}
    -6.7,                    !- Outdoor Low Temperature {C}
    65.6,                    !- Setpoint at Outdoor High Temperature {C}
    10,                      !- Outdoor High Temperature {C}
    Hot Water Loop HW Supply Outlet;  !- Setpoint Node or NodeList Name

SetpointManager:OutdoorAirReset,
    DOAS Cooling Supply Air Temp Manager,  !- Name
    Temperature,             !- Control Variable
    18.3,                    !- Setpoint at Outdoor Low Temperature {C}
    4.4,                     !- Outdoor Low Temperature {C}
    12.8,                    !- Setpoint at Outdoor High Temperature {C}
    26.7,                    !- Outdoor High Temperature {C}
    DOAS Supply Fan Outlet;  !- Setpoint Node or NodeList Name


!-   ===========  ALL OBJECTS IN CLASS: SETPOINTMANAGER:MIXEDAIR ===========

SetpointManager:MixedAir,
    DOAS Cooling Coil Air Temp Manager,  !- Name
    Temperature,             !- Control Variable
    DOAS Supply Fan Outlet,  !- Reference Setpoint Node Name
    DOAS Heating Coil Outlet,!- Fan Inlet Node Name
    DOAS Supply Fan Outlet,  !- Fan Outlet Node Name
    DOAS Cooling Setpoint Nodes;  !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    DOAS Heating Coil Air Temp Manager,  !- Name
    Temperature,             !- Control Variable
    DOAS Supply Path Inlet,  !- Reference Setpoint Node Name
    DOAS Heating Coil Outlet,!- Fan Inlet Node Name
    DOAS Supply Fan Outlet,  !- Fan Outlet Node Name
    DOAS Heating Coil Outlet;!- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    DOAS Economizer Temp Manager,  !- Name
    Temperature,             !- Control Variable
    DOAS Supply Fan Outlet,  !- Reference Setpoint Node Name
    DOAS Heating Coil Outlet,!- Fan Inlet Node Name
    DOAS Supply Fan Outlet,  !- Fan Outlet Node Name
    DOAS Mixed Air Outlet;   !- Setpoint Node or NodeList Name


!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:VARIABLEDICTIONARY ===========

Output:VariableDictionary,
    IDF;                     !- Key Field


!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:SURFACES:LIST ===========

Output:Surfaces:List,
    Details;                 !- Report Type


!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:SURFACES:DRAWING ===========

Output:Surfaces:Drawing,
    DXF;                     !- Report Type


!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:CONSTRUCTIONS ===========

Output:Constructions,
    Constructions;           !- Details Type 1


!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:TABLE:SUMMARYREPORTS ===========

Output:Table:SummaryReports,
    AnnualBuildingUtilityPerformanceSummary,  !- Report 1 Name
    InputVerificationandResultsSummary,  !- Report 2 Name
    ClimaticDataSummary,     !- Report 3 Name
    EquipmentSummary,        !- Report 4 Name
    EnvelopeSummary;         !- Report 5 Name


!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:TABLE:MONTHLY ===========

Output:Table:Monthly,
    Monthly Indoor Temp,     !- Name
    2,                       !- Digits After Decimal
    Zone Mean Air Temperature,  !- Variable or Meter 1 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 1
    Site Outdoor Air Drybulb Temperature,  !- Variable or Meter 2 Name
    SumOrAverage;            !- Aggregation Type for Variable or Meter 2

Output:Table:Monthly,
    Outdoor Air Summary,     !- Name
    3,                       !- Digits After Decimal
    Zone People Occupant Count,  !- Variable or Meter 1 Name
    HoursNonZero,            !- Aggregation Type for Variable or Meter 1
    Zone People Occupant Count,  !- Variable or Meter 2 Name
    SumOrAverageDuringHoursShown,  !- Aggregation Type for Variable or Meter 2
    Zone Mechanical Ventilation Air Changes per Hour,  !- Variable or Meter 3 Name
    SumOrAverageDuringHoursShown,  !- Aggregation Type for Variable or Meter 3
    Zone Infiltration Air Change Rate,  !- Variable or Meter 4 Name
    SumOrAverageDuringHoursShown;  !- Aggregation Type for Variable or Meter 4

Output:Table:Monthly,
    Ventilation Load Components,  !- Name
    3,                       !- Digits After Decimal
    Zone Mechanical Ventilation No Load Heat Removal Energy,  !- Variable or Meter 1 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 1
    Zone Mechanical Ventilation Cooling Load Increase Energy,  !- Variable or Meter 2 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 2
    Zone Mechanical Ventilation Cooling Load Increase Due to Overheating Energy,  !- Variable or Meter 3 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 3
    Zone Mechanical Ventilation Cooling Load Decrease Energy,  !- Variable or Meter 4 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 4
    Zone Mechanical Ventilation No Load Heat Addition Energy,  !- Variable or Meter 5 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 5
    Zone Mechanical Ventilation Heating Load Increase Energy,  !- Variable or Meter 6 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 6
    Zone Mechanical Ventilation Heating Load Increase Due to Overcooling Energy,  !- Variable or Meter 7 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 7
    Zone Mechanical Ventilation Heating Load Decrease Energy,  !- Variable or Meter 8 Name
    SumOrAverage;            !- Aggregation Type for Variable or Meter 8

Output:Table:Monthly,
    Overall HVAC Air System Loads,  !- Name
    3,                       !- Digits After Decimal
    Air System Total Heating Energy,  !- Variable or Meter 1 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 1
    Air System Total Cooling Energy,  !- Variable or Meter 2 Name
    SumOrAverage;            !- Aggregation Type for Variable or Meter 2

Output:Table:Monthly,
    Overall HVAC System Energy,  !- Name
    3,                       !- Digits After Decimal
    Electricity:HVAC,        !- Variable or Meter 1 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 1
    Heating:Gas,             !- Variable or Meter 2 Name
    SumOrAverage;            !- Aggregation Type for Variable or Meter 2

Output:Table:Monthly,
    Components of Peak Electrical Demand,  !- Name
    3,                       !- Digits After Decimal
    Electricity:Facility,    !- Variable or Meter 1 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 1
    Electricity:Facility,    !- Variable or Meter 2 Name
    Maximum,                 !- Aggregation Type for Variable or Meter 2
    InteriorLights:Electricity,  !- Variable or Meter 3 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 3
    InteriorEquipment:Electricity,  !- Variable or Meter 4 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 4
    Fans:Electricity,        !- Variable or Meter 5 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 5
    Heating:Electricity,     !- Variable or Meter 6 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 6
    Cooling:Electricity,     !- Variable or Meter 7 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 7
    ExteriorLights:Electricity,  !- Variable or Meter 8 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 8
    Pumps:Electricity,       !- Variable or Meter 9 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 9
    HeatRejection:Electricity,  !- Variable or Meter 10 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 10
    ExteriorEquipment:Electricity,  !- Variable or Meter 11 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 11
    Humidification:Electricity,  !- Variable or Meter 12 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 12
    HeatRecovery:Electricity,!- Variable or Meter 13 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 13
    WaterSystems:Electricity,!- Variable or Meter 14 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 14
    Refrigeration:Electricity,  !- Variable or Meter 15 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 15
    Generators:Electricity,  !- Variable or Meter 16 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 16
    ElectricityProduced:Facility,  !- Variable or Meter 17 Name
    ValueWhenMaximumOrMinimum;  !- Aggregation Type for Variable or Meter 17

Output:Table:Monthly,
    Components of Peak Net Electrical Demand,  !- Name
    3,                       !- Digits After Decimal
    ElectricityNet:Facility, !- Variable or Meter 1 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 1
    ElectricityNet:Facility, !- Variable or Meter 2 Name
    Maximum,                 !- Aggregation Type for Variable or Meter 2
    InteriorLights:Electricity,  !- Variable or Meter 3 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 3
    InteriorEquipment:Electricity,  !- Variable or Meter 4 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 4
    Fans:Electricity,        !- Variable or Meter 5 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 5
    Heating:Electricity,     !- Variable or Meter 6 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 6
    Cooling:Electricity,     !- Variable or Meter 7 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 7
    ExteriorLights:Electricity,  !- Variable or Meter 8 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 8
    Pumps:Electricity,       !- Variable or Meter 9 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 9
    HeatRejection:Electricity,  !- Variable or Meter 10 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 10
    ExteriorEquipment:Electricity,  !- Variable or Meter 11 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 11
    Humidification:Electricity,  !- Variable or Meter 12 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 12
    HeatRecovery:Electricity,!- Variable or Meter 13 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 13
    WaterSystems:Electricity,!- Variable or Meter 14 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 14
    Refrigeration:Electricity,  !- Variable or Meter 15 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 15
    Generators:Electricity,  !- Variable or Meter 16 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 16
    ElectricityProduced:Facility,  !- Variable or Meter 17 Name
    ValueWhenMaximumOrMinimum;  !- Aggregation Type for Variable or Meter 17

Output:Table:Monthly,
    Setpoints Not Met With Temperatures,  !- Name
    2,                       !- Digits After Decimal
    Zone Heating Setpoint Not Met Time,  !- Variable or Meter 1 Name
    HoursNonZero,            !- Aggregation Type for Variable or Meter 1
    Zone Mean Air Temperature,  !- Variable or Meter 2 Name
    SumOrAverageDuringHoursShown,  !- Aggregation Type for Variable or Meter 2
    Zone Heating Setpoint Not Met While Occupied Time,  !- Variable or Meter 3 Name
    HoursNonZero,            !- Aggregation Type for Variable or Meter 3
    Zone Mean Air Temperature,  !- Variable or Meter 4 Name
    SumOrAverageDuringHoursShown,  !- Aggregation Type for Variable or Meter 4
    Zone Cooling Setpoint Not Met Time,  !- Variable or Meter 5 Name
    HoursNonZero,            !- Aggregation Type for Variable or Meter 5
    Zone Mean Air Temperature,  !- Variable or Meter 6 Name
    SumOrAverageDuringHoursShown,  !- Aggregation Type for Variable or Meter 6
    Zone Cooling Setpoint Not Met While Occupied Time,  !- Variable or Meter 7 Name
    HoursNonZero,            !- Aggregation Type for Variable or Meter 7
    Zone Mean Air Temperature,  !- Variable or Meter 8 Name
    SumOrAverageDuringHoursShown;  !- Aggregation Type for Variable or Meter 8

Output:Table:Monthly,
    Comfort Report - Simple 55,  !- Name
    2,                       !- Digits After Decimal
    Zone Thermal Comfort ASHRAE 55 Simple Model Summer Clothes Not Comfortable Time,  !- Variable or Meter 1 Name
    HoursNonZero,            !- Aggregation Type for Variable or Meter 1
    Zone Mean Air Temperature,  !- Variable or Meter 2 Name
    SumOrAverageDuringHoursShown,  !- Aggregation Type for Variable or Meter 2
    Zone Thermal Comfort ASHRAE 55 Simple Model Winter Clothes Not Comfortable Time,  !- Variable or Meter 3 Name
    HoursNonZero,            !- Aggregation Type for Variable or Meter 3
    Zone Mean Air Temperature,  !- Variable or Meter 4 Name
    SumOrAverageDuringHoursShown,  !- Aggregation Type for Variable or Meter 4
    Zone Thermal Comfort ASHRAE 55 Simple Model Summer or Winter Clothes Not Comfortable Time,  !- Variable or Meter 5 Name
    HoursNonZero,            !- Aggregation Type for Variable or Meter 5
    Zone Mean Air Temperature,  !- Variable or Meter 6 Name
    SumOrAverageDuringHoursShown;  !- Aggregation Type for Variable or Meter 6

Output:Table:Monthly,
    Building Loads - Cooling,!- Name
    2,                       !- Digits After Decimal
    Zone Air System Sensible Cooling Energy,  !- Variable or Meter 1 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 1
    Zone Air System Sensible Cooling Rate,  !- Variable or Meter 2 Name
    Maximum,                 !- Aggregation Type for Variable or Meter 2
    Site Outdoor Air Drybulb Temperature,  !- Variable or Meter 3 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 3
    Site Outdoor Air Wetbulb Temperature,  !- Variable or Meter 4 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 4
    Zone Total Internal Latent Gain Energy,  !- Variable or Meter 5 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 5
    Zone Total Internal Latent Gain Energy,  !- Variable or Meter 6 Name
    Maximum,                 !- Aggregation Type for Variable or Meter 6
    Site Outdoor Air Drybulb Temperature,  !- Variable or Meter 7 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 7
    Site Outdoor Air Wetbulb Temperature,  !- Variable or Meter 8 Name
    ValueWhenMaximumOrMinimum;  !- Aggregation Type for Variable or Meter 8

Output:Table:Monthly,
    Building Loads - Heating,!- Name
    2,                       !- Digits After Decimal
    Zone Air System Sensible Heating Energy,  !- Variable or Meter 1 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 1
    Zone Air System Sensible Heating Rate,  !- Variable or Meter 2 Name
    Maximum,                 !- Aggregation Type for Variable or Meter 2
    Site Outdoor Air Drybulb Temperature,  !- Variable or Meter 3 Name
    ValueWhenMaximumOrMinimum;  !- Aggregation Type for Variable or Meter 3

Output:Table:Monthly,
    Building Loads - Electric,  !- Name
    2,                       !- Digits After Decimal
    Zone Lights Electric Energy,  !- Variable or Meter 1 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 1
    Zone Lights Electric Energy,  !- Variable or Meter 2 Name
    Maximum,                 !- Aggregation Type for Variable or Meter 2
    Zone Electric Equipment Electric Energy,  !- Variable or Meter 3 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 3
    Zone Electric Equipment Electric Energy,  !- Variable or Meter 4 Name
    Maximum;                 !- Aggregation Type for Variable or Meter 4

Output:Table:Monthly,
    Space Loads,             !- Name
    2,                       !- Digits After Decimal
    Zone People Total Heating Energy,  !- Variable or Meter 1 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 1
    Zone Lights Total Heating Energy,  !- Variable or Meter 2 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 2
    Zone Electric Equipment Total Heating Energy,  !- Variable or Meter 3 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 3
    Zone Infiltration Sensible Heat Gain Energy,  !- Variable or Meter 4 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 4
    Zone Infiltration Sensible Heat Loss Energy,  !- Variable or Meter 5 Name
    SumOrAverage;            !- Aggregation Type for Variable or Meter 5

Output:Table:Monthly,
    Energy Consumption - Electricity & Natural Gas,  !- Name
    2,                       !- Digits After Decimal
    Electricity:Building,    !- Variable or Meter 1 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 1
    Electricity:Building,    !- Variable or Meter 2 Name
    Maximum,                 !- Aggregation Type for Variable or Meter 2
    Gas:Building,            !- Variable or Meter 3 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 3
    Gas:Building,            !- Variable or Meter 4 Name
    Maximum;                 !- Aggregation Type for Variable or Meter 4

Output:Table:Monthly,
    Building Energy Performance - Electricity,  !- Name
    2,                       !- Digits After Decimal
    InteriorLights:Electricity,  !- Variable or Meter 1 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 1
    TaskLights:InteriorLights:Electricity,  !- Variable or Meter 2 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 2
    ExteriorLights:Electricity,  !- Variable or Meter 3 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 3
    General:InteriorEquipment:Electricity,  !- Variable or Meter 4 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 4
    ExteriorEquipment:Electricity,  !- Variable or Meter 5 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 5
    Fans:Electricity,        !- Variable or Meter 6 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 6
    Pumps:Electricity,       !- Variable or Meter 7 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 7
    Heating:Electricity,     !- Variable or Meter 8 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 8
    Cooling:Electricity,     !- Variable or Meter 9 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 9
    HeatRejection:Electricity,  !- Variable or Meter 10 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 10
    Humidifier:Electricity,  !- Variable or Meter 11 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 11
    HeatRecovery:Electricity,!- Variable or Meter 12 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 12
    WaterSystems:Electricity,!- Variable or Meter 13 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 13
    Cogeneration:Electricity,!- Variable or Meter 14 Name
    SumOrAverage;            !- Aggregation Type for Variable or Meter 14

Output:Table:Monthly,
    Building Energy Performance - Natural Gas,  !- Name
    2,                       !- Digits After Decimal
    InteriorEquipment:Gas,   !- Variable or Meter 1 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 1
    ExteriorEquipment:Gas,   !- Variable or Meter 2 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 2
    Heating:Gas,             !- Variable or Meter 3 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 3
    Cooling:Gas,             !- Variable or Meter 4 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 4
    WaterSystems:Gas,        !- Variable or Meter 5 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 5
    Cogeneration:Gas,        !- Variable or Meter 6 Name
    SumOrAverage;            !- Aggregation Type for Variable or Meter 6

Output:Table:Monthly,
    Peak Energy End-Use - Electricity Part 1,  !- Name
    2,                       !- Digits After Decimal
    InteriorLights:Electricity,  !- Variable or Meter 1 Name
    Maximum,                 !- Aggregation Type for Variable or Meter 1
    TaskLights:InteriorLights:Electricity,  !- Variable or Meter 2 Name
    Maximum,                 !- Aggregation Type for Variable or Meter 2
    ExteriorLights:Electricity,  !- Variable or Meter 3 Name
    Maximum,                 !- Aggregation Type for Variable or Meter 3
    General:InteriorEquipment:Electricity,  !- Variable or Meter 4 Name
    Maximum,                 !- Aggregation Type for Variable or Meter 4
    ExteriorEquipment:Electricity,  !- Variable or Meter 5 Name
    Maximum,                 !- Aggregation Type for Variable or Meter 5
    Fans:Electricity,        !- Variable or Meter 6 Name
    Maximum,                 !- Aggregation Type for Variable or Meter 6
    Pumps:Electricity,       !- Variable or Meter 7 Name
    Maximum,                 !- Aggregation Type for Variable or Meter 7
    Heating:Electricity,     !- Variable or Meter 8 Name
    Maximum;                 !- Aggregation Type for Variable or Meter 8

Output:Table:Monthly,
    Peak Electrical Demand,  !- Name
    3,                       !- Digits After Decimal
    Electricity:Facility,    !- Variable or Meter 1 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 1
    Electricity:Facility,    !- Variable or Meter 2 Name
    Maximum,                 !- Aggregation Type for Variable or Meter 2
    InteriorLights:Electricity,  !- Variable or Meter 3 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 3
    InteriorEquipment:Electricity,  !- Variable or Meter 4 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 4
    Fans:Electricity,        !- Variable or Meter 5 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 5
    Heating:Electricity,     !- Variable or Meter 6 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 6
    Cooling:Electricity,     !- Variable or Meter 7 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 7
    ExteriorLights:Electricity,  !- Variable or Meter 8 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 8
    Pumps:Electricity,       !- Variable or Meter 9 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 9
    HeatRejection:Electricity,  !- Variable or Meter 10 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 10
    ExteriorEquipment:Electricity,  !- Variable or Meter 11 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 11
    Humidification:Electricity,  !- Variable or Meter 12 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 12
    HeatRecovery:Electricity,!- Variable or Meter 13 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 13
    WaterSystems:Electricity,!- Variable or Meter 14 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 14
    Refrigeration:Electricity,  !- Variable or Meter 15 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 15
    Generators:Electricity,  !- Variable or Meter 16 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 16
    ElectricityProduced:Facility,  !- Variable or Meter 17 Name
    ValueWhenMaximumOrMinimum;  !- Aggregation Type for Variable or Meter 17

Output:Table:Monthly,
    Peak Gas Demand,         !- Name
    3,                       !- Digits After Decimal
    Gas:Facility,            !- Variable or Meter 1 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 1
    Gas:Facility,            !- Variable or Meter 2 Name
    Maximum,                 !- Aggregation Type for Variable or Meter 2
    Gas:HVAC,                !- Variable or Meter 3 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 3
    InteriorEquipment:Gas,   !- Variable or Meter 4 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 4
    MiscPlugGas:InteriorEquipment:Gas,  !- Variable or Meter 5 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 5
    Gas:Plant,               !- Variable or Meter 6 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 6
    WaterSystems:Gas,        !- Variable or Meter 7 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 7
    Water Heater:WaterSystems:Gas,  !- Variable or Meter 8 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 8
    Heating:Gas,             !- Variable or Meter 9 Name
    ValueWhenMaximumOrMinimum;  !- Aggregation Type for Variable or Meter 9


!-   ===========  ALL OBJECTS IN CLASS: OUTPUTCONTROL:TABLE:STYLE ===========

OutputControl:Table:Style,
    CommaAndHTML;            !- Column Separator


!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:VARIABLE ===========

Output:Variable,
    PERI1_TOP_LOTEMP,        !- Key Value
    Zone Radiant HVAC Cooling Rate,  !- Variable Name
    Hourly;                  !- Reporting Frequency

Output:Variable,
    Perimeter_top_ZN_1,      !- Key Value
    Zone Mean Air Temperature,  !- Variable Name
    Hourly;                  !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Site Outdoor Air Drybulb Temperature,  !- Variable Name
    Hourly;                  !- Reporting Frequency

Output:Variable,
    PERI1_TOP_LOTEMP,        !- Key Value
    Zone Radiant HVAC Heating Rate,  !- Variable Name
    Hourly;                  !- Reporting Frequency

Output:Variable,
    PERI1_TOP_LOTEMP,        !- Key Value
    Zone Radiant HVAC Pump Inlet Temperature,  !- Variable Name
    Hourly;                  !- Reporting Frequency

Output:Variable,
    PERI1_TOP_LOTEMP,        !- Key Value
    Zone Radiant HVAC Inlet Temperature,  !- Variable Name
    Hourly;                  !- Reporting Frequency

Output:Variable,
    Perimeter_top_ZN_1_Wall_South,  !- Key Value
    CondFD Phase Change State 1,  !- Variable Name
    Hourly;                  !- Reporting Frequency

Output:Variable,
    Perimeter_top_ZN_1_Wall_South,  !- Key Value
    CondFD Phase Change Node Temperature 1,  !- Variable Name
    Hourly;                  !- Reporting Frequency

Output:Variable,
    Perimeter_top_ZN_1_Wall_South,  !- Key Value
    CondFD Phase Change State 2,  !- Variable Name
    Hourly;                  !- Reporting Frequency

Output:Variable,
    Perimeter_top_ZN_1_Wall_South,  !- Key Value
    CondFD Phase Change Node Temperature 2,  !- Variable Name
    Hourly;                  !- Reporting Frequency

Output:Variable,
    Perimeter_top_ZN_1_Wall_South,  !- Key Value
    CondFD Phase Change State 3,  !- Variable Name
    Hourly;                  !- Reporting Frequency

Output:Variable,
    Perimeter_top_ZN_1_Wall_South,  !- Key Value
    CondFD Phase Change Node Temperature 3,  !- Variable Name
    Hourly;                  !- Reporting Frequency

Output:Variable,
    Perimeter_top_ZN_1_Wall_South,  !- Key Value
    CondFD Phase Change State 4,  !- Variable Name
    Hourly;                  !- Reporting Frequency

Output:Variable,
    Perimeter_top_ZN_1_Wall_South,  !- Key Value
    CondFD Phase Change Node Temperature 4,  !- Variable Name
    Hourly;                  !- Reporting Frequency

Output:Variable,
    Perimeter_top_ZN_1_Wall_South,  !- Key Value
    CondFD Phase Change State 5,  !- Variable Name
    Hourly;                  !- Reporting Frequency

Output:Variable,
    Perimeter_top_ZN_1_Wall_South,  !- Key Value
    CondFD Phase Change Node Temperature 5,  !- Variable Name
    Hourly;                  !- Reporting Frequency

Output:Variable,
    Perimeter_top_ZN_1_Wall_South,  !- Key Value
    CondFD Phase Change State 6,  !- Variable Name
    Hourly;                  !- Reporting Frequency

Output:Variable,
    Perimeter_top_ZN_1_Wall_South,  !- Key Value
    CondFD Phase Change Node Temperature 6,  !- Variable Name
    Hourly;                  !- Reporting Frequency

Output:Variable,
    Perimeter_top_ZN_1_Wall_South,  !- Key Value
    CondFD Phase Change State 7,  !- Variable Name
    Hourly;                  !- Reporting Frequency

Output:Variable,
    Perimeter_top_ZN_1_Wall_South,  !- Key Value
    CondFD Phase Change Node Temperature 7,  !- Variable Name
    Hourly;                  !- Reporting Frequency

Output:Variable,
    Perimeter_top_ZN_1_Wall_South,  !- Key Value
    CondFD Phase Change State 8,  !- Variable Name
    Hourly;                  !- Reporting Frequency

Output:Variable,
    Perimeter_top_ZN_1_Wall_South,  !- Key Value
    CondFD Phase Change Node Temperature 8,  !- Variable Name
    Hourly;                  !- Reporting Frequency

Output:Variable,
    Perimeter_top_ZN_1_Wall_South,  !- Key Value
    CondFD Phase Change State 9,  !- Variable Name
    Hourly;                  !- Reporting Frequency

Output:Variable,
    Perimeter_top_ZN_1_Wall_South,  !- Key Value
    CondFD Phase Change Node Temperature 9,  !- Variable Name
    Hourly;                  !- Reporting Frequency

Output:Variable,
    Perimeter_top_ZN_1_Wall_South,  !- Key Value
    CondFD Phase Change State 10,  !- Variable Name
    Hourly;                  !- Reporting Frequency

Output:Variable,
    Perimeter_top_ZN_1_Wall_South,  !- Key Value
    CondFD Phase Change Node Temperature 10,  !- Variable Name
    Hourly;                  !- Reporting Frequency

Output:Variable,
    Perimeter_top_ZN_1_Wall_South,  !- Key Value
    CondFD Phase Change Node PhaseFraction 10,  !- Variable Name
    Hourly;                  !- Reporting Frequency

Output:Variable,
    Perimeter_top_ZN_1_Wall_South,  !- Key Value
    CondFD Phase Change Node PhaseFraction 9,  !- Variable Name
    Hourly;                  !- Reporting Frequency

Output:Variable,
    Perimeter_top_ZN_1_Wall_South,  !- Key Value
    CondFD Phase Change Node PhaseFraction 8,  !- Variable Name
    Hourly;                  !- Reporting Frequency

!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:METER:METERFILEONLY ===========

!No PV for this case
Output:Meter:MeterFileOnly,
    Electricity:Facility,    !- Key Name
    Hourly;                  !- Reporting Frequency

Output:Meter:MeterFileOnly,
    ElectricityNet:Facility, !- Key Name
    Hourly;                  !- Reporting Frequency

Output:Meter:MeterFileOnly,
    Gas:Facility,            !- Key Name
    Hourly;                  !- Reporting Frequency

Output:Meter:MeterFileOnly,
    InteriorLights:Electricity,  !- Key Name
    Hourly;                  !- Reporting Frequency

Output:Meter:MeterFileOnly,
    InteriorEquipment:Electricity,  !- Key Name
    Hourly;                  !- Reporting Frequency

