Program Version:,EnergyPlus, Version 9.4.0-998c4b761e, YMD=2021.07.14 00:48
,November,-,-,-,-,-,-,-,-
,December,-,-,-,-,-,-,-,-
,,,,,,,,,
,Annual Sum or Average,18.45,19.67,18.45,19.67,0.00,,0.00,
,Minimum of Months,18.45,19.67,18.45,19.67,0.00,0.00,0.00,0.00
,Maximum of Months,18.45,19.67,18.45,19.67,0.00,0.00,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,SETPOINTS NOT MET WITH TEMPERATURES
FOR:,PERIMETER_MID_ZN_1
Custom Monthly Report

,,ZONE HEATING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C],ZONE HEATING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C],ZONE COOLING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C],ZONE COOLING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]
,January,-,-,-,-,-,-,-,-
,February,-,-,-,-,-,-,-,-
,March,-,-,-,-,-,-,-,-
,April,-,-,-,-,-,-,-,-
,May,-,-,-,-,-,-,-,-
,June,-,-,-,-,-,-,-,-
,July,17.92,19.74,17.92,19.74,0.00,0.00,0.00,0.00
,August,-,-,-,-,-,-,-,-
,September,-,-,-,-,-,-,-,-
,October,-,-,-,-,-,-,-,-
,November,-,-,-,-,-,-,-,-
,December,-,-,-,-,-,-,-,-
,,,,,,,,,
,Annual Sum or Average,17.92,19.74,17.92,19.74,0.00,,0.00,
,Minimum of Months,17.92,19.74,17.92,19.74,0.00,0.00,0.00,0.00
,Maximum of Months,17.92,19.74,17.92,19.74,0.00,0.00,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,SETPOINTS NOT MET WITH TEMPERATURES
FOR:,PERIMETER_MID_ZN_4
Custom Monthly Report

,,ZONE HEATING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C],ZONE HEATING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C],ZONE COOLING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C],ZONE COOLING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]
,January,-,-,-,-,-,-,-,-
,February,-,-,-,-,-,-,-,-
,March,-,-,-,-,-,-,-,-
,April,-,-,-,-,-,-,-,-
,May,-,-,-,-,-,-,-,-
,June,-,-,-,-,-,-,-,-
,July,24.02,19.22,24.02,19.22,0.00,0.00,0.00,0.00
,August,-,-,-,-,-,-,-,-
,September,-,-,-,-,-,-,-,-
,October,-,-,-,-,-,-,-,-
,November,-,-,-,-,-,-,-,-
,December,-,-,-,-,-,-,-,-
,,,,,,,,,
,Annual Sum or Average,24.02,19.22,24.02,19.22,0.00,,0.00,
,Minimum of Months,24.02,19.22,24.02,19.22,0.00,0.00,0.00,0.00
,Maximum of Months,24.02,19.22,24.02,19.22,0.00,0.00,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,COMFORT REPORT - SIMPLE 55
FOR:,CORE_BOTTOM
Custom Monthly Report

,,ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C],ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C],ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]
,January,-,-,-,-,-,-
,February,-,-,-,-,-,-
,March,-,-,-,-,-,-
,April,-,-,-,-,-,-
,May,-,-,-,-,-,-
,June,-,-,-,-,-,-
,July,36.00,21.08,0.00,0.00,0.00,0.00
,August,-,-,-,-,-,-
,September,-,-,-,-,-,-
,October,-,-,-,-,-,-
,November,-,-,-,-,-,-
,December,-,-,-,-,-,-
,,,,,,,
,Annual Sum or Average,36.00,21.08,0.00,,0.00,
,Minimum of Months,36.00,21.08,0.00,0.00,0.00,0.00
,Maximum of Months,36.00,21.08,0.00,0.00,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,COMFORT REPORT - SIMPLE 55
FOR:,TOPFLOOR_PLENUM
Custom Monthly Report

,,ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C],ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C],ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]
,January,-,-,-,-,-,-
,February,-,-,-,-,-,-
,March,-,-,-,-,-,-
,April,-,-,-,-,-,-
,May,-,-,-,-,-,-
,June,-,-,-,-,-,-
,July,0.00,0.00,0.00,0.00,0.00,0.00
,August,-,-,-,-,-,-
,September,-,-,-,-,-,-
,October,-,-,-,-,-,-
,November,-,-,-,-,-,-
,December,-,-,-,-,-,-
,,,,,,,
,Annual Sum or Average,0.00,,0.00,,0.00,
,Minimum of Months,0.00,0.00,0.00,0.00,0.00,0.00
,Maximum of Months,0.00,0.00,0.00,0.00,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,COMFORT REPORT - SIMPLE 55
FOR:,MIDFLOOR_PLENUM
Custom Monthly Report

,,ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C],ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C],ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]
,January,-,-,-,-,-,-
,February,-,-,-,-,-,-
,March,-,-,-,-,-,-
,April,-,-,-,-,-,-
,May,-,-,-,-,-,-
,June,-,-,-,-,-,-
,July,0.00,0.00,0.00,0.00,0.00,0.00
,August,-,-,-,-,-,-
,September,-,-,-,-,-,-
,October,-,-,-,-,-,-
,November,-,-,-,-,-,-
,December,-,-,-,-,-,-
,,,,,,,
,Annual Sum or Average,0.00,,0.00,,0.00,
,Minimum of Months,0.00,0.00,0.00,0.00,0.00,0.00
,Maximum of Months,0.00,0.00,0.00,0.00,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,COMFORT REPORT - SIMPLE 55
FOR:,FIRSTFLOOR_PLENUM
Custom Monthly Report

,,ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C],ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C],ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]
,January,-,-,-,-,-,-
,February,-,-,-,-,-,-
,March,-,-,-,-,-,-
,April,-,-,-,-,-,-
,May,-,-,-,-,-,-
,June,-,-,-,-,-,-
,July,0.00,0.00,0.00,0.00,0.00,0.00
,August,-,-,-,-,-,-
,September,-,-,-,-,-,-
,October,-,-,-,-,-,-
,November,-,-,-,-,-,-
,December,-,-,-,-,-,-
,,,,,,,
,Annual Sum or Average,0.00,,0.00,,0.00,
,Minimum of Months,0.00,0.00,0.00,0.00,0.00,0.00
,Maximum of Months,0.00,0.00,0.00,0.00,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,COMFORT REPORT - SIMPLE 55
FOR:,CORE_MID
Custom Monthly Report

,,ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C],ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C],ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]
,January,-,-,-,-,-,-
,February,-,-,-,-,-,-
,March,-,-,-,-,-,-
,April,-,-,-,-,-,-
,May,-,-,-,-,-,-
,June,-,-,-,-,-,-
,July,36.00,20.49,0.00,0.00,0.00,0.00
,August,-,-,-,-,-,-
,September,-,-,-,-,-,-
,October,-,-,-,-,-,-
,November,-,-,-,-,-,-
,December,-,-,-,-,-,-
,,,,,,,
,Annual Sum or Average,36.00,20.49,0.00,,0.00,
,Minimum of Months,36.00,20.49,0.00,0.00,0.00,0.00
,Maximum of Months,36.00,20.49,0.00,0.00,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,COMFORT REPORT - SIMPLE 55
FOR:,CORE_TOP
Custom Monthly Report

,,ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C],ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C],ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]
,January,-,-,-,-,-,-
,February,-,-,-,-,-,-
,March,-,-,-,-,-,-
,April,-,-,-,-,-,-
,May,-,-,-,-,-,-
,June,-,-,-,-,-,-
,July,36.00,20.52,0.00,0.00,0.00,0.00
,August,-,-,-,-,-,-
,September,-,-,-,-,-,-
,October,-,-,-,-,-,-
,November,-,-,-,-,-,-
,December,-,-,-,-,-,-
,,,,,,,
,Annual Sum or Average,36.00,20.52,0.00,,0.00,
,Minimum of Months,36.00,20.52,0.00,0.00,0.00,0.00
,Maximum of Months,36.00,20.52,0.00,0.00,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,COMFORT REPORT - SIMPLE 55
FOR:,PERIMETER_TOP_ZN_3
Custom Monthly Report

,,ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C],ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C],ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]
,January,-,-,-,-,-,-
,February,-,-,-,-,-,-
,March,-,-,-,-,-,-
,April,-,-,-,-,-,-
,May,-,-,-,-,-,-
,June,-,-,-,-,-,-
,July,36.00,21.16,2.22,22.78,2.22,22.78
,August,-,-,-,-,-,-
,September,-,-,-,-,-,-
,October,-,-,-,-,-,-
,November,-,-,-,-,-,-
,December,-,-,-,-,-,-
,,,,,,,
,Annual Sum or Average,36.00,21.16,2.22,22.78,2.22,22.78
,Minimum of Months,36.00,21.16,2.22,22.78,2.22,22.78
,Maximum of Months,36.00,21.16,2.22,22.78,2.22,22.78


----------------------------------------------------------------------------------------------------
REPORT:,COMFORT REPORT - SIMPLE 55
FOR:,PERIMETER_TOP_ZN_2
Custom Monthly Report

,,ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C],ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C],ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]
,January,-,-,-,-,-,-
,February,-,-,-,-,-,-
,March,-,-,-,-,-,-
,April,-,-,-,-,-,-
,May,-,-,-,-,-,-
,June,-,-,-,-,-,-
,July,36.00,20.70,2.13,23.15,2.13,23.15
,August,-,-,-,-,-,-
,September,-,-,-,-,-,-
,October,-,-,-,-,-,-
,November,-,-,-,-,-,-
,December,-,-,-,-,-,-
,,,,,,,
,Annual Sum or Average,36.00,20.70,2.13,23.15,2.13,23.15
,Minimum of Months,36.00,20.70,2.13,23.15,2.13,23.15
,Maximum of Months,36.00,20.70,2.13,23.15,2.13,23.15


----------------------------------------------------------------------------------------------------
REPORT:,COMFORT REPORT - SIMPLE 55
FOR:,PERIMETER_TOP_ZN_1
Custom Monthly Report

,,ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C],ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C],ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]
,January,-,-,-,-,-,-
,February,-,-,-,-,-,-
,March,-,-,-,-,-,-
,April,-,-,-,-,-,-
,May,-,-,-,-,-,-
,June,-,-,-,-,-,-
,July,36.00,20.74,2.17,22.64,2.17,22.64
,August,-,-,-,-,-,-
,September,-,-,-,-,-,-
,October,-,-,-,-,-,-
,November,-,-,-,-,-,-
,December,-,-,-,-,-,-
,,,,,,,
,Annual Sum or Average,36.00,20.74,2.17,22.64,2.17,22.64
,Minimum of Months,36.00,20.74,2.17,22.64,2.17,22.64
,Maximum of Months,36.00,20.74,2.17,22.64,2.17,22.64


----------------------------------------------------------------------------------------------------
REPORT:,COMFORT REPORT - SIMPLE 55
FOR:,PERIMETER_TOP_ZN_4
Custom Monthly Report

,,ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C],ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C],ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]
,January,-,-,-,-,-,-
,February,-,-,-,-,-,-
,March,-,-,-,-,-,-
,April,-,-,-,-,-,-
,May,-,-,-,-,-,-
,June,-,-,-,-,-,-
,July,36.00,23.97,36.00,23.97,36.00,23.97
,August,-,-,-,-,-,-
,September,-,-,-,-,-,-
,October,-,-,-,-,-,-
,November,-,-,-,-,-,-
,December,-,-,-,-,-,-
,,,,,,,
,Annual Sum or Average,36.00,23.97,36.00,23.97,36.00,23.97
,Minimum of Months,36.00,23.97,36.00,23.97,36.00,23.97
,Maximum of Months,36.00,23.97,36.00,23.97,36.00,23.97


----------------------------------------------------------------------------------------------------
REPORT:,COMFORT REPORT - SIMPLE 55
FOR:,PERIMETER_BOT_ZN_3
Custom Monthly Report

,,ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C],ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C],ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]
,January,-,-,-,-,-,-
,February,-,-,-,-,-,-
,March,-,-,-,-,-,-
,April,-,-,-,-,-,-
,May,-,-,-,-,-,-
,June,-,-,-,-,-,-
,July,36.00,21.71,1.08,23.25,1.08,23.25
,August,-,-,-,-,-,-
,September,-,-,-,-,-,-
,October,-,-,-,-,-,-
,November,-,-,-,-,-,-
,December,-,-,-,-,-,-
,,,,,,,
,Annual Sum or Average,36.00,21.71,1.08,23.25,1.08,23.25
,Minimum of Months,36.00,21.71,1.08,23.25,1.08,23.25
,Maximum of Months,36.00,21.71,1.08,23.25,1.08,23.25


----------------------------------------------------------------------------------------------------
REPORT:,COMFORT REPORT - SIMPLE 55
FOR:,PERIMETER_BOT_ZN_2
Custom Monthly Report

,,ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C],ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C],ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]
,January,-,-,-,-,-,-
,February,-,-,-,-,-,-
,March,-,-,-,-,-,-
,April,-,-,-,-,-,-
,May,-,-,-,-,-,-
,June,-,-,-,-,-,-
,July,36.00,21.07,1.05,23.95,1.05,23.95
,August,-,-,-,-,-,-
,September,-,-,-,-,-,-
,October,-,-,-,-,-,-
,November,-,-,-,-,-,-
,December,-,-,-,-,-,-
,,,,,,,
,Annual Sum or Average,36.00,21.07,1.05,23.95,1.05,23.95
,Minimum of Months,36.00,21.07,1.05,23.95,1.05,23.95
,Maximum of Months,36.00,21.07,1.05,23.95,1.05,23.95


----------------------------------------------------------------------------------------------------
REPORT:,COMFORT REPORT - SIMPLE 55
FOR:,PERIMETER_BOT_ZN_1
Custom Monthly Report

,,ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C],ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C],ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]
,January,-,-,-,-,-,-
,February,-,-,-,-,-,-
,March,-,-,-,-,-,-
,April,-,-,-,-,-,-
,May,-,-,-,-,-,-
,June,-,-,-,-,-,-
,July,34.22,21.34,5.23,22.08,4.82,22.00
,August,-,-,-,-,-,-
,September,-,-,-,-,-,-
,October,-,-,-,-,-,-
,November,-,-,-,-,-,-
,December,-,-,-,-,-,-
,,,,,,,
,Annual Sum or Average,34.22,21.34,5.23,22.08,4.82,22.00
,Minimum of Months,34.22,21.34,5.23,22.08,4.82,22.00
,Maximum of Months,34.22,21.34,5.23,22.08,4.82,22.00


----------------------------------------------------------------------------------------------------
REPORT:,COMFORT REPORT - SIMPLE 55
FOR:,PERIMETER_BOT_ZN_4
Custom Monthly Report

,,ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C],ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C],ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]
,January,-,-,-,-,-,-
,February,-,-,-,-,-,-
,March,-,-,-,-,-,-
,April,-,-,-,-,-,-
,May,-,-,-,-,-,-
,June,-,-,-,-,-,-
,July,32.88,20.35,2.62,22.35,1.05,22.86
,August,-,-,-,-,-,-
,September,-,-,-,-,-,-
,October,-,-,-,-,-,-
,November,-,-,-,-,-,-
,December,-,-,-,-,-,-
,,,,,,,
,Annual Sum or Average,32.88,20.35,2.62,22.35,1.05,22.86
,Minimum of Months,32.88,20.35,2.62,22.35,1.05,22.86
,Maximum of Months,32.88,20.35,2.62,22.35,1.05,22.86


----------------------------------------------------------------------------------------------------
REPORT:,COMFORT REPORT - SIMPLE 55
FOR:,PERIMETER_MID_ZN_3
Custom Monthly Report

,,ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C],ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C],ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]
,January,-,-,-,-,-,-
,February,-,-,-,-,-,-
,March,-,-,-,-,-,-
,April,-,-,-,-,-,-
,May,-,-,-,-,-,-
,June,-,-,-,-,-,-
,July,36.00,21.13,2.18,22.71,2.18,22.71
,August,-,-,-,-,-,-
,September,-,-,-,-,-,-
,October,-,-,-,-,-,-
,November,-,-,-,-,-,-
,December,-,-,-,-,-,-
,,,,,,,
,Annual Sum or Average,36.00,21.13,2.18,22.71,2.18,22.71
,Minimum of Months,36.00,21.13,2.18,22.71,2.18,22.71
,Maximum of Months,36.00,21.13,2.18,22.71,2.18,22.71


----------------------------------------------------------------------------------------------------
REPORT:,COMFORT REPORT - SIMPLE 55
FOR:,PERIMETER_MID_ZN_2
Custom Monthly Report

,,ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C],ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C],ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]
,January,-,-,-,-,-,-
,February,-,-,-,-,-,-
,March,-,-,-,-,-,-
,April,-,-,-,-,-,-
,May,-,-,-,-,-,-
,June,-,-,-,-,-,-
,July,36.00,20.68,2.12,23.09,2.12,23.09
,August,-,-,-,-,-,-
,September,-,-,-,-,-,-
,October,-,-,-,-,-,-
,November,-,-,-,-,-,-
,December,-,-,-,-,-,-
,,,,,,,
,Annual Sum or Average,36.00,20.68,2.12,23.09,2.12,23.09
,Minimum of Months,36.00,20.68,2.12,23.09,2.12,23.09
,Maximum of Months,36.00,20.68,2.12,23.09,2.12,23.09


----------------------------------------------------------------------------------------------------
REPORT:,COMFORT REPORT - SIMPLE 55
FOR:,PERIMETER_MID_ZN_1
Custom Monthly Report

,,ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C],ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C],ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]
,January,-,-,-,-,-,-
,February,-,-,-,-,-,-
,March,-,-,-,-,-,-
,April,-,-,-,-,-,-
,May,-,-,-,-,-,-
,June,-,-,-,-,-,-
,July,36.00,20.73,2.15,22.50,2.15,22.50
,August,-,-,-,-,-,-
,September,-,-,-,-,-,-
,October,-,-,-,-,-,-
,November,-,-,-,-,-,-
,December,-,-,-,-,-,-
,,,,,,,
,Annual Sum or Average,36.00,20.73,2.15,22.50,2.15,22.50
,Minimum of Months,36.00,20.73,2.15,22.50,2.15,22.50
,Maximum of Months,36.00,20.73,2.15,22.50,2.15,22.50


----------------------------------------------------------------------------------------------------
REPORT:,COMFORT REPORT - SIMPLE 55
FOR:,PERIMETER_MID_ZN_4
Custom Monthly Report

,,ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C],ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C],ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]
,January,-,-,-,-,-,-
,February,-,-,-,-,-,-
,March,-,-,-,-,-,-
,April,-,-,-,-,-,-
,May,-,-,-,-,-,-
,June,-,-,-,-,-,-
,July,34.35,20.17,2.52,21.78,2.52,21.78
,August,-,-,-,-,-,-
,September,-,-,-,-,-,-
,October,-,-,-,-,-,-
,November,-,-,-,-,-,-
,December,-,-,-,-,-,-
,,,,,,,
,Annual Sum or Average,34.35,20.17,2.52,21.78,2.52,21.78
,Minimum of Months,34.35,20.17,2.52,21.78,2.52,21.78
,Maximum of Months,34.35,20.17,2.52,21.78,2.52,21.78


----------------------------------------------------------------------------------------------------
REPORT:,BUILDING LOADS - COOLING
FOR:,CORE_BOTTOM
Custom Monthly Report

,,ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J],ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum}[W],ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP},SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C],SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C],ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J],ZONE TOTAL INTERNAL LATENT GAIN ENERGY {Maximum}[W],ZONE TOTAL INTERNAL LATENT GAIN ENERGY {TIMESTAMP},SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C],SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]
,January,-,-,-,-,-,-,-,-,-,-
,February,-,-,-,-,-,-,-,-,-,-
,March,-,-,-,-,-,-,-,-,-,-
,April,-,-,-,-,-,-,-,-,-,-
,May,-,-,-,-,-,-,-,-,-,-
,June,-,-,-,-,-,-,-,-,-,-
,July,0.274766E+10,32663.92,01-JUL-07:02,22.27,21.03,0.129512E+09,1936.48,01-JUL-16:00,23.90,22.25
,August,-,-,-,-,-,-,-,-,-,-
,September,-,-,-,-,-,-,-,-,-,-
,October,-,-,-,-,-,-,-,-,-,-
,November,-,-,-,-,-,-,-,-,-,-
,December,-,-,-,-,-,-,-,-,-,-
,,,,,,,,,,,
,Annual Sum or Average,0.274766E+10,,,,,0.129512E+09,,,,
,Minimum of Months,0.274766E+10,32663.92,,22.27,21.03,0.129512E+09,1936.48,,23.90,22.25
,Maximum of Months,0.274766E+10,32663.92,,22.27,21.03,0.129512E+09,1936.48,,23.90,22.25


----------------------------------------------------------------------------------------------------
REPORT:,BUILDING LOADS - COOLING
FOR:,TOPFLOOR_PLENUM
Custom Monthly Report

,,ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J],ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum}[W],ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP},SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C],SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C],ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J],ZONE TOTAL INTERNAL LATENT GAIN ENERGY {Maximum}[W],ZONE TOTAL INTERNAL LATENT GAIN ENERGY {TIMESTAMP},SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C],SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]
,January,-,-,-,-,-,-,-,-,-,-
,February,-,-,-,-,-,-,-,-,-,-
,March,-,-,-,-,-,-,-,-,-,-
,April,-,-,-,-,-,-,-,-,-,-
,May,-,-,-,-,-,-,-,-,-,-
,June,-,-,-,-,-,-,-,-,-,-
,July,0.00,0.00,01-JUL-00:01,20.04,18.89,0.00,0.00,01-JUL-00:01,20.04,18.89
,August,-,-,-,-,-,-,-,-,-,-
,September,-,-,-,-,-,-,-,-,-,-
,October,-,-,-,-,-,-,-,-,-,-
,November,-,-,-,-,-,-,-,-,-,-
,December,-,-,-,-,-,-,-,-,-,-
,,,,,,,,,,,
,Annual Sum or Average,0.00,,,,,0.00,,,,
,Minimum of Months,0.00,0.00,,20.04,18.89,0.00,0.00,,20.04,18.89
,Maximum of Months,0.00,0.00,,20.04,18.89,0.00,0.00,,20.04,18.89


----------------------------------------------------------------------------------------------------
REPORT:,BUILDING LOADS - COOLING
FOR:,MIDFLOOR_PLENUM
Custom Monthly Report

,,ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J],ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum}[W],ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP},SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C],SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C],ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J],ZONE TOTAL INTERNAL LATENT GAIN ENERGY {Maximum}[W],ZONE TOTAL INTERNAL LATENT GAIN ENERGY {TIMESTAMP},SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C],SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]
,January,-,-,-,-,-,-,-,-,-,-
,February,-,-,-,-,-,-,-,-,-,-
,March,-,-,-,-,-,-,-,-,-,-
,April,-,-,-,-,-,-,-,-,-,-
,May,-,-,-,-,-,-,-,-,-,-
,June,-,-,-,-,-,-,-,-,-,-
,July,0.00,0.00,01-JUL-00:01,20.04,18.89,0.00,0.00,01-JUL-00:01,20.04,18.89
,August,-,-,-,-,-,-,-,-,-,-
,September,-,-,-,-,-,-,-,-,-,-
,October,-,-,-,-,-,-,-,-,-,-
,November,-,-,-,-,-,-,-,-,-,-
,December,-,-,-,-,-,-,-,-,-,-
,,,,,,,,,,,
,Annual Sum or Average,0.00,,,,,0.00,,,,
,Minimum of Months,0.00,0.00,,20.04,18.89,0.00,0.00,,20.04,18.89
,Maximum of Months,0.00,0.00,,20.04,18.89,0.00,0.00,,20.04,18.89


----------------------------------------------------------------------------------------------------
REPORT:,BUILDING LOADS - COOLING
FOR:,FIRSTFLOOR_PLENUM
Custom Monthly Report

,,ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J],ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum}[W],ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP},SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C],SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C],ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J],ZONE TOTAL INTERNAL LATENT GAIN ENERGY {Maximum}[W],ZONE TOTAL INTERNAL LATENT GAIN ENERGY {TIMESTAMP},SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C],SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]
,January,-,-,-,-,-,-,-,-,-,-
,February,-,-,-,-,-,-,-,-,-,-
,March,-,-,-,-,-,-,-,-,-,-
,April,-,-,-,-,-,-,-,-,-,-
,May,-,-,-,-,-,-,-,-,-,-
,June,-,-,-,-,-,-,-,-,-,-
,July,0.00,0.00,01-JUL-00:01,20.04,18.89,0.00,0.00,01-JUL-00:01,20.04,18.89
,August,-,-,-,-,-,-,-,-,-,-
,September,-,-,-,-,-,-,-,-,-,-
,October,-,-,-,-,-,-,-,-,-,-
,November,-,-,-,-,-,-,-,-,-,-
,December,-,-,-,-,-,-,-,-,-,-
,,,,,,,,,,,
,Annual Sum or Average,0.00,,,,,0.00,,,,
,Minimum of Months,0.00,0.00,,20.04,18.89,0.00,0.00,,20.04,18.89
,Maximum of Months,0.00,0.00,,20.04,18.89,0.00,0.00,,20.04,18.89


----------------------------------------------------------------------------------------------------
REPORT:,BUILDING LOADS - COOLING
FOR:,CORE_MID
Custom Monthly Report

,,ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J],ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum}[W],ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP},SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C],SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C],ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J],ZONE TOTAL INTERNAL LATENT GAIN ENERGY {Maximum}[W],ZONE TOTAL INTERNAL LATENT GAIN ENERGY {TIMESTAMP},SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C],SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]
,January,-,-,-,-,-,-,-,-,-,-
,February,-,-,-,-,-,-,-,-,-,-
,March,-,-,-,-,-,-,-,-,-,-
,April,-,-,-,-,-,-,-,-,-,-
,May,-,-,-,-,-,-,-,-,-,-
,June,-,-,-,-,-,-,-,-,-,-
,July,0.188413E+10,24532.66,01-JUL-07:02,22.27,21.03,0.119356E+09,1752.94,01-JUL-16:00,23.90,22.25
,August,-,-,-,-,-,-,-,-,-,-
,September,-,-,-,-,-,-,-,-,-,-
,October,-,-,-,-,-,-,-,-,-,-
,November,-,-,-,-,-,-,-,-,-,-
,December,-,-,-,-,-,-,-,-,-,-
,,,,,,,,,,,
,Annual Sum or Average,0.188413E+10,,,,,0.119356E+09,,,,
,Minimum of Months,0.188413E+10,24532.66,,22.27,21.03,0.119356E+09,1752.94,,23.90,22.25
,Maximum of Months,0.188413E+10,24532.66,,22.27,21.03,0.119356E+09,1752.94,,23.90,22.25


----------------------------------------------------------------------------------------------------
REPORT:,BUILDING LOADS - COOLING
FOR:,CORE_TOP
Custom Monthly Report

,,ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J],ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum}[W],ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP},SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C],SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C],ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J],ZONE TOTAL INTERNAL LATENT GAIN ENERGY {Maximum}[W],ZONE TOTAL INTERNAL LATENT GAIN ENERGY {TIMESTAMP},SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C],SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]
,January,-,-,-,-,-,-,-,-,-,-
,February,-,-,-,-,-,-,-,-,-,-
,March,-,-,-,-,-,-,-,-,-,-
,April,-,-,-,-,-,-,-,-,-,-
,May,-,-,-,-,-,-,-,-,-,-
,June,-,-,-,-,-,-,-,-,-,-
,July,0.194642E+10,25561.44,01-JUL-07:02,22.27,21.03,0.119083E+09,1756.92,01-JUL-16:00,23.90,22.25
,August,-,-,-,-,-,-,-,-,-,-
,September,-,-,-,-,-,-,-,-,-,-
,October,-,-,-,-,-,-,-,-,-,-
,November,-,-,-,-,-,-,-,-,-,-
,December,-,-,-,-,-,-,-,-,-,-
,,,,,,,,,,,
,Annual Sum or Average,0.194642E+10,,,,,0.119083E+09,,,,
,Minimum of Months,0.194642E+10,25561.44,,22.27,21.03,0.119083E+09,1756.92,,23.90,22.25
,Maximum of Months,0.194642E+10,25561.44,,22.27,21.03,0.119083E+09,1756.92,,23.90,22.25


----------------------------------------------------------------------------------------------------
REPORT:,BUILDING LOADS - COOLING
FOR:,PERIMETER_TOP_ZN_3
Custom Monthly Report

,,ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J],ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum}[W],ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP},SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C],SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C],ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J],ZONE TOTAL INTERNAL LATENT GAIN ENERGY {Maximum}[W],ZONE TOTAL INTERNAL LATENT GAIN ENERGY {TIMESTAMP},SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C],SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]
,January,-,-,-,-,-,-,-,-,-,-
,February,-,-,-,-,-,-,-,-,-,-
,March,-,-,-,-,-,-,-,-,-,-
,April,-,-,-,-,-,-,-,-,-,-
,May,-,-,-,-,-,-,-,-,-,-
,June,-,-,-,-,-,-,-,-,-,-
,July,0.654112E+09,7875.25,02-JUL-17:00,30.60,22.04,27143554.75,416.41,02-JUL-16:00,30.60,22.04
,August,-,-,-,-,-,-,-,-,-,-
,September,-,-,-,-,-,-,-,-,-,-
,October,-,-,-,-,-,-,-,-,-,-
,November,-,-,-,-,-,-,-,-,-,-
,December,-,-,-,-,-,-,-,-,-,-
,,,,,,,,,,,
,Annual Sum or Average,0.654112E+09,,,,,27143554.75,,,,
,Minimum of Months,0.654112E+09,7875.25,,30.60,22.04,27143554.75,416.41,,30.60,22.04
,Maximum of Months,0.654112E+09,7875.25,,30.60,22.04,27143554.75,416.41,,30.60,22.04


----------------------------------------------------------------------------------------------------
REPORT:,BUILDING LOADS - COOLING
FOR:,PERIMETER_TOP_ZN_2
Custom Monthly Report

,,ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J],ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum}[W],ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP},SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C],SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C],ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J],ZONE TOTAL INTERNAL LATENT GAIN ENERGY {Maximum}[W],ZONE TOTAL INTERNAL LATENT GAIN ENERGY {TIMESTAMP},SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C],SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]
,January,-,-,-,-,-,-,-,-,-,-
,February,-,-,-,-,-,-,-,-,-,-
,March,-,-,-,-,-,-,-,-,-,-
,April,-,-,-,-,-,-,-,-,-,-
,May,-,-,-,-,-,-,-,-,-,-
,June,-,-,-,-,-,-,-,-,-,-
,July,0.696563E+09,9411.19,01-JUL-07:02,22.27,21.03,16552095.23,256.60,01-JUL-11:31,30.00,24.10
,August,-,-,-,-,-,-,-,-,-,-
,September,-,-,-,-,-,-,-,-,-,-
,October,-,-,-,-,-,-,-,-,-,-
,November,-,-,-,-,-,-,-,-,-,-
,December,-,-,-,-,-,-,-,-,-,-
,,,,,,,,,,,
,Annual Sum or Average,0.696563E+09,,,,,16552095.23,,,,
,Minimum of Months,0.696563E+09,9411.19,,22.27,21.03,16552095.23,256.60,,30.00,24.10
,Maximum of Months,0.696563E+09,9411.19,,22.27,21.03,16552095.23,256.60,,30.00,24.10


----------------------------------------------------------------------------------------------------
REPORT:,BUILDING LOADS - COOLING
FOR:,PERIMETER_TOP_ZN_1
Custom Monthly Report

,,ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J],ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum}[W],ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP},SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C],SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C],ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J],ZONE TOTAL INTERNAL LATENT GAIN ENERGY {Maximum}[W],ZONE TOTAL INTERNAL LATENT GAIN ENERGY {TIMESTAMP},SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C],SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]
,January,-,-,-,-,-,-,-,-,-,-
,February,-,-,-,-,-,-,-,-,-,-
,March,-,-,-,-,-,-,-,-,-,-
,April,-,-,-,-,-,-,-,-,-,-
,May,-,-,-,-,-,-,-,-,-,-
,June,-,-,-,-,-,-,-,-,-,-
,July,0.779506E+09,9513.08,02-JUL-16:56,30.63,22.09,25880537.93,403.30,02-JUL-15:30,30.86,22.83
,August,-,-,-,-,-,-,-,-,-,-
,September,-,-,-,-,-,-,-,-,-,-
,October,-,-,-,-,-,-,-,-,-,-
,November,-,-,-,-,-,-,-,-,-,-
,December,-,-,-,-,-,-,-,-,-,-
,,,,,,,,,,,
,Annual Sum or Average,0.779506E+09,,,,,25880537.93,,,,
,Minimum of Months,0.779506E+09,9513.08,,30.63,22.09,25880537.93,403.30,,30.86,22.83
,Maximum of Months,0.779506E+09,9513.08,,30.63,22.09,25880537.93,403.30,,30.86,22.83


----------------------------------------------------------------------------------------------------
REPORT:,BUILDING LOADS - COOLING
FOR:,PERIMETER_TOP_ZN_4
Custom Monthly Report

,,ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J],ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum}[W],ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP},SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C],SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C],ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J],ZONE TOTAL INTERNAL LATENT GAIN ENERGY {Maximum}[W],ZONE TOTAL INTERNAL LATENT GAIN ENERGY {TIMESTAMP},SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C],SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]
,January,-,-,-,-,-,-,-,-,-,-
,February,-,-,-,-,-,-,-,-,-,-
,March,-,-,-,-,-,-,-,-,-,-
,April,-,-,-,-,-,-,-,-,-,-
,May,-,-,-,-,-,-,-,-,-,-
,June,-,-,-,-,-,-,-,-,-,-
,July,0.00,0.00,01-JUL-00:01,20.04,18.89,24582308.56,480.11,02-JUL-16:00,30.60,22.04
,August,-,-,-,-,-,-,-,-,-,-
,September,-,-,-,-,-,-,-,-,-,-
,October,-,-,-,-,-,-,-,-,-,-
,November,-,-,-,-,-,-,-,-,-,-
,December,-,-,-,-,-,-,-,-,-,-
,,,,,,,,,,,
,Annual Sum or Average,0.00,,,,,24582308.56,,,,
,Minimum of Months,0.00,0.00,,20.04,18.89,24582308.56,480.11,,30.60,22.04
,Maximum of Months,0.00,0.00,,20.04,18.89,24582308.56,480.11,,30.60,22.04


----------------------------------------------------------------------------------------------------
REPORT:,BUILDING LOADS - COOLING
FOR:,PERIMETER_BOT_ZN_3
Custom Monthly Report

,,ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J],ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum}[W],ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP},SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C],SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C],ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J],ZONE TOTAL INTERNAL LATENT GAIN ENERGY {Maximum}[W],ZONE TOTAL INTERNAL LATENT GAIN ENERGY {TIMESTAMP},SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C],SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]
,January,-,-,-,-,-,-,-,-,-,-
,February,-,-,-,-,-,-,-,-,-,-
,March,-,-,-,-,-,-,-,-,-,-
,April,-,-,-,-,-,-,-,-,-,-
,May,-,-,-,-,-,-,-,-,-,-
,June,-,-,-,-,-,-,-,-,-,-
,July,0.595991E+09,7156.56,02-JUL-17:00,30.60,22.04,29170116.52,452.03,02-JUL-16:00,30.60,22.04
,August,-,-,-,-,-,-,-,-,-,-
,September,-,-,-,-,-,-,-,-,-,-
,October,-,-,-,-,-,-,-,-,-,-
,November,-,-,-,-,-,-,-,-,-,-
,December,-,-,-,-,-,-,-,-,-,-
,,,,,,,,,,,
,Annual Sum or Average,0.595991E+09,,,,,29170116.52,,,,
,Minimum of Months,0.595991E+09,7156.56,,30.60,22.04,29170116.52,452.03,,30.60,22.04
,Maximum of Months,0.595991E+09,7156.56,,30.60,22.04,29170116.52,452.03,,30.60,22.04


----------------------------------------------------------------------------------------------------
REPORT:,BUILDING LOADS - COOLING
FOR:,PERIMETER_BOT_ZN_2
Custom Monthly Report

,,ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J],ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum}[W],ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP},SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C],SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C],ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J],ZONE TOTAL INTERNAL LATENT GAIN ENERGY {Maximum}[W],ZONE TOTAL INTERNAL LATENT GAIN ENERGY {TIMESTAMP},SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C],SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]
,January,-,-,-,-,-,-,-,-,-,-
,February,-,-,-,-,-,-,-,-,-,-
,March,-,-,-,-,-,-,-,-,-,-
,April,-,-,-,-,-,-,-,-,-,-
,May,-,-,-,-,-,-,-,-,-,-
,June,-,-,-,-,-,-,-,-,-,-
,July,0.674450E+09,8826.56,01-JUL-07:02,22.27,21.03,17438325.35,270.77,01-JUL-11:31,30.00,24.10
,August,-,-,-,-,-,-,-,-,-,-
,September,-,-,-,-,-,-,-,-,-,-
,October,-,-,-,-,-,-,-,-,-,-
,November,-,-,-,-,-,-,-,-,-,-
,December,-,-,-,-,-,-,-,-,-,-
,,,,,,,,,,,
,Annual Sum or Average,0.674450E+09,,,,,17438325.35,,,,
,Minimum of Months,0.674450E+09,8826.56,,22.27,21.03,17438325.35,270.77,,30.00,24.10
,Maximum of Months,0.674450E+09,8826.56,,22.27,21.03,17438325.35,270.77,,30.00,24.10


----------------------------------------------------------------------------------------------------
REPORT:,BUILDING LOADS - COOLING
FOR:,PERIMETER_BOT_ZN_1
Custom Monthly Report

,,ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J],ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum}[W],ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP},SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C],SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C],ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J],ZONE TOTAL INTERNAL LATENT GAIN ENERGY {Maximum}[W],ZONE TOTAL INTERNAL LATENT GAIN ENERGY {TIMESTAMP},SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C],SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]
,January,-,-,-,-,-,-,-,-,-,-
,February,-,-,-,-,-,-,-,-,-,-
,March,-,-,-,-,-,-,-,-,-,-
,April,-,-,-,-,-,-,-,-,-,-
,May,-,-,-,-,-,-,-,-,-,-
,June,-,-,-,-,-,-,-,-,-,-
,July,0.765024E+09,10423.73,02-JUL-17:13,30.60,22.04,28304610.09,506.63,01-JUL-13:01,31.63,24.26
,August,-,-,-,-,-,-,-,-,-,-
,September,-,-,-,-,-,-,-,-,-,-
,October,-,-,-,-,-,-,-,-,-,-
,November,-,-,-,-,-,-,-,-,-,-
,December,-,-,-,-,-,-,-,-,-,-
,,,,,,,,,,,
,Annual Sum or Average,0.765024E+09,,,,,28304610.09,,,,
,Minimum of Months,0.765024E+09,10423.73,,30.60,22.04,28304610.09,506.63,,31.63,24.26
,Maximum of Months,0.765024E+09,10423.73,,30.60,22.04,28304610.09,506.63,,31.63,24.26


----------------------------------------------------------------------------------------------------
REPORT:,BUILDING LOADS - COOLING
FOR:,PERIMETER_BOT_ZN_4
Custom Monthly Report

,,ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J],ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum}[W],ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP},SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C],SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C],ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J],ZONE TOTAL INTERNAL LATENT GAIN ENERGY {Maximum}[W],ZONE TOTAL INTERNAL LATENT GAIN ENERGY {TIMESTAMP},SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C],SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]
,January,-,-,-,-,-,-,-,-,-,-
,February,-,-,-,-,-,-,-,-,-,-
,March,-,-,-,-,-,-,-,-,-,-
,April,-,-,-,-,-,-,-,-,-,-
,May,-,-,-,-,-,-,-,-,-,-
,June,-,-,-,-,-,-,-,-,-,-
,July,0.675846E+09,9927.63,02-JUL-17:00,30.60,22.04,15575237.95,281.61,02-JUL-16:00,30.60,22.04
,August,-,-,-,-,-,-,-,-,-,-
,September,-,-,-,-,-,-,-,-,-,-
,October,-,-,-,-,-,-,-,-,-,-
,November,-,-,-,-,-,-,-,-,-,-
,December,-,-,-,-,-,-,-,-,-,-
,,,,,,,,,,,
,Annual Sum or Average,0.675846E+09,,,,,15575237.95,,,,
,Minimum of Months,0.675846E+09,9927.63,,30.60,22.04,15575237.95,281.61,,30.60,22.04
,Maximum of Months,0.675846E+09,9927.63,,30.60,22.04,15575237.95,281.61,,30.60,22.04


----------------------------------------------------------------------------------------------------
REPORT:,BUILDING LOADS - COOLING
FOR:,PERIMETER_MID_ZN_3
Custom Monthly Report

,,ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J],ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum}[W],ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP},SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C],SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C],ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J],ZONE TOTAL INTERNAL LATENT GAIN ENERGY {Maximum}[W],ZONE TOTAL INTERNAL LATENT GAIN ENERGY {TIMESTAMP},SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C],SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]
,January,-,-,-,-,-,-,-,-,-,-
,February,-,-,-,-,-,-,-,-,-,-
,March,-,-,-,-,-,-,-,-,-,-
,April,-,-,-,-,-,-,-,-,-,-
,May,-,-,-,-,-,-,-,-,-,-
,June,-,-,-,-,-,-,-,-,-,-
,July,0.632766E+09,7626.77,02-JUL-17:00,30.60,22.04,27115730.88,416.18,02-JUL-16:00,30.60,22.04
,August,-,-,-,-,-,-,-,-,-,-
,September,-,-,-,-,-,-,-,-,-,-
,October,-,-,-,-,-,-,-,-,-,-
,November,-,-,-,-,-,-,-,-,-,-
,December,-,-,-,-,-,-,-,-,-,-
,,,,,,,,,,,
,Annual Sum or Average,0.632766E+09,,,,,27115730.88,,,,
,Minimum of Months,0.632766E+09,7626.77,,30.60,22.04,27115730.88,416.18,,30.60,22.04
,Maximum of Months,0.632766E+09,7626.77,,30.60,22.04,27115730.88,416.18,,30.60,22.04


----------------------------------------------------------------------------------------------------
REPORT:,BUILDING LOADS - COOLING
FOR:,PERIMETER_MID_ZN_2
Custom Monthly Report

,,ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J],ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum}[W],ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP},SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C],SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C],ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J],ZONE TOTAL INTERNAL LATENT GAIN ENERGY {Maximum}[W],ZONE TOTAL INTERNAL LATENT GAIN ENERGY {TIMESTAMP},SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C],SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]
,January,-,-,-,-,-,-,-,-,-,-
,February,-,-,-,-,-,-,-,-,-,-
,March,-,-,-,-,-,-,-,-,-,-
,April,-,-,-,-,-,-,-,-,-,-
,May,-,-,-,-,-,-,-,-,-,-
,June,-,-,-,-,-,-,-,-,-,-
,July,0.687061E+09,9242.84,01-JUL-07:02,22.27,21.03,16532599.61,256.08,01-JUL-11:31,30.00,24.10
,August,-,-,-,-,-,-,-,-,-,-
,September,-,-,-,-,-,-,-,-,-,-
,October,-,-,-,-,-,-,-,-,-,-
,November,-,-,-,-,-,-,-,-,-,-
,December,-,-,-,-,-,-,-,-,-,-
,,,,,,,,,,,
,Annual Sum or Average,0.687061E+09,,,,,16532599.61,,,,
,Minimum of Months,0.687061E+09,9242.84,,22.27,21.03,16532599.61,256.08,,30.00,24.10
,Maximum of Months,0.687061E+09,9242.84,,22.27,21.03,16532599.61,256.08,,30.00,24.10


----------------------------------------------------------------------------------------------------
REPORT:,BUILDING LOADS - COOLING
FOR:,PERIMETER_MID_ZN_1
Custom Monthly Report

,,ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J],ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum}[W],ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP},SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C],SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C],ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J],ZONE TOTAL INTERNAL LATENT GAIN ENERGY {Maximum}[W],ZONE TOTAL INTERNAL LATENT GAIN ENERGY {TIMESTAMP},SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C],SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]
,January,-,-,-,-,-,-,-,-,-,-
,February,-,-,-,-,-,-,-,-,-,-
,March,-,-,-,-,-,-,-,-,-,-
,April,-,-,-,-,-,-,-,-,-,-
,May,-,-,-,-,-,-,-,-,-,-
,June,-,-,-,-,-,-,-,-,-,-
,July,0.764466E+09,9295.62,02-JUL-16:56,30.63,22.09,25983531.85,403.73,02-JUL-15:26,30.83,22.82
,August,-,-,-,-,-,-,-,-,-,-
,September,-,-,-,-,-,-,-,-,-,-
,October,-,-,-,-,-,-,-,-,-,-
,November,-,-,-,-,-,-,-,-,-,-
,December,-,-,-,-,-,-,-,-,-,-
,,,,,,,,,,,
,Annual Sum or Average,0.764466E+09,,,,,25983531.85,,,,
,Minimum of Months,0.764466E+09,9295.62,,30.63,22.09,25983531.85,403.73,,30.83,22.82
,Maximum of Months,0.764466E+09,9295.62,,30.63,22.09,25983531.85,403.73,,30.83,22.82


----------------------------------------------------------------------------------------------------
REPORT:,BUILDING LOADS - COOLING
FOR:,PERIMETER_MID_ZN_4
Custom Monthly Report

,,ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J],ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum}[W],ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP},SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C],SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C],ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J],ZONE TOTAL INTERNAL LATENT GAIN ENERGY {Maximum}[W],ZONE TOTAL INTERNAL LATENT GAIN ENERGY {TIMESTAMP},SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C],SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]
,January,-,-,-,-,-,-,-,-,-,-
,February,-,-,-,-,-,-,-,-,-,-
,March,-,-,-,-,-,-,-,-,-,-
,April,-,-,-,-,-,-,-,-,-,-
,May,-,-,-,-,-,-,-,-,-,-
,June,-,-,-,-,-,-,-,-,-,-
,July,0.691005E+09,10075.86,02-JUL-17:00,30.60,22.04,15042616.58,266.70,02-JUL-16:00,30.60,22.04
,August,-,-,-,-,-,-,-,-,-,-
,September,-,-,-,-,-,-,-,-,-,-
,October,-,-,-,-,-,-,-,-,-,-
,November,-,-,-,-,-,-,-,-,-,-
,December,-,-,-,-,-,-,-,-,-,-
,,,,,,,,,,,
,Annual Sum or Average,0.691005E+09,,,,,15042616.58,,,,
,Minimum of Months,0.691005E+09,10075.86,,30.60,22.04,15042616.58,266.70,,30.60,22.04
,Maximum of Months,0.691005E+09,10075.86,,30.60,22.04,15042616.58,266.70,,30.60,22.04


----------------------------------------------------------------------------------------------------
REPORT:,BUILDING LOADS - HEATING
FOR:,CORE_BOTTOM
Custom Monthly Report

,,ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [J],ZONE AIR SYSTEM SENSIBLE HEATING RATE {Maximum}[W],ZONE AIR SYSTEM SENSIBLE HEATING RATE {TIMESTAMP},SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]
,January,-,-,-,-
,February,-,-,-,-
,March,-,-,-,-
,April,-,-,-,-
,May,-,-,-,-
,June,-,-,-,-
,July,0.00,0.00,01-JUL-00:01,20.04
,August,-,-,-,-
,September,-,-,-,-
,October,-,-,-,-
,November,-,-,-,-
,December,-,-,-,-
,,,,,
,Annual Sum or Average,0.00,,,
,Minimum of Months,0.00,0.00,,20.04
,Maximum of Months,0.00,0.00,,20.04


----------------------------------------------------------------------------------------------------
REPORT:,BUILDING LOADS - HEATING
FOR:,TOPFLOOR_PLENUM
Custom Monthly Report

,,ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [J],ZONE AIR SYSTEM SENSIBLE HEATING RATE {Maximum}[W],ZONE AIR SYSTEM SENSIBLE HEATING RATE {TIMESTAMP},SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]
,January,-,-,-,-
,February,-,-,-,-
,March,-,-,-,-
,April,-,-,-,-
,May,-,-,-,-
,June,-,-,-,-
,July,0.00,0.00,01-JUL-00:01,20.04
,August,-,-,-,-
,September,-,-,-,-
,October,-,-,-,-
,November,-,-,-,-
,December,-,-,-,-
,,,,,
,Annual Sum or Average,0.00,,,
,Minimum of Months,0.00,0.00,,20.04
,Maximum of Months,0.00,0.00,,20.04


----------------------------------------------------------------------------------------------------
REPORT:,BUILDING LOADS - HEATING
FOR:,MIDFLOOR_PLENUM
Custom Monthly Report

,,ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [J],ZONE AIR SYSTEM SENSIBLE HEATING RATE {Maximum}[W],ZONE AIR SYSTEM SENSIBLE HEATING RATE {TIMESTAMP},SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]
,January,-,-,-,-
,February,-,-,-,-
,March,-,-,-,-
,April,-,-,-,-
,May,-,-,-,-
,June,-,-,-,-
,July,0.00,0.00,01-JUL-00:01,20.04
,August,-,-,-,-
,September,-,-,-,-
,October,-,-,-,-
,November,-,-,-,-
,December,-,-,-,-
,,,,,
,Annual Sum or Average,0.00,,,
,Minimum of Months,0.00,0.00,,20.04
,Maximum of Months,0.00,0.00,,20.04
