Program Version:,EnergyPlus, Version 9.4.0-998c4b761e, YMD=2021.07.14 00:48


----------------------------------------------------------------------------------------------------
REPORT:,BUILDING LOADS - HEATING
FOR:,FIRSTFLOOR_PLENUM
Custom Monthly Report

,,ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [J],ZONE AIR SYSTEM SENSIBLE HEATING RATE {Maximum}[W],ZONE AIR SYSTEM SENSIBLE HEATING RATE {TIMESTAMP},SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]
,January,-,-,-,-
,February,-,-,-,-
,March,-,-,-,-
,April,-,-,-,-
,May,-,-,-,-
,June,-,-,-,-
,July,0.00,0.00,01-JUL-00:01,20.04
,August,-,-,-,-
,September,-,-,-,-
,October,-,-,-,-
,November,-,-,-,-
,December,-,-,-,-
,,,,,
,Annual Sum or Average,0.00,,,
,Minimum of Months,0.00,0.00,,20.04
,Maximum of Months,0.00,0.00,,20.04


----------------------------------------------------------------------------------------------------
REPORT:,BUILDING LOADS - HEATING
FOR:,CORE_MID
Custom Monthly Report

,,ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [J],ZONE AIR SYSTEM SENSIBLE HEATING RATE {Maximum}[W],ZONE AIR SYSTEM SENSIBLE HEATING RATE {TIMESTAMP},SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]
,January,-,-,-,-
,February,-,-,-,-
,March,-,-,-,-
,April,-,-,-,-
,May,-,-,-,-
,June,-,-,-,-
,July,0.00,0.00,01-JUL-00:01,20.04
,August,-,-,-,-
,September,-,-,-,-
,October,-,-,-,-
,November,-,-,-,-
,December,-,-,-,-
,,,,,
,Annual Sum or Average,0.00,,,
,Minimum of Months,0.00,0.00,,20.04
,Maximum of Months,0.00,0.00,,20.04


----------------------------------------------------------------------------------------------------
REPORT:,BUILDING LOADS - HEATING
FOR:,CORE_TOP
Custom Monthly Report

,,ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [J],ZONE AIR SYSTEM SENSIBLE HEATING RATE {Maximum}[W],ZONE AIR SYSTEM SENSIBLE HEATING RATE {TIMESTAMP},SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]
,January,-,-,-,-
,February,-,-,-,-
,March,-,-,-,-
,April,-,-,-,-
,May,-,-,-,-
,June,-,-,-,-
,July,0.00,0.00,01-JUL-00:01,20.04
,August,-,-,-,-
,September,-,-,-,-
,October,-,-,-,-
,November,-,-,-,-
,December,-,-,-,-
,,,,,
,Annual Sum or Average,0.00,,,
,Minimum of Months,0.00,0.00,,20.04
,Maximum of Months,0.00,0.00,,20.04


----------------------------------------------------------------------------------------------------
REPORT:,BUILDING LOADS - HEATING
FOR:,PERIMETER_TOP_ZN_3
Custom Monthly Report

,,ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [J],ZONE AIR SYSTEM SENSIBLE HEATING RATE {Maximum}[W],ZONE AIR SYSTEM SENSIBLE HEATING RATE {TIMESTAMP},SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]
,January,-,-,-,-
,February,-,-,-,-
,March,-,-,-,-
,April,-,-,-,-
,May,-,-,-,-
,June,-,-,-,-
,July,0.00,0.00,01-JUL-00:01,20.04
,August,-,-,-,-
,September,-,-,-,-
,October,-,-,-,-
,November,-,-,-,-
,December,-,-,-,-
,,,,,
,Annual Sum or Average,0.00,,,
,Minimum of Months,0.00,0.00,,20.04
,Maximum of Months,0.00,0.00,,20.04


----------------------------------------------------------------------------------------------------
REPORT:,BUILDING LOADS - HEATING
FOR:,PERIMETER_TOP_ZN_2
Custom Monthly Report

,,ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [J],ZONE AIR SYSTEM SENSIBLE HEATING RATE {Maximum}[W],ZONE AIR SYSTEM SENSIBLE HEATING RATE {TIMESTAMP},SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]
,January,-,-,-,-
,February,-,-,-,-
,March,-,-,-,-
,April,-,-,-,-
,May,-,-,-,-
,June,-,-,-,-
,July,0.00,0.00,01-JUL-00:01,20.04
,August,-,-,-,-
,September,-,-,-,-
,October,-,-,-,-
,November,-,-,-,-
,December,-,-,-,-
,,,,,
,Annual Sum or Average,0.00,,,
,Minimum of Months,0.00,0.00,,20.04
,Maximum of Months,0.00,0.00,,20.04


----------------------------------------------------------------------------------------------------
REPORT:,BUILDING LOADS - HEATING
FOR:,PERIMETER_TOP_ZN_1
Custom Monthly Report

,,ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [J],ZONE AIR SYSTEM SENSIBLE HEATING RATE {Maximum}[W],ZONE AIR SYSTEM SENSIBLE HEATING RATE {TIMESTAMP},SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]
,January,-,-,-,-
,February,-,-,-,-
,March,-,-,-,-
,April,-,-,-,-
,May,-,-,-,-
,June,-,-,-,-
,July,0.00,0.00,01-JUL-00:01,20.04
,August,-,-,-,-
,September,-,-,-,-
,October,-,-,-,-
,November,-,-,-,-
,December,-,-,-,-
,,,,,
,Annual Sum or Average,0.00,,,
,Minimum of Months,0.00,0.00,,20.04
,Maximum of Months,0.00,0.00,,20.04


----------------------------------------------------------------------------------------------------
REPORT:,BUILDING LOADS - HEATING
FOR:,PERIMETER_TOP_ZN_4
Custom Monthly Report

,,ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [J],ZONE AIR SYSTEM SENSIBLE HEATING RATE {Maximum}[W],ZONE AIR SYSTEM SENSIBLE HEATING RATE {TIMESTAMP},SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]
,January,-,-,-,-
,February,-,-,-,-
,March,-,-,-,-
,April,-,-,-,-
,May,-,-,-,-
,June,-,-,-,-
,July,0.00,0.00,01-JUL-00:01,20.04
,August,-,-,-,-
,September,-,-,-,-
,October,-,-,-,-
,November,-,-,-,-
,December,-,-,-,-
,,,,,
,Annual Sum or Average,0.00,,,
,Minimum of Months,0.00,0.00,,20.04
,Maximum of Months,0.00,0.00,,20.04


----------------------------------------------------------------------------------------------------
REPORT:,BUILDING LOADS - HEATING
FOR:,PERIMETER_BOT_ZN_3
Custom Monthly Report

,,ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [J],ZONE AIR SYSTEM SENSIBLE HEATING RATE {Maximum}[W],ZONE AIR SYSTEM SENSIBLE HEATING RATE {TIMESTAMP},SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]
,January,-,-,-,-
,February,-,-,-,-
,March,-,-,-,-
,April,-,-,-,-
,May,-,-,-,-
,June,-,-,-,-
,July,0.00,0.00,01-JUL-00:01,20.04
,August,-,-,-,-
,September,-,-,-,-
,October,-,-,-,-
,November,-,-,-,-
,December,-,-,-,-
,,,,,
,Annual Sum or Average,0.00,,,
,Minimum of Months,0.00,0.00,,20.04
,Maximum of Months,0.00,0.00,,20.04


----------------------------------------------------------------------------------------------------
REPORT:,BUILDING LOADS - HEATING
FOR:,PERIMETER_BOT_ZN_2
Custom Monthly Report

,,ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [J],ZONE AIR SYSTEM SENSIBLE HEATING RATE {Maximum}[W],ZONE AIR SYSTEM SENSIBLE HEATING RATE {TIMESTAMP},SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]
,January,-,-,-,-
,February,-,-,-,-
,March,-,-,-,-
,April,-,-,-,-
,May,-,-,-,-
,June,-,-,-,-
,July,0.00,0.00,01-JUL-00:01,20.04
,August,-,-,-,-
,September,-,-,-,-
,October,-,-,-,-
,November,-,-,-,-
,December,-,-,-,-
,,,,,
,Annual Sum or Average,0.00,,,
,Minimum of Months,0.00,0.00,,20.04
,Maximum of Months,0.00,0.00,,20.04


----------------------------------------------------------------------------------------------------
REPORT:,BUILDING LOADS - HEATING
FOR:,PERIMETER_BOT_ZN_1
Custom Monthly Report

,,ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [J],ZONE AIR SYSTEM SENSIBLE HEATING RATE {Maximum}[W],ZONE AIR SYSTEM SENSIBLE HEATING RATE {TIMESTAMP},SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]
,January,-,-,-,-
,February,-,-,-,-
,March,-,-,-,-
,April,-,-,-,-
,May,-,-,-,-
,June,-,-,-,-
,July,0.00,0.00,01-JUL-00:01,20.04
,August,-,-,-,-
,September,-,-,-,-
,October,-,-,-,-
,November,-,-,-,-
,December,-,-,-,-
,,,,,
,Annual Sum or Average,0.00,,,
,Minimum of Months,0.00,0.00,,20.04
,Maximum of Months,0.00,0.00,,20.04


----------------------------------------------------------------------------------------------------
REPORT:,BUILDING LOADS - HEATING
FOR:,PERIMETER_BOT_ZN_4
Custom Monthly Report

,,ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [J],ZONE AIR SYSTEM SENSIBLE HEATING RATE {Maximum}[W],ZONE AIR SYSTEM SENSIBLE HEATING RATE {TIMESTAMP},SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]
,January,-,-,-,-
,February,-,-,-,-
,March,-,-,-,-
,April,-,-,-,-
,May,-,-,-,-
,June,-,-,-,-
,July,0.00,0.00,01-JUL-00:01,20.04
,August,-,-,-,-
,September,-,-,-,-
,October,-,-,-,-
,November,-,-,-,-
,December,-,-,-,-
,,,,,
,Annual Sum or Average,0.00,,,
,Minimum of Months,0.00,0.00,,20.04
,Maximum of Months,0.00,0.00,,20.04


----------------------------------------------------------------------------------------------------
REPORT:,BUILDING LOADS - HEATING
FOR:,PERIMETER_MID_ZN_3
Custom Monthly Report

,,ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [J],ZONE AIR SYSTEM SENSIBLE HEATING RATE {Maximum}[W],ZONE AIR SYSTEM SENSIBLE HEATING RATE {TIMESTAMP},SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]
,January,-,-,-,-
,February,-,-,-,-
,March,-,-,-,-
,April,-,-,-,-
,May,-,-,-,-
,June,-,-,-,-
,July,0.00,0.00,01-JUL-00:01,20.04
,August,-,-,-,-
,September,-,-,-,-
,October,-,-,-,-
,November,-,-,-,-
,December,-,-,-,-
,,,,,
,Annual Sum or Average,0.00,,,
,Minimum of Months,0.00,0.00,,20.04
,Maximum of Months,0.00,0.00,,20.04


----------------------------------------------------------------------------------------------------
REPORT:,BUILDING LOADS - HEATING
FOR:,PERIMETER_MID_ZN_2
Custom Monthly Report

,,ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [J],ZONE AIR SYSTEM SENSIBLE HEATING RATE {Maximum}[W],ZONE AIR SYSTEM SENSIBLE HEATING RATE {TIMESTAMP},SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]
,January,-,-,-,-
,February,-,-,-,-
,March,-,-,-,-
,April,-,-,-,-
,May,-,-,-,-
,June,-,-,-,-
,July,0.00,0.00,01-JUL-00:01,20.04
,August,-,-,-,-
,September,-,-,-,-
,October,-,-,-,-
,November,-,-,-,-
,December,-,-,-,-
,,,,,
,Annual Sum or Average,0.00,,,
,Minimum of Months,0.00,0.00,,20.04
,Maximum of Months,0.00,0.00,,20.04


----------------------------------------------------------------------------------------------------
REPORT:,BUILDING LOADS - HEATING
FOR:,PERIMETER_MID_ZN_1
Custom Monthly Report

,,ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [J],ZONE AIR SYSTEM SENSIBLE HEATING RATE {Maximum}[W],ZONE AIR SYSTEM SENSIBLE HEATING RATE {TIMESTAMP},SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]
,January,-,-,-,-
,February,-,-,-,-
,March,-,-,-,-
,April,-,-,-,-
,May,-,-,-,-
,June,-,-,-,-
,July,0.00,0.00,01-JUL-00:01,20.04
,August,-,-,-,-
,September,-,-,-,-
,October,-,-,-,-
,November,-,-,-,-
,December,-,-,-,-
,,,,,
,Annual Sum or Average,0.00,,,
,Minimum of Months,0.00,0.00,,20.04
,Maximum of Months,0.00,0.00,,20.04


----------------------------------------------------------------------------------------------------
REPORT:,BUILDING LOADS - HEATING
FOR:,PERIMETER_MID_ZN_4
Custom Monthly Report

,,ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [J],ZONE AIR SYSTEM SENSIBLE HEATING RATE {Maximum}[W],ZONE AIR SYSTEM SENSIBLE HEATING RATE {TIMESTAMP},SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]
,January,-,-,-,-
,February,-,-,-,-
,March,-,-,-,-
,April,-,-,-,-
,May,-,-,-,-
,June,-,-,-,-
,July,0.00,0.00,01-JUL-00:01,20.04
,August,-,-,-,-
,September,-,-,-,-
,October,-,-,-,-
,November,-,-,-,-
,December,-,-,-,-
,,,,,
,Annual Sum or Average,0.00,,,
,Minimum of Months,0.00,0.00,,20.04
,Maximum of Months,0.00,0.00,,20.04


----------------------------------------------------------------------------------------------------
REPORT:,BUILDING LOADS - ELECTRIC
FOR:,CORE_BOTTOM
Custom Monthly Report

,,ZONE LIGHTS ELECTRICITY ENERGY [J],ZONE LIGHTS ELECTRICITY ENERGY {Maximum}[W],ZONE LIGHTS ELECTRICITY ENERGY {TIMESTAMP},ZONE ELECTRIC EQUIPMENT ELECTRICITY ENERGY [J],ZONE ELECTRIC EQUIPMENT ELECTRICITY ENERGY {Maximum}[W],ZONE ELECTRIC EQUIPMENT ELECTRICITY ENERGY {TIMESTAMP}
,January,-,-,-,-,-,-
,February,-,-,-,-,-,-
,March,-,-,-,-,-,-
,April,-,-,-,-,-,-
,May,-,-,-,-,-,-
,June,-,-,-,-,-,-
,July,0.548133E+09,6490.85,01-JUL-08:01,0.198444E+10,29050.39,01-JUL-08:01
,August,-,-,-,-,-,-
,September,-,-,-,-,-,-
,October,-,-,-,-,-,-
,November,-,-,-,-,-,-
,December,-,-,-,-,-,-
,,,,,,,
,Annual Sum or Average,0.548133E+09,,,0.198444E+10,,
,Minimum of Months,0.548133E+09,6490.85,,0.198444E+10,29050.39,
,Maximum of Months,0.548133E+09,6490.85,,0.198444E+10,29050.39,


----------------------------------------------------------------------------------------------------
REPORT:,BUILDING LOADS - ELECTRIC
FOR:,CORE_MID
Custom Monthly Report

,,ZONE LIGHTS ELECTRICITY ENERGY [J],ZONE LIGHTS ELECTRICITY ENERGY {Maximum}[W],ZONE LIGHTS ELECTRICITY ENERGY {TIMESTAMP},ZONE ELECTRIC EQUIPMENT ELECTRICITY ENERGY [J],ZONE ELECTRIC EQUIPMENT ELECTRICITY ENERGY {Maximum}[W],ZONE ELECTRIC EQUIPMENT ELECTRICITY ENERGY {TIMESTAMP}
,January,-,-,-,-,-,-
,February,-,-,-,-,-,-
,March,-,-,-,-,-,-
,April,-,-,-,-,-,-
,May,-,-,-,-,-,-
,June,-,-,-,-,-,-
,July,0.548133E+09,6490.85,01-JUL-08:01,0.742756E+09,6808.32,01-JUL-08:01
,August,-,-,-,-,-,-
,September,-,-,-,-,-,-
,October,-,-,-,-,-,-
,November,-,-,-,-,-,-
,December,-,-,-,-,-,-
,,,,,,,
,Annual Sum or Average,0.548133E+09,,,0.742756E+09,,
,Minimum of Months,0.548133E+09,6490.85,,0.742756E+09,6808.32,
,Maximum of Months,0.548133E+09,6490.85,,0.742756E+09,6808.32,


----------------------------------------------------------------------------------------------------
REPORT:,BUILDING LOADS - ELECTRIC
FOR:,CORE_TOP
Custom Monthly Report

,,ZONE LIGHTS ELECTRICITY ENERGY [J],ZONE LIGHTS ELECTRICITY ENERGY {Maximum}[W],ZONE LIGHTS ELECTRICITY ENERGY {TIMESTAMP},ZONE ELECTRIC EQUIPMENT ELECTRICITY ENERGY [J],ZONE ELECTRIC EQUIPMENT ELECTRICITY ENERGY {Maximum}[W],ZONE ELECTRIC EQUIPMENT ELECTRICITY ENERGY {TIMESTAMP}
,January,-,-,-,-,-,-
,February,-,-,-,-,-,-
,March,-,-,-,-,-,-
,April,-,-,-,-,-,-
,May,-,-,-,-,-,-
,June,-,-,-,-,-,-
,July,0.548133E+09,6490.85,01-JUL-08:01,0.742756E+09,6808.32,01-JUL-08:01
,August,-,-,-,-,-,-
,September,-,-,-,-,-,-
,October,-,-,-,-,-,-
,November,-,-,-,-,-,-
,December,-,-,-,-,-,-
,,,,,,,
,Annual Sum or Average,0.548133E+09,,,0.742756E+09,,
,Minimum of Months,0.548133E+09,6490.85,,0.742756E+09,6808.32,
,Maximum of Months,0.548133E+09,6490.85,,0.742756E+09,6808.32,


----------------------------------------------------------------------------------------------------
REPORT:,BUILDING LOADS - ELECTRIC
FOR:,PERIMETER_TOP_ZN_3
Custom Monthly Report

,,ZONE LIGHTS ELECTRICITY ENERGY [J],ZONE LIGHTS ELECTRICITY ENERGY {Maximum}[W],ZONE LIGHTS ELECTRICITY ENERGY {TIMESTAMP},ZONE ELECTRIC EQUIPMENT ELECTRICITY ENERGY [J],ZONE ELECTRIC EQUIPMENT ELECTRICITY ENERGY {Maximum}[W],ZONE ELECTRIC EQUIPMENT ELECTRICITY ENERGY {TIMESTAMP}
,January,-,-,-,-,-,-
,February,-,-,-,-,-,-
,March,-,-,-,-,-,-
,April,-,-,-,-,-,-
,May,-,-,-,-,-,-
,June,-,-,-,-,-,-
,July,62460243.61,716.32,01-JUL-16:32,0.156579E+09,1435.25,01-JUL-08:01
,August,-,-,-,-,-,-
,September,-,-,-,-,-,-
,October,-,-,-,-,-,-
,November,-,-,-,-,-,-
,December,-,-,-,-,-,-
,,,,,,,
,Annual Sum or Average,62460243.61,,,0.156579E+09,,
,Minimum of Months,62460243.61,716.32,,0.156579E+09,1435.25,
,Maximum of Months,62460243.61,716.32,,0.156579E+09,1435.25,


----------------------------------------------------------------------------------------------------
REPORT:,BUILDING LOADS - ELECTRIC
FOR:,PERIMETER_TOP_ZN_2
Custom Monthly Report

,,ZONE LIGHTS ELECTRICITY ENERGY [J],ZONE LIGHTS ELECTRICITY ENERGY {Maximum}[W],ZONE LIGHTS ELECTRICITY ENERGY {TIMESTAMP},ZONE ELECTRIC EQUIPMENT ELECTRICITY ENERGY [J],ZONE ELECTRIC EQUIPMENT ELECTRICITY ENERGY {Maximum}[W],ZONE ELECTRIC EQUIPMENT ELECTRICITY ENERGY {TIMESTAMP}
,January,-,-,-,-,-,-
,February,-,-,-,-,-,-
,March,-,-,-,-,-,-
,April,-,-,-,-,-,-
,May,-,-,-,-,-,-
,June,-,-,-,-,-,-
,July,39975050.74,453.49,01-JUL-16:03,99121058.64,908.57,01-JUL-08:01
,August,-,-,-,-,-,-
,September,-,-,-,-,-,-
,October,-,-,-,-,-,-
,November,-,-,-,-,-,-
,December,-,-,-,-,-,-
,,,,,,,
,Annual Sum or Average,39975050.74,,,99121058.64,,
,Minimum of Months,39975050.74,453.49,,99121058.64,908.57,
,Maximum of Months,39975050.74,453.49,,99121058.64,908.57,


----------------------------------------------------------------------------------------------------
REPORT:,BUILDING LOADS - ELECTRIC
FOR:,PERIMETER_TOP_ZN_1
Custom Monthly Report

,,ZONE LIGHTS ELECTRICITY ENERGY [J],ZONE LIGHTS ELECTRICITY ENERGY {Maximum}[W],ZONE LIGHTS ELECTRICITY ENERGY {TIMESTAMP},ZONE ELECTRIC EQUIPMENT ELECTRICITY ENERGY [J],ZONE ELECTRIC EQUIPMENT ELECTRICITY ENERGY {Maximum}[W],ZONE ELECTRIC EQUIPMENT ELECTRICITY ENERGY {TIMESTAMP}
,January,-,-,-,-,-,-
,February,-,-,-,-,-,-
,March,-,-,-,-,-,-
,April,-,-,-,-,-,-
,May,-,-,-,-,-,-
,June,-,-,-,-,-,-
,July,62990726.31,716.32,01-JUL-16:26,0.156578E+09,1435.24,01-JUL-08:01
,August,-,-,-,-,-,-
,September,-,-,-,-,-,-
,October,-,-,-,-,-,-
,November,-,-,-,-,-,-
,December,-,-,-,-,-,-
,,,,,,,
,Annual Sum or Average,62990726.31,,,0.156578E+09,,
,Minimum of Months,62990726.31,716.32,,0.156578E+09,1435.24,
,Maximum of Months,62990726.31,716.32,,0.156578E+09,1435.24,


----------------------------------------------------------------------------------------------------
REPORT:,BUILDING LOADS - ELECTRIC
FOR:,PERIMETER_TOP_ZN_4
Custom Monthly Report

,,ZONE LIGHTS ELECTRICITY ENERGY [J],ZONE LIGHTS ELECTRICITY ENERGY {Maximum}[W],ZONE LIGHTS ELECTRICITY ENERGY {TIMESTAMP},ZONE ELECTRIC EQUIPMENT ELECTRICITY ENERGY [J],ZONE ELECTRIC EQUIPMENT ELECTRICITY ENERGY {Maximum}[W],ZONE ELECTRIC EQUIPMENT ELECTRICITY ENERGY {TIMESTAMP}
,January,-,-,-,-,-,-
,February,-,-,-,-,-,-
,March,-,-,-,-,-,-
,April,-,-,-,-,-,-
,May,-,-,-,-,-,-
,June,-,-,-,-,-,-
,July,39487941.41,413.18,01-JUL-08:01,99120403.59,908.57,01-JUL-08:01
,August,-,-,-,-,-,-
,September,-,-,-,-,-,-
,October,-,-,-,-,-,-
,November,-,-,-,-,-,-
,December,-,-,-,-,-,-
,,,,,,,
,Annual Sum or Average,39487941.41,,,99120403.59,,
,Minimum of Months,39487941.41,413.18,,99120403.59,908.57,
,Maximum of Months,39487941.41,413.18,,99120403.59,908.57,


----------------------------------------------------------------------------------------------------
REPORT:,BUILDING LOADS - ELECTRIC
FOR:,PERIMETER_BOT_ZN_3
Custom Monthly Report

,,ZONE LIGHTS ELECTRICITY ENERGY [J],ZONE LIGHTS ELECTRICITY ENERGY {Maximum}[W],ZONE LIGHTS ELECTRICITY ENERGY {TIMESTAMP},ZONE ELECTRIC EQUIPMENT ELECTRICITY ENERGY [J],ZONE ELECTRIC EQUIPMENT ELECTRICITY ENERGY {Maximum}[W],ZONE ELECTRIC EQUIPMENT ELECTRICITY ENERGY {TIMESTAMP}
,January,-,-,-,-,-,-
,February,-,-,-,-,-,-
,March,-,-,-,-,-,-
,April,-,-,-,-,-,-
,May,-,-,-,-,-,-
,June,-,-,-,-,-,-
,July,62490254.08,716.32,01-JUL-16:26,0.156579E+09,1435.25,01-JUL-08:01
,August,-,-,-,-,-,-
,September,-,-,-,-,-,-
,October,-,-,-,-,-,-
,November,-,-,-,-,-,-
,December,-,-,-,-,-,-
,,,,,,,
,Annual Sum or Average,62490254.08,,,0.156579E+09,,
,Minimum of Months,62490254.08,716.32,,0.156579E+09,1435.25,
,Maximum of Months,62490254.08,716.32,,0.156579E+09,1435.25,


----------------------------------------------------------------------------------------------------
REPORT:,BUILDING LOADS - ELECTRIC
FOR:,PERIMETER_BOT_ZN_2
Custom Monthly Report

,,ZONE LIGHTS ELECTRICITY ENERGY [J],ZONE LIGHTS ELECTRICITY ENERGY {Maximum}[W],ZONE LIGHTS ELECTRICITY ENERGY {TIMESTAMP},ZONE ELECTRIC EQUIPMENT ELECTRICITY ENERGY [J],ZONE ELECTRIC EQUIPMENT ELECTRICITY ENERGY {Maximum}[W],ZONE ELECTRIC EQUIPMENT ELECTRICITY ENERGY {TIMESTAMP}
,January,-,-,-,-,-,-
,February,-,-,-,-,-,-
,March,-,-,-,-,-,-
,April,-,-,-,-,-,-
,May,-,-,-,-,-,-
,June,-,-,-,-,-,-
,July,40024745.98,453.49,01-JUL-15:56,99121058.64,908.57,01-JUL-08:01
,August,-,-,-,-,-,-
,September,-,-,-,-,-,-
,October,-,-,-,-,-,-
,November,-,-,-,-,-,-
,December,-,-,-,-,-,-
,,,,,,,
,Annual Sum or Average,40024745.98,,,99121058.64,,
,Minimum of Months,40024745.98,453.49,,99121058.64,908.57,
,Maximum of Months,40024745.98,453.49,,99121058.64,908.57,


----------------------------------------------------------------------------------------------------
REPORT:,BUILDING LOADS - ELECTRIC
FOR:,PERIMETER_BOT_ZN_1
Custom Monthly Report

,,ZONE LIGHTS ELECTRICITY ENERGY [J],ZONE LIGHTS ELECTRICITY ENERGY {Maximum}[W],ZONE LIGHTS ELECTRICITY ENERGY {TIMESTAMP},ZONE ELECTRIC EQUIPMENT ELECTRICITY ENERGY [J],ZONE ELECTRIC EQUIPMENT ELECTRICITY ENERGY {Maximum}[W],ZONE ELECTRIC EQUIPMENT ELECTRICITY ENERGY {TIMESTAMP}
,January,-,-,-,-,-,-
,February,-,-,-,-,-,-
,March,-,-,-,-,-,-
,April,-,-,-,-,-,-
,May,-,-,-,-,-,-
,June,-,-,-,-,-,-
,July,63047315.10,716.32,01-JUL-16:22,0.156578E+09,1435.24,01-JUL-08:01
,August,-,-,-,-,-,-
,September,-,-,-,-,-,-
,October,-,-,-,-,-,-
,November,-,-,-,-,-,-
,December,-,-,-,-,-,-
,,,,,,,
,Annual Sum or Average,63047315.10,,,0.156578E+09,,
,Minimum of Months,63047315.10,716.32,,0.156578E+09,1435.24,
,Maximum of Months,63047315.10,716.32,,0.156578E+09,1435.24,


----------------------------------------------------------------------------------------------------
REPORT:,BUILDING LOADS - ELECTRIC
FOR:,PERIMETER_BOT_ZN_4
Custom Monthly Report

,,ZONE LIGHTS ELECTRICITY ENERGY [J],ZONE LIGHTS ELECTRICITY ENERGY {Maximum}[W],ZONE LIGHTS ELECTRICITY ENERGY {TIMESTAMP},ZONE ELECTRIC EQUIPMENT ELECTRICITY ENERGY [J],ZONE ELECTRIC EQUIPMENT ELECTRICITY ENERGY {Maximum}[W],ZONE ELECTRIC EQUIPMENT ELECTRICITY ENERGY {TIMESTAMP}
,January,-,-,-,-,-,-
,February,-,-,-,-,-,-
,March,-,-,-,-,-,-
,April,-,-,-,-,-,-
,May,-,-,-,-,-,-
,June,-,-,-,-,-,-
,July,39505463.83,413.18,01-JUL-08:01,99120403.59,908.57,01-JUL-08:01
,August,-,-,-,-,-,-
,September,-,-,-,-,-,-
,October,-,-,-,-,-,-
,November,-,-,-,-,-,-
,December,-,-,-,-,-,-
,,,,,,,
,Annual Sum or Average,39505463.83,,,99120403.59,,
,Minimum of Months,39505463.83,413.18,,99120403.59,908.57,
,Maximum of Months,39505463.83,413.18,,99120403.59,908.57,


----------------------------------------------------------------------------------------------------
REPORT:,BUILDING LOADS - ELECTRIC
FOR:,PERIMETER_MID_ZN_3
Custom Monthly Report

,,ZONE LIGHTS ELECTRICITY ENERGY [J],ZONE LIGHTS ELECTRICITY ENERGY {Maximum}[W],ZONE LIGHTS ELECTRICITY ENERGY {TIMESTAMP},ZONE ELECTRIC EQUIPMENT ELECTRICITY ENERGY [J],ZONE ELECTRIC EQUIPMENT ELECTRICITY ENERGY {Maximum}[W],ZONE ELECTRIC EQUIPMENT ELECTRICITY ENERGY {TIMESTAMP}
,January,-,-,-,-,-,-
,February,-,-,-,-,-,-
,March,-,-,-,-,-,-
,April,-,-,-,-,-,-
,May,-,-,-,-,-,-
,June,-,-,-,-,-,-
,July,62460243.61,716.32,01-JUL-16:32,0.156579E+09,1435.25,01-JUL-08:01
,August,-,-,-,-,-,-
,September,-,-,-,-,-,-
,October,-,-,-,-,-,-
,November,-,-,-,-,-,-
,December,-,-,-,-,-,-
,,,,,,,
,Annual Sum or Average,62460243.61,,,0.156579E+09,,
,Minimum of Months,62460243.61,716.32,,0.156579E+09,1435.25,
,Maximum of Months,62460243.61,716.32,,0.156579E+09,1435.25,


----------------------------------------------------------------------------------------------------
REPORT:,BUILDING LOADS - ELECTRIC
FOR:,PERIMETER_MID_ZN_2
Custom Monthly Report

,,ZONE LIGHTS ELECTRICITY ENERGY [J],ZONE LIGHTS ELECTRICITY ENERGY {Maximum}[W],ZONE LIGHTS ELECTRICITY ENERGY {TIMESTAMP},ZONE ELECTRIC EQUIPMENT ELECTRICITY ENERGY [J],ZONE ELECTRIC EQUIPMENT ELECTRICITY ENERGY {Maximum}[W],ZONE ELECTRIC EQUIPMENT ELECTRICITY ENERGY {TIMESTAMP}
,January,-,-,-,-,-,-
,February,-,-,-,-,-,-
,March,-,-,-,-,-,-
,April,-,-,-,-,-,-
,May,-,-,-,-,-,-
,June,-,-,-,-,-,-
,July,39975050.74,453.49,01-JUL-16:03,99121058.64,908.57,01-JUL-08:01
,August,-,-,-,-,-,-
,September,-,-,-,-,-,-
,October,-,-,-,-,-,-
,November,-,-,-,-,-,-
,December,-,-,-,-,-,-
,,,,,,,
,Annual Sum or Average,39975050.74,,,99121058.64,,
,Minimum of Months,39975050.74,453.49,,99121058.64,908.57,
,Maximum of Months,39975050.74,453.49,,99121058.64,908.57,


----------------------------------------------------------------------------------------------------
REPORT:,BUILDING LOADS - ELECTRIC
FOR:,PERIMETER_MID_ZN_1
Custom Monthly Report

,,ZONE LIGHTS ELECTRICITY ENERGY [J],ZONE LIGHTS ELECTRICITY ENERGY {Maximum}[W],ZONE LIGHTS ELECTRICITY ENERGY {TIMESTAMP},ZONE ELECTRIC EQUIPMENT ELECTRICITY ENERGY [J],ZONE ELECTRIC EQUIPMENT ELECTRICITY ENERGY {Maximum}[W],ZONE ELECTRIC EQUIPMENT ELECTRICITY ENERGY {TIMESTAMP}
,January,-,-,-,-,-,-
,February,-,-,-,-,-,-
,March,-,-,-,-,-,-
,April,-,-,-,-,-,-
,May,-,-,-,-,-,-
,June,-,-,-,-,-,-
,July,62990726.31,716.32,01-JUL-16:26,0.156578E+09,1435.24,01-JUL-08:01
,August,-,-,-,-,-,-
,September,-,-,-,-,-,-
,October,-,-,-,-,-,-
,November,-,-,-,-,-,-
,December,-,-,-,-,-,-
,,,,,,,
,Annual Sum or Average,62990726.31,,,0.156578E+09,,
,Minimum of Months,62990726.31,716.32,,0.156578E+09,1435.24,
,Maximum of Months,62990726.31,716.32,,0.156578E+09,1435.24,


----------------------------------------------------------------------------------------------------
REPORT:,BUILDING LOADS - ELECTRIC
FOR:,PERIMETER_MID_ZN_4
Custom Monthly Report

,,ZONE LIGHTS ELECTRICITY ENERGY [J],ZONE LIGHTS ELECTRICITY ENERGY {Maximum}[W],ZONE LIGHTS ELECTRICITY ENERGY {TIMESTAMP},ZONE ELECTRIC EQUIPMENT ELECTRICITY ENERGY [J],ZONE ELECTRIC EQUIPMENT ELECTRICITY ENERGY {Maximum}[W],ZONE ELECTRIC EQUIPMENT ELECTRICITY ENERGY {TIMESTAMP}
,January,-,-,-,-,-,-
,February,-,-,-,-,-,-
,March,-,-,-,-,-,-
,April,-,-,-,-,-,-
,May,-,-,-,-,-,-
,June,-,-,-,-,-,-
,July,39487941.41,413.18,01-JUL-08:01,99120403.59,908.57,01-JUL-08:01
,August,-,-,-,-,-,-
,September,-,-,-,-,-,-
,October,-,-,-,-,-,-
,November,-,-,-,-,-,-
,December,-,-,-,-,-,-
,,,,,,,
,Annual Sum or Average,39487941.41,,,99120403.59,,
,Minimum of Months,39487941.41,413.18,,99120403.59,908.57,
,Maximum of Months,39487941.41,413.18,,99120403.59,908.57,


----------------------------------------------------------------------------------------------------
REPORT:,SPACE LOADS
FOR:,CORE_BOTTOM
Custom Monthly Report

,,ZONE PEOPLE TOTAL HEATING ENERGY [J],ZONE LIGHTS TOTAL HEATING ENERGY [J],ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY [J],ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY [],ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY []
,January,-,-,-,-,-
,February,-,-,-,-,-
,March,-,-,-,-,-
,April,-,-,-,-,-
,May,-,-,-,-,-
,June,-,-,-,-,-
,July,0.420799E+09,0.548133E+09,0.198444E+10,0.00,0.00
,August,-,-,-,-,-
,September,-,-,-,-,-
,October,-,-,-,-,-
,November,-,-,-,-,-
,December,-,-,-,-,-
,,,,,,
,Annual Sum or Average,0.420799E+09,0.548133E+09,0.198444E+10,0.00,0.00
,Minimum of Months,0.420799E+09,0.548133E+09,0.198444E+10,0.00,0.00
,Maximum of Months,0.420799E+09,0.548133E+09,0.198444E+10,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,SPACE LOADS
FOR:,CORE_MID
Custom Monthly Report

,,ZONE PEOPLE TOTAL HEATING ENERGY [J],ZONE LIGHTS TOTAL HEATING ENERGY [J],ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY [J],ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY [],ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY []
,January,-,-,-,-,-
,February,-,-,-,-,-
,March,-,-,-,-,-
,April,-,-,-,-,-
,May,-,-,-,-,-
,June,-,-,-,-,-
,July,0.420799E+09,0.548133E+09,0.742756E+09,0.00,0.00
,August,-,-,-,-,-
,September,-,-,-,-,-
,October,-,-,-,-,-
,November,-,-,-,-,-
,December,-,-,-,-,-
,,,,,,
,Annual Sum or Average,0.420799E+09,0.548133E+09,0.742756E+09,0.00,0.00
,Minimum of Months,0.420799E+09,0.548133E+09,0.742756E+09,0.00,0.00
,Maximum of Months,0.420799E+09,0.548133E+09,0.742756E+09,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,SPACE LOADS
FOR:,CORE_TOP
Custom Monthly Report

,,ZONE PEOPLE TOTAL HEATING ENERGY [J],ZONE LIGHTS TOTAL HEATING ENERGY [J],ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY [J],ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY [],ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY []
,January,-,-,-,-,-
,February,-,-,-,-,-
,March,-,-,-,-,-
,April,-,-,-,-,-
,May,-,-,-,-,-
,June,-,-,-,-,-
,July,0.420799E+09,0.548133E+09,0.742756E+09,0.00,0.00
,August,-,-,-,-,-
,September,-,-,-,-,-
,October,-,-,-,-,-
,November,-,-,-,-,-
,December,-,-,-,-,-
,,,,,,
,Annual Sum or Average,0.420799E+09,0.548133E+09,0.742756E+09,0.00,0.00
,Minimum of Months,0.420799E+09,0.548133E+09,0.742756E+09,0.00,0.00
,Maximum of Months,0.420799E+09,0.548133E+09,0.742756E+09,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,SPACE LOADS
FOR:,PERIMETER_TOP_ZN_3
Custom Monthly Report

,,ZONE PEOPLE TOTAL HEATING ENERGY [J],ZONE LIGHTS TOTAL HEATING ENERGY [J],ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY [J],ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY [J],ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY [J]
,January,-,-,-,-,-
,February,-,-,-,-,-
,March,-,-,-,-,-
,April,-,-,-,-,-
,May,-,-,-,-,-
,June,-,-,-,-,-
,July,88708093.39,62460243.61,0.156579E+09,5205169.05,3390488.68
,August,-,-,-,-,-
,September,-,-,-,-,-
,October,-,-,-,-,-
,November,-,-,-,-,-
,December,-,-,-,-,-
,,,,,,
,Annual Sum or Average,88708093.39,62460243.61,0.156579E+09,5205169.05,3390488.68
,Minimum of Months,88708093.39,62460243.61,0.156579E+09,5205169.05,3390488.68
,Maximum of Months,88708093.39,62460243.61,0.156579E+09,5205169.05,3390488.68


----------------------------------------------------------------------------------------------------
REPORT:,SPACE LOADS
FOR:,PERIMETER_TOP_ZN_2
Custom Monthly Report

,,ZONE PEOPLE TOTAL HEATING ENERGY [J],ZONE LIGHTS TOTAL HEATING ENERGY [J],ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY [J],ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY [J],ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY [J]
,January,-,-,-,-,-
,February,-,-,-,-,-
,March,-,-,-,-,-
,April,-,-,-,-,-
,May,-,-,-,-,-
,June,-,-,-,-,-
,July,56159560.98,39975050.74,99121058.64,3798861.35,2143890.75
,August,-,-,-,-,-
,September,-,-,-,-,-
,October,-,-,-,-,-
,November,-,-,-,-,-
,December,-,-,-,-,-
,,,,,,
,Annual Sum or Average,56159560.98,39975050.74,99121058.64,3798861.35,2143890.75
,Minimum of Months,56159560.98,39975050.74,99121058.64,3798861.35,2143890.75
,Maximum of Months,56159560.98,39975050.74,99121058.64,3798861.35,2143890.75


----------------------------------------------------------------------------------------------------
REPORT:,SPACE LOADS
FOR:,PERIMETER_TOP_ZN_1
Custom Monthly Report

,,ZONE PEOPLE TOTAL HEATING ENERGY [J],ZONE LIGHTS TOTAL HEATING ENERGY [J],ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY [J],ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY [J],ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY [J]
,January,-,-,-,-,-
,February,-,-,-,-,-
,March,-,-,-,-,-
,April,-,-,-,-,-
,May,-,-,-,-,-
,June,-,-,-,-,-
,July,88708093.39,62990726.31,0.156578E+09,5613545.36,3449414.29
,August,-,-,-,-,-
,September,-,-,-,-,-
,October,-,-,-,-,-
,November,-,-,-,-,-
,December,-,-,-,-,-
,,,,,,
,Annual Sum or Average,88708093.39,62990726.31,0.156578E+09,5613545.36,3449414.29
,Minimum of Months,88708093.39,62990726.31,0.156578E+09,5613545.36,3449414.29
,Maximum of Months,88708093.39,62990726.31,0.156578E+09,5613545.36,3449414.29


----------------------------------------------------------------------------------------------------
REPORT:,SPACE LOADS
FOR:,PERIMETER_TOP_ZN_4
Custom Monthly Report

,,ZONE PEOPLE TOTAL HEATING ENERGY [J],ZONE LIGHTS TOTAL HEATING ENERGY [J],ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY [J],ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY [J],ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY [J]
,January,-,-,-,-,-
,February,-,-,-,-,-
,March,-,-,-,-,-
,April,-,-,-,-,-
,May,-,-,-,-,-
,June,-,-,-,-,-
,July,56155877.18,39487941.41,99120403.59,1594573.78,2121691.04
,August,-,-,-,-,-
,September,-,-,-,-,-
,October,-,-,-,-,-
,November,-,-,-,-,-
,December,-,-,-,-,-
,,,,,,
,Annual Sum or Average,56155877.18,39487941.41,99120403.59,1594573.78,2121691.04
,Minimum of Months,56155877.18,39487941.41,99120403.59,1594573.78,2121691.04
,Maximum of Months,56155877.18,39487941.41,99120403.59,1594573.78,2121691.04


----------------------------------------------------------------------------------------------------
REPORT:,SPACE LOADS
FOR:,PERIMETER_BOT_ZN_3
Custom Monthly Report

,,ZONE PEOPLE TOTAL HEATING ENERGY [J],ZONE LIGHTS TOTAL HEATING ENERGY [J],ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY [J],ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY [J],ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY [J]
,January,-,-,-,-,-
,February,-,-,-,-,-
,March,-,-,-,-,-
,April,-,-,-,-,-
,May,-,-,-,-,-
,June,-,-,-,-,-
,July,88708093.39,62490254.08,0.156579E+09,2571437.47,1869965.68
,August,-,-,-,-,-
,September,-,-,-,-,-
,October,-,-,-,-,-
,November,-,-,-,-,-
,December,-,-,-,-,-
,,,,,,
,Annual Sum or Average,88708093.39,62490254.08,0.156579E+09,2571437.47,1869965.68
,Minimum of Months,88708093.39,62490254.08,0.156579E+09,2571437.47,1869965.68
,Maximum of Months,88708093.39,62490254.08,0.156579E+09,2571437.47,1869965.68


----------------------------------------------------------------------------------------------------
REPORT:,SPACE LOADS
FOR:,PERIMETER_BOT_ZN_2
Custom Monthly Report

,,ZONE PEOPLE TOTAL HEATING ENERGY [J],ZONE LIGHTS TOTAL HEATING ENERGY [J],ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY [J],ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY [J],ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY [J]
,January,-,-,-,-,-
,February,-,-,-,-,-
,March,-,-,-,-,-
,April,-,-,-,-,-
,May,-,-,-,-,-
,June,-,-,-,-,-
,July,56159560.98,40024745.98,99121058.64,1945463.53,1202356.14
,August,-,-,-,-,-
,September,-,-,-,-,-
,October,-,-,-,-,-
,November,-,-,-,-,-
,December,-,-,-,-,-
,,,,,,
,Annual Sum or Average,56159560.98,40024745.98,99121058.64,1945463.53,1202356.14
,Minimum of Months,56159560.98,40024745.98,99121058.64,1945463.53,1202356.14
,Maximum of Months,56159560.98,40024745.98,99121058.64,1945463.53,1202356.14


----------------------------------------------------------------------------------------------------
REPORT:,SPACE LOADS
FOR:,PERIMETER_BOT_ZN_1
Custom Monthly Report

,,ZONE PEOPLE TOTAL HEATING ENERGY [J],ZONE LIGHTS TOTAL HEATING ENERGY [J],ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY [J],ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY [J],ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY [J]
,January,-,-,-,-,-
,February,-,-,-,-,-
,March,-,-,-,-,-
,April,-,-,-,-,-
,May,-,-,-,-,-
,June,-,-,-,-,-
,July,88708093.39,63047315.10,0.156578E+09,0.127299E+09,3449619.47
,August,-,-,-,-,-
,September,-,-,-,-,-
,October,-,-,-,-,-
,November,-,-,-,-,-
,December,-,-,-,-,-
,,,,,,
,Annual Sum or Average,88708093.39,63047315.10,0.156578E+09,0.127299E+09,3449619.47
,Minimum of Months,88708093.39,63047315.10,0.156578E+09,0.127299E+09,3449619.47
,Maximum of Months,88708093.39,63047315.10,0.156578E+09,0.127299E+09,3449619.47


----------------------------------------------------------------------------------------------------
REPORT:,SPACE LOADS
FOR:,PERIMETER_BOT_ZN_4
Custom Monthly Report

,,ZONE PEOPLE TOTAL HEATING ENERGY [J],ZONE LIGHTS TOTAL HEATING ENERGY [J],ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY [J],ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY [J],ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY [J]
,January,-,-,-,-,-
,February,-,-,-,-,-
,March,-,-,-,-,-
,April,-,-,-,-,-
,May,-,-,-,-,-
,June,-,-,-,-,-
,July,56155877.18,39505463.83,99120403.59,2153826.42,1202336.71
,August,-,-,-,-,-
,September,-,-,-,-,-
,October,-,-,-,-,-
,November,-,-,-,-,-
,December,-,-,-,-,-
,,,,,,
,Annual Sum or Average,56155877.18,39505463.83,99120403.59,2153826.42,1202336.71
,Minimum of Months,56155877.18,39505463.83,99120403.59,2153826.42,1202336.71
,Maximum of Months,56155877.18,39505463.83,99120403.59,2153826.42,1202336.71


----------------------------------------------------------------------------------------------------
REPORT:,SPACE LOADS
FOR:,PERIMETER_MID_ZN_3
Custom Monthly Report

,,ZONE PEOPLE TOTAL HEATING ENERGY [J],ZONE LIGHTS TOTAL HEATING ENERGY [J],ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY [J],ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY [J],ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY [J]
,January,-,-,-,-,-
,February,-,-,-,-,-
,March,-,-,-,-,-
,April,-,-,-,-,-
,May,-,-,-,-,-
,June,-,-,-,-,-
,July,88708093.39,62460243.61,0.156579E+09,4357983.77,2722957.53
,August,-,-,-,-,-
,September,-,-,-,-,-
,October,-,-,-,-,-
,November,-,-,-,-,-
,December,-,-,-,-,-
,,,,,,
,Annual Sum or Average,88708093.39,62460243.61,0.156579E+09,4357983.77,2722957.53
,Minimum of Months,88708093.39,62460243.61,0.156579E+09,4357983.77,2722957.53
,Maximum of Months,88708093.39,62460243.61,0.156579E+09,4357983.77,2722957.53


----------------------------------------------------------------------------------------------------
REPORT:,SPACE LOADS
FOR:,PERIMETER_MID_ZN_2
Custom Monthly Report

,,ZONE PEOPLE TOTAL HEATING ENERGY [J],ZONE LIGHTS TOTAL HEATING ENERGY [J],ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY [J],ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY [J],ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY [J]
,January,-,-,-,-,-
,February,-,-,-,-,-
,March,-,-,-,-,-
,April,-,-,-,-,-
,May,-,-,-,-,-
,June,-,-,-,-,-
,July,56159560.98,39975050.74,99121058.64,3182220.75,1776716.02
,August,-,-,-,-,-
,September,-,-,-,-,-
,October,-,-,-,-,-
,November,-,-,-,-,-
,December,-,-,-,-,-
,,,,,,
,Annual Sum or Average,56159560.98,39975050.74,99121058.64,3182220.75,1776716.02
,Minimum of Months,56159560.98,39975050.74,99121058.64,3182220.75,1776716.02
,Maximum of Months,56159560.98,39975050.74,99121058.64,3182220.75,1776716.02


----------------------------------------------------------------------------------------------------
REPORT:,SPACE LOADS
FOR:,PERIMETER_MID_ZN_1
Custom Monthly Report

,,ZONE PEOPLE TOTAL HEATING ENERGY [J],ZONE LIGHTS TOTAL HEATING ENERGY [J],ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY [J],ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY [J],ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY [J]
,January,-,-,-,-,-
,February,-,-,-,-,-
,March,-,-,-,-,-
,April,-,-,-,-,-
,May,-,-,-,-,-
,June,-,-,-,-,-
,July,88708093.39,62990726.31,0.156578E+09,4669888.00,2679298.80
,August,-,-,-,-,-
,September,-,-,-,-,-
,October,-,-,-,-,-
,November,-,-,-,-,-
,December,-,-,-,-,-
,,,,,,
,Annual Sum or Average,88708093.39,62990726.31,0.156578E+09,4669888.00,2679298.80
,Minimum of Months,88708093.39,62990726.31,0.156578E+09,4669888.00,2679298.80
,Maximum of Months,88708093.39,62990726.31,0.156578E+09,4669888.00,2679298.80


----------------------------------------------------------------------------------------------------
REPORT:,SPACE LOADS
FOR:,PERIMETER_MID_ZN_4
Custom Monthly Report

,,ZONE PEOPLE TOTAL HEATING ENERGY [J],ZONE LIGHTS TOTAL HEATING ENERGY [J],ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY [J],ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY [J],ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY [J]
,January,-,-,-,-,-
,February,-,-,-,-,-
,March,-,-,-,-,-
,April,-,-,-,-,-
,May,-,-,-,-,-
,June,-,-,-,-,-
,July,56155877.18,39487941.41,99120403.59,3432452.95,1730788.31
,August,-,-,-,-,-
,September,-,-,-,-,-
,October,-,-,-,-,-
,November,-,-,-,-,-
,December,-,-,-,-,-
,,,,,,
,Annual Sum or Average,56155877.18,39487941.41,99120403.59,3432452.95,1730788.31
,Minimum of Months,56155877.18,39487941.41,99120403.59,3432452.95,1730788.31
,Maximum of Months,56155877.18,39487941.41,99120403.59,3432452.95,1730788.31


----------------------------------------------------------------------------------------------------
REPORT:,SPACE LOADS
FOR:,FIRSTFLOOR_PLENUM
Custom Monthly Report

,,ZONE PEOPLE TOTAL HEATING ENERGY [],ZONE LIGHTS TOTAL HEATING ENERGY [],ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY [],ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY [J],ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY [J]
,January,-,-,-,-,-
,February,-,-,-,-,-
,March,-,-,-,-,-
,April,-,-,-,-,-
,May,-,-,-,-,-
,June,-,-,-,-,-
,July,0.00,0.00,0.00,3927133.00,3455110.71
,August,-,-,-,-,-
,September,-,-,-,-,-
,October,-,-,-,-,-
,November,-,-,-,-,-
,December,-,-,-,-,-
,,,,,,
,Annual Sum or Average,0.00,0.00,0.00,3927133.00,3455110.71
,Minimum of Months,0.00,0.00,0.00,3927133.00,3455110.71
,Maximum of Months,0.00,0.00,0.00,3927133.00,3455110.71


----------------------------------------------------------------------------------------------------
REPORT:,SPACE LOADS
FOR:,MIDFLOOR_PLENUM
Custom Monthly Report

,,ZONE PEOPLE TOTAL HEATING ENERGY [],ZONE LIGHTS TOTAL HEATING ENERGY [],ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY [],ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY [J],ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY [J]
,January,-,-,-,-,-
,February,-,-,-,-,-
,March,-,-,-,-,-
,April,-,-,-,-,-
,May,-,-,-,-,-
,June,-,-,-,-,-
,July,0.00,0.00,0.00,5786516.20,3662308.91
,August,-,-,-,-,-
,September,-,-,-,-,-
,October,-,-,-,-,-
,November,-,-,-,-,-
,December,-,-,-,-,-
,,,,,,
,Annual Sum or Average,0.00,0.00,0.00,5786516.20,3662308.91
,Minimum of Months,0.00,0.00,0.00,5786516.20,3662308.91
,Maximum of Months,0.00,0.00,0.00,5786516.20,3662308.91


----------------------------------------------------------------------------------------------------
REPORT:,SPACE LOADS
FOR:,TOPFLOOR_PLENUM
Custom Monthly Report

,,ZONE PEOPLE TOTAL HEATING ENERGY [],ZONE LIGHTS TOTAL HEATING ENERGY [],ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY [],ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY [J],ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY [J]
,January,-,-,-,-,-
,February,-,-,-,-,-
,March,-,-,-,-,-
,April,-,-,-,-,-
,May,-,-,-,-,-
,June,-,-,-,-,-
,July,0.00,0.00,0.00,4924846.93,7595147.45
,August,-,-,-,-,-
,September,-,-,-,-,-
,October,-,-,-,-,-
,November,-,-,-,-,-
,December,-,-,-,-,-
,,,,,,
,Annual Sum or Average,0.00,0.00,0.00,4924846.93,7595147.45
,Minimum of Months,0.00,0.00,0.00,4924846.93,7595147.45
,Maximum of Months,0.00,0.00,0.00,4924846.93,7595147.45


----------------------------------------------------------------------------------------------------
REPORT:,ENERGY CONSUMPTION - ELECTRICITY & NATURAL GAS
FOR:,Meter
Custom Monthly Report

,,ELECTRICITY:BUILDING [J],ELECTRICITY:BUILDING {Maximum}[W],ELECTRICITY:BUILDING {TIMESTAMP},NATURALGAS:BUILDING [],NATURALGAS:BUILDING []
,January,-,-,-,-,-
,February,-,-,-,-,-
,March,-,-,-,-,-
,April,-,-,-,-,-
,May,-,-,-,-,-
,June,-,-,-,-,-
,July,0.726344E+10,82597.77,01-JUL-08:01,0.00,0.00
,August,-,-,-,-,-
,September,-,-,-,-,-
,October,-,-,-,-,-
,November,-,-,-,-,-
,December,-,-,-,-,-
,,,,,,
,Annual Sum or Average,0.726344E+10,,,0.00,0.00
,Minimum of Months,0.726344E+10,82597.77,,0.00,0.00
,Maximum of Months,0.726344E+10,82597.77,,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,BUILDING ENERGY PERFORMANCE - ELECTRICITY
FOR:,Meter
Custom Monthly Report

,,INTERIORLIGHTS:ELECTRICITY [J],TASKLIGHTS:INTERIORLIGHTS:ELECTRICITY [],EXTERIORLIGHTS:ELECTRICITY [J],GENERAL:INTERIOREQUIPMENT:ELECTRICITY [],EXTERIOREQUIPMENT:ELECTRICITY [],FANS:ELECTRICITY [J],PUMPS:ELECTRICITY [J],HEATING:ELECTRICITY [],COOLING:ELECTRICITY [],HEATREJECTION:ELECTRICITY [],HUMIDIFIER:ELECTRICITY [],HEATRECOVERY:ELECTRICITY [],WATERSYSTEMS:ELECTRICITY [],COGENERATION:ELECTRICITY []
,January,-,-,-,-,-,-,-,-,-,-,-,-,-,-
,February,-,-,-,-,-,-,-,-,-,-,-,-,-,-
,March,-,-,-,-,-,-,-,-,-,-,-,-,-,-
,April,-,-,-,-,-,-,-,-,-,-,-,-,-,-
,May,-,-,-,-,-,-,-,-,-,-,-,-,-,-
,June,-,-,-,-,-,-,-,-,-,-,-,-,-,-
,July,0.225929E+10,0.00,0.187892E+09,0.00,0.00,0.254004E+10,0.137148E+10,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,August,-,-,-,-,-,-,-,-,-,-,-,-,-,-
,September,-,-,-,-,-,-,-,-,-,-,-,-,-,-
,October,-,-,-,-,-,-,-,-,-,-,-,-,-,-
,November,-,-,-,-,-,-,-,-,-,-,-,-,-,-
,December,-,-,-,-,-,-,-,-,-,-,-,-,-,-
,,,,,,,,,,,,,,,
,Annual Sum or Average,0.225929E+10,0.00,0.187892E+09,0.00,0.00,0.254004E+10,0.137148E+10,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Minimum of Months,0.225929E+10,0.00,0.187892E+09,0.00,0.00,0.254004E+10,0.137148E+10,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Maximum of Months,0.225929E+10,0.00,0.187892E+09,0.00,0.00,0.254004E+10,0.137148E+10,0.00,0.00,0.00,0.00,0.00,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,PEAK ENERGY END-USE - ELECTRICITY PART 1
FOR:,Meter
Custom Monthly Report

,,INTERIORLIGHTS:ELECTRICITY {Maximum}[W],INTERIORLIGHTS:ELECTRICITY {TIMESTAMP},TASKLIGHTS:INTERIORLIGHTS:ELECTRICITY [],EXTERIORLIGHTS:ELECTRICITY {Maximum}[W],EXTERIORLIGHTS:ELECTRICITY {TIMESTAMP},GENERAL:INTERIOREQUIPMENT:ELECTRICITY [],EXTERIOREQUIPMENT:ELECTRICITY [],FANS:ELECTRICITY {Maximum}[W],FANS:ELECTRICITY {TIMESTAMP},PUMPS:ELECTRICITY {Maximum}[W],PUMPS:ELECTRICITY {TIMESTAMP},HEATING:ELECTRICITY []
,January,-,-,-,-,-,-,-,-,-,-,-,-
,February,-,-,-,-,-,-,-,-,-,-,-,-
,March,-,-,-,-,-,-,-,-,-,-,-,-
,April,-,-,-,-,-,-,-,-,-,-,-,-
,May,-,-,-,-,-,-,-,-,-,-,-,-
,June,-,-,-,-,-,-,-,-,-,-,-,-
,July,26370.48,01-JUL-16:32,0.00,3065.70,01-JUL-19:48,0.00,0.00,25198.83,01-JUL-07:00,13207.59,01-JUL-07:58,0.00
,August,-,-,-,-,-,-,-,-,-,-,-,-
,September,-,-,-,-,-,-,-,-,-,-,-,-
,October,-,-,-,-,-,-,-,-,-,-,-,-
,November,-,-,-,-,-,-,-,-,-,-,-,-
,December,-,-,-,-,-,-,-,-,-,-,-,-
,,,,,,,,,,,,,
,Annual Sum or Average,,,0.00,,,0.00,0.00,,,,,0.00
,Minimum of Months,26370.48,,0.00,3065.70,,0.00,0.00,25198.83,,13207.59,,0.00
,Maximum of Months,26370.48,,0.00,3065.70,,0.00,0.00,25198.83,,13207.59,,0.00


----------------------------------------------------------------------------------------------------
REPORT:,PEAK ELECTRICAL DEMAND
FOR:,Meter
Custom Monthly Report

,,ELECTRICITY:FACILITY [J],ELECTRICITY:FACILITY {Maximum}[W],ELECTRICITY:FACILITY {TIMESTAMP},INTERIORLIGHTS:ELECTRICITY {AT MAX/MIN} [W],INTERIOREQUIPMENT:ELECTRICITY {AT MAX/MIN} [W],FANS:ELECTRICITY {AT MAX/MIN} [W],HEATING:ELECTRICITY [],COOLING:ELECTRICITY [],EXTERIORLIGHTS:ELECTRICITY {AT MAX/MIN} [W],PUMPS:ELECTRICITY {AT MAX/MIN} [W],HEATREJECTION:ELECTRICITY [],EXTERIOREQUIPMENT:ELECTRICITY [],HUMIDIFICATION:ELECTRICITY [],HEATRECOVERY:ELECTRICITY [],WATERSYSTEMS:ELECTRICITY [],REFRIGERATION:ELECTRICITY [],GENERATORS:ELECTRICITY [],ELECTRICITYPRODUCED:FACILITY []
,January,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-
,February,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-
,March,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-
,April,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-
,May,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-
,June,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-
,July,0.113629E+11,121004.197,01-JUL-08:01,25867.868,56729.907,25198.828,0.000,0.000,0.000,13207.595,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
,August,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-
,September,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-
,October,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-
,November,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-
,December,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-
,,,,,,,,,,,,,,,,,,,
,Annual Sum or Average,0.113629E+11,,,,,,0.000,0.000,,,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
,Minimum of Months,0.113629E+11,121004.197,,25867.868,56729.907,25198.828,0.000,0.000,0.000,13207.595,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
,Maximum of Months,0.113629E+11,121004.197,,25867.868,56729.907,25198.828,0.000,0.000,0.000,13207.595,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000


