Program Version,EnergyPlus, Version 9.4.0-998c4b761e, YMD=2021.07.12 20:28
! <Version>, Version ID
 Version, 9.4
! <Timesteps per Hour>, #TimeSteps, Minutes per TimeStep {minutes}
 Timesteps per Hour, 60,  1
! <System Convergence Limits>, Minimum System TimeStep {minutes}, Max HVAC Iterations, Minimum Plant Iterations, Maximum Plant Iterations
 System Convergence Limits, 1, 20, 2, 8
! <Simulation Control>, Do Zone Sizing, Do System Sizing, Do Plant Sizing, Do Design Days, Do Weather Simulation, Do HVAC Sizing Simulation
 Simulation Control, Yes, Yes, Yes, Yes, Yes, No
! <Performance Precision Tradeoffs>, Use Coil Direct Simulation, Zone Radiant Exchange Algorithm, Override Mode, Number of Timestep In Hour, Force Euler Method, Minimum Number of Warmup Days, Force Suppress All Begin Environment Resets, Minimum System Timestep, MaxZoneTempDiff, MaxAllowedDelTemp
 Performance Precision Tradeoffs, No, ScriptF, Normal, 60, No, 1, No, 1.0, 0.300, 2.0000E-003
! <Output Reporting Tolerances>, Tolerance for Time Heating Setpoint Not Met, Tolerance for Zone Cooling Setpoint Not Met Time
 Output Reporting Tolerances, 0.200, 0.200, 
! <Site:GroundTemperature:BuildingSurface>,Jan{C},Feb{C},Mar{C},Apr{C},May{C},Jun{C},Jul{C},Aug{C},Sep{C},Oct{C},Nov{C},Dec{C}
 Site:GroundTemperature:BuildingSurface,  20.52,  20.52,  20.65,  20.74,  20.84,  23.05,  23.45,  23.54,  23.52,  21.25,  20.85,  20.67
! <Site:GroundTemperature:FCfactorMethod>,Jan{C},Feb{C},Mar{C},Apr{C},May{C},Jun{C},Jul{C},Aug{C},Sep{C},Oct{C},Nov{C},Dec{C}
 Site:GroundTemperature:FCfactorMethod,  10.83,   7.34,   6.39,   7.21,  11.92,  17.20,  22.17,  25.77,  26.82,  25.13,  21.06,  15.93
! <Site:GroundTemperature:Shallow>,Jan{C},Feb{C},Mar{C},Apr{C},May{C},Jun{C},Jul{C},Aug{C},Sep{C},Oct{C},Nov{C},Dec{C}
 Site:GroundTemperature:Shallow,  13.00,  13.00,  13.00,  13.00,  13.00,  13.00,  13.00,  13.00,  13.00,  13.00,  13.00,  13.00
! <Site:GroundTemperature:Deep>,Jan{C},Feb{C},Mar{C},Apr{C},May{C},Jun{C},Jul{C},Aug{C},Sep{C},Oct{C},Nov{C},Dec{C}
 Site:GroundTemperature:Deep,  16.00,  16.00,  16.00,  16.00,  16.00,  16.00,  16.00,  16.00,  16.00,  16.00,  16.00,  16.00
! <Site:GroundReflectance>,Jan{dimensionless},Feb{dimensionless},Mar{dimensionless},Apr{dimensionless},May{dimensionless},Jun{dimensionless},Jul{dimensionless},Aug{dimensionless},Sep{dimensionless},Oct{dimensionless},Nov{dimensionless},Dec{dimensionless}
 Site:GroundReflectance,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20
! <Site:GroundReflectance:SnowModifier>, Normal, Daylighting {dimensionless}
 Site:GroundReflectance:SnowModifier,   1.000,   1.000
! <Site:GroundReflectance:Snow>,Jan{dimensionless},Feb{dimensionless},Mar{dimensionless},Apr{dimensionless},May{dimensionless},Jun{dimensionless},Jul{dimensionless},Aug{dimensionless},Sep{dimensionless},Oct{dimensionless},Nov{dimensionless},Dec{dimensionless}
 Site:GroundReflectance:Snow,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20
! <Site:GroundReflectance:Snow:Daylighting>,Jan{dimensionless},Feb{dimensionless},Mar{dimensionless},Apr{dimensionless},May{dimensionless},Jun{dimensionless},Jul{dimensionless},Aug{dimensionless},Sep{dimensionless},Oct{dimensionless},Nov{dimensionless},Dec{dimensionless}
 Site:GroundReflectance:Snow:Daylighting,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20
! <Environment:Weather Station>,Wind Sensor Height Above Ground {m},Wind Speed Profile Exponent {},Wind Speed Profile Boundary Layer Thickness {m},Air Temperature Sensor Height Above Ground {m},Wind Speed Modifier Coefficient-Internal,Temperature Modifier Coefficient-Internal
Environment:Weather Station,10.000,0.140,270.000,1.500,1.586,9.750E-003
! <Site:Location>, Location Name, Latitude {N+/S- Deg}, Longitude {E+/W- Deg},  Time Zone Number {GMT+/-}, Elevation {m},  Standard Pressure at Elevation {Pa}, Standard RhoAir at Elevation
Site:Location,Atlanta Hartsfield Intl Ap GA USA TMY3 WMO#=722190,33.63,-84.43,-5.00,308.00,97679,1.1610
! <Site Water Mains Temperature Information>,Calculation Method{},Water Mains Temperature Schedule Name{},Annual Average Outdoor Air Temperature{C},Maximum Difference In Monthly Average Outdoor Air Temperatures{deltaC},Fixed Default Water Mains Temperature{C}
Site Water Mains Temperature Information,Correlation,NA,16.60,22.50,NA
! <Building Information>, Building Name,North Axis {deg},Terrain,  Loads Convergence Tolerance Value,Temperature Convergence Tolerance Value,  Solar Distribution,Maximum Number of Warmup Days,Minimum Number of Warmup Days
 Building Information,Medium Office,0.000,City,4.00000E-002,0.20000,FullInteriorAndExterior,40,6
! <Inside Convection Algorithm>, Algorithm {Simple | TARP | CeilingDiffuser | AdaptiveConvectionAlgorithm}
Inside Convection Algorithm,TARP
! <Outside Convection Algorithm>, Algorithm {SimpleCombined | TARP | MoWitt | DOE-2 | AdaptiveConvectionAlgorithm}
Outside Convection Algorithm,TARP
! <Sky Radiance Distribution>, Value {Anisotropic}
Sky Radiance Distribution,Anisotropic
! <Zone Air Solution Algorithm>, Value {ThirdOrderBackwardDifference | AnalyticalSolution | EulerMethod}
 Zone Air Solution Algorithm, ThirdOrderBackwardDifference
! <Zone Air Carbon Dioxide Balance Simulation>, Simulation {Yes/No}, Carbon Dioxide Concentration
 Zone Air Carbon Dioxide Balance Simulation, No,N/A
! <Zone Air Generic Contaminant Balance Simulation>, Simulation {Yes/No}, Generic Contaminant Concentration
 Zone Air Generic Contaminant Balance Simulation, No,N/A
! <Zone Air Mass Flow Balance Simulation>, Enforce Mass Balance, Adjust Zone Mixing, Adjust Zone Infiltration {AddInfiltration | AdjustInfiltration | None}, Infiltration Zones {MixingSourceZonesOnly | AllZones}
 Zone Air Mass Flow Balance Simulation, No,N/A,N/A,N/A
! <HVACSystemRootFindingAlgorithm>, Value {RegulaFalsi | Bisection | BisectionThenRegulaFalsi | RegulaFalsiThenBisection}
 HVACSystemRootFindingAlgorithm, RegulaFalsi
! <Environment:Site Atmospheric Variation>,Wind Speed Profile Exponent {},Wind Speed Profile Boundary Layer Thickness {m},Air Temperature Gradient Coefficient {K/m}
Environment:Site Atmospheric Variation,0.330,460.000,6.500000E-003
! <Surface Geometry>,Starting Corner,Vertex Input Direction,Coordinate System,Daylight Reference Point Coordinate System,Rectangular (Simple) Surface Coordinate System
 Surface Geometry,UpperLeftCorner,Counterclockwise,RelativeCoordinateSystem,RelativeCoordinateSystem,RelativeToZoneOrigin
! <Surface Heat Transfer Algorithm>, Value {CTF - ConductionTransferFunction | EMPD - MoisturePenetrationDepthConductionTransferFunction | CondFD - ConductionFiniteDifference | HAMT - CombinedHeatAndMoistureFiniteElement} - Description,Inside Surface Max Temperature Limit{C}, Surface Convection Coefficient Lower Limit {W/m2-K}, Surface Convection Coefficient Upper Limit {W/m2-K}
Surface Heat Transfer Algorithm, CondFD - ConductionFiniteDifference,200,0.10,1000.0
! <Shading Summary>, Number of Fixed Detached Shades, Number of Building Detached Shades, Number of Attached Shades
 Shading Summary,0,0,0
! <Zone Summary>, Number of Zones, Number of Zone Surfaces, Number of SubSurfaces
 Zone Summary,18,167,24
! <Zone Information>,Zone Name,North Axis {deg},Origin X-Coordinate {m},Origin Y-Coordinate {m},Origin Z-Coordinate {m},Centroid X-Coordinate {m},Centroid Y-Coordinate {m},Centroid Z-Coordinate {m},Type,Zone Multiplier,Zone List Multiplier,Minimum X {m},Maximum X {m},Minimum Y {m},Maximum Y {m},Minimum Z {m},Maximum Z {m},Ceiling Height {m},Volume {m3},Zone Inside Convection Algorithm {Simple-Detailed-CeilingDiffuser-TrombeWall},Zone Outside Convection Algorithm {Simple-Detailed-Tarp-MoWitt-DOE-2-BLAST}, Floor Area {m2},Exterior Gross Wall Area {m2},Exterior Net Wall Area {m2},Exterior Window Area {m2}, Number of Surfaces, Number of SubSurfaces, Number of Shading SubSurfaces,  Part of Total Building Area
 Zone Information, CORE_BOTTOM,0.0,0.00,0.00,0.00,24.96,16.64,1.37,1,1,1,4.57,45.34,4.57,28.70,0.00,2.74,2.74,2698.04,TARP,TARP,983.54,0.00,0.00,0.00,6,0,0,Yes
 Zone Information, TOPFLOOR_PLENUM,0.0,0.00,0.00,0.00,24.96,16.64,11.28,1,1,1,0.00,49.91,0.00,33.27,10.67,11.89,1.22,2024.76,TARP,TARP,1660.73,202.84,202.84,0.00,10,0,0,No
 Zone Information, MIDFLOOR_PLENUM,0.0,0.00,0.00,0.00,24.96,16.64,7.32,1,1,1,0.00,49.91,0.00,33.27,6.71,7.92,1.22,2024.76,TARP,TARP,1660.73,202.84,202.84,0.00,14,0,0,No
 Zone Information, FIRSTFLOOR_PLENUM,0.0,0.00,0.00,0.00,24.96,16.64,3.35,1,1,1,0.00,49.91,0.00,33.27,2.74,3.96,1.22,2024.76,TARP,TARP,1660.73,202.84,202.84,0.00,14,0,0,No
 Zone Information, CORE_MID,0.0,0.00,0.00,0.00,24.96,16.64,5.33,1,1,1,4.57,45.34,4.57,28.70,3.96,6.71,2.74,2698.04,TARP,TARP,983.54,0.00,0.00,0.00,6,0,0,Yes
 Zone Information, CORE_TOP,0.0,0.00,0.00,0.00,24.96,16.64,9.30,1,1,1,4.57,45.34,4.57,28.70,7.92,10.67,2.74,2698.04,TARP,TARP,983.54,0.00,0.00,0.00,6,0,0,Yes
 Zone Information, PERIMETER_TOP_ZN_3,0.0,0.00,0.00,0.00,24.96,31.11,9.30,1,1,1,0.00,49.91,28.70,33.27,7.92,10.67,2.74,568.77,TARP,TARP,207.34,136.92,71.65,65.26,6,1,0,Yes
 Zone Information, PERIMETER_TOP_ZN_2,0.0,0.00,0.00,0.00,47.82,16.64,9.30,1,1,1,45.34,49.91,0.00,33.27,7.92,10.67,2.74,360.08,TARP,TARP,131.26,91.28,47.77,43.51,6,1,0,Yes
 Zone Information, PERIMETER_TOP_ZN_1,0.0,0.00,0.00,0.00,24.96,2.16,9.30,1,1,1,0.00,49.91,0.00,4.57,7.92,10.67,2.74,568.77,TARP,TARP,207.34,136.92,71.65,65.26,6,1,0,Yes
 Zone Information, PERIMETER_TOP_ZN_4,0.0,0.00,0.00,0.00,2.09,16.64,9.30,1,1,1,0.00,4.57,0.00,33.27,7.92,10.67,2.74,360.05,TARP,TARP,131.25,91.28,47.77,43.51,6,1,0,Yes
 Zone Information, PERIMETER_BOT_ZN_3,0.0,0.00,0.00,0.00,24.96,31.11,1.37,1,1,1,0.00,49.91,28.70,33.27,0.00,2.74,2.74,568.77,TARP,TARP,207.34,136.92,67.76,65.26,6,5,0,Yes
 Zone Information, PERIMETER_BOT_ZN_2,0.0,0.00,0.00,0.00,47.82,16.64,1.37,1,1,1,45.34,49.91,0.00,33.27,0.00,2.74,2.74,360.08,TARP,TARP,131.26,91.28,45.82,43.51,6,3,0,Yes
 Zone Information, PERIMETER_BOT_ZN_1,0.0,0.00,0.00,0.00,24.96,2.16,1.37,1,1,1,0.00,49.91,0.00,4.57,0.00,2.74,2.74,568.77,TARP,TARP,207.34,136.92,67.76,65.26,6,5,0,Yes
 Zone Information, PERIMETER_BOT_ZN_4,0.0,0.00,0.00,0.00,2.09,16.64,1.37,1,1,1,0.00,4.57,0.00,33.27,0.00,2.74,2.74,360.05,TARP,TARP,131.25,91.28,45.82,43.51,6,3,0,Yes
 Zone Information, PERIMETER_MID_ZN_3,0.0,0.00,0.00,0.00,24.96,31.11,5.33,1,1,1,0.00,49.91,28.70,33.27,3.96,6.71,2.74,568.77,TARP,TARP,207.34,136.92,71.65,65.26,6,1,0,Yes
 Zone Information, PERIMETER_MID_ZN_2,0.0,0.00,0.00,0.00,47.82,16.64,5.33,1,1,1,45.34,49.91,0.00,33.27,3.96,6.71,2.74,360.08,TARP,TARP,131.26,91.28,47.77,43.51,6,1,0,Yes
 Zone Information, PERIMETER_MID_ZN_1,0.0,0.00,0.00,0.00,24.96,2.16,5.33,1,1,1,0.00,49.91,0.00,4.57,3.96,6.71,2.74,568.77,TARP,TARP,207.34,136.92,71.65,65.26,6,1,0,Yes
 Zone Information, PERIMETER_MID_ZN_4,0.0,0.00,0.00,0.00,2.09,16.64,5.33,1,1,1,0.00,4.57,0.00,33.27,3.96,6.71,2.74,360.05,TARP,TARP,131.25,91.28,47.77,43.51,6,1,0,Yes
! <Zone Internal Gains Nominal>,Zone Name, Floor Area {m2},# Occupants,Area per Occupant {m2/person},Occupant per Area {person/m2},Interior Lighting {W/m2},Electric Load {W/m2},Gas Load {W/m2},Other Load {W/m2},Hot Water Eq {W/m2},Steam Equipment {W/m2},Sum Loads per Area {W/m2},Outdoor Controlled Baseboard Heat
 Zone Internal Gains Nominal, CORE_BOTTOM,983.54,52.9,18.579,5.382E-002,8.503,40.844,0.000,0.000,0.000,0.000,49.348,No
 Zone Internal Gains Nominal, TOPFLOOR_PLENUM,1660.73,0.0,N/A,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,No
 Zone Internal Gains Nominal, MIDFLOOR_PLENUM,1660.73,0.0,N/A,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,No
 Zone Internal Gains Nominal, FIRSTFLOOR_PLENUM,1660.73,0.0,N/A,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,No
 Zone Internal Gains Nominal, CORE_MID,983.54,52.9,18.579,5.382E-002,8.503,8.070,0.000,0.000,0.000,0.000,16.574,No
 Zone Internal Gains Nominal, CORE_TOP,983.54,52.9,18.579,5.382E-002,8.503,8.070,0.000,0.000,0.000,0.000,16.574,No
 Zone Internal Gains Nominal, PERIMETER_TOP_ZN_3,207.34,11.2,18.579,5.382E-002,8.503,8.070,0.000,0.000,0.000,0.000,16.573,No
 Zone Internal Gains Nominal, PERIMETER_TOP_ZN_2,131.26,7.1,18.579,5.382E-002,8.503,8.069,0.000,0.000,0.000,0.000,16.573,No
 Zone Internal Gains Nominal, PERIMETER_TOP_ZN_1,207.34,11.2,18.579,5.382E-002,8.503,8.070,0.000,0.000,0.000,0.000,16.573,No
 Zone Internal Gains Nominal, PERIMETER_TOP_ZN_4,131.25,7.1,18.579,5.382E-002,8.503,8.070,0.000,0.000,0.000,0.000,16.573,No
 Zone Internal Gains Nominal, PERIMETER_BOT_ZN_3,207.34,11.2,18.579,5.382E-002,8.503,8.070,0.000,0.000,0.000,0.000,16.573,No
 Zone Internal Gains Nominal, PERIMETER_BOT_ZN_2,131.26,7.1,18.579,5.382E-002,8.503,8.069,0.000,0.000,0.000,0.000,16.573,No
 Zone Internal Gains Nominal, PERIMETER_BOT_ZN_1,207.34,11.2,18.579,5.382E-002,8.503,8.070,0.000,0.000,0.000,0.000,16.573,No
 Zone Internal Gains Nominal, PERIMETER_BOT_ZN_4,131.25,7.1,18.579,5.382E-002,8.503,8.070,0.000,0.000,0.000,0.000,16.573,No
 Zone Internal Gains Nominal, PERIMETER_MID_ZN_3,207.34,11.2,18.579,5.382E-002,8.503,8.070,0.000,0.000,0.000,0.000,16.573,No
 Zone Internal Gains Nominal, PERIMETER_MID_ZN_2,131.26,7.1,18.579,5.382E-002,8.503,8.069,0.000,0.000,0.000,0.000,16.573,No
 Zone Internal Gains Nominal, PERIMETER_MID_ZN_1,207.34,11.2,18.579,5.382E-002,8.503,8.070,0.000,0.000,0.000,0.000,16.573,No
 Zone Internal Gains Nominal, PERIMETER_MID_ZN_4,131.25,7.1,18.579,5.382E-002,8.503,8.070,0.000,0.000,0.000,0.000,16.573,No
! <People Internal Gains Nominal>,Name,Schedule Name,Zone Name,Zone Floor Area {m2},# Zone Occupants,Number of People {},People/Floor Area {person/m2},Floor Area per person {m2/person},Fraction Radiant,Fraction Convected,Sensible Fraction Calculation,Activity level,ASHRAE 55 Warnings,Carbon Dioxide Generation Rate,Nominal Minimum Number of People,Nominal Maximum Number of People,MRT Calculation Type,Work Efficiency, Clothing Insulation Calculation Method,Clothing Insulation Calculation Method Schedule,Clothing,Air Velocity,Fanger Calculation,Pierce Calculation,KSU Calculation
 People Internal Gains Nominal, CORE_BOTTOM,BLDG_OCC_SCH,CORE_BOTTOM,983.54,52.9,52.9,5.382E-002,18.579,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,53,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No
 People Internal Gains Nominal, CORE_MID,BLDG_OCC_SCH,CORE_MID,983.54,52.9,52.9,5.382E-002,18.579,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,53,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No
 People Internal Gains Nominal, CORE_TOP,BLDG_OCC_SCH,CORE_TOP,983.54,52.9,52.9,5.382E-002,18.579,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,53,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No
 People Internal Gains Nominal, PERIMETER_TOP_ZN_3,BLDG_OCC_SCH,PERIMETER_TOP_ZN_3,207.34,11.2,11.2,5.382E-002,18.579,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,11,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No
 People Internal Gains Nominal, PERIMETER_TOP_ZN_2,BLDG_OCC_SCH,PERIMETER_TOP_ZN_2,131.26,7.1,7.1,5.382E-002,18.579,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,7,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No
 People Internal Gains Nominal, PERIMETER_TOP_ZN_1,BLDG_OCC_SCH,PERIMETER_TOP_ZN_1,207.34,11.2,11.2,5.382E-002,18.579,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,11,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No
 People Internal Gains Nominal, PERIMETER_TOP_ZN_4,BLDG_OCC_SCH,PERIMETER_TOP_ZN_4,131.25,7.1,7.1,5.382E-002,18.579,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,7,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No
 People Internal Gains Nominal, PERIMETER_BOT_ZN_3,BLDG_OCC_SCH,PERIMETER_BOT_ZN_3,207.34,11.2,11.2,5.382E-002,18.579,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,11,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No
 People Internal Gains Nominal, PERIMETER_BOT_ZN_2,BLDG_OCC_SCH,PERIMETER_BOT_ZN_2,131.26,7.1,7.1,5.382E-002,18.579,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,7,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No
 People Internal Gains Nominal, PERIMETER_BOT_ZN_1,BLDG_OCC_SCH,PERIMETER_BOT_ZN_1,207.34,11.2,11.2,5.382E-002,18.579,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,11,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No
 People Internal Gains Nominal, PERIMETER_BOT_ZN_4,BLDG_OCC_SCH,PERIMETER_BOT_ZN_4,131.25,7.1,7.1,5.382E-002,18.579,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,7,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No
 People Internal Gains Nominal, PERIMETER_MID_ZN_3,BLDG_OCC_SCH,PERIMETER_MID_ZN_3,207.34,11.2,11.2,5.382E-002,18.579,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,11,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No
 People Internal Gains Nominal, PERIMETER_MID_ZN_2,BLDG_OCC_SCH,PERIMETER_MID_ZN_2,131.26,7.1,7.1,5.382E-002,18.579,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,7,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No
 People Internal Gains Nominal, PERIMETER_MID_ZN_1,BLDG_OCC_SCH,PERIMETER_MID_ZN_1,207.34,11.2,11.2,5.382E-002,18.579,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,11,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No
 People Internal Gains Nominal, PERIMETER_MID_ZN_4,BLDG_OCC_SCH,PERIMETER_MID_ZN_4,131.25,7.1,7.1,5.382E-002,18.579,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,7,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No
! <Lights Internal Gains Nominal>,Name,Schedule Name,Zone Name,Zone Floor Area {m2},# Zone Occupants,Lighting Level {W},Lights/Floor Area {W/m2},Lights per person {W/person},Fraction Return Air,Fraction Radiant,Fraction Short Wave,Fraction Convected,Fraction Replaceable,End-Use Category,Nominal Minimum Lighting Level {W},Nominal Maximum Lighting Level {W}
 Lights Internal Gains Nominal, CORE_BOTTOM_LIGHTS,BLDG_LIGHT_SCH,CORE_BOTTOM,983.54,52.9,8363.493,8.503,157.985,0.000,0.700,0.200,0.100,1.000,General Lights,0.000,8363.493
 Lights Internal Gains Nominal, CORE_MID_LIGHTS,BLDG_LIGHT_SCH,CORE_MID,983.54,52.9,8363.493,8.503,157.985,0.000,0.700,0.200,0.100,1.000,General Lights,0.000,8363.493
 Lights Internal Gains Nominal, CORE_TOP_LIGHTS,BLDG_LIGHT_SCH,CORE_TOP,983.54,52.9,8363.493,8.503,157.985,0.000,0.700,0.200,0.100,1.000,General Lights,0.000,8363.493
 Lights Internal Gains Nominal, PERIMETER_TOP_ZN_3_LIGHTS,BLDG_LIGHT_SCH,PERIMETER_TOP_ZN_3,207.34,11.2,1763.098,8.503,157.985,0.000,0.700,0.200,0.100,1.000,General Lights,0.000,1763.098
 Lights Internal Gains Nominal, PERIMETER_TOP_ZN_2_LIGHTS,BLDG_LIGHT_SCH,PERIMETER_TOP_ZN_2,131.26,7.1,1116.187,8.503,157.985,0.000,0.700,0.200,0.100,1.000,General Lights,0.000,1116.187
 Lights Internal Gains Nominal, PERIMETER_TOP_ZN_1_LIGHTS,BLDG_LIGHT_SCH,PERIMETER_TOP_ZN_1,207.34,11.2,1763.098,8.503,157.985,0.000,0.700,0.200,0.100,1.000,General Lights,0.000,1763.098
 Lights Internal Gains Nominal, PERIMETER_TOP_ZN_4_LIGHTS,BLDG_LIGHT_SCH,PERIMETER_TOP_ZN_4,131.25,7.1,1116.113,8.503,157.985,0.000,0.700,0.200,0.100,1.000,General Lights,0.000,1116.113
 Lights Internal Gains Nominal, PERIMETER_BOT_ZN_3_LIGHTS,BLDG_LIGHT_SCH,PERIMETER_BOT_ZN_3,207.34,11.2,1763.098,8.503,157.985,0.000,0.700,0.200,0.100,1.000,General Lights,0.000,1763.098
 Lights Internal Gains Nominal, PERIMETER_BOT_ZN_2_LIGHTS,BLDG_LIGHT_SCH,PERIMETER_BOT_ZN_2,131.26,7.1,1116.187,8.503,157.985,0.000,0.700,0.200,0.100,1.000,General Lights,0.000,1116.187
 Lights Internal Gains Nominal, PERIMETER_BOT_ZN_1_LIGHTS,BLDG_LIGHT_SCH,PERIMETER_BOT_ZN_1,207.34,11.2,1763.098,8.503,157.985,0.000,0.700,0.200,0.100,1.000,General Lights,0.000,1763.098
 Lights Internal Gains Nominal, PERIMETER_BOT_ZN_4_LIGHTS,BLDG_LIGHT_SCH,PERIMETER_BOT_ZN_4,131.25,7.1,1116.113,8.503,157.985,0.000,0.700,0.200,0.100,1.000,General Lights,0.000,1116.113
 Lights Internal Gains Nominal, PERIMETER_MID_ZN_3_LIGHTS,BLDG_LIGHT_SCH,PERIMETER_MID_ZN_3,207.34,11.2,1763.098,8.503,157.985,0.000,0.700,0.200,0.100,1.000,General Lights,0.000,1763.098
 Lights Internal Gains Nominal, PERIMETER_MID_ZN_2_LIGHTS,BLDG_LIGHT_SCH,PERIMETER_MID_ZN_2,131.26,7.1,1116.187,8.503,157.985,0.000,0.700,0.200,0.100,1.000,General Lights,0.000,1116.187
 Lights Internal Gains Nominal, PERIMETER_MID_ZN_1_LIGHTS,BLDG_LIGHT_SCH,PERIMETER_MID_ZN_1,207.34,11.2,1763.098,8.503,157.985,0.000,0.700,0.200,0.100,1.000,General Lights,0.000,1763.098
 Lights Internal Gains Nominal, PERIMETER_MID_ZN_4_LIGHTS,BLDG_LIGHT_SCH,PERIMETER_MID_ZN_4,131.25,7.1,1116.113,8.503,157.985,0.000,0.700,0.200,0.100,1.000,General Lights,0.000,1116.113
! <ElectricEquipment Internal Gains Nominal>,Name,Schedule Name,Zone Name,Zone Floor Area {m2},# Zone Occupants,Equipment Level {W},Equipment/Floor Area {W/m2},Equipment per person {W/person},Fraction Latent,Fraction Radiant,Fraction Lost,Fraction Convected,End-Use SubCategory,Nominal Minimum Equipment Level {W},Nominal Maximum Equipment Level {W}
 ElectricEquipment Internal Gains Nominal, CORE_BOTTOM_MISCPLUG_EQUIP,BLDG_EQUIP_SCH,CORE_BOTTOM,983.54,52.9,7937.156,8.070,149.931,0.000,0.500,0.000,0.500,MiscPlug,0.000,7937.156
 ElectricEquipment Internal Gains Nominal, CORE_MID_MISCPLUG_EQUIP,BLDG_EQUIP_SCH,CORE_MID,983.54,52.9,7937.156,8.070,149.931,0.000,0.500,0.000,0.500,MiscPlug,0.000,7937.156
 ElectricEquipment Internal Gains Nominal, CORE_TOP_MISCPLUG_EQUIP,BLDG_EQUIP_SCH,CORE_TOP,983.54,52.9,7937.156,8.070,149.931,0.000,0.500,0.000,0.500,MiscPlug,0.000,7937.156
 ElectricEquipment Internal Gains Nominal, PERIMETER_TOP_ZN_3_MISCPLUG_EQUIP,BLDG_EQUIP_SCH,PERIMETER_TOP_ZN_3,207.34,11.2,1673.214,8.070,149.930,0.000,0.500,0.000,0.500,MiscPlug,0.000,1673.214
 ElectricEquipment Internal Gains Nominal, PERIMETER_TOP_ZN_2_MISCPLUG_EQUIP,BLDG_EQUIP_SCH,PERIMETER_TOP_ZN_2,131.26,7.1,1059.217,8.069,149.921,0.000,0.500,0.000,0.500,MiscPlug,0.000,1059.217
 ElectricEquipment Internal Gains Nominal, PERIMETER_TOP_ZN_1_MISCPLUG_EQUIP,BLDG_EQUIP_SCH,PERIMETER_TOP_ZN_1,207.34,11.2,1673.203,8.070,149.929,0.000,0.500,0.000,0.500,MiscPlug,0.000,1673.203
 ElectricEquipment Internal Gains Nominal, PERIMETER_TOP_ZN_4_MISCPLUG_EQUIP,BLDG_EQUIP_SCH,PERIMETER_TOP_ZN_4,131.25,7.1,1059.210,8.070,149.930,0.000,0.500,0.000,0.500,MiscPlug,0.000,1059.210
 ElectricEquipment Internal Gains Nominal, PERIMETER_BOT_ZN_3_MISCPLUG_EQUIP,BLDG_EQUIP_SCH,PERIMETER_BOT_ZN_3,207.34,11.2,1673.214,8.070,149.930,0.000,0.500,0.000,0.500,MiscPlug,0.000,1673.214
 ElectricEquipment Internal Gains Nominal, PERIMETER_BOT_ZN_2_MISCPLUG_EQUIP,BLDG_EQUIP_SCH,PERIMETER_BOT_ZN_2,131.26,7.1,1059.217,8.069,149.921,0.000,0.500,0.000,0.500,MiscPlug,0.000,1059.217
 ElectricEquipment Internal Gains Nominal, PERIMETER_BOT_ZN_1_MISCPLUG_EQUIP,BLDG_EQUIP_SCH,PERIMETER_BOT_ZN_1,207.34,11.2,1673.203,8.070,149.929,0.000,0.500,0.000,0.500,MiscPlug,0.000,1673.203
 ElectricEquipment Internal Gains Nominal, PERIMETER_BOT_ZN_4_MISCPLUG_EQUIP,BLDG_EQUIP_SCH,PERIMETER_BOT_ZN_4,131.25,7.1,1059.210,8.070,149.930,0.000,0.500,0.000,0.500,MiscPlug,0.000,1059.210
 ElectricEquipment Internal Gains Nominal, PERIMETER_MID_ZN_3_MISCPLUG_EQUIP,BLDG_EQUIP_SCH,PERIMETER_MID_ZN_3,207.34,11.2,1673.214,8.070,149.930,0.000,0.500,0.000,0.500,MiscPlug,0.000,1673.214
 ElectricEquipment Internal Gains Nominal, PERIMETER_MID_ZN_2_MISCPLUG_EQUIP,BLDG_EQUIP_SCH,PERIMETER_MID_ZN_2,131.26,7.1,1059.217,8.069,149.921,0.000,0.500,0.000,0.500,MiscPlug,0.000,1059.217
 ElectricEquipment Internal Gains Nominal, PERIMETER_MID_ZN_1_MISCPLUG_EQUIP,BLDG_EQUIP_SCH,PERIMETER_MID_ZN_1,207.34,11.2,1673.203,8.070,149.929,0.000,0.500,0.000,0.500,MiscPlug,0.000,1673.203
 ElectricEquipment Internal Gains Nominal, PERIMETER_MID_ZN_4_MISCPLUG_EQUIP,BLDG_EQUIP_SCH,PERIMETER_MID_ZN_4,131.25,7.1,1059.210,8.070,149.930,0.000,0.500,0.000,0.500,MiscPlug,0.000,1059.210
 ElectricEquipment Internal Gains Nominal, CORE_BOTTOM_ELEVATORS_EQUIP,BLDG_ELEVATORS,CORE_BOTTOM,983.54,52.9,32109.890,32.647,606.549,0.000,0.500,0.000,0.500,MiscPlug,0.000,22155.824
 ElectricEquipment Internal Gains Nominal, ELEVATORS_LIGHTS_FAN,ELEV_LIGHT_FAN_SCH_ADD_DF,CORE_BOTTOM,983.54,52.9,125.000,0.127,2.361,0.000,0.500,0.000,0.500,MiscPlug,0.000,86.250
! <WindowConstruction>,Construction Name,Index,#Layers,Roughness,Conductance {W/m2-K},SHGC,Solar Transmittance at Normal Incidence,Visible Transmittance at Normal Incidence
! <WindowMaterial:Glazing>, Material Name, Optical Data Type, Spectral Data Set Name, Thickness {m}, Solar Transmittance,Front Solar Reflectance, Back Solar Reflectance, Visible Transmittance, Front Visible Reflectance,Back Visible Reflectance,Infrared Transmittance, Front Thermal Emissivity, Back Thermal Emissivity,Conductivity {W/m-K},Dirt Factor,Solar Diffusing
! <WindowMaterial:Gas>,Material Name,GasType,Thickness {m}
 WindowConstruction,WINDOW_U_1.22_SHGC_0.61,28,1,VerySmooth,5.778,0.623,0.487,0.749
 WindowMaterial:Glazing,GREEN 6MM,SpectralAverage,,6.00000E-003,0.48700,5.60000E-002,5.60000E-002,0.74900,7.00000E-002,7.00000E-002,0.00000,0.84000,0.84000,0.90000,1.00000,No
 WindowConstruction,WINDOW_U_1.22_SHGC_0.39,29,1,VerySmooth,5.067,0.400,0.241,0.301
 WindowMaterial:Glazing,REF B CLEAR HI 6MM,SpectralAverage,,6.00000E-003,0.24000,0.16000,0.32000,0.30000,0.16000,0.29000,0.00000,0.84000,0.60000,0.90000,1.00000,No
 WindowConstruction,WINDOW_U_1.22_SHGC_0.34,30,1,VerySmooth,4.913,0.365,0.201,0.221
 WindowMaterial:Glazing,REF C CLEAR HI 6MM,SpectralAverage,,6.00000E-003,0.20000,0.16000,0.39000,0.22000,0.17000,0.35000,0.00000,0.84000,0.55000,0.90000,1.00000,No
 WindowConstruction,WINDOW_U_1.22_SHGC_0.25,31,1,VerySmooth,5.778,0.306,9.905E-002,0.155
 WindowMaterial:Glazing,ECREF-1 COLORED 6MM,SpectralAverage,,6.00000E-003,9.90000E-002,0.21900,0.21900,0.15500,7.30000E-002,7.30000E-002,0.00000,0.84000,0.84000,0.90000,1.00000,No
 WindowConstruction,WINDOW_U_0.72_SHGC_0.25,32,1,VerySmooth,4.600,0.293,0.100,0.130
 WindowMaterial:Glazing,REF B TINT MID 6MM,SpectralAverage,,6.00000E-003,0.10000,0.11000,0.41000,0.13000,0.10000,0.32000,0.00000,0.84000,0.45000,0.90000,1.00000,No
 WindowConstruction,WINDOW_U_0.62_SHGC_0.39,33,3,VerySmooth,3.045,0.428,0.343,0.308
 WindowMaterial:Glazing,REF D CLEAR 6MM,SpectralAverage,,6.00000E-003,0.42900,0.30800,0.37900,0.33400,0.45300,0.50500,0.00000,0.84000,0.82000,0.90000,1.00000,No
 WindowMaterial:Gas,AIR 6MM,Air,6.300E-003
 WindowMaterial:Glazing,CLEAR 6MM,SpectralAverage,,6.00000E-003,0.77500,7.10000E-002,7.10000E-002,0.88100,8.00000E-002,8.00000E-002,0.00000,0.84000,0.84000,0.90000,1.00000,No
 WindowConstruction,WINDOW_U_0.57_SHGC_0.39,34,3,VerySmooth,3.045,0.428,0.343,0.308
 WindowMaterial:Glazing,REF D CLEAR 6MM,SpectralAverage,,6.00000E-003,0.42900,0.30800,0.37900,0.33400,0.45300,0.50500,0.00000,0.84000,0.82000,0.90000,1.00000,No
 WindowMaterial:Gas,AIR 6MM,Air,6.300E-003
 WindowMaterial:Glazing,CLEAR 6MM,SpectralAverage,,6.00000E-003,0.77500,7.10000E-002,7.10000E-002,0.88100,8.00000E-002,8.00000E-002,0.00000,0.84000,0.84000,0.90000,1.00000,No
 WindowConstruction,WINDOW_U_0.65_SHGC_0.25,35,3,VerySmooth,2.848,0.287,0.160,0.200
 WindowMaterial:Glazing,REF C CLEAR HI 6MM,SpectralAverage,,6.00000E-003,0.20000,0.16000,0.39000,0.22000,0.17000,0.35000,0.00000,0.84000,0.55000,0.90000,1.00000,No
 WindowMaterial:Gas,AIR 6MM,Air,6.300E-003
 WindowMaterial:Glazing,CLEAR 6MM,SpectralAverage,,6.00000E-003,0.77500,7.10000E-002,7.10000E-002,0.88100,8.00000E-002,8.00000E-002,0.00000,0.84000,0.84000,0.90000,1.00000,No
 WindowConstruction,WINDOW_U_0.62_SHGC_0.25,36,3,VerySmooth,2.848,0.287,0.160,0.200
 WindowMaterial:Glazing,REF C CLEAR HI 6MM,SpectralAverage,,6.00000E-003,0.20000,0.16000,0.39000,0.22000,0.17000,0.35000,0.00000,0.84000,0.55000,0.90000,1.00000,No
 WindowMaterial:Gas,AIR 6MM,Air,6.300E-003
 WindowMaterial:Glazing,CLEAR 6MM,SpectralAverage,,6.00000E-003,0.77500,7.10000E-002,7.10000E-002,0.88100,8.00000E-002,8.00000E-002,0.00000,0.84000,0.84000,0.90000,1.00000,No
 WindowConstruction,WINDOW_U_0.57_SHGC_0.25,37,3,VerySmooth,2.848,0.287,0.160,0.200
 WindowMaterial:Glazing,REF C CLEAR HI 6MM,SpectralAverage,,6.00000E-003,0.20000,0.16000,0.39000,0.22000,0.17000,0.35000,0.00000,0.84000,0.55000,0.90000,1.00000,No
 WindowMaterial:Gas,AIR 6MM,Air,6.300E-003
 WindowMaterial:Glazing,CLEAR 6MM,SpectralAverage,,6.00000E-003,0.77500,7.10000E-002,7.10000E-002,0.88100,8.00000E-002,8.00000E-002,0.00000,0.84000,0.84000,0.90000,1.00000,No
 WindowConstruction,WINDOW_U_0.62_SHGC_0.49,38,3,VerySmooth,3.058,0.502,0.373,0.505
 WindowMaterial:Glazing,BLUE 6MM,SpectralAverage,,6.00000E-003,0.48000,5.00000E-002,5.00000E-002,0.57000,6.00000E-002,6.00000E-002,0.00000,0.84000,0.84000,0.90000,1.00000,No
 WindowMaterial:Gas,AIR 6MM,Air,6.300E-003
 WindowMaterial:Glazing,CLEAR 6MM,SpectralAverage,,6.00000E-003,0.77500,7.10000E-002,7.10000E-002,0.88100,8.00000E-002,8.00000E-002,0.00000,0.84000,0.84000,0.90000,1.00000,No
 WindowConstruction,WINDOW_U_0.57_SHGC_0.49,39,3,VerySmooth,3.058,0.502,0.373,0.505
 WindowMaterial:Glazing,BLUE 6MM,SpectralAverage,,6.00000E-003,0.48000,5.00000E-002,5.00000E-002,0.57000,6.00000E-002,6.00000E-002,0.00000,0.84000,0.84000,0.90000,1.00000,No
 WindowMaterial:Gas,AIR 6MM,Air,6.300E-003
 WindowMaterial:Glazing,CLEAR 6MM,SpectralAverage,,6.00000E-003,0.77500,7.10000E-002,7.10000E-002,0.88100,8.00000E-002,8.00000E-002,0.00000,0.84000,0.84000,0.90000,1.00000,No
 WindowConstruction,WINDOW_U_0.52_SHGC_0.40,40,3,VerySmooth,2.653,0.426,0.343,0.308
 WindowMaterial:Glazing,REF D CLEAR 6MM,SpectralAverage,,6.00000E-003,0.42900,0.30800,0.37900,0.33400,0.45300,0.50500,0.00000,0.84000,0.82000,0.90000,1.00000,No
 WindowMaterial:Gas,AIR 13MM,Air,1.270E-002
 WindowMaterial:Glazing,CLEAR 6MM,SpectralAverage,,6.00000E-003,0.77500,7.10000E-002,7.10000E-002,0.88100,8.00000E-002,8.00000E-002,0.00000,0.84000,0.84000,0.90000,1.00000,No
 WindowConstruction,WINDOW_U_0.48_SHGC_0.40,41,3,VerySmooth,2.653,0.426,0.343,0.308
 WindowMaterial:Glazing,REF D CLEAR 6MM,SpectralAverage,,6.00000E-003,0.42900,0.30800,0.37900,0.33400,0.45300,0.50500,0.00000,0.84000,0.82000,0.90000,1.00000,No
 WindowMaterial:Gas,AIR 13MM,Air,1.270E-002
 WindowMaterial:Glazing,CLEAR 6MM,SpectralAverage,,6.00000E-003,0.77500,7.10000E-002,7.10000E-002,0.88100,8.00000E-002,8.00000E-002,0.00000,0.84000,0.84000,0.90000,1.00000,No
 WindowConstruction,WINDOW_U_0.42_SHGC_0.45,42,3,VerySmooth,2.493,0.426,0.343,0.308
 WindowMaterial:Glazing,REF D CLEAR 6MM,SpectralAverage,,6.00000E-003,0.42900,0.30800,0.37900,0.33400,0.45300,0.50500,0.00000,0.84000,0.82000,0.90000,1.00000,No
 WindowMaterial:Gas,ARGON 13MM,Argon,1.270E-002
 WindowMaterial:Glazing,CLEAR 6MM,SpectralAverage,,6.00000E-003,0.77500,7.10000E-002,7.10000E-002,0.88100,8.00000E-002,8.00000E-002,0.00000,0.84000,0.84000,0.90000,1.00000,No
 WindowConstruction,WINDOW_U_0.46_SHGC_0.45,43,3,VerySmooth,2.670,0.479,0.354,0.381
 WindowMaterial:Glazing,GREY 6MM,SpectralAverage,,6.00000E-003,0.45500,5.30000E-002,5.30000E-002,0.43100,5.20000E-002,5.20000E-002,0.00000,0.84000,0.84000,0.90000,1.00000,No
 WindowMaterial:Gas,AIR 13MM,Air,1.270E-002
 WindowMaterial:Glazing,CLEAR 6MM,SpectralAverage,,6.00000E-003,0.77500,7.10000E-002,7.10000E-002,0.88100,8.00000E-002,8.00000E-002,0.00000,0.84000,0.84000,0.90000,1.00000,No
 WindowConstruction,WINDOW_U_0.42_SHGC_0.40,44,3,VerySmooth,2.371,0.397,0.284,0.444
 WindowMaterial:Glazing,LOE TINT 6MM,SpectralAverage,,6.00000E-003,0.36000,9.30000E-002,0.20000,0.50000,3.50000E-002,5.40000E-002,0.00000,0.84000,0.10000,0.90000,1.00000,No
 WindowMaterial:Gas,AIR 6MM,Air,6.300E-003
 WindowMaterial:Glazing,CLEAR 6MM,SpectralAverage,,6.00000E-003,0.77500,7.10000E-002,7.10000E-002,0.88100,8.00000E-002,8.00000E-002,0.00000,0.84000,0.84000,0.90000,1.00000,No
 WindowConstruction,WINDOW_U_0.43_SHGC_0.26,45,3,VerySmooth,2.447,0.305,0.191,0.271
 WindowMaterial:Glazing,REF B CLEAR HI 6MM,SpectralAverage,,6.00000E-003,0.24000,0.16000,0.32000,0.30000,0.16000,0.29000,0.00000,0.84000,0.60000,0.90000,1.00000,No
 WindowMaterial:Gas,AIR 13MM,Air,1.270E-002
 WindowMaterial:Glazing,CLEAR 6MM,SpectralAverage,,6.00000E-003,0.77500,7.10000E-002,7.10000E-002,0.88100,8.00000E-002,8.00000E-002,0.00000,0.84000,0.84000,0.90000,1.00000,No
 WindowConstruction,WINDOW_U_0.44_SHGC_0.26,46,3,VerySmooth,2.447,0.305,0.191,0.271
 WindowMaterial:Glazing,REF B CLEAR HI 6MM,SpectralAverage,,6.00000E-003,0.24000,0.16000,0.32000,0.30000,0.16000,0.29000,0.00000,0.84000,0.60000,0.90000,1.00000,No
 WindowMaterial:Gas,AIR 13MM,Air,1.270E-002
 WindowMaterial:Glazing,CLEAR 6MM,SpectralAverage,,6.00000E-003,0.77500,7.10000E-002,7.10000E-002,0.88100,8.00000E-002,8.00000E-002,0.00000,0.84000,0.84000,0.90000,1.00000,No
 WindowConstruction,WINDOW_U_0.42_SHGC_0.35,47,3,VerySmooth,2.371,0.397,0.284,0.444
 WindowMaterial:Glazing,LOE TINT 6MM,SpectralAverage,,6.00000E-003,0.36000,9.30000E-002,0.20000,0.50000,3.50000E-002,5.40000E-002,0.00000,0.84000,0.10000,0.90000,1.00000,No
 WindowMaterial:Gas,AIR 6MM,Air,6.300E-003
 WindowMaterial:Glazing,CLEAR 6MM,SpectralAverage,,6.00000E-003,0.77500,7.10000E-002,7.10000E-002,0.88100,8.00000E-002,8.00000E-002,0.00000,0.84000,0.84000,0.90000,1.00000,No
 WindowConstruction,WINDOW_U_0.33_SHGC_0.40,48,3,VerySmooth,1.761,0.380,0.284,0.444
 WindowMaterial:Glazing,LOE TINT 6MM,SpectralAverage,,6.00000E-003,0.36000,9.30000E-002,0.20000,0.50000,3.50000E-002,5.40000E-002,0.00000,0.84000,0.10000,0.90000,1.00000,No
 WindowMaterial:Gas,AIR 13MM,Air,1.270E-002
 WindowMaterial:Glazing,CLEAR 6MM,SpectralAverage,,6.00000E-003,0.77500,7.10000E-002,7.10000E-002,0.88100,8.00000E-002,8.00000E-002,0.00000,0.84000,0.84000,0.90000,1.00000,No
 WindowConstruction,WINDOW_U_0.34_SHGC_0.40,49,3,VerySmooth,1.761,0.380,0.284,0.444
 WindowMaterial:Glazing,LOE TINT 6MM,SpectralAverage,,6.00000E-003,0.36000,9.30000E-002,0.20000,0.50000,3.50000E-002,5.40000E-002,0.00000,0.84000,0.10000,0.90000,1.00000,No
 WindowMaterial:Gas,AIR 13MM,Air,1.270E-002
 WindowMaterial:Glazing,CLEAR 6MM,SpectralAverage,,6.00000E-003,0.77500,7.10000E-002,7.10000E-002,0.88100,8.00000E-002,8.00000E-002,0.00000,0.84000,0.84000,0.90000,1.00000,No
 WindowConstruction,WINDOW_U_0.35_SHGC_0.35,50,3,VerySmooth,1.761,0.380,0.284,0.444
 WindowMaterial:Glazing,LOE TINT 6MM,SpectralAverage,,6.00000E-003,0.36000,9.30000E-002,0.20000,0.50000,3.50000E-002,5.40000E-002,0.00000,0.84000,0.10000,0.90000,1.00000,No
 WindowMaterial:Gas,AIR 13MM,Air,1.270E-002
 WindowMaterial:Glazing,CLEAR 6MM,SpectralAverage,,6.00000E-003,0.77500,7.10000E-002,7.10000E-002,0.88100,8.00000E-002,8.00000E-002,0.00000,0.84000,0.84000,0.90000,1.00000,No
 WindowConstruction,WINDOW_U_0.55_SHGC_0.31,51,3,VerySmooth,3.045,0.368,0.239,0.229
 WindowMaterial:Glazing,REF D TINT 6MM,SpectralAverage,,6.00000E-003,0.30000,0.14000,0.36000,0.25000,0.18000,0.45000,0.00000,0.84000,0.82000,0.90000,1.00000,No
 WindowMaterial:Gas,AIR 6MM,Air,6.300E-003
 WindowMaterial:Glazing,CLEAR 6MM,SpectralAverage,,6.00000E-003,0.77500,7.10000E-002,7.10000E-002,0.88100,8.00000E-002,8.00000E-002,0.00000,0.84000,0.84000,0.90000,1.00000,No
 WindowConstruction,WINDOW_U_0.43_SHGC_0.29,52,3,VerySmooth,2.272,0.313,0.208,0.408
 WindowMaterial:Glazing,LOE SPEC SEL TINT 6MM,SpectralAverage,,6.00000E-003,0.26000,0.14000,0.41000,0.46000,6.00000E-002,4.00000E-002,0.00000,0.84000,3.00000E-002,0.90000,1.00000,No
 WindowMaterial:Gas,AIR 6MM,Air,6.300E-003
 WindowMaterial:Glazing,CLEAR 6MM,SpectralAverage,,6.00000E-003,0.77500,7.10000E-002,7.10000E-002,0.88100,8.00000E-002,8.00000E-002,0.00000,0.84000,0.84000,0.90000,1.00000,No
 WindowConstruction,WINDOW_U_0.34_SHGC_0.45,53,3,VerySmooth,1.932,0.634,0.531,0.721
 WindowMaterial:Glazing,PYR B CLEAR 6MM,SpectralAverage,,6.00000E-003,0.68000,9.00000E-002,0.10000,0.81000,0.11000,0.12000,0.00000,0.84000,0.20000,0.90000,1.00000,No
 WindowMaterial:Gas,AIR 13MM,Air,1.270E-002
 WindowMaterial:Glazing,CLEAR 6MM,SpectralAverage,,6.00000E-003,0.77500,7.10000E-002,7.10000E-002,0.88100,8.00000E-002,8.00000E-002,0.00000,0.84000,0.84000,0.90000,1.00000,No
 WindowConstruction,WINDOW_U_0.56_SHGC_0.35,54,3,VerySmooth,3.045,0.368,0.239,0.229
 WindowMaterial:Glazing,REF D TINT 6MM,SpectralAverage,,6.00000E-003,0.30000,0.14000,0.36000,0.25000,0.18000,0.45000,0.00000,0.84000,0.82000,0.90000,1.00000,No
 WindowMaterial:Gas,AIR 6MM,Air,6.300E-003
 WindowMaterial:Glazing,CLEAR 6MM,SpectralAverage,,6.00000E-003,0.77500,7.10000E-002,7.10000E-002,0.88100,8.00000E-002,8.00000E-002,0.00000,0.84000,0.84000,0.90000,1.00000,No
 WindowConstruction,WINDOW_U_0.45_SHGC_0.31,55,3,VerySmooth,2.447,0.305,0.191,0.271
 WindowMaterial:Glazing,REF B CLEAR HI 6MM,SpectralAverage,,6.00000E-003,0.24000,0.16000,0.32000,0.30000,0.16000,0.29000,0.00000,0.84000,0.60000,0.90000,1.00000,No
 WindowMaterial:Gas,AIR 13MM,Air,1.270E-002
 WindowMaterial:Glazing,CLEAR 6MM,SpectralAverage,,6.00000E-003,0.77500,7.10000E-002,7.10000E-002,0.88100,8.00000E-002,8.00000E-002,0.00000,0.84000,0.84000,0.90000,1.00000,No
 WindowConstruction,WINDOW_U_0.33_SHGC_0.45,56,5,VerySmooth,1.745,0.462,0.377,0.637
 WindowMaterial:Glazing,CLEAR 3MM,SpectralAverage,,3.00000E-003,0.83700,7.50000E-002,7.50000E-002,0.89800,8.10000E-002,8.10000E-002,0.00000,0.84000,0.84000,0.90000,1.00000,No
 WindowMaterial:Gas,AIR 6MM,Air,6.300E-003
 WindowMaterial:Glazing,COATED POLY-77,SpectralAverage,,5.10000E-004,0.50400,0.40200,0.39800,0.76600,0.14700,0.16700,0.00000,7.50000E-002,0.72000,0.14000,1.00000,No
 WindowMaterial:Gas,AIR 6MM,Air,6.300E-003
 WindowMaterial:Glazing,CLEAR 3MM,SpectralAverage,,3.00000E-003,0.83700,7.50000E-002,7.50000E-002,0.89800,8.10000E-002,8.10000E-002,0.00000,0.84000,0.84000,0.90000,1.00000,No
 WindowConstruction,WINDOW_U_0.38_SHGC_0.26,57,3,VerySmooth,2.267,0.242,0.119,0.163
 WindowMaterial:Glazing,REF B TINT HI 6MM,SpectralAverage,,6.00000E-003,0.15000,9.00000E-002,0.33000,0.18000,8.00000E-002,0.28000,0.00000,0.84000,0.60000,0.90000,1.00000,No
 WindowMaterial:Gas,ARGON 13MM,Argon,1.270E-002
 WindowMaterial:Glazing,CLEAR 6MM,SpectralAverage,,6.00000E-003,0.77500,7.10000E-002,7.10000E-002,0.88100,8.00000E-002,8.00000E-002,0.00000,0.84000,0.84000,0.90000,1.00000,No
 WindowConstruction,WINDOW_U_0.25_SHGC_0.40,58,3,VerySmooth,1.493,0.373,0.284,0.444
 WindowMaterial:Glazing,LOE TINT 6MM,SpectralAverage,,6.00000E-003,0.36000,9.30000E-002,0.20000,0.50000,3.50000E-002,5.40000E-002,0.00000,0.84000,0.10000,0.90000,1.00000,No
 WindowMaterial:Gas,ARGON 13MM,Argon,1.270E-002
 WindowMaterial:Glazing,CLEAR 6MM,SpectralAverage,,6.00000E-003,0.77500,7.10000E-002,7.10000E-002,0.88100,8.00000E-002,8.00000E-002,0.00000,0.84000,0.84000,0.90000,1.00000,No
 WindowConstruction,WINDOW_U_0.35_SHGC_0.26,59,3,VerySmooth,2.158,0.238,0.136,0.173
 WindowMaterial:Glazing,REF C CLEAR MID 6MM,SpectralAverage,,6.00000E-003,0.17000,0.20000,0.42000,0.19000,0.21000,0.38000,0.00000,0.84000,0.51000,0.90000,1.00000,No
 WindowMaterial:Gas,ARGON 13MM,Argon,1.270E-002
 WindowMaterial:Glazing,CLEAR 6MM,SpectralAverage,,6.00000E-003,0.77500,7.10000E-002,7.10000E-002,0.88100,8.00000E-002,8.00000E-002,0.00000,0.84000,0.84000,0.90000,1.00000,No
 WindowConstruction,WINDOW_U_0.54_SHGC_0.27,60,3,VerySmooth,2.848,0.287,0.160,0.200
 WindowMaterial:Glazing,REF C CLEAR HI 6MM,SpectralAverage,,6.00000E-003,0.20000,0.16000,0.39000,0.22000,0.17000,0.35000,0.00000,0.84000,0.55000,0.90000,1.00000,No
 WindowMaterial:Gas,AIR 6MM,Air,6.300E-003
 WindowMaterial:Glazing,CLEAR 6MM,SpectralAverage,,6.00000E-003,0.77500,7.10000E-002,7.10000E-002,0.88100,8.00000E-002,8.00000E-002,0.00000,0.84000,0.84000,0.90000,1.00000,No
 WindowConstruction,WINDOW_U_0.54_SHGC_0.18,61,3,VerySmooth,2.779,0.187,4.810E-002,8.185E-002
 WindowMaterial:Glazing,REF A TINT MID 6MM,SpectralAverage,,6.00000E-003,6.00000E-002,0.13000,0.42000,9.00000E-002,0.14000,0.35000,0.00000,0.84000,0.47000,0.90000,1.00000,No
 WindowMaterial:Gas,AIR 6MM,Air,6.300E-003
 WindowMaterial:Glazing,CLEAR 6MM,SpectralAverage,,6.00000E-003,0.77500,7.10000E-002,7.10000E-002,0.88100,8.00000E-002,8.00000E-002,0.00000,0.84000,0.84000,0.90000,1.00000,No
 WindowConstruction,WINDOW_U_0.54_SHGC_0.13,62,3,VerySmooth,2.219,0.138,5.319E-002,7.288E-002
 WindowMaterial:Glazing,REF A CLEAR LO 6MM,SpectralAverage,,6.00000E-003,6.60000E-002,0.34100,0.49300,8.00000E-002,0.41000,0.37000,0.00000,0.84000,0.40000,0.90000,1.00000,No
 WindowMaterial:Gas,AIR 13MM,Air,1.270E-002
 WindowMaterial:Glazing,CLEAR 6MM,SpectralAverage,,6.00000E-003,0.77500,7.10000E-002,7.10000E-002,0.88100,8.00000E-002,8.00000E-002,0.00000,0.84000,0.84000,0.90000,1.00000,No
 WindowConstruction,WINDOW_U_0.33_SHGC_0.11,63,3,VerySmooth,1.614,0.119,4.705E-002,0.120
 WindowMaterial:Glazing,ECREF-2 COLORED 6MM,SpectralAverage,,6.00000E-003,9.90000E-002,0.21900,0.21900,0.15500,7.30000E-002,7.30000E-002,0.00000,0.84000,0.10000,0.90000,1.00000,No
 WindowMaterial:Gas,AIR 13MM,Air,1.270E-002
 WindowMaterial:Glazing,LOE SPEC SEL CLEAR 6MM REV,SpectralAverage,,6.00000E-003,0.43000,0.42000,0.30000,0.77000,6.00000E-002,7.00000E-002,0.00000,3.00000E-002,0.84000,0.90000,1.00000,No
 WindowConstruction,WINDOW_U_0.29_SHGC_0.22,64,5,VerySmooth,1.703,0.234,0.129,0.274
 WindowMaterial:Glazing,BRONZE 6MM,SpectralAverage,,6.00000E-003,0.48200,5.40000E-002,5.40000E-002,0.53400,5.70000E-002,5.70000E-002,0.00000,0.84000,0.84000,0.90000,1.00000,No
 WindowMaterial:Gas,AIR 6MM,Air,6.300E-003
 WindowMaterial:Glazing,COATED POLY-55,SpectralAverage,,5.10000E-004,0.32000,0.58200,0.59300,0.55100,0.33600,0.37500,0.00000,4.60000E-002,0.72000,0.14000,1.00000,No
 WindowMaterial:Gas,AIR 6MM,Air,6.300E-003
 WindowMaterial:Glazing,CLEAR 6MM,SpectralAverage,,6.00000E-003,0.77500,7.10000E-002,7.10000E-002,0.88100,8.00000E-002,8.00000E-002,0.00000,0.84000,0.84000,0.90000,1.00000,No
 WindowConstruction,WINDOW_U_0.29_SHGC_0.17,65,3,VerySmooth,1.761,0.169,8.718E-002,0.114
 WindowMaterial:Glazing,ECABS-2 COLORED 6MM,SpectralAverage,,6.00000E-003,0.11100,0.17900,0.17900,0.12800,8.10000E-002,8.10000E-002,0.00000,0.84000,0.10000,0.90000,1.00000,No
 WindowMaterial:Gas,AIR 13MM,Air,1.270E-002
 WindowMaterial:Glazing,CLEAR 6MM,SpectralAverage,,6.00000E-003,0.77500,7.10000E-002,7.10000E-002,0.88100,8.00000E-002,8.00000E-002,0.00000,0.84000,0.84000,0.90000,1.00000,No
 WindowConstruction,WINDOW_U_0.29_SHGC_0.11,66,3,VerySmooth,1.614,0.119,4.705E-002,0.120
 WindowMaterial:Glazing,ECREF-2 COLORED 6MM,SpectralAverage,,6.00000E-003,9.90000E-002,0.21900,0.21900,0.15500,7.30000E-002,7.30000E-002,0.00000,0.84000,0.10000,0.90000,1.00000,No
 WindowMaterial:Gas,AIR 13MM,Air,1.270E-002
 WindowMaterial:Glazing,LOE SPEC SEL CLEAR 6MM REV,SpectralAverage,,6.00000E-003,0.43000,0.42000,0.30000,0.77000,6.00000E-002,7.00000E-002,0.00000,3.00000E-002,0.84000,0.90000,1.00000,No
 WindowConstruction,WINDOW_U_0.24_SHGC_0.23,67,3,VerySmooth,1.333,0.283,0.208,0.408
 WindowMaterial:Glazing,LOE SPEC SEL TINT 6MM,SpectralAverage,,6.00000E-003,0.26000,0.14000,0.41000,0.46000,6.00000E-002,4.00000E-002,0.00000,0.84000,3.00000E-002,0.90000,1.00000,No
 WindowMaterial:Gas,ARGON 13MM,Argon,1.270E-002
 WindowMaterial:Glazing,CLEAR 6MM,SpectralAverage,,6.00000E-003,0.77500,7.10000E-002,7.10000E-002,0.88100,8.00000E-002,8.00000E-002,0.00000,0.84000,0.84000,0.90000,1.00000,No
 WindowConstruction,WINDOW_U_0.24_SHGC_0.16,68,3,VerySmooth,1.493,0.158,8.718E-002,0.114
 WindowMaterial:Glazing,ECABS-2 COLORED 6MM,SpectralAverage,,6.00000E-003,0.11100,0.17900,0.17900,0.12800,8.10000E-002,8.10000E-002,0.00000,0.84000,0.10000,0.90000,1.00000,No
 WindowMaterial:Gas,ARGON 13MM,Argon,1.270E-002
 WindowMaterial:Glazing,CLEAR 6MM,SpectralAverage,,6.00000E-003,0.77500,7.10000E-002,7.10000E-002,0.88100,8.00000E-002,8.00000E-002,0.00000,0.84000,0.84000,0.90000,1.00000,No
 WindowConstruction,WINDOW_U_0.24_SHGC_0.11,69,3,VerySmooth,1.318,0.115,5.180E-002,9.912E-002
 WindowMaterial:Glazing,ECABS-2 COLORED 6MM,SpectralAverage,,6.00000E-003,0.11100,0.17900,0.17900,0.12800,8.10000E-002,8.10000E-002,0.00000,0.84000,0.10000,0.90000,1.00000,No
 WindowMaterial:Gas,ARGON 13MM,Argon,1.270E-002
 WindowMaterial:Glazing,LOE SPEC SEL CLEAR 6MM REV,SpectralAverage,,6.00000E-003,0.43000,0.42000,0.30000,0.77000,6.00000E-002,7.00000E-002,0.00000,3.00000E-002,0.84000,0.90000,1.00000,No
 WindowConstruction,WINDOW_U_0.19_SHGC_0.20,70,5,VerySmooth,1.208,0.222,0.129,0.274
 WindowMaterial:Glazing,BRONZE 6MM,SpectralAverage,,6.00000E-003,0.48200,5.40000E-002,5.40000E-002,0.53400,5.70000E-002,5.70000E-002,0.00000,0.84000,0.84000,0.90000,1.00000,No
 WindowMaterial:Gas,AIR 13MM,Air,1.270E-002
 WindowMaterial:Glazing,COATED POLY-55,SpectralAverage,,5.10000E-004,0.32000,0.58200,0.59300,0.55100,0.33600,0.37500,0.00000,4.60000E-002,0.72000,0.14000,1.00000,No
 WindowMaterial:Gas,AIR 13MM,Air,1.270E-002
 WindowMaterial:Glazing,CLEAR 6MM,SpectralAverage,,6.00000E-003,0.77500,7.10000E-002,7.10000E-002,0.88100,8.00000E-002,8.00000E-002,0.00000,0.84000,0.84000,0.90000,1.00000,No
 WindowConstruction,WINDOW_U_0.71_SHGC_0.25,71,3,VerySmooth,2.848,0.287,0.160,0.200
 WindowMaterial:Glazing,REF C CLEAR HI 6MM,SpectralAverage,,6.00000E-003,0.20000,0.16000,0.39000,0.22000,0.17000,0.35000,0.00000,0.84000,0.55000,0.90000,1.00000,No
 WindowMaterial:Gas,AIR 6MM,Air,6.300E-003
 WindowMaterial:Glazing,CLEAR 6MM,SpectralAverage,,6.00000E-003,0.77500,7.10000E-002,7.10000E-002,0.88100,8.00000E-002,8.00000E-002,0.00000,0.84000,0.84000,0.90000,1.00000,No
 WindowConstruction,WINDOW_U_0.38_SHGC_0.30,72,3,VerySmooth,2.267,0.300,0.191,0.271
 WindowMaterial:Glazing,REF B CLEAR HI 6MM,SpectralAverage,,6.00000E-003,0.24000,0.16000,0.32000,0.30000,0.16000,0.29000,0.00000,0.84000,0.60000,0.90000,1.00000,No
 WindowMaterial:Gas,ARGON 13MM,Argon,1.270E-002
 WindowMaterial:Glazing,CLEAR 6MM,SpectralAverage,,6.00000E-003,0.77500,7.10000E-002,7.10000E-002,0.88100,8.00000E-002,8.00000E-002,0.00000,0.84000,0.84000,0.90000,1.00000,No
 WindowConstruction,WINDOW_U_0.36_SHGC_0.35,73,3,VerySmooth,2.272,0.313,0.208,0.408
 WindowMaterial:Glazing,LOE SPEC SEL TINT 6MM,SpectralAverage,,6.00000E-003,0.26000,0.14000,0.41000,0.46000,6.00000E-002,4.00000E-002,0.00000,0.84000,3.00000E-002,0.90000,1.00000,No
 WindowMaterial:Gas,AIR 6MM,Air,6.300E-003
 WindowMaterial:Glazing,CLEAR 6MM,SpectralAverage,,6.00000E-003,0.77500,7.10000E-002,7.10000E-002,0.88100,8.00000E-002,8.00000E-002,0.00000,0.84000,0.84000,0.90000,1.00000,No
 WindowConstruction,WINDOW_U_0.30_SHGC_0.40,74,3,VerySmooth,1.761,0.380,0.284,0.444
 WindowMaterial:Glazing,LOE TINT 6MM,SpectralAverage,,6.00000E-003,0.36000,9.30000E-002,0.20000,0.50000,3.50000E-002,5.40000E-002,0.00000,0.84000,0.10000,0.90000,1.00000,No
 WindowMaterial:Gas,AIR 13MM,Air,1.270E-002
 WindowMaterial:Glazing,CLEAR 6MM,SpectralAverage,,6.00000E-003,0.77500,7.10000E-002,7.10000E-002,0.88100,8.00000E-002,8.00000E-002,0.00000,0.84000,0.84000,0.90000,1.00000,No
 WindowConstruction,WINDOW_U_0.45_SHGC_0.27,75,3,VerySmooth,2.417,0.260,0.146,0.293
 WindowMaterial:Glazing,GLASS_12116_LAYERAVG,SpectralAverage,,4.75000E-003,0.17187,0.10946,0.21999,0.32277,0.18260,8.16540E-002,0.00000,0.84000,0.53827,1.00035,1.00000,No
 WindowMaterial:Gas,AIR 13MM,Air,1.270E-002
 WindowMaterial:Glazing,GLASS_102_LAYERAVG,SpectralAverage,,3.04800E-003,0.83385,7.47638E-002,7.48545E-002,0.89926,8.25630E-002,8.25640E-002,0.00000,0.84000,0.84000,1.00000,1.00000,No
 WindowConstruction,WINDOW_U_0.39_SHGC_0.36,76,3,VerySmooth,2.371,0.397,0.284,0.444
 WindowMaterial:Glazing,LOE TINT 6MM,SpectralAverage,,6.00000E-003,0.36000,9.30000E-002,0.20000,0.50000,3.50000E-002,5.40000E-002,0.00000,0.84000,0.10000,0.90000,1.00000,No
 WindowMaterial:Gas,AIR 6MM,Air,6.300E-003
 WindowMaterial:Glazing,CLEAR 6MM,SpectralAverage,,6.00000E-003,0.77500,7.10000E-002,7.10000E-002,0.88100,8.00000E-002,8.00000E-002,0.00000,0.84000,0.84000,0.90000,1.00000,No
 WindowConstruction,WINDOW_U_1.98_SHGC_0.36,77,1,VerySmooth,5.067,0.400,0.241,0.301
 WindowMaterial:Glazing,REF B CLEAR HI 6MM,SpectralAverage,,6.00000E-003,0.24000,0.16000,0.32000,0.30000,0.16000,0.29000,0.00000,0.84000,0.60000,0.90000,1.00000,No
 WindowConstruction,WINDOW_U_1.17_SHGC_0.39,78,1,VerySmooth,5.067,0.400,0.241,0.301
 WindowMaterial:Glazing,REF B CLEAR HI 6MM,SpectralAverage,,6.00000E-003,0.24000,0.16000,0.32000,0.30000,0.16000,0.29000,0.00000,0.84000,0.60000,0.90000,1.00000,No
 WindowConstruction,WINDOW_U_1.98_SHGC_0.61,79,1,VerySmooth,5.778,0.623,0.487,0.749
 WindowMaterial:Glazing,GREEN 6MM,SpectralAverage,,6.00000E-003,0.48700,5.60000E-002,5.60000E-002,0.74900,7.00000E-002,7.00000E-002,0.00000,0.84000,0.84000,0.90000,1.00000,No
 WindowConstruction,WINDOW_U_1.17_SHGC_0.49,80,1,VerySmooth,5.720,0.506,0.431,0.335
 WindowMaterial:Glazing,REF D CLEAR 6MM,SpectralAverage,,6.00000E-003,0.42900,0.30800,0.37900,0.33400,0.45300,0.50500,0.00000,0.84000,0.82000,0.90000,1.00000,No
 WindowConstruction,WINDOW_U_1.17_SHGC_0.68,81,1,VerySmooth,5.894,0.722,0.635,0.822
 WindowMaterial:Glazing,GREEN 3MM,SpectralAverage,,3.00000E-003,0.63500,6.30000E-002,6.30000E-002,0.82200,7.50000E-002,7.50000E-002,0.00000,0.84000,0.84000,0.90000,1.00000,No
 WindowConstruction,WINDOW_U_0.98_SHGC_0.45,82,1,VerySmooth,5.067,0.400,0.241,0.301
 WindowMaterial:Glazing,REF B CLEAR HI 6MM,SpectralAverage,,6.00000E-003,0.24000,0.16000,0.32000,0.30000,0.16000,0.29000,0.00000,0.84000,0.60000,0.90000,1.00000,No
 WindowConstruction,WINDOW_U_0.98_SHGC_0.68,83,1,VerySmooth,5.067,0.400,0.241,0.301
 WindowMaterial:Glazing,REF B CLEAR HI 6MM,SpectralAverage,,6.00000E-003,0.24000,0.16000,0.32000,0.30000,0.16000,0.29000,0.00000,0.84000,0.60000,0.90000,1.00000,No
 WindowConstruction,WINDOW_U_0.88_SHGC_0.16,84,1,VerySmooth,4.440,0.202,6.623E-002,8.028E-002
 WindowMaterial:Glazing,REF A CLEAR LO 6MM,SpectralAverage,,6.00000E-003,6.60000E-002,0.34100,0.49300,8.00000E-002,0.41000,0.37000,0.00000,0.84000,0.40000,0.90000,1.00000,No
 WindowConstruction,WINDOW_U_0.88_SHGC_0.27,85,1,VerySmooth,5.778,0.306,9.905E-002,0.155
 WindowMaterial:Glazing,ECREF-1 COLORED 6MM,SpectralAverage,,6.00000E-003,9.90000E-002,0.21900,0.21900,0.15500,7.30000E-002,7.30000E-002,0.00000,0.84000,0.84000,0.90000,1.00000,No
 WindowConstruction,WINDOW_U_0.52_SHGC_0.22,86,3,VerySmooth,2.872,0.241,0.120,0.182
 WindowMaterial:Glazing,REF B CLEAR LO 6MM,SpectralAverage,,6.00000E-003,0.15000,0.22000,0.38000,0.20000,0.23000,0.33000,0.00000,0.84000,0.58000,0.90000,1.00000,No
 WindowMaterial:Gas,AIR 6MM,Air,6.300E-003
 WindowMaterial:Glazing,CLEAR 6MM,SpectralAverage,,6.00000E-003,0.77500,7.10000E-002,7.10000E-002,0.88100,8.00000E-002,8.00000E-002,0.00000,0.84000,0.84000,0.90000,1.00000,No
 WindowConstruction,WINDOW_U_0.44_SHGC_0.20,87,3,VerySmooth,2.447,0.248,0.119,0.163
 WindowMaterial:Glazing,REF B TINT HI 6MM,SpectralAverage,,6.00000E-003,0.15000,9.00000E-002,0.33000,0.18000,8.00000E-002,0.28000,0.00000,0.84000,0.60000,0.90000,1.00000,No
 WindowMaterial:Gas,AIR 13MM,Air,1.270E-002
 WindowMaterial:Glazing,CLEAR 6MM,SpectralAverage,,6.00000E-003,0.77500,7.10000E-002,7.10000E-002,0.88100,8.00000E-002,8.00000E-002,0.00000,0.84000,0.84000,0.90000,1.00000,No
 WindowConstruction,WINDOW_U_0.39_SHGC_0.38,88,1,VerySmooth,2.193,0.395,0.375,0.530
 WindowMaterial:Glazing,THEORETICAL GLASS 297,SpectralAverage,,3.00000E-003,0.37504,0.57496,0.57496,0.52970,0.42030,0.42030,0.00000,0.90000,0.90000,1.03561E-002,1.00000,No
 WindowConstruction,WINDOW_U_0.39_SHGC_0.32,89,1,VerySmooth,2.194,0.336,0.315,0.480
 WindowMaterial:Glazing,THEORETICAL GLASS 347,SpectralAverage,,3.00000E-003,0.31586,0.63414,0.63414,0.47991,0.47009,0.47009,0.00000,0.90000,0.90000,1.03580E-002,1.00000,No
 WindowConstruction,WINDOW_U_0.75_SHGC_0.72,90,1,VerySmooth,3.779,0.720,0.680,0.811
 WindowMaterial:Glazing,PYR B CLEAR 6MM,SpectralAverage,,6.00000E-003,0.68000,9.00000E-002,0.10000,0.81000,0.11000,0.12000,0.00000,0.84000,0.20000,0.90000,1.00000,No
 WindowConstruction,WINDOW_U_0.67_SHGC_0.77,91,1,VerySmooth,3.835,0.768,0.741,0.821
 WindowMaterial:Glazing,PYR B CLEAR 3MM,SpectralAverage,,3.00000E-003,0.74000,9.00000E-002,0.10000,0.82000,0.11000,0.12000,0.00000,0.84000,0.20000,0.90000,1.00000,No
 WindowConstruction,WINDOW_U_0.56_SHGC_0.76,92,3,VerySmooth,3.122,0.762,0.705,0.812
 WindowMaterial:Glazing,CLEAR 3MM,SpectralAverage,,3.00000E-003,0.83700,7.50000E-002,7.50000E-002,0.89800,8.10000E-002,8.10000E-002,0.00000,0.84000,0.84000,0.90000,1.00000,No
 WindowMaterial:Gas,AIR 6MM,Air,6.300E-003
 WindowMaterial:Glazing,CLEAR 3MM,SpectralAverage,,3.00000E-003,0.83700,7.50000E-002,7.50000E-002,0.89800,8.10000E-002,8.10000E-002,0.00000,0.84000,0.84000,0.90000,1.00000,No
 WindowConstruction,WINDOW_U_0.40_SHGC_0.43,93,3,VerySmooth,2.288,0.434,0.359,0.691
 WindowMaterial:Glazing,LOE SPEC SEL CLEAR 3MM,SpectralAverage,,3.00000E-003,0.45000,0.34000,0.37000,0.78000,7.00000E-002,6.00000E-002,0.00000,0.84000,3.00000E-002,0.90000,1.00000,No
 WindowMaterial:Gas,AIR 6MM,Air,6.300E-003
 WindowMaterial:Glazing,CLEAR 6MM,SpectralAverage,,6.00000E-003,0.77500,7.10000E-002,7.10000E-002,0.88100,8.00000E-002,8.00000E-002,0.00000,0.84000,0.84000,0.90000,1.00000,No
 WindowConstruction,WINDOW_U_0.40_SHGC_0.45,94,3,VerySmooth,2.262,0.469,0.364,0.657
 WindowMaterial:Glazing,ECABS-2 BLEACHED 6MM,SpectralAverage,,6.00000E-003,0.81400,8.60000E-002,8.60000E-002,0.84700,9.90000E-002,9.90000E-002,0.00000,0.84000,0.10000,0.90000,1.00000,No
 WindowMaterial:Gas,AIR 6MM,Air,6.300E-003
 WindowMaterial:Glazing,LOE SPEC SEL CLEAR 6MM REV,SpectralAverage,,6.00000E-003,0.43000,0.42000,0.30000,0.77000,6.00000E-002,7.00000E-002,0.00000,3.00000E-002,0.84000,0.90000,1.00000,No
 WindowConstruction,WINDOW_U_0.60_SHGC_0.25,95,3,VerySmooth,3.511,0.227,7.258E-002,0.284
 WindowMaterial:Glazing,GLASS_2175_LAYERAVG,SpectralAverage,,8.60000E-003,0.16776,0.21761,0.43798,0.41604,7.87290E-002,0.10654,0.00000,0.84000,0.84000,1.00000,1.00000,No
 WindowMaterial:Gas,GAP_1_W_0_0025,Air,2.500E-003
 WindowMaterial:Glazing,GLASS_2022F_LAYERAVG,SpectralAverage,,3.90000E-003,0.35590,0.39409,0.26565,0.67769,4.27340E-002,5.54700E-002,0.00000,4.60000E-002,0.84000,1.00000,1.00000,No
 WindowConstruction,WINDOW_U_0.55_SHGC_0.25,96,3,VerySmooth,3.191,0.218,7.258E-002,0.284
 WindowMaterial:Glazing,GLASS_2175_LAYERAVG,SpectralAverage,,8.60000E-003,0.16776,0.21761,0.43798,0.41604,7.87290E-002,0.10654,0.00000,0.84000,0.84000,1.00000,1.00000,No
 WindowMaterial:Gas,GAP_1_W_0_0032,Air,3.200E-003
 WindowMaterial:Glazing,GLASS_2022F_LAYERAVG,SpectralAverage,,3.90000E-003,0.35590,0.39409,0.26565,0.67769,4.27340E-002,5.54700E-002,0.00000,4.60000E-002,0.84000,1.00000,1.00000,No
 WindowConstruction,WINDOW_U_0.50_SHGC_0.25,97,3,VerySmooth,2.829,0.208,7.258E-002,0.284
 WindowMaterial:Glazing,GLASS_2175_LAYERAVG,SpectralAverage,,8.60000E-003,0.16776,0.21761,0.43798,0.41604,7.87290E-002,0.10654,0.00000,0.84000,0.84000,1.00000,1.00000,No
 WindowMaterial:Gas,GAP_1_W_0_0042,Air,4.200E-003
 WindowMaterial:Glazing,GLASS_2022F_LAYERAVG,SpectralAverage,,3.90000E-003,0.35590,0.39409,0.26565,0.67769,4.27340E-002,5.54700E-002,0.00000,4.60000E-002,0.84000,1.00000,1.00000,No
 WindowConstruction,WINDOW_U_0.47_SHGC_0.40,98,3,VerySmooth,2.810,0.360,0.227,0.471
 WindowMaterial:Glazing,GLASS_2052_LAYERAVG,SpectralAverage,,8.37000E-003,0.50777,5.42281E-002,5.44931E-002,0.58683,5.80500E-002,5.83970E-002,0.00000,0.84000,0.84000,1.00000,1.00000,No
 WindowMaterial:Gas,GAP_1_W_0_0043,Air,4.300E-003
 WindowMaterial:Glazing,GLASS_2010F_LAYERAVG,SpectralAverage,,2.21000E-003,0.43429,0.41837,0.34107,0.79758,4.35770E-002,5.60310E-002,0.00000,4.22740E-002,0.84000,1.00000,1.00000,No
 WindowConstruction,WINDOW_U_0.75_SHGC_0.35,99,3,VerySmooth,3.906,0.353,0.194,0.452
 WindowMaterial:Glazing,GLASS_2052_LAYERAVG,SpectralAverage,,8.37000E-003,0.50777,5.42281E-002,5.44931E-002,0.58683,5.80500E-002,5.83970E-002,0.00000,0.84000,0.84000,1.00000,1.00000,No
 WindowMaterial:Gas,GAP_1_W_0_0018,Air,1.800E-003
 WindowMaterial:Glazing,GLASS_2027F_LAYERAVG,SpectralAverage,,4.00000E-003,0.36974,0.47007,0.34094,0.76522,5.46000E-002,7.37410E-002,0.00000,3.67500E-002,0.84000,1.00000,1.00000,No
 WindowConstruction,WINDOW_U_0.65_SHGC_0.35,100,3,VerySmooth,3.559,0.347,0.194,0.452
 WindowMaterial:Glazing,GLASS_2052_LAYERAVG,SpectralAverage,,8.37000E-003,0.50777,5.42281E-002,5.44931E-002,0.58683,5.80500E-002,5.83970E-002,0.00000,0.84000,0.84000,1.00000,1.00000,No
 WindowMaterial:Gas,GAP_1_W_0_0024,Air,2.400E-003
 WindowMaterial:Glazing,GLASS_2027F_LAYERAVG,SpectralAverage,,4.00000E-003,0.36974,0.47007,0.34094,0.76522,5.46000E-002,7.37410E-002,0.00000,3.67500E-002,0.84000,1.00000,1.00000,No
 WindowConstruction,WINDOW_U_0.55_SHGC_0.35,101,3,VerySmooth,2.956,0.335,0.194,0.452
 WindowMaterial:Glazing,GLASS_2052_LAYERAVG,SpectralAverage,,8.37000E-003,0.50777,5.42281E-002,5.44931E-002,0.58683,5.80500E-002,5.83970E-002,0.00000,0.84000,0.84000,1.00000,1.00000,No
 WindowMaterial:Gas,GAP_1_W_0_0038,Air,3.800E-003
 WindowMaterial:Glazing,GLASS_2027F_LAYERAVG,SpectralAverage,,4.00000E-003,0.36974,0.47007,0.34094,0.76522,5.46000E-002,7.37410E-002,0.00000,3.67500E-002,0.84000,1.00000,1.00000,No
 WindowConstruction,WINDOW_U_0.50_SHGC_0.40,102,3,VerySmooth,2.956,0.335,0.194,0.452
 WindowMaterial:Glazing,GLASS_2052_LAYERAVG,SpectralAverage,,8.37000E-003,0.50777,5.42281E-002,5.44931E-002,0.58683,5.80500E-002,5.83970E-002,0.00000,0.84000,0.84000,1.00000,1.00000,No
 WindowMaterial:Gas,GAP_1_W_0_0038,Air,3.800E-003
 WindowMaterial:Glazing,GLASS_2027F_LAYERAVG,SpectralAverage,,4.00000E-003,0.36974,0.47007,0.34094,0.76522,5.46000E-002,7.37410E-002,0.00000,3.67500E-002,0.84000,1.00000,1.00000,No
 WindowConstruction,WINDOW_U_1.16_SHGC_0.25,103,1,VerySmooth,5.778,0.306,9.905E-002,0.155
 WindowMaterial:Glazing,ECREF-1 COLORED 6MM,SpectralAverage,,6.00000E-003,9.90000E-002,0.21900,0.21900,0.15500,7.30000E-002,7.30000E-002,0.00000,0.84000,0.84000,0.90000,1.00000,No
 WindowConstruction,WINDOW_U_1.08_SHGC_0.25,104,1,VerySmooth,5.778,0.306,9.905E-002,0.155
 WindowMaterial:Glazing,ECREF-1 COLORED 6MM,SpectralAverage,,6.00000E-003,9.90000E-002,0.21900,0.21900,0.15500,7.30000E-002,7.30000E-002,0.00000,0.84000,0.84000,0.90000,1.00000,No
 WindowConstruction,WINDOW_U_0.29_SHGC_0.45,105,3,VerySmooth,1.614,0.426,0.322,0.634
 WindowMaterial:Glazing,ECREF-2 BLEACHED 6MM,SpectralAverage,,6.00000E-003,0.69400,0.16800,0.16800,0.81800,0.11000,0.11000,0.00000,0.84000,0.10000,0.90000,1.00000,No
 WindowMaterial:Gas,AIR 13MM,Air,1.270E-002
 WindowMaterial:Glazing,LOE SPEC SEL CLEAR 6MM REV,SpectralAverage,,6.00000E-003,0.43000,0.42000,0.30000,0.77000,6.00000E-002,7.00000E-002,0.00000,3.00000E-002,0.84000,0.90000,1.00000,No
 WindowConstruction,WINDOW_U_1.60_SHGC_0.40,106,1,VerySmooth,5.067,0.400,0.241,0.301
 WindowMaterial:Glazing,REF B CLEAR HI 6MM,SpectralAverage,,6.00000E-003,0.24000,0.16000,0.32000,0.30000,0.16000,0.29000,0.00000,0.84000,0.60000,0.90000,1.00000,No
 WindowConstruction,WINDOW_U_1.05_SHGC_0.40,107,1,VerySmooth,5.067,0.400,0.241,0.301
 WindowMaterial:Glazing,REF B CLEAR HI 6MM,SpectralAverage,,6.00000E-003,0.24000,0.16000,0.32000,0.30000,0.16000,0.29000,0.00000,0.84000,0.60000,0.90000,1.00000,No
 WindowConstruction,WINDOW_U_0.90_SHGC_0.40,108,1,VerySmooth,5.067,0.400,0.241,0.301
 WindowMaterial:Glazing,REF B CLEAR HI 6MM,SpectralAverage,,6.00000E-003,0.24000,0.16000,0.32000,0.30000,0.16000,0.29000,0.00000,0.84000,0.60000,0.90000,1.00000,No
 WindowConstruction,WINDOW_U_0.9_SHGC_0.6,109,1,VerySmooth,5.067,0.400,0.241,0.301
 WindowMaterial:Glazing,REF B CLEAR HI 6MM,SpectralAverage,,6.00000E-003,0.24000,0.16000,0.32000,0.30000,0.16000,0.29000,0.00000,0.84000,0.60000,0.90000,1.00000,No
 WindowConstruction,WINDOW_U_0.75_SHGC_0.6,110,3,VerySmooth,3.122,0.614,0.526,0.551
 WindowMaterial:Glazing,GREY 3MM,SpectralAverage,,3.00000E-003,0.62600,6.10000E-002,6.10000E-002,0.61100,6.10000E-002,6.10000E-002,0.00000,0.84000,0.84000,0.90000,1.00000,No
 WindowMaterial:Gas,AIR 6MM,Air,6.300E-003
 WindowMaterial:Glazing,CLEAR 3MM,SpectralAverage,,3.00000E-003,0.83700,7.50000E-002,7.50000E-002,0.89800,8.10000E-002,8.10000E-002,0.00000,0.84000,0.84000,0.90000,1.00000,No
 WindowConstruction,WINDOW_U_0.85_SHGC_0.78,111,1,VerySmooth,4.513,0.781,0.750,0.850
 WindowMaterial:Glazing,PYR A CLEAR 3MM,SpectralAverage,,3.00000E-003,0.75000,0.10000,0.10000,0.85000,0.12000,0.12000,0.00000,0.84000,0.40000,0.90000,1.00000,No
 WindowConstruction,WINDOW_U_1.30_SHGC_0.68,112,1,VerySmooth,5.894,0.722,0.635,0.822
 WindowMaterial:Glazing,GREEN 3MM,SpectralAverage,,3.00000E-003,0.63500,6.30000E-002,6.30000E-002,0.82200,7.50000E-002,7.50000E-002,0.00000,0.84000,0.84000,0.90000,1.00000,No
 WindowConstruction,WINDOW_U_1.15_SHGC_0.68,113,1,VerySmooth,5.894,0.722,0.635,0.822
 WindowMaterial:Glazing,GREEN 3MM,SpectralAverage,,3.00000E-003,0.63500,6.30000E-002,6.30000E-002,0.82200,7.50000E-002,7.50000E-002,0.00000,0.84000,0.84000,0.90000,1.00000,No
 WindowConstruction,WINDOW_U_1.80_SHGC_0.36,114,1,VerySmooth,5.067,0.400,0.241,0.301
 WindowMaterial:Glazing,REF B CLEAR HI 6MM,SpectralAverage,,6.00000E-003,0.24000,0.16000,0.32000,0.30000,0.16000,0.29000,0.00000,0.84000,0.60000,0.90000,1.00000,No
 WindowConstruction,WINDOW_U_1.70_SHGC_0.36,115,1,VerySmooth,5.067,0.400,0.241,0.301
 WindowMaterial:Glazing,REF B CLEAR HI 6MM,SpectralAverage,,6.00000E-003,0.24000,0.16000,0.32000,0.30000,0.16000,0.29000,0.00000,0.84000,0.60000,0.90000,1.00000,No
 WindowConstruction,WINDOW_U_0.37_SHGC_0.45,116,3,VerySmooth,2.067,0.449,0.359,0.509
 WindowMaterial:Glazing,GLASS_4321_LAYERAVG,SpectralAverage,,6.18000E-003,0.42595,7.42419E-002,9.99417E-002,0.55965,7.27260E-002,9.48190E-002,0.00000,0.84000,0.27900,0.81400,1.00000,No
 WindowMaterial:Gas,GAP_1_W_0_0127,Air,1.270E-002
 WindowMaterial:Glazing,GLASS_102_LAYERAVG,SpectralAverage,,3.04800E-003,0.83385,7.47638E-002,7.48545E-002,0.89926,8.25630E-002,8.25640E-002,0.00000,0.84000,0.84000,1.00000,1.00000,No
 WindowConstruction,WINDOW_U_0.41_SHGC_0.38,117,3,VerySmooth,2.245,0.365,0.298,0.452
 WindowMaterial:Glazing,GLASS_8652_LAYERAVG,SpectralAverage,,3.05900E-003,0.34369,0.29899,0.46211,0.48794,0.20945,0.30683,0.00000,0.84000,0.39000,0.96200,1.00000,No
 WindowMaterial:Gas,GAP_1_W_0_0127,Air,1.270E-002
 WindowMaterial:Glazing,GLASS_102_LAYERAVG,SpectralAverage,,3.04800E-003,0.83385,7.47638E-002,7.48545E-002,0.89926,8.25630E-002,8.25640E-002,0.00000,0.84000,0.84000,1.00000,1.00000,No
 WindowConstruction,WINDOW_U_0.40_SHGC_0.4,118,3,VerySmooth,2.245,0.365,0.298,0.452
 WindowMaterial:Glazing,GLASS_8652_LAYERAVG,SpectralAverage,,3.05900E-003,0.34369,0.29899,0.46211,0.48794,0.20945,0.30683,0.00000,0.84000,0.39000,0.96200,1.00000,No
 WindowMaterial:Gas,GAP_1_W_0_0127,Air,1.270E-002
 WindowMaterial:Glazing,GLASS_102_LAYERAVG,SpectralAverage,,3.04800E-003,0.83385,7.47638E-002,7.48545E-002,0.89926,8.25630E-002,8.25640E-002,0.00000,0.84000,0.84000,1.00000,1.00000,No
 WindowConstruction,WINDOW_U_0.40_SHGC_0.38,119,3,VerySmooth,2.245,0.365,0.298,0.452
 WindowMaterial:Glazing,GLASS_8652_LAYERAVG,SpectralAverage,,3.05900E-003,0.34369,0.29899,0.46211,0.48794,0.20945,0.30683,0.00000,0.84000,0.39000,0.96200,1.00000,No
 WindowMaterial:Gas,GAP_1_W_0_0127,Air,1.270E-002
 WindowMaterial:Glazing,GLASS_102_LAYERAVG,SpectralAverage,,3.04800E-003,0.83385,7.47638E-002,7.48545E-002,0.89926,8.25630E-002,8.25640E-002,0.00000,0.84000,0.84000,1.00000,1.00000,No
 WindowConstruction,WINDOW_U_0.39_SHGC_0.40,120,3,VerySmooth,2.216,0.371,0.304,0.471
 WindowMaterial:Glazing,GLASS_282_LAYERAVG,SpectralAverage,,3.25100E-003,0.35257,0.29562,0.40581,0.51005,0.23746,0.27044,0.00000,0.84000,0.37000,0.94000,1.00000,No
 WindowMaterial:Gas,GAP_1_W_0_0127,Air,1.270E-002
 WindowMaterial:Glazing,GLASS_102_LAYERAVG,SpectralAverage,,3.04800E-003,0.83385,7.47638E-002,7.48545E-002,0.89926,8.25630E-002,8.25640E-002,0.00000,0.84000,0.84000,1.00000,1.00000,No
 WindowConstruction,WINDOW_U_0.45_SHGC_0.38,121,3,VerySmooth,2.570,0.376,0.291,0.494
 WindowMaterial:Glazing,GLASS_2532_LAYERAVG,SpectralAverage,,3.06000E-003,0.34082,0.22683,0.27323,0.54381,7.66000E-002,7.94480E-002,0.00000,0.84000,0.67600,0.93300,1.00000,No
 WindowMaterial:Gas,GAP_1_W_0_0127,Air,1.270E-002
 WindowMaterial:Glazing,GLASS_102_LAYERAVG,SpectralAverage,,3.04800E-003,0.83385,7.47638E-002,7.48545E-002,0.89926,8.25630E-002,8.25640E-002,0.00000,0.84000,0.84000,1.00000,1.00000,No
 WindowConstruction,WINDOW_U_0.44_SHGC_0.40,122,3,VerySmooth,2.499,0.406,0.314,0.643
 WindowMaterial:Glazing,GLASS_9731_LAYERAVG,SpectralAverage,,1.24800E-002,0.36942,0.20794,0.20340,0.71009,7.11150E-002,7.06960E-002,0.00000,0.84000,0.84000,0.81500,1.00000,No
 WindowMaterial:Glazing,GLASS_102_LAYERAVG,SpectralAverage,,3.04800E-003,0.83385,7.47638E-002,7.48545E-002,0.89926,8.25630E-002,8.25640E-002,0.00000,0.84000,0.84000,1.00000,1.00000,No
 WindowConstruction,WINDOW_U_0.38_SHGC_0.36,123,3,VerySmooth,2.140,0.365,0.301,0.452
 WindowMaterial:Glazing,GLASS_2531_LAYERAVG,SpectralAverage,,3.06000E-003,0.35056,0.31983,0.36177,0.49092,0.25084,0.23293,0.00000,0.84000,0.45400,0.93400,1.00000,No
 WindowMaterial:Glazing,GLASS_102_LAYERAVG,SpectralAverage,,3.04800E-003,0.83385,7.47638E-002,7.48545E-002,0.89926,8.25630E-002,8.25640E-002,0.00000,0.84000,0.84000,1.00000,1.00000,No
 WindowConstruction,WINDOW_U_0.38_SHGC_0.41,124,3,VerySmooth,2.113,0.407,0.315,0.547
 WindowMaterial:Glazing,GLASS_4313_LAYERAVG,SpectralAverage,,3.85000E-003,0.37349,7.11426E-002,9.94400E-002,0.60130,7.72250E-002,9.69920E-002,0.00000,0.84000,0.29800,1.00000,1.00000,No
 WindowMaterial:Gas,GAP_1_W_0_0127,Air,1.270E-002
 WindowMaterial:Glazing,GLASS_102_LAYERAVG,SpectralAverage,,3.04800E-003,0.83385,7.47638E-002,7.48545E-002,0.89926,8.25630E-002,8.25640E-002,0.00000,0.84000,0.84000,1.00000,1.00000,No
 WindowConstruction,WINDOW_U_0.51_SHGC_0.25,125,3,VerySmooth,2.898,0.241,0.142,0.312
 WindowMaterial:Glazing,GLASS_1576_LAYERAVG,SpectralAverage,,3.05800E-003,0.16764,0.30347,0.18256,0.34199,0.12889,0.12808,0.00000,0.84000,0.86800,0.84600,1.00000,No
 WindowMaterial:Gas,GAP_1_W_0_0090,Air,9.000E-003
 WindowMaterial:Glazing,GLASS_102_LAYERAVG,SpectralAverage,,3.04800E-003,0.83385,7.47638E-002,7.48545E-002,0.89926,8.25630E-002,8.25640E-002,0.00000,0.84000,0.84000,1.00000,1.00000,No
 WindowConstruction,WINDOW_U_0.54_SHGC_0.25,126,3,VerySmooth,3.064,0.244,0.142,0.312
 WindowMaterial:Glazing,GLASS_1576_LAYERAVG,SpectralAverage,,3.05800E-003,0.16764,0.30347,0.18256,0.34199,0.12889,0.12808,0.00000,0.84000,0.86800,0.84600,1.00000,No
 WindowMaterial:Gas,GAP_1_W_0_0070,Air,7.000E-003
 WindowMaterial:Glazing,GLASS_102_LAYERAVG,SpectralAverage,,3.04800E-003,0.83385,7.47638E-002,7.48545E-002,0.89926,8.25630E-002,8.25640E-002,0.00000,0.84000,0.84000,1.00000,1.00000,No
 WindowConstruction,WINDOW_U_0.56_SHGC_0.25,127,3,VerySmooth,3.177,0.247,0.142,0.312
 WindowMaterial:Glazing,GLASS_1576_LAYERAVG,SpectralAverage,,3.05800E-003,0.16764,0.30347,0.18256,0.34199,0.12889,0.12808,0.00000,0.84000,0.86800,0.84600,1.00000,No
 WindowMaterial:Gas,GAP_1_W_0_0060,Air,6.000E-003
 WindowMaterial:Glazing,GLASS_102_LAYERAVG,SpectralAverage,,3.04800E-003,0.83385,7.47638E-002,7.48545E-002,0.89926,8.25630E-002,8.25640E-002,0.00000,0.84000,0.84000,1.00000,1.00000,No
 WindowConstruction,WINDOW_U_0.59_SHGC_0.25,128,3,VerySmooth,3.356,0.251,0.142,0.312
 WindowMaterial:Glazing,GLASS_1576_LAYERAVG,SpectralAverage,,3.05800E-003,0.16764,0.30347,0.18256,0.34199,0.12889,0.12808,0.00000,0.84000,0.86800,0.84600,1.00000,No
 WindowMaterial:Gas,GAP_1_W_0_0048,Air,4.800E-003
 WindowMaterial:Glazing,GLASS_102_LAYERAVG,SpectralAverage,,3.04800E-003,0.83385,7.47638E-002,7.48545E-002,0.89926,8.25630E-002,8.25640E-002,0.00000,0.84000,0.84000,1.00000,1.00000,No
 WindowConstruction,WINDOW_U_0.58_SHGC_0.25,129,3,VerySmooth,3.290,0.249,0.142,0.312
 WindowMaterial:Glazing,GLASS_1576_LAYERAVG,SpectralAverage,,3.05800E-003,0.16764,0.30347,0.18256,0.34199,0.12889,0.12808,0.00000,0.84000,0.86800,0.84600,1.00000,No
 WindowMaterial:Gas,GAP_1_W_0_0052,Air,5.200E-003
 WindowMaterial:Glazing,GLASS_102_LAYERAVG,SpectralAverage,,3.04800E-003,0.83385,7.47638E-002,7.48545E-002,0.89926,8.25630E-002,8.25640E-002,0.00000,0.84000,0.84000,1.00000,1.00000,No
! <Shadowing/Sun Position Calculations Annual Simulations>, Shading Calculation Method, Shading Calculation Update Frequency Method, Shading Calculation Update Frequency {days}, Maximum Figures in Shadow Overlap Calculations {}, Polygon Clipping Algorithm, Pixel Counting Resolution, Sky Diffuse Modeling Algorithm, Output External Shading Calculation Results, Disable Self-Shading Within Shading Zone Groups, Disable Self-Shading From Shading Zone Groups to Other Zones
Shadowing/Sun Position Calculations Annual Simulations,PolygonClipping,Periodic,30,15000,SutherlandHodgman,512,SimpleSkyDiffuseModeling,No,No,No
! <Zone/Window Adjacency Daylighting Counts>, Zone Name, Number of Exterior Windows, Number of Exterior Windows in Adjacent Zones
Zone/Window Adjacency Daylighting Counts, PERIMETER_TOP_ZN_3,1,0
Zone/Window Adjacency Daylighting Counts, PERIMETER_TOP_ZN_2,1,0
Zone/Window Adjacency Daylighting Counts, PERIMETER_TOP_ZN_1,1,0
Zone/Window Adjacency Daylighting Counts, PERIMETER_TOP_ZN_4,1,0
Zone/Window Adjacency Daylighting Counts, PERIMETER_BOT_ZN_3,3,0
Zone/Window Adjacency Daylighting Counts, PERIMETER_BOT_ZN_2,2,0
Zone/Window Adjacency Daylighting Counts, PERIMETER_BOT_ZN_1,3,0
Zone/Window Adjacency Daylighting Counts, PERIMETER_BOT_ZN_4,2,0
Zone/Window Adjacency Daylighting Counts, PERIMETER_MID_ZN_3,1,0
Zone/Window Adjacency Daylighting Counts, PERIMETER_MID_ZN_2,1,0
Zone/Window Adjacency Daylighting Counts, PERIMETER_MID_ZN_1,1,0
Zone/Window Adjacency Daylighting Counts, PERIMETER_MID_ZN_4,1,0
! <Zone/Window Adjacency Daylighting Matrix>, Zone Name, Number of Adjacent Zones with Windows,Adjacent Zone Names - 1st 100 (max)
Zone/Window Adjacency Daylighting Matrix, PERIMETER_TOP_ZN_3,0
Zone/Window Adjacency Daylighting Matrix, PERIMETER_TOP_ZN_2,0
Zone/Window Adjacency Daylighting Matrix, PERIMETER_TOP_ZN_1,0
Zone/Window Adjacency Daylighting Matrix, PERIMETER_TOP_ZN_4,0
Zone/Window Adjacency Daylighting Matrix, PERIMETER_BOT_ZN_3,0
Zone/Window Adjacency Daylighting Matrix, PERIMETER_BOT_ZN_2,0
Zone/Window Adjacency Daylighting Matrix, PERIMETER_BOT_ZN_1,0
Zone/Window Adjacency Daylighting Matrix, PERIMETER_BOT_ZN_4,0
Zone/Window Adjacency Daylighting Matrix, PERIMETER_MID_ZN_3,0
Zone/Window Adjacency Daylighting Matrix, PERIMETER_MID_ZN_2,0
Zone/Window Adjacency Daylighting Matrix, PERIMETER_MID_ZN_1,0
Zone/Window Adjacency Daylighting Matrix, PERIMETER_MID_ZN_4,0
! <Surface Convection Parameters>, Surface Name, Outside Model Assignment, Outside Area [m2], Outside Perimeter [m], Outside Height [m], Inside Model Assignment, Inside Height [m], Inside Perimeter Envelope [m], Inside Hydraulic Diameter [m], Window Wall Ratio, Window Location, Near Radiant {Yes/No}, Has Active HVAC {Yes/No}
Surface Convection Parameters,CORE_BOT_ZN_5_WALL_SOUTH,0,0.00,0.00,0.00,0,2.74,0.00,30.31,-999.00,0,No,No
Surface Convection Parameters,CORE_BOT_ZN_5_WALL_EAST,0,0.00,0.00,0.00,0,2.74,0.00,30.31,-999.00,0,No,No
Surface Convection Parameters,CORE_BOT_ZN_5_WALL_NORTH,0,0.00,0.00,0.00,0,2.74,0.00,30.31,-999.00,0,No,No
Surface Convection Parameters,CORE_BOT_ZN_5_WALL_WEST,0,0.00,0.00,0.00,0,2.74,0.00,30.31,-999.00,0,No,No
Surface Convection Parameters,CORE_BOT_ZN_5_FLOOR,0,0.00,0.00,0.00,0,2.74,0.00,30.31,-999.00,0,No,No
Surface Convection Parameters,CORE_BOT_ZN_5_CEILING,0,0.00,0.00,0.00,0,2.74,0.00,30.31,-999.00,0,No,No
Surface Convection Parameters,CORE_BOTTOM_INTERNALMASS_1,0,0.00,0.00,0.00,0,2.74,0.00,30.31,-999.00,0,No,No
Surface Convection Parameters,PERIMETER_TOP_PLENUM_WALL_NORTH,0,593.30,143.75,11.89,0,1.22,166.37,39.93,0.00,0,No,No
Surface Convection Parameters,PERIMETER_TOP_PLENUM_WALL_EAST,0,395.53,143.75,11.89,0,1.22,166.37,39.93,0.00,0,No,No
Surface Convection Parameters,PERIMETER_TOP_PLENUM_WALL_SOUTH,0,593.30,123.60,11.89,0,1.22,166.37,39.93,0.00,0,No,No
Surface Convection Parameters,PERIMETER_TOP_PLENUM_WALL_WEST,0,395.53,90.32,11.89,0,1.22,166.37,39.93,0.00,0,No,No
Surface Convection Parameters,iz-PERIMETER_TOP_ZN_1_CEILING,0,0.00,0.00,0.00,0,1.22,166.37,39.93,0.00,0,No,No
Surface Convection Parameters,iz-PERIMETER_TOP_ZN_2_CEILING,0,0.00,0.00,0.00,0,1.22,166.37,39.93,0.00,0,No,No
Surface Convection Parameters,iz-PERIMETER_TOP_ZN_3_CEILING,0,0.00,0.00,0.00,0,1.22,166.37,39.93,0.00,0,No,No
Surface Convection Parameters,iz-PERIMETER_TOP_ZN_4_CEILING,0,0.00,0.00,0.00,0,1.22,166.37,39.93,0.00,0,No,No
Surface Convection Parameters,iz-CORE_TOP_ZN_5_CEILING,0,0.00,0.00,0.00,0,1.22,166.37,39.93,0.00,0,No,No
Surface Convection Parameters,BUILDING_ROOF,0,1660.73,183.01,0.00,0,1.22,166.37,39.93,0.00,0,No,No
Surface Convection Parameters,PERIMETER_MID_PLENUM_WALL_NORTH,0,593.30,143.75,11.89,0,1.22,166.37,39.93,0.00,0,No,No
Surface Convection Parameters,PERIMETER_MID_PLENUM_WALL_EAST,0,395.53,143.75,11.89,0,1.22,166.37,39.93,0.00,0,No,No
Surface Convection Parameters,PERIMETER_MID_PLENUM_WALL_SOUTH,0,593.30,123.60,11.89,0,1.22,166.37,39.93,0.00,0,No,No
Surface Convection Parameters,PERIMETER_MID_PLENUM_WALL_WEST,0,395.53,90.32,11.89,0,1.22,166.37,39.93,0.00,0,No,No
Surface Convection Parameters,iz-PERIMETER_MID_ZN_1_CEILING,0,0.00,0.00,0.00,0,1.22,166.37,39.93,0.00,0,No,No
Surface Convection Parameters,iz-PERIMETER_MID_ZN_2_CEILING,0,0.00,0.00,0.00,0,1.22,166.37,39.93,0.00,0,No,No
Surface Convection Parameters,iz-PERIMETER_MID_ZN_3_CEILING,0,0.00,0.00,0.00,0,1.22,166.37,39.93,0.00,0,No,No
Surface Convection Parameters,iz-PERIMETER_MID_ZN_4_CEILING,0,0.00,0.00,0.00,0,1.22,166.37,39.93,0.00,0,No,No
Surface Convection Parameters,iz-CORE_MID_ZN_5_CEILING,0,0.00,0.00,0.00,0,1.22,166.37,39.93,0.00,0,No,No
Surface Convection Parameters,iz-PERIMETER_TOP_ZN_1_FLOOR,0,0.00,0.00,0.00,0,1.22,166.37,39.93,0.00,0,No,No
Surface Convection Parameters,iz-PERIMETER_TOP_ZN_2_FLOOR,0,0.00,0.00,0.00,0,1.22,166.37,39.93,0.00,0,No,No
Surface Convection Parameters,iz-PERIMETER_TOP_ZN_3_FLOOR,0,0.00,0.00,0.00,0,1.22,166.37,39.93,0.00,0,No,No
Surface Convection Parameters,iz-PERIMETER_TOP_ZN_4_FLOOR,0,0.00,0.00,0.00,0,1.22,166.37,39.93,0.00,0,No,No
Surface Convection Parameters,iz-CORE_TOP_ZN_5_FLOOR,0,0.00,0.00,0.00,0,1.22,166.37,39.93,0.00,0,No,No
Surface Convection Parameters,PERIMETER_BOT_PLENUM_WALL_NORTH,0,593.30,143.75,11.89,0,1.22,166.37,39.93,0.00,0,No,No
Surface Convection Parameters,PERIMETER_BOT_PLENUM_WALL_EAST,0,395.53,143.75,11.89,0,1.22,166.37,39.93,0.00,0,No,No
Surface Convection Parameters,PERIMETER_BOT_PLENUM_WALL_SOUTH,0,593.30,123.60,11.89,0,1.22,166.37,39.93,0.00,0,No,No
Surface Convection Parameters,PERIMETER_BOT_PLENUM_WALL_WEST,0,395.53,90.32,11.89,0,1.22,166.37,39.93,0.00,0,No,No
Surface Convection Parameters,iz-PERIMETER_BOT_ZN_1_CEILING,0,0.00,0.00,0.00,0,1.22,166.37,39.93,0.00,0,No,No
Surface Convection Parameters,iz-PERIMETER_BOT_ZN_2_CEILING,0,0.00,0.00,0.00,0,1.22,166.37,39.93,0.00,0,No,No
Surface Convection Parameters,iz-PERIMETER_BOT_ZN_3_CEILING,0,0.00,0.00,0.00,0,1.22,166.37,39.93,0.00,0,No,No
Surface Convection Parameters,iz-PERIMETER_BOT_ZN_4_CEILING,0,0.00,0.00,0.00,0,1.22,166.37,39.93,0.00,0,No,No
Surface Convection Parameters,iz-CORE_BOT_ZN_5_CEILING,0,0.00,0.00,0.00,0,1.22,166.37,39.93,0.00,0,No,No
Surface Convection Parameters,iz-PERIMETER_MID_ZN_1_FLOOR,0,0.00,0.00,0.00,0,1.22,166.37,39.93,0.00,0,No,No
Surface Convection Parameters,iz-PERIMETER_MID_ZN_2_FLOOR,0,0.00,0.00,0.00,0,1.22,166.37,39.93,0.00,0,No,No
Surface Convection Parameters,iz-PERIMETER_MID_ZN_3_FLOOR,0,0.00,0.00,0.00,0,1.22,166.37,39.93,0.00,0,No,No
Surface Convection Parameters,iz-PERIMETER_MID_ZN_4_FLOOR,0,0.00,0.00,0.00,0,1.22,166.37,39.93,0.00,0,No,No
Surface Convection Parameters,iz-CORE_MID_ZN_5_FLOOR,0,0.00,0.00,0.00,0,1.22,166.37,39.93,0.00,0,No,No
Surface Convection Parameters,CORE_MID_ZN_5_WALL_NORTH,0,0.00,0.00,0.00,0,2.74,0.00,30.31,-999.00,0,No,No
Surface Convection Parameters,CORE_MID_ZN_5_WALL_EAST,0,0.00,0.00,0.00,0,2.74,0.00,30.31,-999.00,0,No,No
Surface Convection Parameters,CORE_MID_ZN_5_WALL_SOUTH,0,0.00,0.00,0.00,0,2.74,0.00,30.31,-999.00,0,No,No
Surface Convection Parameters,CORE_MID_ZN_5_WALL_WEST,0,0.00,0.00,0.00,0,2.74,0.00,30.31,-999.00,0,No,No
Surface Convection Parameters,CORE_MID_ZN_5_FLOOR,0,0.00,0.00,0.00,0,2.74,0.00,30.31,-999.00,0,No,No
Surface Convection Parameters,CORE_MID_ZN_5_CEILING,0,0.00,0.00,0.00,0,2.74,0.00,30.31,-999.00,0,No,No
Surface Convection Parameters,CORE_MID_INTERNALMASS_1,0,0.00,0.00,0.00,0,2.74,0.00,30.31,-999.00,0,No,No
Surface Convection Parameters,CORE_TOP_ZN_5_WALL_NORTH,0,0.00,0.00,0.00,0,2.74,0.00,30.31,-999.00,0,No,No
Surface Convection Parameters,CORE_TOP_ZN_5_WALL_EAST,0,0.00,0.00,0.00,0,2.74,0.00,30.31,-999.00,0,No,No
Surface Convection Parameters,CORE_TOP_ZN_5_WALL_SOUTH,0,0.00,0.00,0.00,0,2.74,0.00,30.31,-999.00,0,No,No
Surface Convection Parameters,CORE_TOP_ZN_5_WALL_WEST,0,0.00,0.00,0.00,0,2.74,0.00,30.31,-999.00,0,No,No
Surface Convection Parameters,CORE_TOP_ZN_5_FLOOR,0,0.00,0.00,0.00,0,2.74,0.00,30.31,-999.00,0,No,No
Surface Convection Parameters,CORE_TOP_ZN_5_CEILING,0,0.00,0.00,0.00,0,2.74,0.00,30.31,-999.00,0,No,No
Surface Convection Parameters,CORE_TOP_INTERNALMASS_1,0,0.00,0.00,0.00,0,2.74,0.00,30.31,-999.00,0,No,No
Surface Convection Parameters,PERIMETER_TOP_ZN_3_WALL_NORTH,0,593.30,143.75,11.89,0,2.74,49.91,7.61,0.48,3,No,No
Surface Convection Parameters,PERIMETER_TOP_ZN_3_WALL_NORTH_WINDOW,0,593.30,143.75,11.89,0,2.74,49.91,7.61,0.48,2,No,No
Surface Convection Parameters,PERIMETER_TOP_ZN_3_WALL_WEST,0,0.00,0.00,0.00,0,2.74,49.91,7.61,0.48,0,No,No
Surface Convection Parameters,iz-PERIMETER_TOP_ZN_2_WALL_NORTH,0,0.00,0.00,0.00,0,2.74,49.91,7.61,0.48,0,No,No
Surface Convection Parameters,iz-CORE_TOP_ZN_5_WALL_NORTH,0,0.00,0.00,0.00,0,2.74,49.91,7.61,0.48,0,No,No
Surface Convection Parameters,PERIMETER_TOP_ZN_3_FLOOR,0,0.00,0.00,0.00,0,2.74,49.91,7.61,0.48,0,No,No
Surface Convection Parameters,PERIMETER_TOP_ZN_3_CEILING,0,0.00,0.00,0.00,0,2.74,49.91,7.61,0.48,0,No,No
Surface Convection Parameters,PERIMETER_TOP_ZN_3_INTERNALMASS_1,0,0.00,0.00,0.00,0,2.74,49.91,7.61,0.48,0,No,No
Surface Convection Parameters,PERIMETER_TOP_ZN_2_WALL_EAST,0,395.53,143.75,11.89,0,2.74,33.27,6.94,0.48,3,No,No
Surface Convection Parameters,PERIMETER_TOP_ZN_2_WALL_EAST_WINDOW,0,395.53,143.75,11.89,0,2.74,33.27,6.94,0.48,2,No,No
Surface Convection Parameters,PERIMETER_TOP_ZN_2_WALL_NORTH,0,0.00,0.00,0.00,0,2.74,33.27,6.94,0.48,0,No,No
Surface Convection Parameters,iz-PERIMETER_TOP_ZN_1_WALL_EAST,0,0.00,0.00,0.00,0,2.74,33.27,6.94,0.48,0,No,No
Surface Convection Parameters,iz-CORE_TOP_ZN_5_WALL_EAST,0,0.00,0.00,0.00,0,2.74,33.27,6.94,0.48,0,No,No
Surface Convection Parameters,PERIMETER_TOP_ZN_2_FLOOR,0,0.00,0.00,0.00,0,2.74,33.27,6.94,0.48,0,No,No
Surface Convection Parameters,PERIMETER_TOP_ZN_2_CEILING,0,0.00,0.00,0.00,0,2.74,33.27,6.94,0.48,0,No,No
Surface Convection Parameters,PERIMETER_TOP_ZN_2_INTERNALMASS_1,0,0.00,0.00,0.00,0,2.74,33.27,6.94,0.48,0,No,No
Surface Convection Parameters,PERIMETER_TOP_ZN_1_WALL_SOUTH,0,593.30,123.60,11.89,0,2.74,49.91,7.61,0.48,3,No,No
Surface Convection Parameters,PERIMETER_TOP_ZN_1_WALL_SOUTH_WINDOW,0,593.30,123.60,11.89,0,2.74,49.91,7.61,0.48,2,No,No
Surface Convection Parameters,PERIMETER_TOP_ZN_1_WALL_EAST,0,0.00,0.00,0.00,0,2.74,49.91,7.61,0.48,0,No,No
Surface Convection Parameters,iz-PERIMETER_TOP_ZN_4_WALL_SOUTH,0,0.00,0.00,0.00,0,2.74,49.91,7.61,0.48,0,No,No
Surface Convection Parameters,iz-CORE_TOP_ZN_5_WALL_SOUTH,0,0.00,0.00,0.00,0,2.74,49.91,7.61,0.48,0,No,No
Surface Convection Parameters,PERIMETER_TOP_ZN_1_FLOOR,0,0.00,0.00,0.00,0,2.74,49.91,7.61,0.48,0,No,No
Surface Convection Parameters,PERIMETER_TOP_ZN_1_CEILING,0,0.00,0.00,0.00,0,2.74,49.91,7.61,0.48,0,No,No
Surface Convection Parameters,PERIMETER_TOP_ZN_1_INTERNALMASS_1,0,0.00,0.00,0.00,0,2.74,49.91,7.61,0.48,0,No,No
Surface Convection Parameters,PERIMETER_TOP_ZN_4_WALL_WEST,0,395.53,90.32,11.89,0,2.74,33.27,6.94,0.48,3,No,No
Surface Convection Parameters,PERIMETER_TOP_ZN_4_WALL_WEST_WINDOW,0,395.53,90.32,11.89,0,2.74,33.27,6.94,0.48,2,No,No
Surface Convection Parameters,PERIMETER_TOP_ZN_4_WALL_SOUTH,0,0.00,0.00,0.00,0,2.74,33.27,6.94,0.48,0,No,No
Surface Convection Parameters,iz-PERIMETER_TOP_ZN_3_WALL_WEST,0,0.00,0.00,0.00,0,2.74,33.27,6.94,0.48,0,No,No
Surface Convection Parameters,iz-CORE_TOP_ZN_5_WALL_WEST,0,0.00,0.00,0.00,0,2.74,33.27,6.94,0.48,0,No,No
Surface Convection Parameters,PERIMETER_TOP_ZN_4_FLOOR,0,0.00,0.00,0.00,0,2.74,33.27,6.94,0.48,0,No,No
Surface Convection Parameters,PERIMETER_TOP_ZN_4_CEILING,0,0.00,0.00,0.00,0,2.74,33.27,6.94,0.48,0,No,No
Surface Convection Parameters,PERIMETER_TOP_ZN_4_INTERNALMASS_1,0,0.00,0.00,0.00,0,2.74,33.27,6.94,0.48,0,No,No
Surface Convection Parameters,PERIMETER_BOT_ZN_3_WALL_NORTH,0,593.30,143.75,11.89,0,2.74,49.91,7.61,0.48,3,No,No
Surface Convection Parameters,PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW1,0,593.30,143.75,11.89,0,2.74,49.91,7.61,0.48,2,No,No
Surface Convection Parameters,PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW2,0,593.30,143.75,11.89,0,2.74,49.91,7.61,0.48,2,No,No
Surface Convection Parameters,PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW3,0,593.30,143.75,11.89,0,2.74,49.91,7.61,0.48,2,No,No
Surface Convection Parameters,PERIMETER_BOT_ZN_3_WALL_NORTH_DOOR1,0,593.30,143.75,11.89,0,2.74,49.91,7.61,0.48,0,No,No
Surface Convection Parameters,PERIMETER_BOT_ZN_3_WALL_NORTH_DOOR2,0,593.30,143.75,11.89,0,2.74,49.91,7.61,0.48,0,No,No
Surface Convection Parameters,PERIMETER_BOT_ZN_3_WALL_WEST,0,0.00,0.00,0.00,0,2.74,49.91,7.61,0.48,0,No,No
Surface Convection Parameters,iz-PERIMETER_BOT_ZN_2_WALL_NORTH,0,0.00,0.00,0.00,0,2.74,49.91,7.61,0.48,0,No,No
Surface Convection Parameters,iz-CORE_BOT_ZN_5_WALL_NORTH,0,0.00,0.00,0.00,0,2.74,49.91,7.61,0.48,0,No,No
Surface Convection Parameters,PERIMETER_BOT_ZN_3_FLOOR,0,0.00,0.00,0.00,0,2.74,49.91,7.61,0.48,0,No,No
Surface Convection Parameters,PERIMETER_BOT_ZN_3_CEILING,0,0.00,0.00,0.00,0,2.74,49.91,7.61,0.48,0,No,No
Surface Convection Parameters,PERIMETER_BOT_ZN_3_INTERNALMASS_1,0,0.00,0.00,0.00,0,2.74,49.91,7.61,0.48,0,No,No
Surface Convection Parameters,PERIMETER_BOT_ZN_2_WALL_EAST,0,395.53,143.75,11.89,0,2.74,33.27,6.94,0.48,3,No,No
Surface Convection Parameters,PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW1,0,395.53,143.75,11.89,0,2.74,33.27,6.94,0.48,2,No,No
Surface Convection Parameters,PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW2,0,395.53,143.75,11.89,0,2.74,33.27,6.94,0.48,2,No,No
Surface Convection Parameters,PERIMETER_BOT_ZN_2_WALL_EAST_DOOR,0,395.53,143.75,11.89,0,2.74,33.27,6.94,0.48,0,No,No
Surface Convection Parameters,PERIMETER_BOT_ZN_2_WALL_NORTH,0,0.00,0.00,0.00,0,2.74,33.27,6.94,0.48,0,No,No
Surface Convection Parameters,iz-PERIMETER_BOT_ZN_1_WALL_EAST,0,0.00,0.00,0.00,0,2.74,33.27,6.94,0.48,0,No,No
Surface Convection Parameters,iz-CORE_BOT_ZN_5_WALL_EAST,0,0.00,0.00,0.00,0,2.74,33.27,6.94,0.48,0,No,No
Surface Convection Parameters,PERIMETER_BOT_ZN_2_FLOOR,0,0.00,0.00,0.00,0,2.74,33.27,6.94,0.48,0,No,No
Surface Convection Parameters,PERIMETER_BOT_ZN_2_CEILING,0,0.00,0.00,0.00,0,2.74,33.27,6.94,0.48,0,No,No
Surface Convection Parameters,PERIMETER_BOT_ZN_2_INTERNALMASS_1,0,0.00,0.00,0.00,0,2.74,33.27,6.94,0.48,0,No,No
Surface Convection Parameters,PERIMETER_BOT_ZN_1_WALL_SOUTH,0,593.30,123.60,11.89,0,2.74,49.91,7.61,0.48,3,No,No
Surface Convection Parameters,PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW1,0,593.30,123.60,11.89,0,2.74,49.91,7.61,0.48,2,No,No
Surface Convection Parameters,PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW2,0,593.30,123.60,11.89,0,2.74,49.91,7.61,0.48,2,No,No
Surface Convection Parameters,PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW3,0,593.30,123.60,11.89,0,2.74,49.91,7.61,0.48,2,No,No
Surface Convection Parameters,PERIMETER_BOT_ZN_1_WALL_SOUTH_DOOR1,0,593.30,123.60,11.89,0,2.74,49.91,7.61,0.48,0,No,No
Surface Convection Parameters,PERIMETER_BOT_ZN_1_WALL_SOUTH_DOOR2,0,593.30,123.60,11.89,0,2.74,49.91,7.61,0.48,0,No,No
Surface Convection Parameters,PERIMETER_BOT_ZN_1_WALL_EAST,0,0.00,0.00,0.00,0,2.74,49.91,7.61,0.48,0,No,No
Surface Convection Parameters,iz-PERIMETER_BOT_ZN_4_WALL_SOUTH,0,0.00,0.00,0.00,0,2.74,49.91,7.61,0.48,0,No,No
Surface Convection Parameters,iz-CORE_BOT_ZN_5_WALL_SOUTH,0,0.00,0.00,0.00,0,2.74,49.91,7.61,0.48,0,No,No
Surface Convection Parameters,PERIMETER_BOT_ZN_1_FLOOR,0,0.00,0.00,0.00,0,2.74,49.91,7.61,0.48,0,No,No
Surface Convection Parameters,PERIMETER_BOT_ZN_1_CEILING,0,0.00,0.00,0.00,0,2.74,49.91,7.61,0.48,0,No,No
Surface Convection Parameters,PERIMETER_BOT_ZN_1_INTERNALMASS_1,0,0.00,0.00,0.00,0,2.74,49.91,7.61,0.48,0,No,No
Surface Convection Parameters,PERIMETER_BOT_ZN_4_WALL_WEST,0,395.53,90.32,11.89,0,2.74,33.27,6.94,0.48,3,No,No
Surface Convection Parameters,PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW1,0,395.53,90.32,11.89,0,2.74,33.27,6.94,0.48,2,No,No
Surface Convection Parameters,PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW2,0,395.53,90.32,11.89,0,2.74,33.27,6.94,0.48,2,No,No
Surface Convection Parameters,PERIMETER_BOT_ZN_4_WALL_WEST_DOOR,0,395.53,90.32,11.89,0,2.74,33.27,6.94,0.48,0,No,No
Surface Convection Parameters,PERIMETER_BOT_ZN_4_WALL_SOUTH,0,0.00,0.00,0.00,0,2.74,33.27,6.94,0.48,0,No,No
Surface Convection Parameters,iz-PERIMETER_BOT_ZN_3_WALL_WEST,0,0.00,0.00,0.00,0,2.74,33.27,6.94,0.48,0,No,No
Surface Convection Parameters,iz-CORE_BOT_ZN_5_WALL_WEST,0,0.00,0.00,0.00,0,2.74,33.27,6.94,0.48,0,No,No
Surface Convection Parameters,PERIMETER_BOT_ZN_4_FLOOR,0,0.00,0.00,0.00,0,2.74,33.27,6.94,0.48,0,No,No
Surface Convection Parameters,PERIMETER_BOT_ZN_4_CEILING,0,0.00,0.00,0.00,0,2.74,33.27,6.94,0.48,0,No,No
Surface Convection Parameters,PERIMETER_BOT_ZN_4_INTERNALMASS_1,0,0.00,0.00,0.00,0,2.74,33.27,6.94,0.48,0,No,No
Surface Convection Parameters,PERIMETER_MID_ZN_3_WALL_NORTH,0,593.30,143.75,11.89,0,2.74,49.91,7.61,0.48,3,No,No
Surface Convection Parameters,PERIMETER_MID_ZN_3_WALL_NORTH_WINDOW,0,593.30,143.75,11.89,0,2.74,49.91,7.61,0.48,2,No,No
Surface Convection Parameters,PERIMETER_MID_ZN_3_WALL_WEST,0,0.00,0.00,0.00,0,2.74,49.91,7.61,0.48,0,No,No
Surface Convection Parameters,iz-PERIMETER_MID_ZN_2_WALL_NORTH,0,0.00,0.00,0.00,0,2.74,49.91,7.61,0.48,0,No,No
Surface Convection Parameters,iz-CORE_MID_ZN_5_WALL_NORTH,0,0.00,0.00,0.00,0,2.74,49.91,7.61,0.48,0,No,No
Surface Convection Parameters,PERIMETER_MID_ZN_3_FLOOR,0,0.00,0.00,0.00,0,2.74,49.91,7.61,0.48,0,No,No
Surface Convection Parameters,PERIMETER_MID_ZN_3_CEILING,0,0.00,0.00,0.00,0,2.74,49.91,7.61,0.48,0,No,No
Surface Convection Parameters,PERIMETER_MID_ZN_3_INTERNALMASS_1,0,0.00,0.00,0.00,0,2.74,49.91,7.61,0.48,0,No,No
Surface Convection Parameters,PERIMETER_MID_ZN_2_WALL_EAST,0,395.53,143.75,11.89,0,2.74,33.27,6.94,0.48,3,No,No
Surface Convection Parameters,PERIMETER_MID_ZN_2_WALL_EAST_WINDOW,0,395.53,143.75,11.89,0,2.74,33.27,6.94,0.48,2,No,No
Surface Convection Parameters,PERIMETER_MID_ZN_2_WALL_NORTH,0,0.00,0.00,0.00,0,2.74,33.27,6.94,0.48,0,No,No
Surface Convection Parameters,iz-PERIMETER_MID_ZN_1_WALL_EAST,0,0.00,0.00,0.00,0,2.74,33.27,6.94,0.48,0,No,No
Surface Convection Parameters,iz-CORE_MID_ZN_5_WALL_EAST,0,0.00,0.00,0.00,0,2.74,33.27,6.94,0.48,0,No,No
Surface Convection Parameters,PERIMETER_MID_ZN_2_FLOOR,0,0.00,0.00,0.00,0,2.74,33.27,6.94,0.48,0,No,No
Surface Convection Parameters,PERIMETER_MID_ZN_2_CEILING,0,0.00,0.00,0.00,0,2.74,33.27,6.94,0.48,0,No,No
Surface Convection Parameters,PERIMETER_MID_ZN_2_INTERNALMASS_1,0,0.00,0.00,0.00,0,2.74,33.27,6.94,0.48,0,No,No
Surface Convection Parameters,PERIMETER_MID_ZN_1_WALL_SOUTH,0,593.30,123.60,11.89,0,2.74,49.91,7.61,0.48,3,No,No
Surface Convection Parameters,PERIMETER_MID_ZN_1_WALL_SOUTH_WINDOW,0,593.30,123.60,11.89,0,2.74,49.91,7.61,0.48,2,No,No
Surface Convection Parameters,PERIMETER_MID_ZN_1_WALL_EAST,0,0.00,0.00,0.00,0,2.74,49.91,7.61,0.48,0,No,No
Surface Convection Parameters,iz-PERIMETER_MID_ZN_4_WALL_SOUTH,0,0.00,0.00,0.00,0,2.74,49.91,7.61,0.48,0,No,No
Surface Convection Parameters,iz-CORE_MID_ZN_5_WALL_SOUTH,0,0.00,0.00,0.00,0,2.74,49.91,7.61,0.48,0,No,No
Surface Convection Parameters,PERIMETER_MID_ZN_1_FLOOR,0,0.00,0.00,0.00,0,2.74,49.91,7.61,0.48,0,No,No
Surface Convection Parameters,PERIMETER_MID_ZN_1_CEILING,0,0.00,0.00,0.00,0,2.74,49.91,7.61,0.48,0,No,No
Surface Convection Parameters,PERIMETER_MID_ZN_1_INTERNALMASS_1,0,0.00,0.00,0.00,0,2.74,49.91,7.61,0.48,0,No,No
Surface Convection Parameters,PERIMETER_MID_ZN_4_WALL_WEST,0,395.53,90.32,11.89,0,2.74,33.27,6.94,0.48,3,No,No
Surface Convection Parameters,PERIMETER_MID_ZN_4_WALL_WEST_WINDOW,0,395.53,90.32,11.89,0,2.74,33.27,6.94,0.48,2,No,No
Surface Convection Parameters,PERIMETER_MID_ZN_4_WALL_SOUTH,0,0.00,0.00,0.00,0,2.74,33.27,6.94,0.48,0,No,No
Surface Convection Parameters,iz-PERIMETER_MID_ZN_3_WALL_WEST,0,0.00,0.00,0.00,0,2.74,33.27,6.94,0.48,0,No,No
Surface Convection Parameters,iz-CORE_MID_ZN_5_WALL_WEST,0,0.00,0.00,0.00,0,2.74,33.27,6.94,0.48,0,No,No
Surface Convection Parameters,PERIMETER_MID_ZN_4_FLOOR,0,0.00,0.00,0.00,0,2.74,33.27,6.94,0.48,0,No,No
Surface Convection Parameters,PERIMETER_MID_ZN_4_CEILING,0,0.00,0.00,0.00,0,2.74,33.27,6.94,0.48,0,No,No
Surface Convection Parameters,PERIMETER_MID_ZN_4_INTERNALMASS_1,0,0.00,0.00,0.00,0,2.74,33.27,6.94,0.48,0,No,No
! <ConductionFiniteDifference HeatBalanceSettings>,Scheme Type,Space Discretization Constant,Relaxation Factor,Inside Face Surface Temperature Convergence Criteria
 ConductionFiniteDifference HeatBalanceSettings,FullyImplicitFirstOrder,3.00,1.00,2.0000E-003
! <Construction CondFD>,Construction Name,Index,#Layers,#Nodes,Time Step {hours}
! <Material CondFD Summary>,Material Name,Thickness {m},#Layer Elements,Layer Delta X,Layer Alpha*Delt/Delx**2,Layer Moisture Stability
! <ConductionFiniteDifference Node>,Node Identifier, Node Distance From Outside Face {m}, Construction Name, Outward Material Name (or Face), Inward Material Name (or Face)
 Construction CondFD,SWINGING DOOR_CON,1,1,2,1.666667E-002
 Material CondFD Summary,OPAQUE DOOR PANEL_CON,0.1000,1,0.10000000,12605999.99335664,0.00000000
 ConductionFiniteDifference Node,Node #1,0.00000000,SWINGING DOOR_CON,Surface Outside Face,OPAQUE DOOR PANEL_CON
 ConductionFiniteDifference Node,Node #2,0.10000000,SWINGING DOOR_CON,OPAQUE DOOR PANEL_CON,Surface Inside Face
 Construction CondFD,INTERIORFURNISHINGS,2,1,27,1.666667E-002
 Material CondFD Summary,STD WOOD 6INCH,0.1500,26,5.76923077E-003,0.33106826,0.00000000
 ConductionFiniteDifference Node,Node #1,0.00000000,INTERIORFURNISHINGS,Surface Outside Face,STD WOOD 6INCH
 ConductionFiniteDifference Node,Node #2,5.76923077E-003,INTERIORFURNISHINGS,STD WOOD 6INCH,STD WOOD 6INCH
 ConductionFiniteDifference Node,Node #3,1.15384615E-002,INTERIORFURNISHINGS,STD WOOD 6INCH,STD WOOD 6INCH
 ConductionFiniteDifference Node,Node #4,1.73076923E-002,INTERIORFURNISHINGS,STD WOOD 6INCH,STD WOOD 6INCH
 ConductionFiniteDifference Node,Node #5,2.30769231E-002,INTERIORFURNISHINGS,STD WOOD 6INCH,STD WOOD 6INCH
 ConductionFiniteDifference Node,Node #6,2.88461538E-002,INTERIORFURNISHINGS,STD WOOD 6INCH,STD WOOD 6INCH
 ConductionFiniteDifference Node,Node #7,3.46153846E-002,INTERIORFURNISHINGS,STD WOOD 6INCH,STD WOOD 6INCH
 ConductionFiniteDifference Node,Node #8,4.03846154E-002,INTERIORFURNISHINGS,STD WOOD 6INCH,STD WOOD 6INCH
 ConductionFiniteDifference Node,Node #9,4.61538462E-002,INTERIORFURNISHINGS,STD WOOD 6INCH,STD WOOD 6INCH
 ConductionFiniteDifference Node,Node #10,5.19230769E-002,INTERIORFURNISHINGS,STD WOOD 6INCH,STD WOOD 6INCH
 ConductionFiniteDifference Node,Node #11,5.76923077E-002,INTERIORFURNISHINGS,STD WOOD 6INCH,STD WOOD 6INCH
 ConductionFiniteDifference Node,Node #12,6.34615385E-002,INTERIORFURNISHINGS,STD WOOD 6INCH,STD WOOD 6INCH
 ConductionFiniteDifference Node,Node #13,6.92307692E-002,INTERIORFURNISHINGS,STD WOOD 6INCH,STD WOOD 6INCH
 ConductionFiniteDifference Node,Node #14,7.50000000E-002,INTERIORFURNISHINGS,STD WOOD 6INCH,STD WOOD 6INCH
 ConductionFiniteDifference Node,Node #15,8.07692308E-002,INTERIORFURNISHINGS,STD WOOD 6INCH,STD WOOD 6INCH
 ConductionFiniteDifference Node,Node #16,8.65384615E-002,INTERIORFURNISHINGS,STD WOOD 6INCH,STD WOOD 6INCH
 ConductionFiniteDifference Node,Node #17,9.23076923E-002,INTERIORFURNISHINGS,STD WOOD 6INCH,STD WOOD 6INCH
 ConductionFiniteDifference Node,Node #18,9.80769231E-002,INTERIORFURNISHINGS,STD WOOD 6INCH,STD WOOD 6INCH
 ConductionFiniteDifference Node,Node #19,0.10384615,INTERIORFURNISHINGS,STD WOOD 6INCH,STD WOOD 6INCH
 ConductionFiniteDifference Node,Node #20,0.10961538,INTERIORFURNISHINGS,STD WOOD 6INCH,STD WOOD 6INCH
 ConductionFiniteDifference Node,Node #21,0.11538462,INTERIORFURNISHINGS,STD WOOD 6INCH,STD WOOD 6INCH
 ConductionFiniteDifference Node,Node #22,0.12115385,INTERIORFURNISHINGS,STD WOOD 6INCH,STD WOOD 6INCH
 ConductionFiniteDifference Node,Node #23,0.12692308,INTERIORFURNISHINGS,STD WOOD 6INCH,STD WOOD 6INCH
 ConductionFiniteDifference Node,Node #24,0.13269231,INTERIORFURNISHINGS,STD WOOD 6INCH,STD WOOD 6INCH
 ConductionFiniteDifference Node,Node #25,0.13846154,INTERIORFURNISHINGS,STD WOOD 6INCH,STD WOOD 6INCH
 ConductionFiniteDifference Node,Node #26,0.14423077,INTERIORFURNISHINGS,STD WOOD 6INCH,STD WOOD 6INCH
 ConductionFiniteDifference Node,Node #27,0.15000000,INTERIORFURNISHINGS,STD WOOD 6INCH,Surface Inside Face
 Construction CondFD,AIR_WALL,3,1,2,1.666667E-002
 Material CondFD Summary,AIR_WALL_MATERIAL,0.1000,1,0.10000000,28853214.56067855,0.00000000
 ConductionFiniteDifference Node,Node #1,0.00000000,AIR_WALL,Surface Outside Face,AIR_WALL_MATERIAL
 ConductionFiniteDifference Node,Node #2,0.10000000,AIR_WALL,AIR_WALL_MATERIAL,Surface Inside Face
 Construction CondFD,OPAQUEDOOR,4,1,2,1.666667E-002
 Material CondFD Summary,STD OPAQUE DOOR PANEL,0.1000,1,0.10000000,48599999.99999990,0.00000000
 ConductionFiniteDifference Node,Node #1,0.00000000,OPAQUEDOOR,Surface Outside Face,STD OPAQUE DOOR PANEL
 ConductionFiniteDifference Node,Node #2,0.10000000,OPAQUEDOOR,STD OPAQUE DOOR PANEL,Surface Inside Face
 Construction CondFD,ATTICROOFDECK,5,2,4,1.666667E-002
 Material CondFD Summary,F12 ASPHALT SHINGLES,3.2000E-003,1,3.20000000E-003,0.16608206,0.00000000
 Material CondFD Summary,G02 16MM PLYWOOD,1.5900E-002,2,7.95000000E-003,0.17306688,0.00000000
 ConductionFiniteDifference Node,Node #1,0.00000000,ATTICROOFDECK,Surface Outside Face,F12 ASPHALT SHINGLES
 ConductionFiniteDifference Node,Node #2,3.20000000E-003,ATTICROOFDECK,F12 ASPHALT SHINGLES,G02 16MM PLYWOOD
 ConductionFiniteDifference Node,Node #3,1.11500000E-002,ATTICROOFDECK,G02 16MM PLYWOOD,G02 16MM PLYWOOD
 ConductionFiniteDifference Node,Node #4,1.91000000E-002,ATTICROOFDECK,G02 16MM PLYWOOD,Surface Inside Face
 Construction CondFD,INT_WALL,6,2,5,1.666667E-002
 Material CondFD Summary,G01 13MM GYPSUM BOARD,1.2700E-002,2,6.35000000E-003,0.27302807,0.00000000
 Material CondFD Summary,G01 13MM GYPSUM BOARD,1.2700E-002,2,6.35000000E-003,0.27302807,0.00000000
 ConductionFiniteDifference Node,Node #1,0.00000000,INT_WALL,Surface Outside Face,G01 13MM GYPSUM BOARD
 ConductionFiniteDifference Node,Node #2,6.35000000E-003,INT_WALL,G01 13MM GYPSUM BOARD,G01 13MM GYPSUM BOARD
 ConductionFiniteDifference Node,Node #3,1.27000000E-002,INT_WALL,G01 13MM GYPSUM BOARD,G01 13MM GYPSUM BOARD
 ConductionFiniteDifference Node,Node #4,1.90500000E-002,INT_WALL,G01 13MM GYPSUM BOARD,G01 13MM GYPSUM BOARD
 ConductionFiniteDifference Node,Node #5,2.54000000E-002,INT_WALL,G01 13MM GYPSUM BOARD,Surface Inside Face
 Construction CondFD,EXT_SLAB_8IN_WITH_CARPET,7,2,15,1.666667E-002
 Material CondFD Summary,200MM NORMALWEIGHT CONCRETE FLOOR,0.2032,13,1.56307692E-002,0.29364120,0.00000000
 Material CondFD Summary,CP02 CARPET PAD,0.1000,1,0.10000000,27716186.25277162,0.00000000
 ConductionFiniteDifference Node,Node #1,0.00000000,EXT_SLAB_8IN_WITH_CARPET,Surface Outside Face,200MM NORMALWEIGHT CONCRETE FLOOR
 ConductionFiniteDifference Node,Node #2,1.56307692E-002,EXT_SLAB_8IN_WITH_CARPET,200MM NORMALWEIGHT CONCRETE FLOOR,200MM NORMALWEIGHT CONCRETE FLOOR
 ConductionFiniteDifference Node,Node #3,3.12615385E-002,EXT_SLAB_8IN_WITH_CARPET,200MM NORMALWEIGHT CONCRETE FLOOR,200MM NORMALWEIGHT CONCRETE FLOOR
 ConductionFiniteDifference Node,Node #4,4.68923077E-002,EXT_SLAB_8IN_WITH_CARPET,200MM NORMALWEIGHT CONCRETE FLOOR,200MM NORMALWEIGHT CONCRETE FLOOR
 ConductionFiniteDifference Node,Node #5,6.25230769E-002,EXT_SLAB_8IN_WITH_CARPET,200MM NORMALWEIGHT CONCRETE FLOOR,200MM NORMALWEIGHT CONCRETE FLOOR
 ConductionFiniteDifference Node,Node #6,7.81538462E-002,EXT_SLAB_8IN_WITH_CARPET,200MM NORMALWEIGHT CONCRETE FLOOR,200MM NORMALWEIGHT CONCRETE FLOOR
 ConductionFiniteDifference Node,Node #7,9.37846154E-002,EXT_SLAB_8IN_WITH_CARPET,200MM NORMALWEIGHT CONCRETE FLOOR,200MM NORMALWEIGHT CONCRETE FLOOR
 ConductionFiniteDifference Node,Node #8,0.10941538,EXT_SLAB_8IN_WITH_CARPET,200MM NORMALWEIGHT CONCRETE FLOOR,200MM NORMALWEIGHT CONCRETE FLOOR
 ConductionFiniteDifference Node,Node #9,0.12504615,EXT_SLAB_8IN_WITH_CARPET,200MM NORMALWEIGHT CONCRETE FLOOR,200MM NORMALWEIGHT CONCRETE FLOOR
 ConductionFiniteDifference Node,Node #10,0.14067692,EXT_SLAB_8IN_WITH_CARPET,200MM NORMALWEIGHT CONCRETE FLOOR,200MM NORMALWEIGHT CONCRETE FLOOR
 ConductionFiniteDifference Node,Node #11,0.15630769,EXT_SLAB_8IN_WITH_CARPET,200MM NORMALWEIGHT CONCRETE FLOOR,200MM NORMALWEIGHT CONCRETE FLOOR
 ConductionFiniteDifference Node,Node #12,0.17193846,EXT_SLAB_8IN_WITH_CARPET,200MM NORMALWEIGHT CONCRETE FLOOR,200MM NORMALWEIGHT CONCRETE FLOOR
 ConductionFiniteDifference Node,Node #13,0.18756923,EXT_SLAB_8IN_WITH_CARPET,200MM NORMALWEIGHT CONCRETE FLOOR,200MM NORMALWEIGHT CONCRETE FLOOR
 ConductionFiniteDifference Node,Node #14,0.20320000,EXT_SLAB_8IN_WITH_CARPET,200MM NORMALWEIGHT CONCRETE FLOOR,CP02 CARPET PAD
 ConductionFiniteDifference Node,Node #15,0.30320000,EXT_SLAB_8IN_WITH_CARPET,CP02 CARPET PAD,Surface Inside Face
 Construction CondFD,EXT_SLAB_8IN,8,1,14,1.666667E-002
 Material CondFD Summary,200MM NORMALWEIGHT CONCRETE FLOOR,0.2032,13,1.56307692E-002,0.29364120,0.00000000
 ConductionFiniteDifference Node,Node #1,0.00000000,EXT_SLAB_8IN,Surface Outside Face,200MM NORMALWEIGHT CONCRETE FLOOR
 ConductionFiniteDifference Node,Node #2,1.56307692E-002,EXT_SLAB_8IN,200MM NORMALWEIGHT CONCRETE FLOOR,200MM NORMALWEIGHT CONCRETE FLOOR
 ConductionFiniteDifference Node,Node #3,3.12615385E-002,EXT_SLAB_8IN,200MM NORMALWEIGHT CONCRETE FLOOR,200MM NORMALWEIGHT CONCRETE FLOOR
 ConductionFiniteDifference Node,Node #4,4.68923077E-002,EXT_SLAB_8IN,200MM NORMALWEIGHT CONCRETE FLOOR,200MM NORMALWEIGHT CONCRETE FLOOR
 ConductionFiniteDifference Node,Node #5,6.25230769E-002,EXT_SLAB_8IN,200MM NORMALWEIGHT CONCRETE FLOOR,200MM NORMALWEIGHT CONCRETE FLOOR
 ConductionFiniteDifference Node,Node #6,7.81538462E-002,EXT_SLAB_8IN,200MM NORMALWEIGHT CONCRETE FLOOR,200MM NORMALWEIGHT CONCRETE FLOOR
 ConductionFiniteDifference Node,Node #7,9.37846154E-002,EXT_SLAB_8IN,200MM NORMALWEIGHT CONCRETE FLOOR,200MM NORMALWEIGHT CONCRETE FLOOR
 ConductionFiniteDifference Node,Node #8,0.10941538,EXT_SLAB_8IN,200MM NORMALWEIGHT CONCRETE FLOOR,200MM NORMALWEIGHT CONCRETE FLOOR
 ConductionFiniteDifference Node,Node #9,0.12504615,EXT_SLAB_8IN,200MM NORMALWEIGHT CONCRETE FLOOR,200MM NORMALWEIGHT CONCRETE FLOOR
 ConductionFiniteDifference Node,Node #10,0.14067692,EXT_SLAB_8IN,200MM NORMALWEIGHT CONCRETE FLOOR,200MM NORMALWEIGHT CONCRETE FLOOR
 ConductionFiniteDifference Node,Node #11,0.15630769,EXT_SLAB_8IN,200MM NORMALWEIGHT CONCRETE FLOOR,200MM NORMALWEIGHT CONCRETE FLOOR
 ConductionFiniteDifference Node,Node #12,0.17193846,EXT_SLAB_8IN,200MM NORMALWEIGHT CONCRETE FLOOR,200MM NORMALWEIGHT CONCRETE FLOOR
 ConductionFiniteDifference Node,Node #13,0.18756923,EXT_SLAB_8IN,200MM NORMALWEIGHT CONCRETE FLOOR,200MM NORMALWEIGHT CONCRETE FLOOR
 ConductionFiniteDifference Node,Node #14,0.20320000,EXT_SLAB_8IN,200MM NORMALWEIGHT CONCRETE FLOOR,Surface Inside Face
 Construction CondFD,EXT_SLAB_6IN_WITH_CARPET,9,2,12,1.666667E-002
 Material CondFD Summary,150MM NORMALWEIGHT CONCRETE FLOOR,0.1524,10,1.52400000E-002,0.30889278,0.00000000
 Material CondFD Summary,CP02 CARPET PAD,0.1000,1,0.10000000,27716186.25277162,0.00000000
 ConductionFiniteDifference Node,Node #1,0.00000000,EXT_SLAB_6IN_WITH_CARPET,Surface Outside Face,150MM NORMALWEIGHT CONCRETE FLOOR
 ConductionFiniteDifference Node,Node #2,1.52400000E-002,EXT_SLAB_6IN_WITH_CARPET,150MM NORMALWEIGHT CONCRETE FLOOR,150MM NORMALWEIGHT CONCRETE FLOOR
 ConductionFiniteDifference Node,Node #3,3.04800000E-002,EXT_SLAB_6IN_WITH_CARPET,150MM NORMALWEIGHT CONCRETE FLOOR,150MM NORMALWEIGHT CONCRETE FLOOR
 ConductionFiniteDifference Node,Node #4,4.57200000E-002,EXT_SLAB_6IN_WITH_CARPET,150MM NORMALWEIGHT CONCRETE FLOOR,150MM NORMALWEIGHT CONCRETE FLOOR
 ConductionFiniteDifference Node,Node #5,6.09600000E-002,EXT_SLAB_6IN_WITH_CARPET,150MM NORMALWEIGHT CONCRETE FLOOR,150MM NORMALWEIGHT CONCRETE FLOOR
 ConductionFiniteDifference Node,Node #6,7.62000000E-002,EXT_SLAB_6IN_WITH_CARPET,150MM NORMALWEIGHT CONCRETE FLOOR,150MM NORMALWEIGHT CONCRETE FLOOR
 ConductionFiniteDifference Node,Node #7,9.14400000E-002,EXT_SLAB_6IN_WITH_CARPET,150MM NORMALWEIGHT CONCRETE FLOOR,150MM NORMALWEIGHT CONCRETE FLOOR
 ConductionFiniteDifference Node,Node #8,0.10668000,EXT_SLAB_6IN_WITH_CARPET,150MM NORMALWEIGHT CONCRETE FLOOR,150MM NORMALWEIGHT CONCRETE FLOOR
 ConductionFiniteDifference Node,Node #9,0.12192000,EXT_SLAB_6IN_WITH_CARPET,150MM NORMALWEIGHT CONCRETE FLOOR,150MM NORMALWEIGHT CONCRETE FLOOR
 ConductionFiniteDifference Node,Node #10,0.13716000,EXT_SLAB_6IN_WITH_CARPET,150MM NORMALWEIGHT CONCRETE FLOOR,150MM NORMALWEIGHT CONCRETE FLOOR
 ConductionFiniteDifference Node,Node #11,0.15240000,EXT_SLAB_6IN_WITH_CARPET,150MM NORMALWEIGHT CONCRETE FLOOR,CP02 CARPET PAD
 ConductionFiniteDifference Node,Node #12,0.25240000,EXT_SLAB_6IN_WITH_CARPET,CP02 CARPET PAD,Surface Inside Face
 Construction CondFD,EXT_SLAB_6IN,10,1,11,1.666667E-002
 Material CondFD Summary,150MM NORMALWEIGHT CONCRETE FLOOR,0.1524,10,1.52400000E-002,0.30889278,0.00000000
 ConductionFiniteDifference Node,Node #1,0.00000000,EXT_SLAB_6IN,Surface Outside Face,150MM NORMALWEIGHT CONCRETE FLOOR
 ConductionFiniteDifference Node,Node #2,1.52400000E-002,EXT_SLAB_6IN,150MM NORMALWEIGHT CONCRETE FLOOR,150MM NORMALWEIGHT CONCRETE FLOOR
 ConductionFiniteDifference Node,Node #3,3.04800000E-002,EXT_SLAB_6IN,150MM NORMALWEIGHT CONCRETE FLOOR,150MM NORMALWEIGHT CONCRETE FLOOR
 ConductionFiniteDifference Node,Node #4,4.57200000E-002,EXT_SLAB_6IN,150MM NORMALWEIGHT CONCRETE FLOOR,150MM NORMALWEIGHT CONCRETE FLOOR
 ConductionFiniteDifference Node,Node #5,6.09600000E-002,EXT_SLAB_6IN,150MM NORMALWEIGHT CONCRETE FLOOR,150MM NORMALWEIGHT CONCRETE FLOOR
 ConductionFiniteDifference Node,Node #6,7.62000000E-002,EXT_SLAB_6IN,150MM NORMALWEIGHT CONCRETE FLOOR,150MM NORMALWEIGHT CONCRETE FLOOR
 ConductionFiniteDifference Node,Node #7,9.14400000E-002,EXT_SLAB_6IN,150MM NORMALWEIGHT CONCRETE FLOOR,150MM NORMALWEIGHT CONCRETE FLOOR
 ConductionFiniteDifference Node,Node #8,0.10668000,EXT_SLAB_6IN,150MM NORMALWEIGHT CONCRETE FLOOR,150MM NORMALWEIGHT CONCRETE FLOOR
 ConductionFiniteDifference Node,Node #9,0.12192000,EXT_SLAB_6IN,150MM NORMALWEIGHT CONCRETE FLOOR,150MM NORMALWEIGHT CONCRETE FLOOR
 ConductionFiniteDifference Node,Node #10,0.13716000,EXT_SLAB_6IN,150MM NORMALWEIGHT CONCRETE FLOOR,150MM NORMALWEIGHT CONCRETE FLOOR
 ConductionFiniteDifference Node,Node #11,0.15240000,EXT_SLAB_6IN,150MM NORMALWEIGHT CONCRETE FLOOR,Surface Inside Face
 Construction CondFD,INT_SLAB_FLOOR,11,2,8,1.666667E-002
 Material CondFD Summary,100MM NORMALWEIGHT CONCRETE FLOOR,0.1016,6,1.69333333E-002,0.25020315,0.00000000
 Material CondFD Summary,CP02 CARPET PAD,0.1000,1,0.10000000,27716186.25277162,0.00000000
 ConductionFiniteDifference Node,Node #1,0.00000000,INT_SLAB_FLOOR,Surface Outside Face,100MM NORMALWEIGHT CONCRETE FLOOR
 ConductionFiniteDifference Node,Node #2,1.69333333E-002,INT_SLAB_FLOOR,100MM NORMALWEIGHT CONCRETE FLOOR,100MM NORMALWEIGHT CONCRETE FLOOR
 ConductionFiniteDifference Node,Node #3,3.38666667E-002,INT_SLAB_FLOOR,100MM NORMALWEIGHT CONCRETE FLOOR,100MM NORMALWEIGHT CONCRETE FLOOR
 ConductionFiniteDifference Node,Node #4,5.08000000E-002,INT_SLAB_FLOOR,100MM NORMALWEIGHT CONCRETE FLOOR,100MM NORMALWEIGHT CONCRETE FLOOR
 ConductionFiniteDifference Node,Node #5,6.77333333E-002,INT_SLAB_FLOOR,100MM NORMALWEIGHT CONCRETE FLOOR,100MM NORMALWEIGHT CONCRETE FLOOR
 ConductionFiniteDifference Node,Node #6,8.46666667E-002,INT_SLAB_FLOOR,100MM NORMALWEIGHT CONCRETE FLOOR,100MM NORMALWEIGHT CONCRETE FLOOR
 ConductionFiniteDifference Node,Node #7,0.10160000,INT_SLAB_FLOOR,100MM NORMALWEIGHT CONCRETE FLOOR,CP02 CARPET PAD
 ConductionFiniteDifference Node,Node #8,0.20160000,INT_SLAB_FLOOR,CP02 CARPET PAD,Surface Inside Face
 Construction CondFD,INT_SLAB_CEILING,12,2,8,1.666667E-002
 Material CondFD Summary,CP02 CARPET PAD,0.1000,1,0.10000000,27716186.25277162,0.00000000
 Material CondFD Summary,100MM NORMALWEIGHT CONCRETE FLOOR,0.1016,6,1.69333333E-002,0.25020315,0.00000000
 ConductionFiniteDifference Node,Node #1,0.00000000,INT_SLAB_CEILING,Surface Outside Face,CP02 CARPET PAD
 ConductionFiniteDifference Node,Node #2,0.10000000,INT_SLAB_CEILING,CP02 CARPET PAD,100MM NORMALWEIGHT CONCRETE FLOOR
 ConductionFiniteDifference Node,Node #3,0.11693333,INT_SLAB_CEILING,100MM NORMALWEIGHT CONCRETE FLOOR,100MM NORMALWEIGHT CONCRETE FLOOR
 ConductionFiniteDifference Node,Node #4,0.13386667,INT_SLAB_CEILING,100MM NORMALWEIGHT CONCRETE FLOOR,100MM NORMALWEIGHT CONCRETE FLOOR
 ConductionFiniteDifference Node,Node #5,0.15080000,INT_SLAB_CEILING,100MM NORMALWEIGHT CONCRETE FLOOR,100MM NORMALWEIGHT CONCRETE FLOOR
 ConductionFiniteDifference Node,Node #6,0.16773333,INT_SLAB_CEILING,100MM NORMALWEIGHT CONCRETE FLOOR,100MM NORMALWEIGHT CONCRETE FLOOR
 ConductionFiniteDifference Node,Node #7,0.18466667,INT_SLAB_CEILING,100MM NORMALWEIGHT CONCRETE FLOOR,100MM NORMALWEIGHT CONCRETE FLOOR
 ConductionFiniteDifference Node,Node #8,0.20160000,INT_SLAB_CEILING,100MM NORMALWEIGHT CONCRETE FLOOR,Surface Inside Face
 Construction CondFD,BASEMENT_WALL,13,1,18,1.666667E-002
 Material CondFD Summary,M10 200MM CONCRETE BLOCK BASEMENT WALL,0.2032,17,1.19529412E-002,0.33148261,0.00000000
 ConductionFiniteDifference Node,Node #1,0.00000000,BASEMENT_WALL,Surface Outside Face,M10 200MM CONCRETE BLOCK BASEMENT WALL
 ConductionFiniteDifference Node,Node #2,1.19529412E-002,BASEMENT_WALL,M10 200MM CONCRETE BLOCK BASEMENT WALL,M10 200MM CONCRETE BLOCK BASEMENT WALL
 ConductionFiniteDifference Node,Node #3,2.39058824E-002,BASEMENT_WALL,M10 200MM CONCRETE BLOCK BASEMENT WALL,M10 200MM CONCRETE BLOCK BASEMENT WALL
 ConductionFiniteDifference Node,Node #4,3.58588235E-002,BASEMENT_WALL,M10 200MM CONCRETE BLOCK BASEMENT WALL,M10 200MM CONCRETE BLOCK BASEMENT WALL
 ConductionFiniteDifference Node,Node #5,4.78117647E-002,BASEMENT_WALL,M10 200MM CONCRETE BLOCK BASEMENT WALL,M10 200MM CONCRETE BLOCK BASEMENT WALL
 ConductionFiniteDifference Node,Node #6,5.97647059E-002,BASEMENT_WALL,M10 200MM CONCRETE BLOCK BASEMENT WALL,M10 200MM CONCRETE BLOCK BASEMENT WALL
 ConductionFiniteDifference Node,Node #7,7.17176471E-002,BASEMENT_WALL,M10 200MM CONCRETE BLOCK BASEMENT WALL,M10 200MM CONCRETE BLOCK BASEMENT WALL
 ConductionFiniteDifference Node,Node #8,8.36705882E-002,BASEMENT_WALL,M10 200MM CONCRETE BLOCK BASEMENT WALL,M10 200MM CONCRETE BLOCK BASEMENT WALL
 ConductionFiniteDifference Node,Node #9,9.56235294E-002,BASEMENT_WALL,M10 200MM CONCRETE BLOCK BASEMENT WALL,M10 200MM CONCRETE BLOCK BASEMENT WALL
 ConductionFiniteDifference Node,Node #10,0.10757647,BASEMENT_WALL,M10 200MM CONCRETE BLOCK BASEMENT WALL,M10 200MM CONCRETE BLOCK BASEMENT WALL
 ConductionFiniteDifference Node,Node #11,0.11952941,BASEMENT_WALL,M10 200MM CONCRETE BLOCK BASEMENT WALL,M10 200MM CONCRETE BLOCK BASEMENT WALL
 ConductionFiniteDifference Node,Node #12,0.13148235,BASEMENT_WALL,M10 200MM CONCRETE BLOCK BASEMENT WALL,M10 200MM CONCRETE BLOCK BASEMENT WALL
 ConductionFiniteDifference Node,Node #13,0.14343529,BASEMENT_WALL,M10 200MM CONCRETE BLOCK BASEMENT WALL,M10 200MM CONCRETE BLOCK BASEMENT WALL
 ConductionFiniteDifference Node,Node #14,0.15538824,BASEMENT_WALL,M10 200MM CONCRETE BLOCK BASEMENT WALL,M10 200MM CONCRETE BLOCK BASEMENT WALL
 ConductionFiniteDifference Node,Node #15,0.16734118,BASEMENT_WALL,M10 200MM CONCRETE BLOCK BASEMENT WALL,M10 200MM CONCRETE BLOCK BASEMENT WALL
 ConductionFiniteDifference Node,Node #16,0.17929412,BASEMENT_WALL,M10 200MM CONCRETE BLOCK BASEMENT WALL,M10 200MM CONCRETE BLOCK BASEMENT WALL
 ConductionFiniteDifference Node,Node #17,0.19124706,BASEMENT_WALL,M10 200MM CONCRETE BLOCK BASEMENT WALL,M10 200MM CONCRETE BLOCK BASEMENT WALL
 ConductionFiniteDifference Node,Node #18,0.20320000,BASEMENT_WALL,M10 200MM CONCRETE BLOCK BASEMENT WALL,Surface Inside Face
 Construction CondFD,INT_WOOD_FLOOR,14,3,6,1.666667E-002
 Material CondFD Summary,AC02 ACOUSTIC CEILING,1.2700E-002,2,6.35000000E-003,0.21994069,0.00000000
 Material CondFD Summary,G02 16MM PLYWOOD,1.5900E-002,2,7.95000000E-003,0.17306688,0.00000000
 Material CondFD Summary,CP02 CARPET PAD,0.1000,1,0.10000000,27716186.25277162,0.00000000
 ConductionFiniteDifference Node,Node #1,0.00000000,INT_WOOD_FLOOR,Surface Outside Face,AC02 ACOUSTIC CEILING
 ConductionFiniteDifference Node,Node #2,6.35000000E-003,INT_WOOD_FLOOR,AC02 ACOUSTIC CEILING,AC02 ACOUSTIC CEILING
 ConductionFiniteDifference Node,Node #3,1.27000000E-002,INT_WOOD_FLOOR,AC02 ACOUSTIC CEILING,G02 16MM PLYWOOD
 ConductionFiniteDifference Node,Node #4,2.06500000E-002,INT_WOOD_FLOOR,G02 16MM PLYWOOD,G02 16MM PLYWOOD
 ConductionFiniteDifference Node,Node #5,2.86000000E-002,INT_WOOD_FLOOR,G02 16MM PLYWOOD,CP02 CARPET PAD
 ConductionFiniteDifference Node,Node #6,0.12860000,INT_WOOD_FLOOR,CP02 CARPET PAD,Surface Inside Face
 Construction CondFD,EXT_SOFFIT_FLOOR,15,1,3,1.666667E-002
 Material CondFD Summary,G02 16MM PLYWOOD,1.5900E-002,2,7.95000000E-003,0.17306688,0.00000000
 ConductionFiniteDifference Node,Node #1,0.00000000,EXT_SOFFIT_FLOOR,Surface Outside Face,G02 16MM PLYWOOD
 ConductionFiniteDifference Node,Node #2,7.95000000E-003,EXT_SOFFIT_FLOOR,G02 16MM PLYWOOD,G02 16MM PLYWOOD
 ConductionFiniteDifference Node,Node #3,1.59000000E-002,EXT_SOFFIT_FLOOR,G02 16MM PLYWOOD,Surface Inside Face
 Construction CondFD,NONRES_ROOF,16,3,5,1.666667E-002
 Material CondFD Summary,F13 BUILT-UP ROOFING,9.5000E-003,2,4.75000000E-003,0.26020350,0.00000000
 Material CondFD Summary,NONRES_ROOF_INSULATION,0.1000,1,0.10000000,1389246.68829748,0.00000000
 Material CondFD Summary,F08 METAL SURFACE,8.0000E-002,1,8.00000000E-002,0.10851227,0.00000000
 ConductionFiniteDifference Node,Node #1,0.00000000,NONRES_ROOF,Surface Outside Face,F13 BUILT-UP ROOFING
 ConductionFiniteDifference Node,Node #2,4.75000000E-003,NONRES_ROOF,F13 BUILT-UP ROOFING,F13 BUILT-UP ROOFING
 ConductionFiniteDifference Node,Node #3,9.50000000E-003,NONRES_ROOF,F13 BUILT-UP ROOFING,NONRES_ROOF_INSULATION
 ConductionFiniteDifference Node,Node #4,0.10950000,NONRES_ROOF,NONRES_ROOF_INSULATION,F08 METAL SURFACE
 ConductionFiniteDifference Node,Node #5,0.18950000,NONRES_ROOF,F08 METAL SURFACE,Surface Inside Face
 Construction CondFD,RES_ROOF,17,3,5,1.666667E-002
 Material CondFD Summary,F13 BUILT-UP ROOFING,9.5000E-003,2,4.75000000E-003,0.26020350,0.00000000
 Material CondFD Summary,RES_ROOF_INSULATION,0.1000,1,0.10000000,200409282.35294142,0.00000000
 Material CondFD Summary,F08 METAL SURFACE,8.0000E-002,1,8.00000000E-002,0.10851227,0.00000000
 ConductionFiniteDifference Node,Node #1,0.00000000,RES_ROOF,Surface Outside Face,F13 BUILT-UP ROOFING
 ConductionFiniteDifference Node,Node #2,4.75000000E-003,RES_ROOF,F13 BUILT-UP ROOFING,F13 BUILT-UP ROOFING
 ConductionFiniteDifference Node,Node #3,9.50000000E-003,RES_ROOF,F13 BUILT-UP ROOFING,RES_ROOF_INSULATION
 ConductionFiniteDifference Node,Node #4,0.10950000,RES_ROOF,RES_ROOF_INSULATION,F08 METAL SURFACE
 ConductionFiniteDifference Node,Node #5,0.18950000,RES_ROOF,F08 METAL SURFACE,Surface Inside Face
 Construction CondFD,SEMIHEATED_ROOF,18,3,5,1.666667E-002
 Material CondFD Summary,F13 BUILT-UP ROOFING,9.5000E-003,2,4.75000000E-003,0.26020350,0.00000000
 Material CondFD Summary,SEMIHEATED_ROOF_INSULATION,0.1000,1,0.10000000,200409282.35294142,0.00000000
 Material CondFD Summary,F08 METAL SURFACE,8.0000E-002,1,8.00000000E-002,0.10851227,0.00000000
 ConductionFiniteDifference Node,Node #1,0.00000000,SEMIHEATED_ROOF,Surface Outside Face,F13 BUILT-UP ROOFING
 ConductionFiniteDifference Node,Node #2,4.75000000E-003,SEMIHEATED_ROOF,F13 BUILT-UP ROOFING,F13 BUILT-UP ROOFING
 ConductionFiniteDifference Node,Node #3,9.50000000E-003,SEMIHEATED_ROOF,F13 BUILT-UP ROOFING,SEMIHEATED_ROOF_INSULATION
 ConductionFiniteDifference Node,Node #4,0.10950000,SEMIHEATED_ROOF,SEMIHEATED_ROOF_INSULATION,F08 METAL SURFACE
 ConductionFiniteDifference Node,Node #5,0.18950000,SEMIHEATED_ROOF,F08 METAL SURFACE,Surface Inside Face
 Construction CondFD,NONRES_EXT_WALL,19,4,8,1.666667E-002
 Material CondFD Summary,F07 25MM STUCCO,2.5400E-002,2,1.27000000E-002,0.17179837,0.00000000
 Material CondFD Summary,G01 16MM GYPSUM BOARD,1.5900E-002,2,7.95000000E-003,0.17418891,0.00000000
 Material CondFD Summary,NONRES_EXTERIOR_WALL_INSULATION,0.1000,1,0.10000000,3152214.21932203,0.00000000
 Material CondFD Summary,G01 16MM GYPSUM BOARD,1.5900E-002,2,7.95000000E-003,0.17418891,0.00000000
 ConductionFiniteDifference Node,Node #1,0.00000000,NONRES_EXT_WALL,Surface Outside Face,F07 25MM STUCCO
 ConductionFiniteDifference Node,Node #2,1.27000000E-002,NONRES_EXT_WALL,F07 25MM STUCCO,F07 25MM STUCCO
 ConductionFiniteDifference Node,Node #3,2.54000000E-002,NONRES_EXT_WALL,F07 25MM STUCCO,G01 16MM GYPSUM BOARD
 ConductionFiniteDifference Node,Node #4,3.33500000E-002,NONRES_EXT_WALL,G01 16MM GYPSUM BOARD,G01 16MM GYPSUM BOARD
 ConductionFiniteDifference Node,Node #5,4.13000000E-002,NONRES_EXT_WALL,G01 16MM GYPSUM BOARD,NONRES_EXTERIOR_WALL_INSULATION
 ConductionFiniteDifference Node,Node #6,0.14130000,NONRES_EXT_WALL,NONRES_EXTERIOR_WALL_INSULATION,G01 16MM GYPSUM BOARD
 ConductionFiniteDifference Node,Node #7,0.14925000,NONRES_EXT_WALL,G01 16MM GYPSUM BOARD,G01 16MM GYPSUM BOARD
 ConductionFiniteDifference Node,Node #8,0.15720000,NONRES_EXT_WALL,G01 16MM GYPSUM BOARD,Surface Inside Face
 Construction CondFD,RES_EXT_WALL,20,4,8,1.666667E-002
 Material CondFD Summary,F07 25MM STUCCO,2.5400E-002,2,1.27000000E-002,0.17179837,0.00000000
 Material CondFD Summary,G01 16MM GYPSUM BOARD,1.5900E-002,2,7.95000000E-003,0.17418891,0.00000000
 Material CondFD Summary,RES_EXTERIOR_WALL_INSULATION,0.1000,1,0.10000000,200409282.35294142,0.00000000
 Material CondFD Summary,G01 16MM GYPSUM BOARD,1.5900E-002,2,7.95000000E-003,0.17418891,0.00000000
 ConductionFiniteDifference Node,Node #1,0.00000000,RES_EXT_WALL,Surface Outside Face,F07 25MM STUCCO
 ConductionFiniteDifference Node,Node #2,1.27000000E-002,RES_EXT_WALL,F07 25MM STUCCO,F07 25MM STUCCO
 ConductionFiniteDifference Node,Node #3,2.54000000E-002,RES_EXT_WALL,F07 25MM STUCCO,G01 16MM GYPSUM BOARD
 ConductionFiniteDifference Node,Node #4,3.33500000E-002,RES_EXT_WALL,G01 16MM GYPSUM BOARD,G01 16MM GYPSUM BOARD
 ConductionFiniteDifference Node,Node #5,4.13000000E-002,RES_EXT_WALL,G01 16MM GYPSUM BOARD,RES_EXTERIOR_WALL_INSULATION
 ConductionFiniteDifference Node,Node #6,0.14130000,RES_EXT_WALL,RES_EXTERIOR_WALL_INSULATION,G01 16MM GYPSUM BOARD
 ConductionFiniteDifference Node,Node #7,0.14925000,RES_EXT_WALL,G01 16MM GYPSUM BOARD,G01 16MM GYPSUM BOARD
 ConductionFiniteDifference Node,Node #8,0.15720000,RES_EXT_WALL,G01 16MM GYPSUM BOARD,Surface Inside Face
 Construction CondFD,SEMIHEATED_EXT_WALL,21,4,8,1.666667E-002
 Material CondFD Summary,F07 25MM STUCCO,2.5400E-002,2,1.27000000E-002,0.17179837,0.00000000
 Material CondFD Summary,G01 16MM GYPSUM BOARD,1.5900E-002,2,7.95000000E-003,0.17418891,0.00000000
 Material CondFD Summary,SEMIHEATED_EXTERIOR_WALL_INSULATION,0.1000,1,0.10000000,200409282.35294142,0.00000000
 Material CondFD Summary,G01 16MM GYPSUM BOARD,1.5900E-002,2,7.95000000E-003,0.17418891,0.00000000
 ConductionFiniteDifference Node,Node #1,0.00000000,SEMIHEATED_EXT_WALL,Surface Outside Face,F07 25MM STUCCO
 ConductionFiniteDifference Node,Node #2,1.27000000E-002,SEMIHEATED_EXT_WALL,F07 25MM STUCCO,F07 25MM STUCCO
 ConductionFiniteDifference Node,Node #3,2.54000000E-002,SEMIHEATED_EXT_WALL,F07 25MM STUCCO,G01 16MM GYPSUM BOARD
 ConductionFiniteDifference Node,Node #4,3.33500000E-002,SEMIHEATED_EXT_WALL,G01 16MM GYPSUM BOARD,G01 16MM GYPSUM BOARD
 ConductionFiniteDifference Node,Node #5,4.13000000E-002,SEMIHEATED_EXT_WALL,G01 16MM GYPSUM BOARD,SEMIHEATED_EXTERIOR_WALL_INSULATION
 ConductionFiniteDifference Node,Node #6,0.14130000,SEMIHEATED_EXT_WALL,SEMIHEATED_EXTERIOR_WALL_INSULATION,G01 16MM GYPSUM BOARD
 ConductionFiniteDifference Node,Node #7,0.14925000,SEMIHEATED_EXT_WALL,G01 16MM GYPSUM BOARD,G01 16MM GYPSUM BOARD
 ConductionFiniteDifference Node,Node #8,0.15720000,SEMIHEATED_EXT_WALL,G01 16MM GYPSUM BOARD,Surface Inside Face
 Construction CondFD,NONRES_FLOOR,22,3,9,1.666667E-002
 Material CondFD Summary,NONRES_FLOOR_INSULATION,0.1000,1,0.10000000,200409282.35294142,0.00000000
 Material CondFD Summary,100MM NORMALWEIGHT CONCRETE FLOOR,0.1016,6,1.69333333E-002,0.25020315,0.00000000
 Material CondFD Summary,CP02 CARPET PAD,0.1000,1,0.10000000,27716186.25277162,0.00000000
 ConductionFiniteDifference Node,Node #1,0.00000000,NONRES_FLOOR,Surface Outside Face,NONRES_FLOOR_INSULATION
 ConductionFiniteDifference Node,Node #2,0.10000000,NONRES_FLOOR,NONRES_FLOOR_INSULATION,100MM NORMALWEIGHT CONCRETE FLOOR
 ConductionFiniteDifference Node,Node #3,0.11693333,NONRES_FLOOR,100MM NORMALWEIGHT CONCRETE FLOOR,100MM NORMALWEIGHT CONCRETE FLOOR
 ConductionFiniteDifference Node,Node #4,0.13386667,NONRES_FLOOR,100MM NORMALWEIGHT CONCRETE FLOOR,100MM NORMALWEIGHT CONCRETE FLOOR
 ConductionFiniteDifference Node,Node #5,0.15080000,NONRES_FLOOR,100MM NORMALWEIGHT CONCRETE FLOOR,100MM NORMALWEIGHT CONCRETE FLOOR
 ConductionFiniteDifference Node,Node #6,0.16773333,NONRES_FLOOR,100MM NORMALWEIGHT CONCRETE FLOOR,100MM NORMALWEIGHT CONCRETE FLOOR
 ConductionFiniteDifference Node,Node #7,0.18466667,NONRES_FLOOR,100MM NORMALWEIGHT CONCRETE FLOOR,100MM NORMALWEIGHT CONCRETE FLOOR
 ConductionFiniteDifference Node,Node #8,0.20160000,NONRES_FLOOR,100MM NORMALWEIGHT CONCRETE FLOOR,CP02 CARPET PAD
 ConductionFiniteDifference Node,Node #9,0.30160000,NONRES_FLOOR,CP02 CARPET PAD,Surface Inside Face
 Construction CondFD,RES_FLOOR,23,3,9,1.666667E-002
 Material CondFD Summary,RES_FLOOR_INSULATION,0.1000,1,0.10000000,200409282.35294142,0.00000000
 Material CondFD Summary,100MM NORMALWEIGHT CONCRETE FLOOR,0.1016,6,1.69333333E-002,0.25020315,0.00000000
 Material CondFD Summary,CP02 CARPET PAD,0.1000,1,0.10000000,27716186.25277162,0.00000000
 ConductionFiniteDifference Node,Node #1,0.00000000,RES_FLOOR,Surface Outside Face,RES_FLOOR_INSULATION
 ConductionFiniteDifference Node,Node #2,0.10000000,RES_FLOOR,RES_FLOOR_INSULATION,100MM NORMALWEIGHT CONCRETE FLOOR
 ConductionFiniteDifference Node,Node #3,0.11693333,RES_FLOOR,100MM NORMALWEIGHT CONCRETE FLOOR,100MM NORMALWEIGHT CONCRETE FLOOR
 ConductionFiniteDifference Node,Node #4,0.13386667,RES_FLOOR,100MM NORMALWEIGHT CONCRETE FLOOR,100MM NORMALWEIGHT CONCRETE FLOOR
 ConductionFiniteDifference Node,Node #5,0.15080000,RES_FLOOR,100MM NORMALWEIGHT CONCRETE FLOOR,100MM NORMALWEIGHT CONCRETE FLOOR
 ConductionFiniteDifference Node,Node #6,0.16773333,RES_FLOOR,100MM NORMALWEIGHT CONCRETE FLOOR,100MM NORMALWEIGHT CONCRETE FLOOR
 ConductionFiniteDifference Node,Node #7,0.18466667,RES_FLOOR,100MM NORMALWEIGHT CONCRETE FLOOR,100MM NORMALWEIGHT CONCRETE FLOOR
 ConductionFiniteDifference Node,Node #8,0.20160000,RES_FLOOR,100MM NORMALWEIGHT CONCRETE FLOOR,CP02 CARPET PAD
 ConductionFiniteDifference Node,Node #9,0.30160000,RES_FLOOR,CP02 CARPET PAD,Surface Inside Face
 Construction CondFD,SEMIHEATED_FLOOR,24,3,9,1.666667E-002
 Material CondFD Summary,SEMIHEATED_FLOOR_INSULATION,0.1000,1,0.10000000,200409282.35294142,0.00000000
 Material CondFD Summary,100MM NORMALWEIGHT CONCRETE FLOOR,0.1016,6,1.69333333E-002,0.25020315,0.00000000
 Material CondFD Summary,CP02 CARPET PAD,0.1000,1,0.10000000,27716186.25277162,0.00000000
 ConductionFiniteDifference Node,Node #1,0.00000000,SEMIHEATED_FLOOR,Surface Outside Face,SEMIHEATED_FLOOR_INSULATION
 ConductionFiniteDifference Node,Node #2,0.10000000,SEMIHEATED_FLOOR,SEMIHEATED_FLOOR_INSULATION,100MM NORMALWEIGHT CONCRETE FLOOR
 ConductionFiniteDifference Node,Node #3,0.11693333,SEMIHEATED_FLOOR,100MM NORMALWEIGHT CONCRETE FLOOR,100MM NORMALWEIGHT CONCRETE FLOOR
 ConductionFiniteDifference Node,Node #4,0.13386667,SEMIHEATED_FLOOR,100MM NORMALWEIGHT CONCRETE FLOOR,100MM NORMALWEIGHT CONCRETE FLOOR
 ConductionFiniteDifference Node,Node #5,0.15080000,SEMIHEATED_FLOOR,100MM NORMALWEIGHT CONCRETE FLOOR,100MM NORMALWEIGHT CONCRETE FLOOR
 ConductionFiniteDifference Node,Node #6,0.16773333,SEMIHEATED_FLOOR,100MM NORMALWEIGHT CONCRETE FLOOR,100MM NORMALWEIGHT CONCRETE FLOOR
 ConductionFiniteDifference Node,Node #7,0.18466667,SEMIHEATED_FLOOR,100MM NORMALWEIGHT CONCRETE FLOOR,100MM NORMALWEIGHT CONCRETE FLOOR
 ConductionFiniteDifference Node,Node #8,0.20160000,SEMIHEATED_FLOOR,100MM NORMALWEIGHT CONCRETE FLOOR,CP02 CARPET PAD
 ConductionFiniteDifference Node,Node #9,0.30160000,SEMIHEATED_FLOOR,CP02 CARPET PAD,Surface Inside Face
 Construction CondFD,NONRES_FLOOR_CEILING,25,3,9,1.666667E-002
 Material CondFD Summary,CP02 CARPET PAD,0.1000,1,0.10000000,27716186.25277162,0.00000000
 Material CondFD Summary,100MM NORMALWEIGHT CONCRETE FLOOR,0.1016,6,1.69333333E-002,0.25020315,0.00000000
 Material CondFD Summary,NONRES_FLOOR_INSULATION,0.1000,1,0.10000000,200409282.35294142,0.00000000
 ConductionFiniteDifference Node,Node #1,0.00000000,NONRES_FLOOR_CEILING,Surface Outside Face,CP02 CARPET PAD
 ConductionFiniteDifference Node,Node #2,0.10000000,NONRES_FLOOR_CEILING,CP02 CARPET PAD,100MM NORMALWEIGHT CONCRETE FLOOR
 ConductionFiniteDifference Node,Node #3,0.11693333,NONRES_FLOOR_CEILING,100MM NORMALWEIGHT CONCRETE FLOOR,100MM NORMALWEIGHT CONCRETE FLOOR
 ConductionFiniteDifference Node,Node #4,0.13386667,NONRES_FLOOR_CEILING,100MM NORMALWEIGHT CONCRETE FLOOR,100MM NORMALWEIGHT CONCRETE FLOOR
 ConductionFiniteDifference Node,Node #5,0.15080000,NONRES_FLOOR_CEILING,100MM NORMALWEIGHT CONCRETE FLOOR,100MM NORMALWEIGHT CONCRETE FLOOR
 ConductionFiniteDifference Node,Node #6,0.16773333,NONRES_FLOOR_CEILING,100MM NORMALWEIGHT CONCRETE FLOOR,100MM NORMALWEIGHT CONCRETE FLOOR
 ConductionFiniteDifference Node,Node #7,0.18466667,NONRES_FLOOR_CEILING,100MM NORMALWEIGHT CONCRETE FLOOR,100MM NORMALWEIGHT CONCRETE FLOOR
 ConductionFiniteDifference Node,Node #8,0.20160000,NONRES_FLOOR_CEILING,100MM NORMALWEIGHT CONCRETE FLOOR,NONRES_FLOOR_INSULATION
 ConductionFiniteDifference Node,Node #9,0.30160000,NONRES_FLOOR_CEILING,NONRES_FLOOR_INSULATION,Surface Inside Face
 Construction CondFD,RES_FLOOR_CEILING,26,3,9,1.666667E-002
 Material CondFD Summary,CP02 CARPET PAD,0.1000,1,0.10000000,27716186.25277162,0.00000000
 Material CondFD Summary,100MM NORMALWEIGHT CONCRETE FLOOR,0.1016,6,1.69333333E-002,0.25020315,0.00000000
 Material CondFD Summary,RES_FLOOR_INSULATION,0.1000,1,0.10000000,200409282.35294142,0.00000000
 ConductionFiniteDifference Node,Node #1,0.00000000,RES_FLOOR_CEILING,Surface Outside Face,CP02 CARPET PAD
 ConductionFiniteDifference Node,Node #2,0.10000000,RES_FLOOR_CEILING,CP02 CARPET PAD,100MM NORMALWEIGHT CONCRETE FLOOR
 ConductionFiniteDifference Node,Node #3,0.11693333,RES_FLOOR_CEILING,100MM NORMALWEIGHT CONCRETE FLOOR,100MM NORMALWEIGHT CONCRETE FLOOR
 ConductionFiniteDifference Node,Node #4,0.13386667,RES_FLOOR_CEILING,100MM NORMALWEIGHT CONCRETE FLOOR,100MM NORMALWEIGHT CONCRETE FLOOR
 ConductionFiniteDifference Node,Node #5,0.15080000,RES_FLOOR_CEILING,100MM NORMALWEIGHT CONCRETE FLOOR,100MM NORMALWEIGHT CONCRETE FLOOR
 ConductionFiniteDifference Node,Node #6,0.16773333,RES_FLOOR_CEILING,100MM NORMALWEIGHT CONCRETE FLOOR,100MM NORMALWEIGHT CONCRETE FLOOR
 ConductionFiniteDifference Node,Node #7,0.18466667,RES_FLOOR_CEILING,100MM NORMALWEIGHT CONCRETE FLOOR,100MM NORMALWEIGHT CONCRETE FLOOR
 ConductionFiniteDifference Node,Node #8,0.20160000,RES_FLOOR_CEILING,100MM NORMALWEIGHT CONCRETE FLOOR,RES_FLOOR_INSULATION
 ConductionFiniteDifference Node,Node #9,0.30160000,RES_FLOOR_CEILING,RES_FLOOR_INSULATION,Surface Inside Face
 Construction CondFD,SEMIHEATED_FLOOR_CEILING,27,3,9,1.666667E-002
 Material CondFD Summary,CP02 CARPET PAD,0.1000,1,0.10000000,27716186.25277162,0.00000000
 Material CondFD Summary,100MM NORMALWEIGHT CONCRETE FLOOR,0.1016,6,1.69333333E-002,0.25020315,0.00000000
 Material CondFD Summary,SEMIHEATED_FLOOR_INSULATION,0.1000,1,0.10000000,200409282.35294142,0.00000000
 ConductionFiniteDifference Node,Node #1,0.00000000,SEMIHEATED_FLOOR_CEILING,Surface Outside Face,CP02 CARPET PAD
 ConductionFiniteDifference Node,Node #2,0.10000000,SEMIHEATED_FLOOR_CEILING,CP02 CARPET PAD,100MM NORMALWEIGHT CONCRETE FLOOR
 ConductionFiniteDifference Node,Node #3,0.11693333,SEMIHEATED_FLOOR_CEILING,100MM NORMALWEIGHT CONCRETE FLOOR,100MM NORMALWEIGHT CONCRETE FLOOR
 ConductionFiniteDifference Node,Node #4,0.13386667,SEMIHEATED_FLOOR_CEILING,100MM NORMALWEIGHT CONCRETE FLOOR,100MM NORMALWEIGHT CONCRETE FLOOR
 ConductionFiniteDifference Node,Node #5,0.15080000,SEMIHEATED_FLOOR_CEILING,100MM NORMALWEIGHT CONCRETE FLOOR,100MM NORMALWEIGHT CONCRETE FLOOR
 ConductionFiniteDifference Node,Node #6,0.16773333,SEMIHEATED_FLOOR_CEILING,100MM NORMALWEIGHT CONCRETE FLOOR,100MM NORMALWEIGHT CONCRETE FLOOR
 ConductionFiniteDifference Node,Node #7,0.18466667,SEMIHEATED_FLOOR_CEILING,100MM NORMALWEIGHT CONCRETE FLOOR,100MM NORMALWEIGHT CONCRETE FLOOR
 ConductionFiniteDifference Node,Node #8,0.20160000,SEMIHEATED_FLOOR_CEILING,100MM NORMALWEIGHT CONCRETE FLOOR,SEMIHEATED_FLOOR_INSULATION
 ConductionFiniteDifference Node,Node #9,0.30160000,SEMIHEATED_FLOOR_CEILING,SEMIHEATED_FLOOR_INSULATION,Surface Inside Face
 Construction CondFD,DROPCEILING,130,1,3,1.666667E-002
 Material CondFD Summary,AC02 ACOUSTIC CEILING,1.2700E-002,2,6.35000000E-003,0.21994069,0.00000000
 ConductionFiniteDifference Node,Node #1,0.00000000,DROPCEILING,Surface Outside Face,AC02 ACOUSTIC CEILING
 ConductionFiniteDifference Node,Node #2,6.35000000E-003,DROPCEILING,AC02 ACOUSTIC CEILING,AC02 ACOUSTIC CEILING
 ConductionFiniteDifference Node,Node #3,1.27000000E-002,DROPCEILING,AC02 ACOUSTIC CEILING,Surface Inside Face
 Construction CondFD,INT_SLAB_FLOOR_RAD,131,3,8,1.666667E-002
 Material CondFD Summary,70MM NORMALWEIGHT CONCRETE FLOOR,7.0000E-002,4,1.75000000E-002,0.23426186,0.00000000
 Material CondFD Summary,30MM NORMALWEIGHT CONCRETE FLOOR,3.0000E-002,2,1.50000000E-002,0.31885642,0.00000000
 Material CondFD Summary,CP02 CARPET PAD,0.1000,1,0.10000000,27716186.25277162,0.00000000
 ConductionFiniteDifference Node,Node #1,0.00000000,INT_SLAB_FLOOR_RAD,Surface Outside Face,70MM NORMALWEIGHT CONCRETE FLOOR
 ConductionFiniteDifference Node,Node #2,1.75000000E-002,INT_SLAB_FLOOR_RAD,70MM NORMALWEIGHT CONCRETE FLOOR,70MM NORMALWEIGHT CONCRETE FLOOR
 ConductionFiniteDifference Node,Node #3,3.50000000E-002,INT_SLAB_FLOOR_RAD,70MM NORMALWEIGHT CONCRETE FLOOR,70MM NORMALWEIGHT CONCRETE FLOOR
 ConductionFiniteDifference Node,Node #4,5.25000000E-002,INT_SLAB_FLOOR_RAD,70MM NORMALWEIGHT CONCRETE FLOOR,70MM NORMALWEIGHT CONCRETE FLOOR
 ConductionFiniteDifference Node,Node #5,7.00000000E-002,INT_SLAB_FLOOR_RAD,70MM NORMALWEIGHT CONCRETE FLOOR,30MM NORMALWEIGHT CONCRETE FLOOR
 ConductionFiniteDifference Node,Node #6,8.50000000E-002,INT_SLAB_FLOOR_RAD,30MM NORMALWEIGHT CONCRETE FLOOR,30MM NORMALWEIGHT CONCRETE FLOOR
 ConductionFiniteDifference Node,Node #7,0.10000000,INT_SLAB_FLOOR_RAD,30MM NORMALWEIGHT CONCRETE FLOOR,CP02 CARPET PAD
 ConductionFiniteDifference Node,Node #8,0.20000000,INT_SLAB_FLOOR_RAD,CP02 CARPET PAD,Surface Inside Face
 Construction CondFD,EXT_SLAB_8IN_WITH_CARPET_RAD,132,3,15,1.666667E-002
 Material CondFD Summary,170MM NORMALWEIGHT CONCRETE FLOOR,0.1700,11,1.54545455E-002,0.30037599,0.00000000
 Material CondFD Summary,30MM NORMALWEIGHT CONCRETE FLOOR,3.0000E-002,2,1.50000000E-002,0.31885642,0.00000000
 Material CondFD Summary,CP02 CARPET PAD,0.1000,1,0.10000000,27716186.25277162,0.00000000
 ConductionFiniteDifference Node,Node #1,0.00000000,EXT_SLAB_8IN_WITH_CARPET_RAD,Surface Outside Face,170MM NORMALWEIGHT CONCRETE FLOOR
 ConductionFiniteDifference Node,Node #2,1.54545455E-002,EXT_SLAB_8IN_WITH_CARPET_RAD,170MM NORMALWEIGHT CONCRETE FLOOR,170MM NORMALWEIGHT CONCRETE FLOOR
 ConductionFiniteDifference Node,Node #3,3.09090909E-002,EXT_SLAB_8IN_WITH_CARPET_RAD,170MM NORMALWEIGHT CONCRETE FLOOR,170MM NORMALWEIGHT CONCRETE FLOOR
 ConductionFiniteDifference Node,Node #4,4.63636364E-002,EXT_SLAB_8IN_WITH_CARPET_RAD,170MM NORMALWEIGHT CONCRETE FLOOR,170MM NORMALWEIGHT CONCRETE FLOOR
 ConductionFiniteDifference Node,Node #5,6.18181818E-002,EXT_SLAB_8IN_WITH_CARPET_RAD,170MM NORMALWEIGHT CONCRETE FLOOR,170MM NORMALWEIGHT CONCRETE FLOOR
 ConductionFiniteDifference Node,Node #6,7.72727273E-002,EXT_SLAB_8IN_WITH_CARPET_RAD,170MM NORMALWEIGHT CONCRETE FLOOR,170MM NORMALWEIGHT CONCRETE FLOOR
 ConductionFiniteDifference Node,Node #7,9.27272727E-002,EXT_SLAB_8IN_WITH_CARPET_RAD,170MM NORMALWEIGHT CONCRETE FLOOR,170MM NORMALWEIGHT CONCRETE FLOOR
 ConductionFiniteDifference Node,Node #8,0.10818182,EXT_SLAB_8IN_WITH_CARPET_RAD,170MM NORMALWEIGHT CONCRETE FLOOR,170MM NORMALWEIGHT CONCRETE FLOOR
 ConductionFiniteDifference Node,Node #9,0.12363636,EXT_SLAB_8IN_WITH_CARPET_RAD,170MM NORMALWEIGHT CONCRETE FLOOR,170MM NORMALWEIGHT CONCRETE FLOOR
 ConductionFiniteDifference Node,Node #10,0.13909091,EXT_SLAB_8IN_WITH_CARPET_RAD,170MM NORMALWEIGHT CONCRETE FLOOR,170MM NORMALWEIGHT CONCRETE FLOOR
 ConductionFiniteDifference Node,Node #11,0.15454545,EXT_SLAB_8IN_WITH_CARPET_RAD,170MM NORMALWEIGHT CONCRETE FLOOR,170MM NORMALWEIGHT CONCRETE FLOOR
 ConductionFiniteDifference Node,Node #12,0.17000000,EXT_SLAB_8IN_WITH_CARPET_RAD,170MM NORMALWEIGHT CONCRETE FLOOR,30MM NORMALWEIGHT CONCRETE FLOOR
 ConductionFiniteDifference Node,Node #13,0.18500000,EXT_SLAB_8IN_WITH_CARPET_RAD,30MM NORMALWEIGHT CONCRETE FLOOR,30MM NORMALWEIGHT CONCRETE FLOOR
 ConductionFiniteDifference Node,Node #14,0.20000000,EXT_SLAB_8IN_WITH_CARPET_RAD,30MM NORMALWEIGHT CONCRETE FLOOR,CP02 CARPET PAD
 ConductionFiniteDifference Node,Node #15,0.30000000,EXT_SLAB_8IN_WITH_CARPET_RAD,CP02 CARPET PAD,Surface Inside Face
 Construction CondFD,NONRES_EXT_WALL_RAD,133,3,7,1.666667E-002
 Material CondFD Summary,F07 25MM STUCCO,2.5400E-002,2,1.27000000E-002,0.17179837,0.00000000
 Material CondFD Summary,G01 16MM GYPSUM BOARD,1.5900E-002,2,7.95000000E-003,0.17418891,0.00000000
 Material CondFD Summary,G01 16MM GYPSUM BOARD,1.5900E-002,2,7.95000000E-003,0.17418891,0.00000000
 ConductionFiniteDifference Node,Node #1,0.00000000,NONRES_EXT_WALL_RAD,Surface Outside Face,F07 25MM STUCCO
 ConductionFiniteDifference Node,Node #2,1.27000000E-002,NONRES_EXT_WALL_RAD,F07 25MM STUCCO,F07 25MM STUCCO
 ConductionFiniteDifference Node,Node #3,2.54000000E-002,NONRES_EXT_WALL_RAD,F07 25MM STUCCO,G01 16MM GYPSUM BOARD
 ConductionFiniteDifference Node,Node #4,3.33500000E-002,NONRES_EXT_WALL_RAD,G01 16MM GYPSUM BOARD,G01 16MM GYPSUM BOARD
 ConductionFiniteDifference Node,Node #5,4.13000000E-002,NONRES_EXT_WALL_RAD,G01 16MM GYPSUM BOARD,G01 16MM GYPSUM BOARD
 ConductionFiniteDifference Node,Node #6,4.92500000E-002,NONRES_EXT_WALL_RAD,G01 16MM GYPSUM BOARD,G01 16MM GYPSUM BOARD
 ConductionFiniteDifference Node,Node #7,5.72000000E-002,NONRES_EXT_WALL_RAD,G01 16MM GYPSUM BOARD,Surface Inside Face
 Construction CondFD,iz-INT_SLAB_FLOOR_RAD,134,3,8,1.666667E-002
 Material CondFD Summary,CP02 CARPET PAD,0.1000,1,0.10000000,27716186.25277162,0.00000000
 Material CondFD Summary,30MM NORMALWEIGHT CONCRETE FLOOR,3.0000E-002,2,1.50000000E-002,0.31885642,0.00000000
 Material CondFD Summary,70MM NORMALWEIGHT CONCRETE FLOOR,7.0000E-002,4,1.75000000E-002,0.23426186,0.00000000
 ConductionFiniteDifference Node,Node #1,0.00000000,iz-INT_SLAB_FLOOR_RAD,Surface Outside Face,CP02 CARPET PAD
 ConductionFiniteDifference Node,Node #2,0.10000000,iz-INT_SLAB_FLOOR_RAD,CP02 CARPET PAD,30MM NORMALWEIGHT CONCRETE FLOOR
 ConductionFiniteDifference Node,Node #3,0.11500000,iz-INT_SLAB_FLOOR_RAD,30MM NORMALWEIGHT CONCRETE FLOOR,30MM NORMALWEIGHT CONCRETE FLOOR
 ConductionFiniteDifference Node,Node #4,0.13000000,iz-INT_SLAB_FLOOR_RAD,30MM NORMALWEIGHT CONCRETE FLOOR,70MM NORMALWEIGHT CONCRETE FLOOR
 ConductionFiniteDifference Node,Node #5,0.14750000,iz-INT_SLAB_FLOOR_RAD,70MM NORMALWEIGHT CONCRETE FLOOR,70MM NORMALWEIGHT CONCRETE FLOOR
 ConductionFiniteDifference Node,Node #6,0.16500000,iz-INT_SLAB_FLOOR_RAD,70MM NORMALWEIGHT CONCRETE FLOOR,70MM NORMALWEIGHT CONCRETE FLOOR
 ConductionFiniteDifference Node,Node #7,0.18250000,iz-INT_SLAB_FLOOR_RAD,70MM NORMALWEIGHT CONCRETE FLOOR,70MM NORMALWEIGHT CONCRETE FLOOR
 ConductionFiniteDifference Node,Node #8,0.20000000,iz-INT_SLAB_FLOOR_RAD,70MM NORMALWEIGHT CONCRETE FLOOR,Surface Inside Face
! <ZoneInfiltration Airflow Stats Nominal>,Name,Schedule Name,Zone Name, Zone Floor Area {m2}, # Zone Occupants,Design Volume Flow Rate {m3/s},Volume Flow Rate/Floor Area {m3/s-m2},Volume Flow Rate/Exterior Surface Area {m3/s-m2},ACH - Air Changes per Hour,Equation A - Constant Term Coefficient {},Equation B - Temperature Term Coefficient {1/C},Equation C - Velocity Term Coefficient {s/m}, Equation D - Velocity Squared Term Coefficient {s2/m2}
 ZoneInfiltration Airflow Stats Nominal, PERIMETER_TOP_ZN_3_INFILTRATION,INFIL_SCH_PNNL,PERIMETER_TOP_ZN_3,207.34,11.2,7.790E-002,3.757E-004,5.690E-004,0.493,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, PERIMETER_TOP_ZN_2_INFILTRATION,INFIL_SCH_PNNL,PERIMETER_TOP_ZN_2,131.26,7.1,5.193E-002,3.956E-004,5.690E-004,0.519,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, PERIMETER_TOP_ZN_1_INFILTRATION,INFIL_SCH_PNNL,PERIMETER_TOP_ZN_1,207.34,11.2,7.790E-002,3.757E-004,5.690E-004,0.493,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, PERIMETER_TOP_ZN_4_INFILTRATION,INFIL_SCH_PNNL,PERIMETER_TOP_ZN_4,131.25,7.1,5.193E-002,3.957E-004,5.690E-004,0.519,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, PERIMETER_BOT_ZN_3_INFILTRATION,INFIL_SCH_PNNL,PERIMETER_BOT_ZN_3,207.34,11.2,8.012E-002,3.864E-004,5.690E-004,0.507,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, PERIMETER_BOT_ZN_2_INFILTRATION,INFIL_SCH_PNNL,PERIMETER_BOT_ZN_2,131.26,7.1,5.304E-002,4.041E-004,5.690E-004,0.530,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, PERIMETER_BOT_ZN_1_INFILTRATION,INFIL_SCH_PNNL,PERIMETER_BOT_ZN_1,207.34,11.2,8.012E-002,3.864E-004,5.690E-004,0.507,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, PERIMETER_BOT_ZN_1_DOOR_INFILTRATION,INFIL_DOOR_OPENING_SCH,PERIMETER_BOT_ZN_1,207.34,11.2,0.679,3.273E-003,4.819E-003,4.296,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, PERIMETER_BOT_ZN_4_INFILTRATION,INFIL_SCH_PNNL,PERIMETER_BOT_ZN_4,131.25,7.1,5.304E-002,4.041E-004,5.690E-004,0.530,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, PERIMETER_MID_ZN_3_INFILTRATION,INFIL_SCH_PNNL,PERIMETER_MID_ZN_3,207.34,11.2,7.790E-002,3.757E-004,5.690E-004,0.493,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, PERIMETER_MID_ZN_2_INFILTRATION,INFIL_SCH_PNNL,PERIMETER_MID_ZN_2,131.26,7.1,5.193E-002,3.956E-004,5.690E-004,0.519,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, PERIMETER_MID_ZN_1_INFILTRATION,INFIL_SCH_PNNL,PERIMETER_MID_ZN_1,207.34,11.2,7.790E-002,3.757E-004,5.690E-004,0.493,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, PERIMETER_MID_ZN_4_INFILTRATION,INFIL_SCH_PNNL,PERIMETER_MID_ZN_4,131.25,7.1,5.193E-002,3.957E-004,5.690E-004,0.519,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, FIRSTFLOOR_PLENUM_INFILTRATION,INFIL_SCH_PNNL,FIRSTFLOOR_PLENUM,1660.73,0.0,0.115,6.949E-005,5.690E-004,0.205,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, MIDFLOOR_PLENUM_INFILTRATION,INFIL_SCH_PNNL,MIDFLOOR_PLENUM,1660.73,0.0,0.115,6.949E-005,5.690E-004,0.205,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, TOPFLOOR_PLENUM_INFILTRATION,INFIL_SCH_PNNL,TOPFLOOR_PLENUM,1660.73,0.0,0.115,6.949E-005,6.193E-005,0.205,0.000,0.000,0.224,0.000
! <AirFlow Model>, Simple
 AirFlow Model, Simple
! <RoomAir Model>, Zone Name, Mixing/Mundt/UCSDDV/UCSDCV/UCSDUFI/UCSDUFE/User Defined
RoomAir Model,CORE_BOTTOM,Mixing/Well-Stirred
RoomAir Model,TOPFLOOR_PLENUM,Mixing/Well-Stirred
RoomAir Model,MIDFLOOR_PLENUM,Mixing/Well-Stirred
RoomAir Model,FIRSTFLOOR_PLENUM,Mixing/Well-Stirred
RoomAir Model,CORE_MID,Mixing/Well-Stirred
RoomAir Model,CORE_TOP,Mixing/Well-Stirred
RoomAir Model,PERIMETER_TOP_ZN_3,Mixing/Well-Stirred
RoomAir Model,PERIMETER_TOP_ZN_2,Mixing/Well-Stirred
RoomAir Model,PERIMETER_TOP_ZN_1,Mixing/Well-Stirred
RoomAir Model,PERIMETER_TOP_ZN_4,Mixing/Well-Stirred
RoomAir Model,PERIMETER_BOT_ZN_3,Mixing/Well-Stirred
RoomAir Model,PERIMETER_BOT_ZN_2,Mixing/Well-Stirred
RoomAir Model,PERIMETER_BOT_ZN_1,Mixing/Well-Stirred
RoomAir Model,PERIMETER_BOT_ZN_4,Mixing/Well-Stirred
RoomAir Model,PERIMETER_MID_ZN_3,Mixing/Well-Stirred
RoomAir Model,PERIMETER_MID_ZN_2,Mixing/Well-Stirred
RoomAir Model,PERIMETER_MID_ZN_1,Mixing/Well-Stirred
RoomAir Model,PERIMETER_MID_ZN_4,Mixing/Well-Stirred
! <AirflowNetwork Model:Control>, No Multizone or Distribution/Multizone with Distribution/Multizone without Distribution/Multizone with Distribution only during Fan Operation
AirflowNetwork Model:Control,NoMultizoneOrDistribution
! <Zone Volume Capacitance Multiplier>, Sensible Heat Capacity Multiplier, Moisture Capacity Multiplier, Carbon Dioxide Capacity Multiplier, Generic Contaminant Capacity Multiplier
Zone Volume Capacitance Multiplier,   1.000 ,   1.000,   1.000,   1.000
! <Load Timesteps in Zone Design Calculation Averaging Window>, Value
 Load Timesteps in Zone Design Calculation Averaging Window,   20
! <Heating Sizing Factor Information>, Sizing Factor ID, Value
 Heating Sizing Factor Information, Global,   1.0000    
! <Cooling Sizing Factor Information>, Sizing Factor ID, Value
 Cooling Sizing Factor Information, Global,   1.0000    
! <Sky Daylight Factors>, MonthAndDay, Zone Name, Window Name, Reference Point, Daylight Factor
 Sky Daylight Factors,Clear Sky,01/21,PERIMETER_TOP_ZN_3,PERIMETER_TOP_ZN_3_WALL_NORTH_WINDOW,PERIMETER_TOP_ZN_3_DAYLREFPT1,3.5891E-002
 Sky Daylight Factors,Clear Sky,01/21,PERIMETER_TOP_ZN_3,PERIMETER_TOP_ZN_3_WALL_NORTH_WINDOW,PERIMETER_TOP_ZN_3_DAYLREFPT2,2.3373E-002
 Sky Daylight Factors,Clear Turbid Sky,01/21,PERIMETER_TOP_ZN_3,PERIMETER_TOP_ZN_3_WALL_NORTH_WINDOW,PERIMETER_TOP_ZN_3_DAYLREFPT1,2.8399E-002
 Sky Daylight Factors,Clear Turbid Sky,01/21,PERIMETER_TOP_ZN_3,PERIMETER_TOP_ZN_3_WALL_NORTH_WINDOW,PERIMETER_TOP_ZN_3_DAYLREFPT2,1.8498E-002
 Sky Daylight Factors,Intermediate Sky,01/21,PERIMETER_TOP_ZN_3,PERIMETER_TOP_ZN_3_WALL_NORTH_WINDOW,PERIMETER_TOP_ZN_3_DAYLREFPT1,2.6675E-002
 Sky Daylight Factors,Intermediate Sky,01/21,PERIMETER_TOP_ZN_3,PERIMETER_TOP_ZN_3_WALL_NORTH_WINDOW,PERIMETER_TOP_ZN_3_DAYLREFPT2,1.4094E-002
 Sky Daylight Factors,Overcast Sky,01/21,PERIMETER_TOP_ZN_3,PERIMETER_TOP_ZN_3_WALL_NORTH_WINDOW,PERIMETER_TOP_ZN_3_DAYLREFPT1,4.1850E-002
 Sky Daylight Factors,Overcast Sky,01/21,PERIMETER_TOP_ZN_3,PERIMETER_TOP_ZN_3_WALL_NORTH_WINDOW,PERIMETER_TOP_ZN_3_DAYLREFPT2,1.9570E-002
 Sky Daylight Factors,Clear Sky,01/21,PERIMETER_TOP_ZN_2,PERIMETER_TOP_ZN_2_WALL_EAST_WINDOW,PERIMETER_TOP_ZN_2_DAYLREFPT1,6.0718E-002
 Sky Daylight Factors,Clear Sky,01/21,PERIMETER_TOP_ZN_2,PERIMETER_TOP_ZN_2_WALL_EAST_WINDOW,PERIMETER_TOP_ZN_2_DAYLREFPT2,3.3943E-002
 Sky Daylight Factors,Clear Turbid Sky,01/21,PERIMETER_TOP_ZN_2,PERIMETER_TOP_ZN_2_WALL_EAST_WINDOW,PERIMETER_TOP_ZN_2_DAYLREFPT1,5.9049E-002
 Sky Daylight Factors,Clear Turbid Sky,01/21,PERIMETER_TOP_ZN_2,PERIMETER_TOP_ZN_2_WALL_EAST_WINDOW,PERIMETER_TOP_ZN_2_DAYLREFPT2,3.2138E-002
 Sky Daylight Factors,Intermediate Sky,01/21,PERIMETER_TOP_ZN_2,PERIMETER_TOP_ZN_2_WALL_EAST_WINDOW,PERIMETER_TOP_ZN_2_DAYLREFPT1,5.7946E-002
 Sky Daylight Factors,Intermediate Sky,01/21,PERIMETER_TOP_ZN_2,PERIMETER_TOP_ZN_2_WALL_EAST_WINDOW,PERIMETER_TOP_ZN_2_DAYLREFPT2,2.8528E-002
 Sky Daylight Factors,Overcast Sky,01/21,PERIMETER_TOP_ZN_2,PERIMETER_TOP_ZN_2_WALL_EAST_WINDOW,PERIMETER_TOP_ZN_2_DAYLREFPT1,4.2297E-002
 Sky Daylight Factors,Overcast Sky,01/21,PERIMETER_TOP_ZN_2,PERIMETER_TOP_ZN_2_WALL_EAST_WINDOW,PERIMETER_TOP_ZN_2_DAYLREFPT2,1.9874E-002
 Sky Daylight Factors,Clear Sky,01/21,PERIMETER_TOP_ZN_1,PERIMETER_TOP_ZN_1_WALL_SOUTH_WINDOW,PERIMETER_TOP_ZN_1_DAYLREFPT1,0.1248
 Sky Daylight Factors,Clear Sky,01/21,PERIMETER_TOP_ZN_1,PERIMETER_TOP_ZN_1_WALL_SOUTH_WINDOW,PERIMETER_TOP_ZN_1_DAYLREFPT2,6.5363E-002
 Sky Daylight Factors,Clear Turbid Sky,01/21,PERIMETER_TOP_ZN_1,PERIMETER_TOP_ZN_1_WALL_SOUTH_WINDOW,PERIMETER_TOP_ZN_1_DAYLREFPT1,0.1385
 Sky Daylight Factors,Clear Turbid Sky,01/21,PERIMETER_TOP_ZN_1,PERIMETER_TOP_ZN_1_WALL_SOUTH_WINDOW,PERIMETER_TOP_ZN_1_DAYLREFPT2,7.0697E-002
 Sky Daylight Factors,Intermediate Sky,01/21,PERIMETER_TOP_ZN_1,PERIMETER_TOP_ZN_1_WALL_SOUTH_WINDOW,PERIMETER_TOP_ZN_1_DAYLREFPT1,9.5270E-002
 Sky Daylight Factors,Intermediate Sky,01/21,PERIMETER_TOP_ZN_1,PERIMETER_TOP_ZN_1_WALL_SOUTH_WINDOW,PERIMETER_TOP_ZN_1_DAYLREFPT2,4.4881E-002
 Sky Daylight Factors,Overcast Sky,01/21,PERIMETER_TOP_ZN_1,PERIMETER_TOP_ZN_1_WALL_SOUTH_WINDOW,PERIMETER_TOP_ZN_1_DAYLREFPT1,4.1850E-002
 Sky Daylight Factors,Overcast Sky,01/21,PERIMETER_TOP_ZN_1,PERIMETER_TOP_ZN_1_WALL_SOUTH_WINDOW,PERIMETER_TOP_ZN_1_DAYLREFPT2,1.9570E-002
 Sky Daylight Factors,Clear Sky,01/21,PERIMETER_TOP_ZN_4,PERIMETER_TOP_ZN_4_WALL_WEST_WINDOW,PERIMETER_TOP_ZN_4_DAYLREFPT1,4.3278E-002
 Sky Daylight Factors,Clear Sky,01/21,PERIMETER_TOP_ZN_4,PERIMETER_TOP_ZN_4_WALL_WEST_WINDOW,PERIMETER_TOP_ZN_4_DAYLREFPT2,2.6026E-002
 Sky Daylight Factors,Clear Turbid Sky,01/21,PERIMETER_TOP_ZN_4,PERIMETER_TOP_ZN_4_WALL_WEST_WINDOW,PERIMETER_TOP_ZN_4_DAYLREFPT1,3.7756E-002
 Sky Daylight Factors,Clear Turbid Sky,01/21,PERIMETER_TOP_ZN_4,PERIMETER_TOP_ZN_4_WALL_WEST_WINDOW,PERIMETER_TOP_ZN_4_DAYLREFPT2,2.2457E-002
 Sky Daylight Factors,Intermediate Sky,01/21,PERIMETER_TOP_ZN_4,PERIMETER_TOP_ZN_4_WALL_WEST_WINDOW,PERIMETER_TOP_ZN_4_DAYLREFPT1,4.2264E-002
 Sky Daylight Factors,Intermediate Sky,01/21,PERIMETER_TOP_ZN_4,PERIMETER_TOP_ZN_4_WALL_WEST_WINDOW,PERIMETER_TOP_ZN_4_DAYLREFPT2,2.1485E-002
 Sky Daylight Factors,Overcast Sky,01/21,PERIMETER_TOP_ZN_4,PERIMETER_TOP_ZN_4_WALL_WEST_WINDOW,PERIMETER_TOP_ZN_4_DAYLREFPT1,4.2297E-002
 Sky Daylight Factors,Overcast Sky,01/21,PERIMETER_TOP_ZN_4,PERIMETER_TOP_ZN_4_WALL_WEST_WINDOW,PERIMETER_TOP_ZN_4_DAYLREFPT2,1.9874E-002
 Sky Daylight Factors,Clear Sky,01/21,PERIMETER_BOT_ZN_3,PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW1,PERIMETER_BOT_ZN_3_DAYLREFPT1,2.8014E-003
 Sky Daylight Factors,Clear Sky,01/21,PERIMETER_BOT_ZN_3,PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW1,PERIMETER_BOT_ZN_3_DAYLREFPT2,2.8465E-003
 Sky Daylight Factors,Clear Turbid Sky,01/21,PERIMETER_BOT_ZN_3,PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW1,PERIMETER_BOT_ZN_3_DAYLREFPT1,2.3961E-003
 Sky Daylight Factors,Clear Turbid Sky,01/21,PERIMETER_BOT_ZN_3,PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW1,PERIMETER_BOT_ZN_3_DAYLREFPT2,2.4327E-003
 Sky Daylight Factors,Intermediate Sky,01/21,PERIMETER_BOT_ZN_3,PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW1,PERIMETER_BOT_ZN_3_DAYLREFPT1,2.1389E-003
 Sky Daylight Factors,Intermediate Sky,01/21,PERIMETER_BOT_ZN_3,PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW1,PERIMETER_BOT_ZN_3_DAYLREFPT2,2.1670E-003
 Sky Daylight Factors,Overcast Sky,01/21,PERIMETER_BOT_ZN_3,PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW1,PERIMETER_BOT_ZN_3_DAYLREFPT1,2.7806E-003
 Sky Daylight Factors,Overcast Sky,01/21,PERIMETER_BOT_ZN_3,PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW1,PERIMETER_BOT_ZN_3_DAYLREFPT2,2.8001E-003
 Sky Daylight Factors,Clear Sky,01/21,PERIMETER_BOT_ZN_3,PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW2,PERIMETER_BOT_ZN_3_DAYLREFPT1,3.0641E-002
 Sky Daylight Factors,Clear Sky,01/21,PERIMETER_BOT_ZN_3,PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW2,PERIMETER_BOT_ZN_3_DAYLREFPT2,1.7089E-002
 Sky Daylight Factors,Clear Turbid Sky,01/21,PERIMETER_BOT_ZN_3,PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW2,PERIMETER_BOT_ZN_3_DAYLREFPT1,2.3771E-002
 Sky Daylight Factors,Clear Turbid Sky,01/21,PERIMETER_BOT_ZN_3,PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW2,PERIMETER_BOT_ZN_3_DAYLREFPT2,1.3099E-002
 Sky Daylight Factors,Intermediate Sky,01/21,PERIMETER_BOT_ZN_3,PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW2,PERIMETER_BOT_ZN_3_DAYLREFPT1,2.2139E-002
 Sky Daylight Factors,Intermediate Sky,01/21,PERIMETER_BOT_ZN_3,PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW2,PERIMETER_BOT_ZN_3_DAYLREFPT2,9.1551E-003
 Sky Daylight Factors,Overcast Sky,01/21,PERIMETER_BOT_ZN_3,PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW2,PERIMETER_BOT_ZN_3_DAYLREFPT1,3.6029E-002
 Sky Daylight Factors,Overcast Sky,01/21,PERIMETER_BOT_ZN_3,PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW2,PERIMETER_BOT_ZN_3_DAYLREFPT2,1.3138E-002
 Sky Daylight Factors,Clear Sky,01/21,PERIMETER_BOT_ZN_3,PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW3,PERIMETER_BOT_ZN_3_DAYLREFPT1,2.8004E-003
 Sky Daylight Factors,Clear Sky,01/21,PERIMETER_BOT_ZN_3,PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW3,PERIMETER_BOT_ZN_3_DAYLREFPT2,2.8457E-003
 Sky Daylight Factors,Clear Turbid Sky,01/21,PERIMETER_BOT_ZN_3,PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW3,PERIMETER_BOT_ZN_3_DAYLREFPT1,2.3944E-003
 Sky Daylight Factors,Clear Turbid Sky,01/21,PERIMETER_BOT_ZN_3,PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW3,PERIMETER_BOT_ZN_3_DAYLREFPT2,2.4291E-003
 Sky Daylight Factors,Intermediate Sky,01/21,PERIMETER_BOT_ZN_3,PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW3,PERIMETER_BOT_ZN_3_DAYLREFPT1,2.1359E-003
 Sky Daylight Factors,Intermediate Sky,01/21,PERIMETER_BOT_ZN_3,PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW3,PERIMETER_BOT_ZN_3_DAYLREFPT2,2.1562E-003
 Sky Daylight Factors,Overcast Sky,01/21,PERIMETER_BOT_ZN_3,PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW3,PERIMETER_BOT_ZN_3_DAYLREFPT1,2.7808E-003
 Sky Daylight Factors,Overcast Sky,01/21,PERIMETER_BOT_ZN_3,PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW3,PERIMETER_BOT_ZN_3_DAYLREFPT2,2.8003E-003
 Sky Daylight Factors,Clear Sky,01/21,PERIMETER_BOT_ZN_2,PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW1,PERIMETER_BOT_ZN_2_DAYLREFPT1,6.0080E-002
 Sky Daylight Factors,Clear Sky,01/21,PERIMETER_BOT_ZN_2,PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW1,PERIMETER_BOT_ZN_2_DAYLREFPT2,3.2489E-002
 Sky Daylight Factors,Clear Turbid Sky,01/21,PERIMETER_BOT_ZN_2,PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW1,PERIMETER_BOT_ZN_2_DAYLREFPT1,5.8350E-002
 Sky Daylight Factors,Clear Turbid Sky,01/21,PERIMETER_BOT_ZN_2,PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW1,PERIMETER_BOT_ZN_2_DAYLREFPT2,3.0697E-002
 Sky Daylight Factors,Intermediate Sky,01/21,PERIMETER_BOT_ZN_2,PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW1,PERIMETER_BOT_ZN_2_DAYLREFPT1,5.7058E-002
 Sky Daylight Factors,Intermediate Sky,01/21,PERIMETER_BOT_ZN_2,PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW1,PERIMETER_BOT_ZN_2_DAYLREFPT2,2.7097E-002
 Sky Daylight Factors,Overcast Sky,01/21,PERIMETER_BOT_ZN_2,PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW1,PERIMETER_BOT_ZN_2_DAYLREFPT1,4.1420E-002
 Sky Daylight Factors,Overcast Sky,01/21,PERIMETER_BOT_ZN_2,PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW1,PERIMETER_BOT_ZN_2_DAYLREFPT2,1.8681E-002
 Sky Daylight Factors,Clear Sky,01/21,PERIMETER_BOT_ZN_2,PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW2,PERIMETER_BOT_ZN_2_DAYLREFPT1,4.5174E-004
 Sky Daylight Factors,Clear Sky,01/21,PERIMETER_BOT_ZN_2,PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW2,PERIMETER_BOT_ZN_2_DAYLREFPT2,4.5364E-004
 Sky Daylight Factors,Clear Turbid Sky,01/21,PERIMETER_BOT_ZN_2,PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW2,PERIMETER_BOT_ZN_2_DAYLREFPT1,4.3859E-004
 Sky Daylight Factors,Clear Turbid Sky,01/21,PERIMETER_BOT_ZN_2,PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW2,PERIMETER_BOT_ZN_2_DAYLREFPT2,4.3997E-004
 Sky Daylight Factors,Intermediate Sky,01/21,PERIMETER_BOT_ZN_2,PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW2,PERIMETER_BOT_ZN_2_DAYLREFPT1,4.0617E-004
 Sky Daylight Factors,Intermediate Sky,01/21,PERIMETER_BOT_ZN_2,PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW2,PERIMETER_BOT_ZN_2_DAYLREFPT2,4.0670E-004
 Sky Daylight Factors,Overcast Sky,01/21,PERIMETER_BOT_ZN_2,PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW2,PERIMETER_BOT_ZN_2_DAYLREFPT1,3.2666E-004
 Sky Daylight Factors,Overcast Sky,01/21,PERIMETER_BOT_ZN_2,PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW2,PERIMETER_BOT_ZN_2_DAYLREFPT2,3.2734E-004
 Sky Daylight Factors,Clear Sky,01/21,PERIMETER_BOT_ZN_1,PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW1,PERIMETER_BOT_ZN_1_DAYLREFPT1,6.3675E-003
 Sky Daylight Factors,Clear Sky,01/21,PERIMETER_BOT_ZN_1,PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW1,PERIMETER_BOT_ZN_1_DAYLREFPT2,6.4142E-003
 Sky Daylight Factors,Clear Turbid Sky,01/21,PERIMETER_BOT_ZN_1,PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW1,PERIMETER_BOT_ZN_1_DAYLREFPT1,6.8192E-003
 Sky Daylight Factors,Clear Turbid Sky,01/21,PERIMETER_BOT_ZN_1,PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW1,PERIMETER_BOT_ZN_1_DAYLREFPT2,6.8578E-003
 Sky Daylight Factors,Intermediate Sky,01/21,PERIMETER_BOT_ZN_1,PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW1,PERIMETER_BOT_ZN_1_DAYLREFPT1,4.8975E-003
 Sky Daylight Factors,Intermediate Sky,01/21,PERIMETER_BOT_ZN_1,PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW1,PERIMETER_BOT_ZN_1_DAYLREFPT2,4.9280E-003
 Sky Daylight Factors,Overcast Sky,01/21,PERIMETER_BOT_ZN_1,PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW1,PERIMETER_BOT_ZN_1_DAYLREFPT1,2.7808E-003
 Sky Daylight Factors,Overcast Sky,01/21,PERIMETER_BOT_ZN_1,PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW1,PERIMETER_BOT_ZN_1_DAYLREFPT2,2.8003E-003
 Sky Daylight Factors,Clear Sky,01/21,PERIMETER_BOT_ZN_1,PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW2,PERIMETER_BOT_ZN_1_DAYLREFPT1,0.1136
 Sky Daylight Factors,Clear Sky,01/21,PERIMETER_BOT_ZN_1,PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW2,PERIMETER_BOT_ZN_1_DAYLREFPT2,5.0893E-002
 Sky Daylight Factors,Clear Turbid Sky,01/21,PERIMETER_BOT_ZN_1,PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW2,PERIMETER_BOT_ZN_1_DAYLREFPT1,0.1266
 Sky Daylight Factors,Clear Turbid Sky,01/21,PERIMETER_BOT_ZN_1,PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW2,PERIMETER_BOT_ZN_1_DAYLREFPT2,5.5155E-002
 Sky Daylight Factors,Intermediate Sky,01/21,PERIMETER_BOT_ZN_1,PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW2,PERIMETER_BOT_ZN_1_DAYLREFPT1,8.6020E-002
 Sky Daylight Factors,Intermediate Sky,01/21,PERIMETER_BOT_ZN_1,PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW2,PERIMETER_BOT_ZN_1_DAYLREFPT2,3.3608E-002
 Sky Daylight Factors,Overcast Sky,01/21,PERIMETER_BOT_ZN_1,PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW2,PERIMETER_BOT_ZN_1_DAYLREFPT1,3.6029E-002
 Sky Daylight Factors,Overcast Sky,01/21,PERIMETER_BOT_ZN_1,PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW2,PERIMETER_BOT_ZN_1_DAYLREFPT2,1.3138E-002
 Sky Daylight Factors,Clear Sky,01/21,PERIMETER_BOT_ZN_1,PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW3,PERIMETER_BOT_ZN_1_DAYLREFPT1,6.3708E-003
 Sky Daylight Factors,Clear Sky,01/21,PERIMETER_BOT_ZN_1,PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW3,PERIMETER_BOT_ZN_1_DAYLREFPT2,6.4343E-003
 Sky Daylight Factors,Clear Turbid Sky,01/21,PERIMETER_BOT_ZN_1,PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW3,PERIMETER_BOT_ZN_1_DAYLREFPT1,6.8230E-003
 Sky Daylight Factors,Clear Turbid Sky,01/21,PERIMETER_BOT_ZN_1,PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW3,PERIMETER_BOT_ZN_1_DAYLREFPT2,6.8801E-003
 Sky Daylight Factors,Intermediate Sky,01/21,PERIMETER_BOT_ZN_1,PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW3,PERIMETER_BOT_ZN_1_DAYLREFPT1,4.9010E-003
 Sky Daylight Factors,Intermediate Sky,01/21,PERIMETER_BOT_ZN_1,PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW3,PERIMETER_BOT_ZN_1_DAYLREFPT2,4.9438E-003
 Sky Daylight Factors,Overcast Sky,01/21,PERIMETER_BOT_ZN_1,PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW3,PERIMETER_BOT_ZN_1_DAYLREFPT1,2.7806E-003
 Sky Daylight Factors,Overcast Sky,01/21,PERIMETER_BOT_ZN_1,PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW3,PERIMETER_BOT_ZN_1_DAYLREFPT2,2.8001E-003
 Sky Daylight Factors,Clear Sky,01/21,PERIMETER_BOT_ZN_4,PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW1,PERIMETER_BOT_ZN_4_DAYLREFPT1,4.2781E-002
 Sky Daylight Factors,Clear Sky,01/21,PERIMETER_BOT_ZN_4,PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW1,PERIMETER_BOT_ZN_4_DAYLREFPT2,2.4886E-002
 Sky Daylight Factors,Clear Turbid Sky,01/21,PERIMETER_BOT_ZN_4,PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW1,PERIMETER_BOT_ZN_4_DAYLREFPT1,3.7229E-002
 Sky Daylight Factors,Clear Turbid Sky,01/21,PERIMETER_BOT_ZN_4,PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW1,PERIMETER_BOT_ZN_4_DAYLREFPT2,2.1399E-002
 Sky Daylight Factors,Intermediate Sky,01/21,PERIMETER_BOT_ZN_4,PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW1,PERIMETER_BOT_ZN_4_DAYLREFPT1,4.1499E-002
 Sky Daylight Factors,Intermediate Sky,01/21,PERIMETER_BOT_ZN_4,PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW1,PERIMETER_BOT_ZN_4_DAYLREFPT2,2.0324E-002
 Sky Daylight Factors,Overcast Sky,01/21,PERIMETER_BOT_ZN_4,PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW1,PERIMETER_BOT_ZN_4_DAYLREFPT1,4.1421E-002
 Sky Daylight Factors,Overcast Sky,01/21,PERIMETER_BOT_ZN_4,PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW1,PERIMETER_BOT_ZN_4_DAYLREFPT2,1.8681E-002
 Sky Daylight Factors,Clear Sky,01/21,PERIMETER_BOT_ZN_4,PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW2,PERIMETER_BOT_ZN_4_DAYLREFPT1,3.6194E-004
 Sky Daylight Factors,Clear Sky,01/21,PERIMETER_BOT_ZN_4,PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW2,PERIMETER_BOT_ZN_4_DAYLREFPT2,3.6595E-004
 Sky Daylight Factors,Clear Turbid Sky,01/21,PERIMETER_BOT_ZN_4,PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW2,PERIMETER_BOT_ZN_4_DAYLREFPT1,3.2818E-004
 Sky Daylight Factors,Clear Turbid Sky,01/21,PERIMETER_BOT_ZN_4,PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW2,PERIMETER_BOT_ZN_4_DAYLREFPT2,3.3226E-004
 Sky Daylight Factors,Intermediate Sky,01/21,PERIMETER_BOT_ZN_4,PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW2,PERIMETER_BOT_ZN_4_DAYLREFPT1,3.2897E-004
 Sky Daylight Factors,Intermediate Sky,01/21,PERIMETER_BOT_ZN_4,PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW2,PERIMETER_BOT_ZN_4_DAYLREFPT2,3.3108E-004
 Sky Daylight Factors,Overcast Sky,01/21,PERIMETER_BOT_ZN_4,PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW2,PERIMETER_BOT_ZN_4_DAYLREFPT1,3.2668E-004
 Sky Daylight Factors,Overcast Sky,01/21,PERIMETER_BOT_ZN_4,PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW2,PERIMETER_BOT_ZN_4_DAYLREFPT2,3.2735E-004
 Sky Daylight Factors,Clear Sky,01/21,PERIMETER_MID_ZN_3,PERIMETER_MID_ZN_3_WALL_NORTH_WINDOW,PERIMETER_MID_ZN_3_DAYLREFPT1,3.5890E-002
 Sky Daylight Factors,Clear Sky,01/21,PERIMETER_MID_ZN_3,PERIMETER_MID_ZN_3_WALL_NORTH_WINDOW,PERIMETER_MID_ZN_3_DAYLREFPT2,2.3374E-002
 Sky Daylight Factors,Clear Turbid Sky,01/21,PERIMETER_MID_ZN_3,PERIMETER_MID_ZN_3_WALL_NORTH_WINDOW,PERIMETER_MID_ZN_3_DAYLREFPT1,2.8399E-002
 Sky Daylight Factors,Clear Turbid Sky,01/21,PERIMETER_MID_ZN_3,PERIMETER_MID_ZN_3_WALL_NORTH_WINDOW,PERIMETER_MID_ZN_3_DAYLREFPT2,1.8499E-002
 Sky Daylight Factors,Intermediate Sky,01/21,PERIMETER_MID_ZN_3,PERIMETER_MID_ZN_3_WALL_NORTH_WINDOW,PERIMETER_MID_ZN_3_DAYLREFPT1,2.6677E-002
 Sky Daylight Factors,Intermediate Sky,01/21,PERIMETER_MID_ZN_3,PERIMETER_MID_ZN_3_WALL_NORTH_WINDOW,PERIMETER_MID_ZN_3_DAYLREFPT2,1.4095E-002
 Sky Daylight Factors,Overcast Sky,01/21,PERIMETER_MID_ZN_3,PERIMETER_MID_ZN_3_WALL_NORTH_WINDOW,PERIMETER_MID_ZN_3_DAYLREFPT1,4.1854E-002
 Sky Daylight Factors,Overcast Sky,01/21,PERIMETER_MID_ZN_3,PERIMETER_MID_ZN_3_WALL_NORTH_WINDOW,PERIMETER_MID_ZN_3_DAYLREFPT2,1.9573E-002
 Sky Daylight Factors,Clear Sky,01/21,PERIMETER_MID_ZN_2,PERIMETER_MID_ZN_2_WALL_EAST_WINDOW,PERIMETER_MID_ZN_2_DAYLREFPT1,6.0719E-002
 Sky Daylight Factors,Clear Sky,01/21,PERIMETER_MID_ZN_2,PERIMETER_MID_ZN_2_WALL_EAST_WINDOW,PERIMETER_MID_ZN_2_DAYLREFPT2,3.3946E-002
 Sky Daylight Factors,Clear Turbid Sky,01/21,PERIMETER_MID_ZN_2,PERIMETER_MID_ZN_2_WALL_EAST_WINDOW,PERIMETER_MID_ZN_2_DAYLREFPT1,5.9051E-002
 Sky Daylight Factors,Clear Turbid Sky,01/21,PERIMETER_MID_ZN_2,PERIMETER_MID_ZN_2_WALL_EAST_WINDOW,PERIMETER_MID_ZN_2_DAYLREFPT2,3.2140E-002
 Sky Daylight Factors,Intermediate Sky,01/21,PERIMETER_MID_ZN_2,PERIMETER_MID_ZN_2_WALL_EAST_WINDOW,PERIMETER_MID_ZN_2_DAYLREFPT1,5.7950E-002
 Sky Daylight Factors,Intermediate Sky,01/21,PERIMETER_MID_ZN_2,PERIMETER_MID_ZN_2_WALL_EAST_WINDOW,PERIMETER_MID_ZN_2_DAYLREFPT2,2.8531E-002
 Sky Daylight Factors,Overcast Sky,01/21,PERIMETER_MID_ZN_2,PERIMETER_MID_ZN_2_WALL_EAST_WINDOW,PERIMETER_MID_ZN_2_DAYLREFPT1,4.2301E-002
 Sky Daylight Factors,Overcast Sky,01/21,PERIMETER_MID_ZN_2,PERIMETER_MID_ZN_2_WALL_EAST_WINDOW,PERIMETER_MID_ZN_2_DAYLREFPT2,1.9876E-002
 Sky Daylight Factors,Clear Sky,01/21,PERIMETER_MID_ZN_1,PERIMETER_MID_ZN_1_WALL_SOUTH_WINDOW,PERIMETER_MID_ZN_1_DAYLREFPT1,0.1248
 Sky Daylight Factors,Clear Sky,01/21,PERIMETER_MID_ZN_1,PERIMETER_MID_ZN_1_WALL_SOUTH_WINDOW,PERIMETER_MID_ZN_1_DAYLREFPT2,6.5370E-002
 Sky Daylight Factors,Clear Turbid Sky,01/21,PERIMETER_MID_ZN_1,PERIMETER_MID_ZN_1_WALL_SOUTH_WINDOW,PERIMETER_MID_ZN_1_DAYLREFPT1,0.1385
 Sky Daylight Factors,Clear Turbid Sky,01/21,PERIMETER_MID_ZN_1,PERIMETER_MID_ZN_1_WALL_SOUTH_WINDOW,PERIMETER_MID_ZN_1_DAYLREFPT2,7.0705E-002
 Sky Daylight Factors,Intermediate Sky,01/21,PERIMETER_MID_ZN_1,PERIMETER_MID_ZN_1_WALL_SOUTH_WINDOW,PERIMETER_MID_ZN_1_DAYLREFPT1,9.5276E-002
 Sky Daylight Factors,Intermediate Sky,01/21,PERIMETER_MID_ZN_1,PERIMETER_MID_ZN_1_WALL_SOUTH_WINDOW,PERIMETER_MID_ZN_1_DAYLREFPT2,4.4887E-002
 Sky Daylight Factors,Overcast Sky,01/21,PERIMETER_MID_ZN_1,PERIMETER_MID_ZN_1_WALL_SOUTH_WINDOW,PERIMETER_MID_ZN_1_DAYLREFPT1,4.1854E-002
 Sky Daylight Factors,Overcast Sky,01/21,PERIMETER_MID_ZN_1,PERIMETER_MID_ZN_1_WALL_SOUTH_WINDOW,PERIMETER_MID_ZN_1_DAYLREFPT2,1.9573E-002
 Sky Daylight Factors,Clear Sky,01/21,PERIMETER_MID_ZN_4,PERIMETER_MID_ZN_4_WALL_WEST_WINDOW,PERIMETER_MID_ZN_4_DAYLREFPT1,4.3278E-002
 Sky Daylight Factors,Clear Sky,01/21,PERIMETER_MID_ZN_4,PERIMETER_MID_ZN_4_WALL_WEST_WINDOW,PERIMETER_MID_ZN_4_DAYLREFPT2,2.6028E-002
 Sky Daylight Factors,Clear Turbid Sky,01/21,PERIMETER_MID_ZN_4,PERIMETER_MID_ZN_4_WALL_WEST_WINDOW,PERIMETER_MID_ZN_4_DAYLREFPT1,3.7757E-002
 Sky Daylight Factors,Clear Turbid Sky,01/21,PERIMETER_MID_ZN_4,PERIMETER_MID_ZN_4_WALL_WEST_WINDOW,PERIMETER_MID_ZN_4_DAYLREFPT2,2.2458E-002
 Sky Daylight Factors,Intermediate Sky,01/21,PERIMETER_MID_ZN_4,PERIMETER_MID_ZN_4_WALL_WEST_WINDOW,PERIMETER_MID_ZN_4_DAYLREFPT1,4.2267E-002
 Sky Daylight Factors,Intermediate Sky,01/21,PERIMETER_MID_ZN_4,PERIMETER_MID_ZN_4_WALL_WEST_WINDOW,PERIMETER_MID_ZN_4_DAYLREFPT2,2.1487E-002
 Sky Daylight Factors,Overcast Sky,01/21,PERIMETER_MID_ZN_4,PERIMETER_MID_ZN_4_WALL_WEST_WINDOW,PERIMETER_MID_ZN_4_DAYLREFPT1,4.2301E-002
 Sky Daylight Factors,Overcast Sky,01/21,PERIMETER_MID_ZN_4,PERIMETER_MID_ZN_4_WALL_WEST_WINDOW,PERIMETER_MID_ZN_4_DAYLREFPT2,1.9876E-002
! <Zone Sizing Information>, Zone Name, Load Type, Calc Des Load {W}, User Des Load {W}, Calc Des Air Flow Rate {m3/s}, User Des Air Flow Rate {m3/s}, Design Day Name, Date/Time of Peak, Temperature at Peak {C}, Humidity Ratio at Peak {kgWater/kgDryAir}, Floor Area {m2}, # Occupants, Calc Outdoor Air Flow Rate {m3/s}, Calc DOAS Heat Addition Rate {W}
 Zone Sizing Information, CORE_BOTTOM, Cooling, 43871.58370, 43871.58370, 3.26469, 3.26469, ATLANTA-HARTSFIELD.JACKSON.INTL.AP_GA_USA ANN CLG .4% CONDNS DB=>MWB, 7/21 07:20:00, 26.29333, 1.44585E-002, 983.53657, 52.93867, 0.42466, 0.00000
 Zone Sizing Information, CORE_BOTTOM, Heating, 15476.30198, 15476.30198, 0.66611, 0.66611, ATLANTA-HARTSFIELD.JACKSON.INTL.AP_GA_USA ANN HTG 99.6% CONDNS DB, 1/21 07:20:00, -6.30000, 2.29779E-003, 983.53657, 52.93867, 0.42466, 0.00000
 Zone Sizing Information, CORE_MID, Cooling, 33201.95489, 33201.95489, 2.46447, 2.46447, ATLANTA-HARTSFIELD.JACKSON.INTL.AP_GA_USA ANN CLG .4% CONDNS DB=>MWB, 7/21 07:20:00, 26.29333, 1.44585E-002, 983.53657, 52.93867, 0.42466, 0.00000
 Zone Sizing Information, CORE_MID, Heating, 22328.54484, 22328.54484, 0.96955, 0.96955, ATLANTA-HARTSFIELD.JACKSON.INTL.AP_GA_USA ANN HTG 99.6% CONDNS DB, 1/21 07:20:00, -6.30000, 2.29779E-003, 983.53657, 52.93867, 0.42466, 0.00000
 Zone Sizing Information, CORE_TOP, Cooling, 34365.27040, 34365.27040, 2.55182, 2.55182, ATLANTA-HARTSFIELD.JACKSON.INTL.AP_GA_USA ANN CLG .4% CONDNS DB=>MWB, 7/21 07:20:00, 26.29333, 1.44585E-002, 983.53657, 52.93867, 0.42466, 0.00000
 Zone Sizing Information, CORE_TOP, Heating, 30165.11582, 30165.11582, 1.31734, 1.31734, ATLANTA-HARTSFIELD.JACKSON.INTL.AP_GA_USA ANN HTG 99.6% CONDNS DB, 1/21 07:20:00, -6.30000, 2.29779E-003, 983.53657, 52.93867, 0.42466, 0.00000
 Zone Sizing Information, PERIMETER_TOP_ZN_3, Cooling, 10161.84059, 10161.84059, 0.76572, 0.76572, ATLANTA-HARTSFIELD.JACKSON.INTL.AP_GA_USA ANN CLG .4% CONDNS DB=>MWB, 7/21 15:43:00, 33.99150, 1.44725E-002, 207.33814, 11.15994, 8.95230E-002, 0.00000
 Zone Sizing Information, PERIMETER_TOP_ZN_3, Heating, 17054.02545, 17054.02545, 0.75134, 0.75134, ATLANTA-HARTSFIELD.JACKSON.INTL.AP_GA_USA ANN HTG 99.6% CONDNS DB, 1/21 07:20:00, -6.30000, 2.29779E-003, 207.33814, 11.15994, 8.95230E-002, 0.00000
 Zone Sizing Information, PERIMETER_TOP_ZN_2, Cooling, 11788.98137, 11788.98137, 0.88832, 0.88832, ATLANTA-HARTSFIELD.JACKSON.INTL.AP_GA_USA ANN CLG .4% CONDNS DB=>MWB, 7/21 10:36:00, 31.64500, 1.44682E-002, 131.26219, 7.06516, 5.66755E-002, 0.00000
 Zone Sizing Information, PERIMETER_TOP_ZN_2, Heating, 11027.84988, 11027.84988, 0.48590, 0.48590, ATLANTA-HARTSFIELD.JACKSON.INTL.AP_GA_USA ANN HTG 99.6% CONDNS DB, 1/21 07:20:00, -6.30000, 2.29779E-003, 131.26219, 7.06516, 5.66755E-002, 0.00000
 Zone Sizing Information, PERIMETER_TOP_ZN_1, Cooling, 13037.05257, 13037.05257, 0.98237, 0.98237, ATLANTA-HARTSFIELD.JACKSON.INTL.AP_GA_USA ANN CLG .4% CONDNS DB=>MWB, 7/21 14:36:00, 34.40000, 1.44733E-002, 207.33814, 11.15994, 8.95230E-002, 0.00000
 Zone Sizing Information, PERIMETER_TOP_ZN_1, Heating, 16809.93827, 16809.93827, 0.74053, 0.74053, ATLANTA-HARTSFIELD.JACKSON.INTL.AP_GA_USA ANN HTG 99.6% CONDNS DB, 1/21 07:20:00, -6.30000, 2.29779E-003, 207.33814, 11.15994, 8.95230E-002, 0.00000
 Zone Sizing Information, PERIMETER_TOP_ZN_4, Cooling, 13004.69775, 13004.69775, 0.97993, 0.97993, ATLANTA-HARTSFIELD.JACKSON.INTL.AP_GA_USA ANN CLG .4% CONDNS DB=>MWB, 7/21 17:30:00, 32.59500, 1.44700E-002, 131.25358, 7.06470, 5.66718E-002, 0.00000
 Zone Sizing Information, PERIMETER_TOP_ZN_4, Heating, 11304.69781, 11304.69781, 0.49816, 0.49816, ATLANTA-HARTSFIELD.JACKSON.INTL.AP_GA_USA ANN HTG 99.6% CONDNS DB, 1/21 07:20:00, -6.30000, 2.29779E-003, 131.25358, 7.06470, 5.66718E-002, 0.00000
 Zone Sizing Information, PERIMETER_BOT_ZN_3, Cooling, 8460.31751, 8460.31751, 0.63750, 0.63750, ATLANTA-HARTSFIELD.JACKSON.INTL.AP_GA_USA ANN CLG .4% CONDNS DB=>MWB, 7/21 15:39:00, 34.02950, 1.44726E-002, 207.33814, 11.15994, 8.95230E-002, 0.00000
 Zone Sizing Information, PERIMETER_BOT_ZN_3, Heating, 13432.46193, 13432.46193, 0.59103, 0.59103, ATLANTA-HARTSFIELD.JACKSON.INTL.AP_GA_USA ANN HTG 99.6% CONDNS DB, 1/21 07:20:00, -6.30000, 2.29779E-003, 207.33814, 11.15994, 8.95230E-002, 0.00000
 Zone Sizing Information, PERIMETER_BOT_ZN_2, Cooling, 10679.40600, 10679.40600, 0.80471, 0.80471, ATLANTA-HARTSFIELD.JACKSON.INTL.AP_GA_USA ANN CLG .4% CONDNS DB=>MWB, 7/21 10:35:00, 31.62125, 1.44682E-002, 131.26219, 7.06516, 5.66755E-002, 0.00000
 Zone Sizing Information, PERIMETER_BOT_ZN_2, Heating, 8832.26725, 8832.26725, 0.38869, 0.38869, ATLANTA-HARTSFIELD.JACKSON.INTL.AP_GA_USA ANN HTG 99.6% CONDNS DB, 1/21 07:20:00, -6.30000, 2.29779E-003, 131.26219, 7.06516, 5.66755E-002, 0.00000
 Zone Sizing Information, PERIMETER_BOT_ZN_1, Cooling, 11289.89095, 11289.89095, 0.85072, 0.85072, ATLANTA-HARTSFIELD.JACKSON.INTL.AP_GA_USA ANN CLG .4% CONDNS DB=>MWB, 7/21 14:33:00, 34.40000, 1.44733E-002, 207.33814, 11.15994, 8.95230E-002, 0.00000
 Zone Sizing Information, PERIMETER_BOT_ZN_1, Heating, 13326.98596, 13326.98596, 0.58636, 0.58636, ATLANTA-HARTSFIELD.JACKSON.INTL.AP_GA_USA ANN HTG 99.6% CONDNS DB, 1/21 07:20:00, -6.30000, 2.29779E-003, 207.33814, 11.15994, 8.95230E-002, 0.00000
 Zone Sizing Information, PERIMETER_BOT_ZN_4, Cooling, 11932.02384, 11932.02384, 0.89910, 0.89910, ATLANTA-HARTSFIELD.JACKSON.INTL.AP_GA_USA ANN CLG .4% CONDNS DB=>MWB, 7/21 17:29:00, 32.61083, 1.44700E-002, 131.25358, 7.06470, 5.66718E-002, 0.00000
 Zone Sizing Information, PERIMETER_BOT_ZN_4, Heating, 9052.80393, 9052.80393, 0.39844, 0.39844, ATLANTA-HARTSFIELD.JACKSON.INTL.AP_GA_USA ANN HTG 99.6% CONDNS DB, 1/21 07:20:00, -6.30000, 2.29779E-003, 131.25358, 7.06470, 5.66718E-002, 0.00000
 Zone Sizing Information, PERIMETER_MID_ZN_3, Cooling, 9847.19989, 9847.19989, 0.74201, 0.74201, ATLANTA-HARTSFIELD.JACKSON.INTL.AP_GA_USA ANN CLG .4% CONDNS DB=>MWB, 7/21 15:39:00, 34.02950, 1.44726E-002, 207.33814, 11.15994, 8.95230E-002, 0.00000
 Zone Sizing Information, PERIMETER_MID_ZN_3, Heating, 15446.25854, 15446.25854, 0.68014, 0.68014, ATLANTA-HARTSFIELD.JACKSON.INTL.AP_GA_USA ANN HTG 99.6% CONDNS DB, 1/21 07:20:00, -6.30000, 2.29779E-003, 207.33814, 11.15994, 8.95230E-002, 0.00000
 Zone Sizing Information, PERIMETER_MID_ZN_2, Cooling, 11655.09509, 11655.09509, 0.87824, 0.87824, ATLANTA-HARTSFIELD.JACKSON.INTL.AP_GA_USA ANN CLG .4% CONDNS DB=>MWB, 7/21 10:36:00, 31.64500, 1.44682E-002, 131.26219, 7.06516, 5.66755E-002, 0.00000
 Zone Sizing Information, PERIMETER_MID_ZN_2, Heating, 10031.32270, 10031.32270, 0.44177, 0.44177, ATLANTA-HARTSFIELD.JACKSON.INTL.AP_GA_USA ANN HTG 99.6% CONDNS DB, 1/21 07:20:00, -6.30000, 2.29779E-003, 131.26219, 7.06516, 5.66755E-002, 0.00000
 Zone Sizing Information, PERIMETER_MID_ZN_1, Cooling, 12739.75701, 12739.75701, 0.95997, 0.95997, ATLANTA-HARTSFIELD.JACKSON.INTL.AP_GA_USA ANN CLG .4% CONDNS DB=>MWB, 7/21 14:35:00, 34.40000, 1.44733E-002, 207.33814, 11.15994, 8.95230E-002, 0.00000
 Zone Sizing Information, PERIMETER_MID_ZN_1, Heating, 15231.98132, 15231.98132, 0.67065, 0.67065, ATLANTA-HARTSFIELD.JACKSON.INTL.AP_GA_USA ANN HTG 99.6% CONDNS DB, 1/21 07:20:00, -6.30000, 2.29779E-003, 207.33814, 11.15994, 8.95230E-002, 0.00000
 Zone Sizing Information, PERIMETER_MID_ZN_4, Cooling, 12834.23440, 12834.23440, 0.96709, 0.96709, ATLANTA-HARTSFIELD.JACKSON.INTL.AP_GA_USA ANN CLG .4% CONDNS DB=>MWB, 7/21 17:30:00, 32.59500, 1.44700E-002, 131.25358, 7.06470, 5.66718E-002, 0.00000
 Zone Sizing Information, PERIMETER_MID_ZN_4, Heating, 10296.89688, 10296.89688, 0.45353, 0.45353, ATLANTA-HARTSFIELD.JACKSON.INTL.AP_GA_USA ANN HTG 99.6% CONDNS DB, 1/21 07:20:00, -6.30000, 2.29779E-003, 131.25358, 7.06470, 5.66718E-002, 0.00000
! <System Sizing Information>, System Name, Load Type, Peak Load Kind, User Design Capacity, Calc Des Air Flow Rate [m3/s], User Des Air Flow Rate [m3/s], Design Day Name, Date/Time of Peak
 System Sizing Information, DOAS, Cooling, Sensible, 376083.04, 18.63665, 18.63665, ATLANTA-HARTSFIELD.JACKSON.INTL.AP_GA_USA ANN CLG .4% CONDNS DB=>MWB, 7/21 00:00:00
 System Sizing Information, DOAS, Heating, Sensible, 208044.68, 9.63954, 9.63954, ATLANTA-HARTSFIELD.JACKSON.INTL.AP_GA_USA ANN HTG 99.6% CONDNS DB, 1/21 07:20:00
! <Component Sizing Information>, Component Type, Component Name, Input Field Description, Value
 Component Sizing Information, AirTerminal:SingleDuct:VAV:NoReheat, CORE_BOT_DOAS_AIRTERMINAL, Design Size Maximum Air Flow Rate [m3/s], 3.26469
 Component Sizing Information, AirTerminal:SingleDuct:VAV:NoReheat, CORE_BOT_DOAS_AIRTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.22956
 Component Sizing Information, AirTerminal:SingleDuct:VAV:NoReheat, CORE_BOT_DOAS_AIRTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:NoReheat, CORE_BOT_DOAS_AIRTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 3.26469
 Component Sizing Information, ZoneHVAC:LowTemperatureRadiant:ConstantFlow, CORE_BOT_LOTEMP, Design Size Maximum Water Flow [m3/s], 1.56699E-003
 Component Sizing Information, ZoneHVAC:LowTemperatureRadiant:ConstantFlow, CORE_BOT_LOTEMP, Design Size Hydronic Tubing Length [m], 6453.65205
 Component Sizing Information, AirTerminal:SingleDuct:VAV:NoReheat, CORE_MID_DOAS_AIRTERMINAL, Design Size Maximum Air Flow Rate [m3/s], 2.46447
 Component Sizing Information, AirTerminal:SingleDuct:VAV:NoReheat, CORE_MID_DOAS_AIRTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.30410
 Component Sizing Information, AirTerminal:SingleDuct:VAV:NoReheat, CORE_MID_DOAS_AIRTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:NoReheat, CORE_MID_DOAS_AIRTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 2.46447
 Component Sizing Information, ZoneHVAC:LowTemperatureRadiant:ConstantFlow, CORE_MID_LOTEMP, Design Size Maximum Water Flow [m3/s], 1.18590E-003
 Component Sizing Information, ZoneHVAC:LowTemperatureRadiant:ConstantFlow, CORE_MID_LOTEMP, Design Size Hydronic Tubing Length [m], 6453.65205
 Component Sizing Information, AirTerminal:SingleDuct:VAV:NoReheat, CORE_TOP_DOAS_AIRTERMINAL, Design Size Maximum Air Flow Rate [m3/s], 2.55182
 Component Sizing Information, AirTerminal:SingleDuct:VAV:NoReheat, CORE_TOP_DOAS_AIRTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.29369
 Component Sizing Information, AirTerminal:SingleDuct:VAV:NoReheat, CORE_TOP_DOAS_AIRTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:NoReheat, CORE_TOP_DOAS_AIRTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 2.55182
 Component Sizing Information, ZoneHVAC:LowTemperatureRadiant:ConstantFlow, CORE_TOP_LOTEMP, Design Size Maximum Water Flow [m3/s], 1.22745E-003
 Component Sizing Information, ZoneHVAC:LowTemperatureRadiant:ConstantFlow, CORE_TOP_LOTEMP, Design Size Hydronic Tubing Length [m], 6453.65205
 Component Sizing Information, AirTerminal:SingleDuct:VAV:NoReheat, PERI3_TOP_DOAS_AIRTERMINAL, Design Size Maximum Air Flow Rate [m3/s], 0.76572
 Component Sizing Information, AirTerminal:SingleDuct:VAV:NoReheat, PERI3_TOP_DOAS_AIRTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20633
 Component Sizing Information, AirTerminal:SingleDuct:VAV:NoReheat, PERI3_TOP_DOAS_AIRTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:NoReheat, PERI3_TOP_DOAS_AIRTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.76572
 Component Sizing Information, ZoneHVAC:LowTemperatureRadiant:ConstantFlow, PERI3_TOP_LOTEMP, Design Size Maximum Water Flow [m3/s], 3.76788E-004
 Component Sizing Information, ZoneHVAC:LowTemperatureRadiant:ConstantFlow, PERI3_TOP_LOTEMP, Design Size Hydronic Tubing Length [m], 470.17020
 Component Sizing Information, AirTerminal:SingleDuct:VAV:NoReheat, PERI2_TOP_DOAS_AIRTERMINAL, Design Size Maximum Air Flow Rate [m3/s], 0.88832
 Component Sizing Information, AirTerminal:SingleDuct:VAV:NoReheat, PERI2_TOP_DOAS_AIRTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.11260
 Component Sizing Information, AirTerminal:SingleDuct:VAV:NoReheat, PERI2_TOP_DOAS_AIRTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:NoReheat, PERI2_TOP_DOAS_AIRTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.88832
 Component Sizing Information, ZoneHVAC:LowTemperatureRadiant:ConstantFlow, PERI2_TOP_LOTEMP, Design Size Maximum Water Flow [m3/s], 4.21075E-004
 Component Sizing Information, ZoneHVAC:LowTemperatureRadiant:ConstantFlow, PERI2_TOP_LOTEMP, Design Size Hydronic Tubing Length [m], 313.44005
 Component Sizing Information, AirTerminal:SingleDuct:VAV:NoReheat, PERI1_TOP_DOAS_AIRTERMINAL, Design Size Maximum Air Flow Rate [m3/s], 0.98237
 Component Sizing Information, AirTerminal:SingleDuct:VAV:NoReheat, PERI1_TOP_DOAS_AIRTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.16083
 Component Sizing Information, AirTerminal:SingleDuct:VAV:NoReheat, PERI1_TOP_DOAS_AIRTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:NoReheat, PERI1_TOP_DOAS_AIRTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.98237
 Component Sizing Information, ZoneHVAC:LowTemperatureRadiant:ConstantFlow, PERI1_TOP_LOTEMP, Design Size Maximum Water Flow [m3/s], 4.65653E-004
 Component Sizing Information, ZoneHVAC:LowTemperatureRadiant:ConstantFlow, PERI1_TOP_LOTEMP, Design Size Hydronic Tubing Length [m], 313.44005
 Component Sizing Information, AirTerminal:SingleDuct:VAV:NoReheat, PERI4_TOP_DOAS_AIRTERMINAL, Design Size Maximum Air Flow Rate [m3/s], 0.97993
 Component Sizing Information, AirTerminal:SingleDuct:VAV:NoReheat, PERI4_TOP_DOAS_AIRTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.10206
 Component Sizing Information, AirTerminal:SingleDuct:VAV:NoReheat, PERI4_TOP_DOAS_AIRTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:NoReheat, PERI4_TOP_DOAS_AIRTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.97993
 Component Sizing Information, ZoneHVAC:LowTemperatureRadiant:ConstantFlow, PERI4_TOP_LOTEMP, Design Size Maximum Water Flow [m3/s], 4.64498E-004
 Component Sizing Information, ZoneHVAC:LowTemperatureRadiant:ConstantFlow, PERI4_TOP_LOTEMP, Design Size Hydronic Tubing Length [m], 470.17020
 Component Sizing Information, AirTerminal:SingleDuct:VAV:NoReheat, PERI3_BOT_DOAS_AIRTERMINAL, Design Size Maximum Air Flow Rate [m3/s], 0.63750
 Component Sizing Information, AirTerminal:SingleDuct:VAV:NoReheat, PERI3_BOT_DOAS_AIRTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.24783
 Component Sizing Information, AirTerminal:SingleDuct:VAV:NoReheat, PERI3_BOT_DOAS_AIRTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:NoReheat, PERI3_BOT_DOAS_AIRTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.63750
 Component Sizing Information, ZoneHVAC:LowTemperatureRadiant:ConstantFlow, PERI3_BOT_LOTEMP, Design Size Maximum Water Flow [m3/s], 3.02183E-004
 Component Sizing Information, ZoneHVAC:LowTemperatureRadiant:ConstantFlow, PERI3_BOT_LOTEMP, Design Size Hydronic Tubing Length [m], 444.60097
 Component Sizing Information, AirTerminal:SingleDuct:VAV:NoReheat, PERI2_BOT_DOAS_AIRTERMINAL, Design Size Maximum Air Flow Rate [m3/s], 0.80471
 Component Sizing Information, AirTerminal:SingleDuct:VAV:NoReheat, PERI2_BOT_DOAS_AIRTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.12429
 Component Sizing Information, AirTerminal:SingleDuct:VAV:NoReheat, PERI2_BOT_DOAS_AIRTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:NoReheat, PERI2_BOT_DOAS_AIRTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.80471
 Component Sizing Information, ZoneHVAC:LowTemperatureRadiant:ConstantFlow, PERI2_BOT_LOTEMP, Design Size Maximum Water Flow [m3/s], 3.81444E-004
 Component Sizing Information, ZoneHVAC:LowTemperatureRadiant:ConstantFlow, PERI2_BOT_LOTEMP, Design Size Hydronic Tubing Length [m], 300.62805
 Component Sizing Information, AirTerminal:SingleDuct:VAV:NoReheat, PERI1_BOT_DOAS_AIRTERMINAL, Design Size Maximum Air Flow Rate [m3/s], 0.85072
 Component Sizing Information, AirTerminal:SingleDuct:VAV:NoReheat, PERI1_BOT_DOAS_AIRTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.18572
 Component Sizing Information, AirTerminal:SingleDuct:VAV:NoReheat, PERI1_BOT_DOAS_AIRTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:NoReheat, PERI1_BOT_DOAS_AIRTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.85072
 Component Sizing Information, ZoneHVAC:LowTemperatureRadiant:ConstantFlow, PERI1_BOT_LOTEMP, Design Size Maximum Water Flow [m3/s], 4.03249E-004
 Component Sizing Information, ZoneHVAC:LowTemperatureRadiant:ConstantFlow, PERI1_BOT_LOTEMP, Design Size Hydronic Tubing Length [m], 444.60097
 Component Sizing Information, AirTerminal:SingleDuct:VAV:NoReheat, PERI4_BOT_DOAS_AIRTERMINAL, Design Size Maximum Air Flow Rate [m3/s], 0.89910
 Component Sizing Information, AirTerminal:SingleDuct:VAV:NoReheat, PERI4_BOT_DOAS_AIRTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.11124
 Component Sizing Information, AirTerminal:SingleDuct:VAV:NoReheat, PERI4_BOT_DOAS_AIRTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:NoReheat, PERI4_BOT_DOAS_AIRTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.89910
 Component Sizing Information, ZoneHVAC:LowTemperatureRadiant:ConstantFlow, PERI4_BOT_LOTEMP, Design Size Maximum Water Flow [m3/s], 4.26184E-004
 Component Sizing Information, ZoneHVAC:LowTemperatureRadiant:ConstantFlow, PERI4_BOT_LOTEMP, Design Size Hydronic Tubing Length [m], 300.62805
 Component Sizing Information, AirTerminal:SingleDuct:VAV:NoReheat, PERI3_MID_DOAS_AIRTERMINAL, Design Size Maximum Air Flow Rate [m3/s], 0.74201
 Component Sizing Information, AirTerminal:SingleDuct:VAV:NoReheat, PERI3_MID_DOAS_AIRTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.21292
 Component Sizing Information, AirTerminal:SingleDuct:VAV:NoReheat, PERI3_MID_DOAS_AIRTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:NoReheat, PERI3_MID_DOAS_AIRTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.74201
 Component Sizing Information, ZoneHVAC:LowTemperatureRadiant:ConstantFlow, PERI3_MID_LOTEMP, Design Size Maximum Water Flow [m3/s], 3.51719E-004
 Component Sizing Information, ZoneHVAC:LowTemperatureRadiant:ConstantFlow, PERI3_MID_LOTEMP, Design Size Hydronic Tubing Length [m], 470.17020
 Component Sizing Information, AirTerminal:SingleDuct:VAV:NoReheat, PERI2_MID_DOAS_AIRTERMINAL, Design Size Maximum Air Flow Rate [m3/s], 0.87824
 Component Sizing Information, AirTerminal:SingleDuct:VAV:NoReheat, PERI2_MID_DOAS_AIRTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.11389
 Component Sizing Information, AirTerminal:SingleDuct:VAV:NoReheat, PERI2_MID_DOAS_AIRTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:NoReheat, PERI2_MID_DOAS_AIRTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.87824
 Component Sizing Information, ZoneHVAC:LowTemperatureRadiant:ConstantFlow, PERI2_MID_LOTEMP, Design Size Maximum Water Flow [m3/s], 4.16293E-004
 Component Sizing Information, ZoneHVAC:LowTemperatureRadiant:ConstantFlow, PERI2_MID_LOTEMP, Design Size Hydronic Tubing Length [m], 313.44005
 Component Sizing Information, AirTerminal:SingleDuct:VAV:NoReheat, PERI1_MID_DOAS_AIRTERMINAL, Design Size Maximum Air Flow Rate [m3/s], 0.95997
 Component Sizing Information, AirTerminal:SingleDuct:VAV:NoReheat, PERI1_MID_DOAS_AIRTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.16458
 Component Sizing Information, AirTerminal:SingleDuct:VAV:NoReheat, PERI1_MID_DOAS_AIRTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:NoReheat, PERI1_MID_DOAS_AIRTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.95997
 Component Sizing Information, ZoneHVAC:LowTemperatureRadiant:ConstantFlow, PERI1_MID_LOTEMP, Design Size Maximum Water Flow [m3/s], 4.55035E-004
 Component Sizing Information, ZoneHVAC:LowTemperatureRadiant:ConstantFlow, PERI1_MID_LOTEMP, Design Size Hydronic Tubing Length [m], 470.17020
 Component Sizing Information, AirTerminal:SingleDuct:VAV:NoReheat, PERI4_MID_DOAS_AIRTERMINAL, Design Size Maximum Air Flow Rate [m3/s], 0.96709
 Component Sizing Information, AirTerminal:SingleDuct:VAV:NoReheat, PERI4_MID_DOAS_AIRTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.10342
 Component Sizing Information, AirTerminal:SingleDuct:VAV:NoReheat, PERI4_MID_DOAS_AIRTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:NoReheat, PERI4_MID_DOAS_AIRTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.96709
 Component Sizing Information, ZoneHVAC:LowTemperatureRadiant:ConstantFlow, PERI4_MID_LOTEMP, Design Size Maximum Water Flow [m3/s], 4.58409E-004
 Component Sizing Information, ZoneHVAC:LowTemperatureRadiant:ConstantFlow, PERI4_MID_LOTEMP, Design Size Hydronic Tubing Length [m], 313.44005
 Component Sizing Information, AirLoopHVAC, DOAS, Sum of Air Terminal Maximum Heating Flow Rates [m3/s], 18.63665
 Component Sizing Information, AirLoopHVAC, DOAS, Sum of Air Terminal Minimum Heating Flow Rates [m3/s], 18.63665
 Component Sizing Information, AirLoopHVAC, DOAS, Sum of Air Terminal Maximum Flow Rates [m3/s], 18.63665
 Component Sizing Information, AirLoopHVAC, DOAS, Adjusted Heating Design Air Flow Rate [m3/s], 18.63665
 Component Sizing Information, AirLoopHVAC, DOAS, Adjusted Cooling Design Air Flow Rate [m3/s], 18.63665
 Component Sizing Information, AirLoopHVAC, DOAS, Adjusted Main Design Air Flow Rate [m3/s], 18.63665
 Component Sizing Information, AirLoopHVAC, DOAS, User Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, DOAS, Calculated Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, DOAS, Design Supply Air Flow Rate [m3/s], 18.63665
 Component Sizing Information, Controller:OutdoorAir, DOAS OA CONTROLLER, Maximum Outdoor Air Flow Rate [m3/s], 18.63665
 Component Sizing Information, Controller:OutdoorAir, DOAS OA CONTROLLER, Minimum Outdoor Air Flow Rate [m3/s], 2.15117
 Component Sizing Information, Coil:Cooling:Water, DOAS COOLING COIL, Design Size Design Inlet Air Temperature [C], 30.09767
 Component Sizing Information, Coil:Cooling:Water, DOAS COOLING COIL, Design Size Design Inlet Water Temperature [C], 7.22000
 Component Sizing Information, Coil:Cooling:Water, DOAS COOLING COIL, Design Size Design Outlet Air Temperature [C], 11.60735
 Component Sizing Information, Coil:Cooling:Water, DOAS COOLING COIL, Design Size Design Inlet Air Humidity Ratio [kgWater/kgDryAir], 1.44654E-002
 Component Sizing Information, Coil:Cooling:Water, DOAS COOLING COIL, Design Size Design Outlet Air Humidity Ratio [kgWater/kgDryAir], 9.24000E-003
 Component Sizing Information, Coil:Cooling:Water, DOAS COOLING COIL, Design Size Design Coil Load [W], 697962.46533
 Component Sizing Information, Coil:Cooling:Water, DOAS COOLING COIL, Design Size Design Water Flow Rate [m3/s], 2.49296E-002
 Component Sizing Information, Coil:Cooling:Water, DOAS COOLING COIL, Design Size Design Air Flow Rate [m3/s], 18.63665
! <Water Cooling Coil Capacity Information>,Component Type,Name,Nominal Total Capacity {W},Nominal Sensible Capacity {W},Nominal Latent Capacity {W},Nominal Sensible Heat Ratio, Nominal Coil UA Value {W/C}, Nominal Coil Surface Area {m2}
Water Cooling Coil Capacity Information,Coil:Cooling:Water,DOAS COOLING COIL,561854.79,361108.61,200746.19,0.64,65391.32,663.24
 Component Sizing Information, Coil:Heating:Water, DOAS HEATING COIL, Design Size Rated Capacity [W], 402223.93615
 Component Sizing Information, Coil:Heating:Water, DOAS HEATING COIL, Design Size Maximum Water Flow Rate [m3/s], 8.88665E-003
 Component Sizing Information, Coil:Heating:Water, DOAS HEATING COIL, Design Size U-Factor Times Area Value [W/K], 5657.38691
! <Water Heating Coil Capacity Information>,Component Type,Name,Nominal Total Capacity {W}
Water Heating Coil Capacity Information,Coil:Heating:Water,DOAS HEATING COIL,299471.94
 Component Sizing Information, Fan:VariableVolume, DOAS SUPPLY FAN, Design Size Maximum Flow Rate [m3/s], 18.63665
 Component Sizing Information, Controller:WaterCoil, DOAS COOLING COIL CONTROLLER, Maximum Actuated Flow [m3/s], 2.49296E-002
 Component Sizing Information, Controller:WaterCoil, DOAS COOLING COIL CONTROLLER, Controller Convergence Tolerance, 1.91014E-005
 Component Sizing Information, Controller:WaterCoil, DOAS HEATING COIL CONTROLLER, Maximum Actuated Flow [m3/s], 8.88665E-003
 Component Sizing Information, Controller:WaterCoil, DOAS HEATING COIL CONTROLLER, Controller Convergence Tolerance, 5.35849E-005
 Component Sizing Information, PlantLoop, CHILLED WATER LOOP CHILLED WATER LOOP, Maximum Loop Flow Rate [m3/s], 3.33668E-002
 Component Sizing Information, PlantLoop, CHILLED WATER LOOP CHILLED WATER LOOP, Plant Loop Volume [m3], 4.00402
 Component Sizing Information, Pump:ConstantSpeed, CHILLED WATER LOOP CHW SUPPLY PUMP, Design Flow Rate [m3/s], 3.33668E-002
 Component Sizing Information, Pump:ConstantSpeed, CHILLED WATER LOOP CHW SUPPLY PUMP, Design Power Consumption [W], 8524.79316
 Component Sizing Information, DistrictCooling, PURCHASEDCOOLING, Design Size Nominal Capacity [W], 934181.93456
 Component Sizing Information, PlantLoop, HOT WATER LOOP HOT WATER LOOP, Maximum Loop Flow Rate [m3/s], 1.77895E-002
 Component Sizing Information, PlantLoop, HOT WATER LOOP HOT WATER LOOP, Plant Loop Volume [m3], 2.13474
 Component Sizing Information, Pump:ConstantSpeed, HOT WATER LOOP HW SUPPLY PUMP, Design Flow Rate [m3/s], 1.77895E-002
 Component Sizing Information, Pump:ConstantSpeed, HOT WATER LOOP HW SUPPLY PUMP, Design Power Consumption [W], 4544.99215
 Component Sizing Information, DistrictHeating, PURCHASED HEATING, Design Size Nominal Capacity [W], 821386.57975
 Component Sizing Information, PlantLoop, CHILLED WATER LOOP CHILLED WATER LOOP2, Maximum Loop Flow Rate [m3/s], 4.65653E-004
 Component Sizing Information, PlantLoop, CHILLED WATER LOOP CHILLED WATER LOOP2, Plant Loop Volume [m3], 5.58784E-002
 Component Sizing Information, Pump:ConstantSpeed, CHILLED WATER LOOP CHW SUPPLY PUMP2, Design Flow Rate [m3/s], 4.65653E-004
 Component Sizing Information, Pump:ConstantSpeed, CHILLED WATER LOOP CHW SUPPLY PUMP2, Design Power Consumption [W], 118.96845
 Component Sizing Information, DistrictCooling, PURCHASEDCOOLING2, Design Size Nominal Capacity [W], 13037.05257
! <Zone Surfaces>,Zone Name,# Surfaces
! <Shading Surfaces>,Number of Shading Surfaces,# Surfaces
! <HeatTransfer Surface>,Surface Name,Surface Class,Base Surface,Heat Transfer Algorithm,Construction,Nominal U (w/o film coefs) {W/m2-K},Nominal U (with film coefs) {W/m2-K},Solar Diffusing,Area (Net) {m2},Area (Gross) {m2},Area (Sunlit Calc) {m2},Azimuth {deg},Tilt {deg},~Width {m},~Height {m},Reveal {m},ExtBoundCondition,ExtConvCoeffCalc,IntConvCoeffCalc,SunExposure,WindExposure,ViewFactorToGround,ViewFactorToSky,ViewFactorToGround-IR,ViewFactorToSky-IR,#Sides
! <Shading Surface>,Surface Name,Surface Class,Base Surface,Heat Transfer Algorithm,Transmittance Schedule,Min Schedule Value,Max Schedule Value,Solar Diffusing,Area (Net) {m2},Area (Gross) {m2},Area (Sunlit Calc) {m2},Azimuth {deg},Tilt {deg},~Width {m},~Height {m},Reveal {m},ExtBoundCondition,ExtConvCoeffCalc,IntConvCoeffCalc,SunExposure,WindExposure,ViewFactorToGround,ViewFactorToSky,ViewFactorToGround-IR,ViewFactorToSky-IR,#Sides
! <Frame/Divider Surface>,Surface Name,Surface Class,Base Surface,Heat Transfer Algorithm,Construction,Nominal U (w/o film coefs) {W/m2-K},Nominal U (with film coefs) {W/m2-K},Solar Diffusing,Area (Net) {m2},Area (Gross) {m2},Area (Sunlit Calc) {m2},Azimuth {deg},Tilt {deg},~Width {m},~Height {m},Reveal {m}
Zone Surfaces,CORE_BOTTOM,7
HeatTransfer Surface,CORE_BOT_ZN_5_WALL_SOUTH,Wall,,CondFD - ConductionFiniteDifference,INT_WALL,6.299,3.242,,111.82,111.82,111.82,180.00,90.00,40.76,2.74,0.00,iz-CORE_BOT_ZN_5_WALL_SOUTH,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,CORE_BOT_ZN_5_WALL_EAST,Wall,,CondFD - ConductionFiniteDifference,INT_WALL,6.299,3.242,,66.19,66.19,66.19,90.00,90.00,24.13,2.74,0.00,iz-CORE_BOT_ZN_5_WALL_EAST,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,CORE_BOT_ZN_5_WALL_NORTH,Wall,,CondFD - ConductionFiniteDifference,INT_WALL,6.299,3.242,,111.82,111.82,111.82,0.00,90.00,40.76,2.74,0.00,iz-CORE_BOT_ZN_5_WALL_NORTH,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,CORE_BOT_ZN_5_WALL_WEST,Wall,,CondFD - ConductionFiniteDifference,INT_WALL,6.299,3.242,,66.19,66.19,66.19,270.00,90.00,24.13,2.74,0.00,iz-CORE_BOT_ZN_5_WALL_WEST,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,CORE_BOT_ZN_5_FLOOR,Floor,,CondFD - ConductionFiniteDifference,EXT_SLAB_8IN_WITH_CARPET_RAD,3.300,1.831,,983.54,983.54,983.54,0.00,180.00,40.76,24.13,0.00,Ground,N/A-Ground,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,CORE_BOT_ZN_5_CEILING,Roof,,CondFD - ConductionFiniteDifference,DROPCEILING,4.488,2.432,,983.54,983.54,983.54,180.00,0.00,40.76,24.13,0.00,iz-CORE_BOT_ZN_5_CEILING,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,1.00,0.00,1.00,4
HeatTransfer Surface,CORE_BOTTOM_INTERNALMASS_1,Internal Mass,,CondFD - ConductionFiniteDifference,INTERIORFURNISHINGS,0.800,0.800,,1967.08,1967.08,1967.08,0.00,90.00,1967.08,1.00,0.00,CORE_BOTTOM_INTERNALMASS_1,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,1.00,0.00,0
Zone Surfaces,TOPFLOOR_PLENUM,10
HeatTransfer Surface,PERIMETER_TOP_PLENUM_WALL_NORTH,Wall,,CondFD - ConductionFiniteDifference,NONRES_EXT_WALL,0.468,0.437,,60.85,60.85,60.85,0.00,90.00,49.91,1.22,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,PERIMETER_TOP_PLENUM_WALL_EAST,Wall,,CondFD - ConductionFiniteDifference,NONRES_EXT_WALL,0.468,0.437,,40.57,40.57,40.57,90.00,90.00,33.27,1.22,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,PERIMETER_TOP_PLENUM_WALL_SOUTH,Wall,,CondFD - ConductionFiniteDifference,NONRES_EXT_WALL,0.468,0.437,,60.85,60.85,60.85,180.00,90.00,49.91,1.22,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,PERIMETER_TOP_PLENUM_WALL_WEST,Wall,,CondFD - ConductionFiniteDifference,NONRES_EXT_WALL,0.468,0.437,,40.57,40.57,40.57,270.00,90.00,33.27,1.22,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,iz-PERIMETER_TOP_ZN_1_CEILING,Floor,,CondFD - ConductionFiniteDifference,DROPCEILING,4.488,2.147,,207.34,207.34,207.34,225.00,180.00,6.47,40.76,0.00,PERIMETER_TOP_ZN_1_CEILING,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,iz-PERIMETER_TOP_ZN_2_CEILING,Floor,,CondFD - ConductionFiniteDifference,DROPCEILING,4.488,2.147,,131.26,131.26,131.26,135.00,180.00,6.47,24.13,0.00,PERIMETER_TOP_ZN_2_CEILING,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,iz-PERIMETER_TOP_ZN_3_CEILING,Floor,,CondFD - ConductionFiniteDifference,DROPCEILING,4.488,2.147,,207.34,207.34,207.34,45.00,180.00,6.47,40.76,0.00,PERIMETER_TOP_ZN_3_CEILING,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,iz-PERIMETER_TOP_ZN_4_CEILING,Floor,,CondFD - ConductionFiniteDifference,DROPCEILING,4.488,2.147,,131.25,131.25,131.25,315.00,180.00,6.47,24.13,0.00,PERIMETER_TOP_ZN_4_CEILING,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,iz-CORE_TOP_ZN_5_CEILING,Floor,,CondFD - ConductionFiniteDifference,DROPCEILING,4.488,2.147,,983.54,983.54,983.54,180.00,180.00,40.76,24.13,0.00,CORE_TOP_ZN_5_CEILING,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,BUILDING_ROOF,Roof,,CondFD - ConductionFiniteDifference,NONRES_ROOF,0.228,0.219,,1660.73,1660.73,1660.73,0.00,0.00,49.91,33.27,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.00,1.00,0.00,1.00,4
Zone Surfaces,MIDFLOOR_PLENUM,14
HeatTransfer Surface,PERIMETER_MID_PLENUM_WALL_NORTH,Wall,,CondFD - ConductionFiniteDifference,NONRES_EXT_WALL,0.468,0.437,,60.85,60.85,60.85,0.00,90.00,49.91,1.22,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,PERIMETER_MID_PLENUM_WALL_EAST,Wall,,CondFD - ConductionFiniteDifference,NONRES_EXT_WALL,0.468,0.437,,40.57,40.57,40.57,90.00,90.00,33.27,1.22,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,PERIMETER_MID_PLENUM_WALL_SOUTH,Wall,,CondFD - ConductionFiniteDifference,NONRES_EXT_WALL,0.468,0.437,,60.85,60.85,60.85,180.00,90.00,49.91,1.22,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,PERIMETER_MID_PLENUM_WALL_WEST,Wall,,CondFD - ConductionFiniteDifference,NONRES_EXT_WALL,0.468,0.437,,40.57,40.57,40.57,270.00,90.00,33.27,1.22,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,iz-PERIMETER_MID_ZN_1_CEILING,Floor,,CondFD - ConductionFiniteDifference,DROPCEILING,4.488,2.147,,207.34,207.34,207.34,180.00,180.00,40.76,6.47,0.00,PERIMETER_MID_ZN_1_CEILING,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,iz-PERIMETER_MID_ZN_2_CEILING,Floor,,CondFD - ConductionFiniteDifference,DROPCEILING,4.488,2.147,,131.26,131.26,131.26,90.00,180.00,24.13,6.47,0.00,PERIMETER_MID_ZN_2_CEILING,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,iz-PERIMETER_MID_ZN_3_CEILING,Floor,,CondFD - ConductionFiniteDifference,DROPCEILING,4.488,2.147,,207.34,207.34,207.34,0.00,180.00,40.76,6.47,0.00,PERIMETER_MID_ZN_3_CEILING,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,iz-PERIMETER_MID_ZN_4_CEILING,Floor,,CondFD - ConductionFiniteDifference,DROPCEILING,4.488,2.147,,131.25,131.25,131.25,270.00,180.00,24.13,6.47,0.00,PERIMETER_MID_ZN_4_CEILING,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,iz-CORE_MID_ZN_5_CEILING,Floor,,CondFD - ConductionFiniteDifference,DROPCEILING,4.488,2.147,,983.54,983.54,983.54,0.00,180.00,40.76,24.13,0.00,CORE_MID_ZN_5_CEILING,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,iz-PERIMETER_TOP_ZN_1_FLOOR,Roof,,CondFD - ConductionFiniteDifference,INT_SLAB_CEILING,3.839,2.228,,207.34,207.34,207.34,0.00,0.00,40.76,6.47,0.00,PERIMETER_TOP_ZN_1_FLOOR,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,1.00,0.00,1.00,4
HeatTransfer Surface,iz-PERIMETER_TOP_ZN_2_FLOOR,Roof,,CondFD - ConductionFiniteDifference,INT_SLAB_CEILING,3.839,2.228,,131.26,131.26,131.26,270.00,0.00,24.13,6.47,0.00,PERIMETER_TOP_ZN_2_FLOOR,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,1.00,0.00,1.00,4
HeatTransfer Surface,iz-PERIMETER_TOP_ZN_3_FLOOR,Roof,,CondFD - ConductionFiniteDifference,INT_SLAB_CEILING,3.839,2.228,,207.34,207.34,207.34,180.00,0.00,40.76,6.47,0.00,PERIMETER_TOP_ZN_3_FLOOR,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,1.00,0.00,1.00,4
HeatTransfer Surface,iz-PERIMETER_TOP_ZN_4_FLOOR,Roof,,CondFD - ConductionFiniteDifference,INT_SLAB_CEILING,3.839,2.228,,131.25,131.25,131.25,90.00,0.00,24.13,6.47,0.00,PERIMETER_TOP_ZN_4_FLOOR,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,1.00,0.00,1.00,4
HeatTransfer Surface,iz-CORE_TOP_ZN_5_FLOOR,Roof,,CondFD - ConductionFiniteDifference,iz-INT_SLAB_FLOOR_RAD,3.850,2.231,,983.54,983.54,983.54,180.00,0.00,40.76,24.13,0.00,CORE_TOP_ZN_5_FLOOR,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,1.00,0.00,1.00,4
Zone Surfaces,FIRSTFLOOR_PLENUM,14
HeatTransfer Surface,PERIMETER_BOT_PLENUM_WALL_NORTH,Wall,,CondFD - ConductionFiniteDifference,NONRES_EXT_WALL,0.468,0.437,,60.85,60.85,60.85,0.00,90.00,49.91,1.22,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,PERIMETER_BOT_PLENUM_WALL_EAST,Wall,,CondFD - ConductionFiniteDifference,NONRES_EXT_WALL,0.468,0.437,,40.57,40.57,40.57,90.00,90.00,33.27,1.22,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,PERIMETER_BOT_PLENUM_WALL_SOUTH,Wall,,CondFD - ConductionFiniteDifference,NONRES_EXT_WALL,0.468,0.437,,60.85,60.85,60.85,180.00,90.00,49.91,1.22,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,PERIMETER_BOT_PLENUM_WALL_WEST,Wall,,CondFD - ConductionFiniteDifference,NONRES_EXT_WALL,0.468,0.437,,40.57,40.57,40.57,270.00,90.00,33.27,1.22,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,iz-PERIMETER_BOT_ZN_1_CEILING,Floor,,CondFD - ConductionFiniteDifference,DROPCEILING,4.488,2.147,,207.34,207.34,207.34,180.00,180.00,40.76,6.47,0.00,PERIMETER_BOT_ZN_1_CEILING,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,iz-PERIMETER_BOT_ZN_2_CEILING,Floor,,CondFD - ConductionFiniteDifference,DROPCEILING,4.488,2.147,,131.26,131.26,131.26,90.00,180.00,24.13,6.47,0.00,PERIMETER_BOT_ZN_2_CEILING,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,iz-PERIMETER_BOT_ZN_3_CEILING,Floor,,CondFD - ConductionFiniteDifference,DROPCEILING,4.488,2.147,,207.34,207.34,207.34,0.00,180.00,40.76,6.47,0.00,PERIMETER_BOT_ZN_3_CEILING,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,iz-PERIMETER_BOT_ZN_4_CEILING,Floor,,CondFD - ConductionFiniteDifference,DROPCEILING,4.488,2.147,,131.25,131.25,131.25,270.00,180.00,24.13,6.47,0.00,PERIMETER_BOT_ZN_4_CEILING,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,iz-CORE_BOT_ZN_5_CEILING,Floor,,CondFD - ConductionFiniteDifference,DROPCEILING,4.488,2.147,,983.54,983.54,983.54,0.00,180.00,40.76,24.13,0.00,CORE_BOT_ZN_5_CEILING,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,iz-PERIMETER_MID_ZN_1_FLOOR,Roof,,CondFD - ConductionFiniteDifference,INT_SLAB_CEILING,3.839,2.228,,207.34,207.34,207.34,0.00,0.00,40.76,6.47,0.00,PERIMETER_MID_ZN_1_FLOOR,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,1.00,0.00,1.00,4
HeatTransfer Surface,iz-PERIMETER_MID_ZN_2_FLOOR,Roof,,CondFD - ConductionFiniteDifference,INT_SLAB_CEILING,3.839,2.228,,131.26,131.26,131.26,270.00,0.00,24.13,6.47,0.00,PERIMETER_MID_ZN_2_FLOOR,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,1.00,0.00,1.00,4
HeatTransfer Surface,iz-PERIMETER_MID_ZN_3_FLOOR,Roof,,CondFD - ConductionFiniteDifference,INT_SLAB_CEILING,3.839,2.228,,207.34,207.34,207.34,180.00,0.00,40.76,6.47,0.00,PERIMETER_MID_ZN_3_FLOOR,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,1.00,0.00,1.00,4
HeatTransfer Surface,iz-PERIMETER_MID_ZN_4_FLOOR,Roof,,CondFD - ConductionFiniteDifference,INT_SLAB_CEILING,3.839,2.228,,131.25,131.25,131.25,90.00,0.00,24.13,6.47,0.00,PERIMETER_MID_ZN_4_FLOOR,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,1.00,0.00,1.00,4
HeatTransfer Surface,iz-CORE_MID_ZN_5_FLOOR,Roof,,CondFD - ConductionFiniteDifference,iz-INT_SLAB_FLOOR_RAD,3.850,2.231,,983.54,983.54,983.54,180.00,0.00,40.76,24.13,0.00,CORE_MID_ZN_5_FLOOR,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,1.00,0.00,1.00,4
Zone Surfaces,CORE_MID,7
HeatTransfer Surface,CORE_MID_ZN_5_WALL_NORTH,Wall,,CondFD - ConductionFiniteDifference,INT_WALL,6.299,3.242,,111.82,111.82,111.82,0.00,90.00,40.76,2.74,0.00,iz-CORE_MID_ZN_5_WALL_NORTH,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,CORE_MID_ZN_5_WALL_EAST,Wall,,CondFD - ConductionFiniteDifference,INT_WALL,6.299,3.242,,66.19,66.19,66.19,90.00,90.00,24.13,2.74,0.00,iz-CORE_MID_ZN_5_WALL_EAST,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,CORE_MID_ZN_5_WALL_SOUTH,Wall,,CondFD - ConductionFiniteDifference,INT_WALL,6.299,3.242,,111.82,111.82,111.82,180.00,90.00,40.76,2.74,0.00,iz-CORE_MID_ZN_5_WALL_SOUTH,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,CORE_MID_ZN_5_WALL_WEST,Wall,,CondFD - ConductionFiniteDifference,INT_WALL,6.299,3.242,,66.19,66.19,66.19,270.00,90.00,24.13,2.74,0.00,iz-CORE_MID_ZN_5_WALL_WEST,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,CORE_MID_ZN_5_FLOOR,Floor,,CondFD - ConductionFiniteDifference,INT_SLAB_FLOOR_RAD,3.850,1.989,,983.54,983.54,983.54,0.00,180.00,40.76,24.13,0.00,iz-CORE_MID_ZN_5_FLOOR,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,CORE_MID_ZN_5_CEILING,Roof,,CondFD - ConductionFiniteDifference,DROPCEILING,4.488,2.432,,983.54,983.54,983.54,180.00,0.00,40.76,24.13,0.00,iz-CORE_MID_ZN_5_CEILING,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,1.00,0.00,1.00,4
HeatTransfer Surface,CORE_MID_INTERNALMASS_1,Internal Mass,,CondFD - ConductionFiniteDifference,INTERIORFURNISHINGS,0.800,0.800,,1967.08,1967.08,1967.08,0.00,90.00,1967.08,1.00,0.00,CORE_MID_INTERNALMASS_1,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,1.00,0.00,0
Zone Surfaces,CORE_TOP,7
HeatTransfer Surface,CORE_TOP_ZN_5_WALL_NORTH,Wall,,CondFD - ConductionFiniteDifference,INT_WALL,6.299,3.242,,111.82,111.82,111.82,0.00,90.00,40.76,2.74,0.00,iz-CORE_TOP_ZN_5_WALL_NORTH,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,CORE_TOP_ZN_5_WALL_EAST,Wall,,CondFD - ConductionFiniteDifference,INT_WALL,6.299,3.242,,66.19,66.19,66.19,90.00,90.00,24.13,2.74,0.00,iz-CORE_TOP_ZN_5_WALL_EAST,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,CORE_TOP_ZN_5_WALL_SOUTH,Wall,,CondFD - ConductionFiniteDifference,INT_WALL,6.299,3.242,,111.82,111.82,111.82,180.00,90.00,40.76,2.74,0.00,iz-CORE_TOP_ZN_5_WALL_SOUTH,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,CORE_TOP_ZN_5_WALL_WEST,Wall,,CondFD - ConductionFiniteDifference,INT_WALL,6.299,3.242,,66.19,66.19,66.19,270.00,90.00,24.13,2.74,0.00,iz-CORE_TOP_ZN_5_WALL_WEST,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,CORE_TOP_ZN_5_FLOOR,Floor,,CondFD - ConductionFiniteDifference,INT_SLAB_FLOOR_RAD,3.850,1.989,,983.54,983.54,983.54,0.00,180.00,40.76,24.13,0.00,iz-CORE_TOP_ZN_5_FLOOR,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,CORE_TOP_ZN_5_CEILING,Roof,,CondFD - ConductionFiniteDifference,DROPCEILING,4.488,2.432,,983.54,983.54,983.54,0.00,0.00,40.76,24.13,0.00,iz-CORE_TOP_ZN_5_CEILING,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,1.00,0.00,1.00,4
HeatTransfer Surface,CORE_TOP_INTERNALMASS_1,Internal Mass,,CondFD - ConductionFiniteDifference,INTERIORFURNISHINGS,0.800,0.800,,1967.08,1967.08,1967.08,0.00,90.00,1967.08,1.00,0.00,CORE_TOP_INTERNALMASS_1,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,1.00,0.00,0
Zone Surfaces,PERIMETER_TOP_ZN_3,8
HeatTransfer Surface,PERIMETER_TOP_ZN_3_WALL_NORTH,Wall,,CondFD - ConductionFiniteDifference,NONRES_EXT_WALL_RAD,4.273,2.606,,71.65,136.92,71.65,0.00,90.00,49.91,2.74,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,PERIMETER_TOP_ZN_3_WALL_NORTH_WINDOW,Window,PERIMETER_TOP_ZN_3_WALL_NORTH,Window5 Detailed Fenestration,WINDOW_U_0.51_SHGC_0.25,N/A,2.898,No,65.26,65.26,65.26,0.00,90.00,49.91,1.31,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,PERIMETER_TOP_ZN_3_WALL_WEST,Wall,,CondFD - ConductionFiniteDifference,INT_WALL,6.299,3.242,,17.74,17.74,17.74,225.00,90.00,6.47,2.74,0.00,iz-PERIMETER_TOP_ZN_3_WALL_WEST,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,iz-PERIMETER_TOP_ZN_2_WALL_NORTH,Wall,,CondFD - ConductionFiniteDifference,INT_WALL,6.299,3.242,,17.74,17.74,17.74,135.00,90.00,6.47,2.74,0.00,PERIMETER_TOP_ZN_2_WALL_NORTH,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,iz-CORE_TOP_ZN_5_WALL_NORTH,Wall,,CondFD - ConductionFiniteDifference,INT_WALL,6.299,3.242,,111.82,111.82,111.82,180.00,90.00,40.76,2.74,0.00,CORE_TOP_ZN_5_WALL_NORTH,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,PERIMETER_TOP_ZN_3_FLOOR,Floor,,CondFD - ConductionFiniteDifference,INT_SLAB_FLOOR,3.839,1.986,,207.34,207.34,207.34,0.00,180.00,40.76,6.47,0.00,iz-PERIMETER_TOP_ZN_3_FLOOR,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,PERIMETER_TOP_ZN_3_CEILING,Roof,,CondFD - ConductionFiniteDifference,DROPCEILING,4.488,2.432,,207.34,207.34,207.34,225.00,0.00,6.47,49.91,0.00,iz-PERIMETER_TOP_ZN_3_CEILING,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,1.00,0.00,1.00,4
HeatTransfer Surface,PERIMETER_TOP_ZN_3_INTERNALMASS_1,Internal Mass,,CondFD - ConductionFiniteDifference,INTERIORFURNISHINGS,0.800,0.800,,414.68,414.68,414.68,0.00,90.00,414.68,1.00,0.00,PERIMETER_TOP_ZN_3_INTERNALMASS_1,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,1.00,0.00,0
Zone Surfaces,PERIMETER_TOP_ZN_2,8
HeatTransfer Surface,PERIMETER_TOP_ZN_2_WALL_EAST,Wall,,CondFD - ConductionFiniteDifference,NONRES_EXT_WALL_RAD,4.273,2.606,,47.77,91.28,47.77,90.00,90.00,33.27,2.74,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,PERIMETER_TOP_ZN_2_WALL_EAST_WINDOW,Window,PERIMETER_TOP_ZN_2_WALL_EAST,Window5 Detailed Fenestration,WINDOW_U_0.51_SHGC_0.25,N/A,2.898,No,43.51,43.51,43.51,90.00,90.00,33.27,1.31,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,PERIMETER_TOP_ZN_2_WALL_NORTH,Wall,,CondFD - ConductionFiniteDifference,INT_WALL,6.299,3.242,,17.74,17.74,17.74,315.00,90.00,6.47,2.74,0.00,iz-PERIMETER_TOP_ZN_2_WALL_NORTH,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,iz-PERIMETER_TOP_ZN_1_WALL_EAST,Wall,,CondFD - ConductionFiniteDifference,INT_WALL,6.299,3.242,,17.74,17.74,17.74,225.00,90.00,6.47,2.74,0.00,PERIMETER_TOP_ZN_1_WALL_EAST,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,iz-CORE_TOP_ZN_5_WALL_EAST,Wall,,CondFD - ConductionFiniteDifference,INT_WALL,6.299,3.242,,66.19,66.19,66.19,270.00,90.00,24.13,2.74,0.00,CORE_TOP_ZN_5_WALL_EAST,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,PERIMETER_TOP_ZN_2_FLOOR,Floor,,CondFD - ConductionFiniteDifference,INT_SLAB_FLOOR,3.839,1.986,,131.26,131.26,131.26,90.00,180.00,24.13,6.47,0.00,iz-PERIMETER_TOP_ZN_2_FLOOR,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,PERIMETER_TOP_ZN_2_CEILING,Roof,,CondFD - ConductionFiniteDifference,DROPCEILING,4.488,2.432,,131.26,131.26,131.26,315.00,0.00,6.47,33.27,0.00,iz-PERIMETER_TOP_ZN_2_CEILING,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,1.00,0.00,1.00,4
HeatTransfer Surface,PERIMETER_TOP_ZN_2_INTERNALMASS_1,Internal Mass,,CondFD - ConductionFiniteDifference,INTERIORFURNISHINGS,0.800,0.800,,262.51,262.51,262.51,0.00,90.00,262.51,1.00,0.00,PERIMETER_TOP_ZN_2_INTERNALMASS_1,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,1.00,0.00,0
Zone Surfaces,PERIMETER_TOP_ZN_1,8
HeatTransfer Surface,PERIMETER_TOP_ZN_1_WALL_SOUTH,Wall,,CondFD - ConductionFiniteDifference,NONRES_EXT_WALL_RAD,4.273,2.606,,71.65,136.92,71.65,180.00,90.00,49.91,2.74,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,PERIMETER_TOP_ZN_1_WALL_SOUTH_WINDOW,Window,PERIMETER_TOP_ZN_1_WALL_SOUTH,Window5 Detailed Fenestration,WINDOW_U_0.51_SHGC_0.25,N/A,2.898,No,65.26,65.26,65.26,180.00,90.00,49.91,1.31,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,PERIMETER_TOP_ZN_1_WALL_EAST,Wall,,CondFD - ConductionFiniteDifference,INT_WALL,6.299,3.242,,17.74,17.74,17.74,45.00,90.00,6.47,2.74,0.00,iz-PERIMETER_TOP_ZN_1_WALL_EAST,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,iz-PERIMETER_TOP_ZN_4_WALL_SOUTH,Wall,,CondFD - ConductionFiniteDifference,INT_WALL,6.299,3.242,,17.74,17.74,17.74,315.00,90.00,6.47,2.74,0.00,PERIMETER_TOP_ZN_4_WALL_SOUTH,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,iz-CORE_TOP_ZN_5_WALL_SOUTH,Wall,,CondFD - ConductionFiniteDifference,INT_WALL,6.299,3.242,,111.82,111.82,111.82,0.00,90.00,40.76,2.74,0.00,CORE_TOP_ZN_5_WALL_SOUTH,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,PERIMETER_TOP_ZN_1_FLOOR,Floor,,CondFD - ConductionFiniteDifference,INT_SLAB_FLOOR,3.839,1.986,,207.34,207.34,207.34,180.00,180.00,40.76,6.47,0.00,iz-PERIMETER_TOP_ZN_1_FLOOR,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,PERIMETER_TOP_ZN_1_CEILING,Roof,,CondFD - ConductionFiniteDifference,DROPCEILING,4.488,2.432,,207.34,207.34,207.34,45.00,0.00,6.47,49.91,0.00,iz-PERIMETER_TOP_ZN_1_CEILING,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,1.00,0.00,1.00,4
HeatTransfer Surface,PERIMETER_TOP_ZN_1_INTERNALMASS_1,Internal Mass,,CondFD - ConductionFiniteDifference,INTERIORFURNISHINGS,0.800,0.800,,414.67,414.67,414.67,0.00,90.00,414.67,1.00,0.00,PERIMETER_TOP_ZN_1_INTERNALMASS_1,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,1.00,0.00,0
Zone Surfaces,PERIMETER_TOP_ZN_4,8
HeatTransfer Surface,PERIMETER_TOP_ZN_4_WALL_WEST,Wall,,CondFD - ConductionFiniteDifference,NONRES_EXT_WALL_RAD,4.273,2.606,,47.77,91.28,47.77,270.00,90.00,33.27,2.74,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,PERIMETER_TOP_ZN_4_WALL_WEST_WINDOW,Window,PERIMETER_TOP_ZN_4_WALL_WEST,Window5 Detailed Fenestration,WINDOW_U_0.51_SHGC_0.25,N/A,2.898,No,43.51,43.51,43.51,270.00,90.00,33.27,1.31,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,PERIMETER_TOP_ZN_4_WALL_SOUTH,Wall,,CondFD - ConductionFiniteDifference,INT_WALL,6.299,3.242,,17.74,17.74,17.74,135.00,90.00,6.47,2.74,0.00,iz-PERIMETER_TOP_ZN_4_WALL_SOUTH,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,iz-PERIMETER_TOP_ZN_3_WALL_WEST,Wall,,CondFD - ConductionFiniteDifference,INT_WALL,6.299,3.242,,17.74,17.74,17.74,45.00,90.00,6.47,2.74,0.00,PERIMETER_TOP_ZN_3_WALL_WEST,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,iz-CORE_TOP_ZN_5_WALL_WEST,Wall,,CondFD - ConductionFiniteDifference,INT_WALL,6.299,3.242,,66.19,66.19,66.19,90.00,90.00,24.13,2.74,0.00,CORE_TOP_ZN_5_WALL_WEST,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,PERIMETER_TOP_ZN_4_FLOOR,Floor,,CondFD - ConductionFiniteDifference,INT_SLAB_FLOOR,3.839,1.986,,131.25,131.25,131.25,270.00,180.00,24.13,6.47,0.00,iz-PERIMETER_TOP_ZN_4_FLOOR,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,PERIMETER_TOP_ZN_4_CEILING,Roof,,CondFD - ConductionFiniteDifference,DROPCEILING,4.488,2.432,,131.25,131.25,131.25,135.00,0.00,6.47,33.27,0.00,iz-PERIMETER_TOP_ZN_4_CEILING,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,1.00,0.00,1.00,4
HeatTransfer Surface,PERIMETER_TOP_ZN_4_INTERNALMASS_1,Internal Mass,,CondFD - ConductionFiniteDifference,INTERIORFURNISHINGS,0.800,0.800,,262.51,262.51,262.51,0.00,90.00,262.51,1.00,0.00,PERIMETER_TOP_ZN_4_INTERNALMASS_1,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,1.00,0.00,0
Zone Surfaces,PERIMETER_BOT_ZN_3,12
HeatTransfer Surface,PERIMETER_BOT_ZN_3_WALL_NORTH,Wall,,CondFD - ConductionFiniteDifference,NONRES_EXT_WALL_RAD,4.273,2.606,,67.76,136.92,67.76,0.00,90.00,49.91,2.74,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW1,Window,PERIMETER_BOT_ZN_3_WALL_NORTH,Window5 Detailed Fenestration,WINDOW_U_0.51_SHGC_0.25,N/A,2.898,No,21.75,21.75,21.75,0.00,90.00,15.82,1.37,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW2,Window,PERIMETER_BOT_ZN_3_WALL_NORTH,Window5 Detailed Fenestration,WINDOW_U_0.51_SHGC_0.25,N/A,2.898,No,21.75,21.75,21.75,0.00,90.00,15.82,1.37,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW3,Window,PERIMETER_BOT_ZN_3_WALL_NORTH,Window5 Detailed Fenestration,WINDOW_U_0.51_SHGC_0.25,N/A,2.898,No,21.75,21.75,21.75,0.00,90.00,15.82,1.37,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,PERIMETER_BOT_ZN_3_WALL_NORTH_DOOR1,Door,PERIMETER_BOT_ZN_3_WALL_NORTH,CondFD - ConductionFiniteDifference,SWINGING DOOR_CON,2.101,2.101,,1.95,1.95,1.95,0.00,90.00,0.91,2.13,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,PERIMETER_BOT_ZN_3_WALL_NORTH_DOOR2,Door,PERIMETER_BOT_ZN_3_WALL_NORTH,CondFD - ConductionFiniteDifference,SWINGING DOOR_CON,2.101,2.101,,1.95,1.95,1.95,0.00,90.00,0.91,2.13,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,PERIMETER_BOT_ZN_3_WALL_WEST,Wall,,CondFD - ConductionFiniteDifference,INT_WALL,6.299,3.242,,17.74,17.74,17.74,225.00,90.00,6.47,2.74,0.00,iz-PERIMETER_BOT_ZN_3_WALL_WEST,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,iz-PERIMETER_BOT_ZN_2_WALL_NORTH,Wall,,CondFD - ConductionFiniteDifference,INT_WALL,6.299,3.242,,17.74,17.74,17.74,135.00,90.00,6.47,2.74,0.00,PERIMETER_BOT_ZN_2_WALL_NORTH,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,iz-CORE_BOT_ZN_5_WALL_NORTH,Wall,,CondFD - ConductionFiniteDifference,INT_WALL,6.299,3.242,,111.82,111.82,111.82,180.00,90.00,40.76,2.74,0.00,CORE_BOT_ZN_5_WALL_NORTH,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,PERIMETER_BOT_ZN_3_FLOOR,Floor,,CondFD - ConductionFiniteDifference,EXT_SLAB_8IN_WITH_CARPET,3.285,1.827,,207.34,207.34,207.34,0.00,180.00,40.76,6.47,0.00,Ground,N/A-Ground,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,PERIMETER_BOT_ZN_3_CEILING,Roof,,CondFD - ConductionFiniteDifference,DROPCEILING,4.488,2.432,,207.34,207.34,207.34,180.00,0.00,40.76,6.47,0.00,iz-PERIMETER_BOT_ZN_3_CEILING,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,1.00,0.00,1.00,4
HeatTransfer Surface,PERIMETER_BOT_ZN_3_INTERNALMASS_1,Internal Mass,,CondFD - ConductionFiniteDifference,INTERIORFURNISHINGS,0.800,0.800,,414.68,414.68,414.68,0.00,90.00,414.68,1.00,0.00,PERIMETER_BOT_ZN_3_INTERNALMASS_1,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,1.00,0.00,0
Zone Surfaces,PERIMETER_BOT_ZN_2,10
HeatTransfer Surface,PERIMETER_BOT_ZN_2_WALL_EAST,Wall,,CondFD - ConductionFiniteDifference,NONRES_EXT_WALL_RAD,4.273,2.606,,45.82,91.28,45.82,90.00,90.00,33.27,2.74,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW1,Window,PERIMETER_BOT_ZN_2_WALL_EAST,Window5 Detailed Fenestration,WINDOW_U_0.51_SHGC_0.25,N/A,2.898,No,41.86,41.86,41.86,90.00,90.00,30.84,1.36,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW2,Window,PERIMETER_BOT_ZN_2_WALL_EAST,Window5 Detailed Fenestration,WINDOW_U_0.51_SHGC_0.25,N/A,2.898,No,1.65,1.65,1.65,90.00,90.00,1.22,1.36,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,PERIMETER_BOT_ZN_2_WALL_EAST_DOOR,Door,PERIMETER_BOT_ZN_2_WALL_EAST,CondFD - ConductionFiniteDifference,SWINGING DOOR_CON,2.101,2.101,,1.95,1.95,1.95,90.00,90.00,0.91,2.13,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,PERIMETER_BOT_ZN_2_WALL_NORTH,Wall,,CondFD - ConductionFiniteDifference,INT_WALL,6.299,3.242,,17.74,17.74,17.74,315.00,90.00,6.47,2.74,0.00,iz-PERIMETER_BOT_ZN_2_WALL_NORTH,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,iz-PERIMETER_BOT_ZN_1_WALL_EAST,Wall,,CondFD - ConductionFiniteDifference,INT_WALL,6.299,3.242,,17.74,17.74,17.74,225.00,90.00,6.47,2.74,0.00,PERIMETER_BOT_ZN_1_WALL_EAST,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,iz-CORE_BOT_ZN_5_WALL_EAST,Wall,,CondFD - ConductionFiniteDifference,INT_WALL,6.299,3.242,,66.19,66.19,66.19,270.00,90.00,24.13,2.74,0.00,CORE_BOT_ZN_5_WALL_EAST,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,PERIMETER_BOT_ZN_2_FLOOR,Floor,,CondFD - ConductionFiniteDifference,EXT_SLAB_8IN_WITH_CARPET,3.285,1.827,,131.26,131.26,131.26,90.00,180.00,24.13,6.47,0.00,Ground,N/A-Ground,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,PERIMETER_BOT_ZN_2_CEILING,Roof,,CondFD - ConductionFiniteDifference,DROPCEILING,4.488,2.432,,131.26,131.26,131.26,270.00,0.00,24.13,6.47,0.00,iz-PERIMETER_BOT_ZN_2_CEILING,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,1.00,0.00,1.00,4
HeatTransfer Surface,PERIMETER_BOT_ZN_2_INTERNALMASS_1,Internal Mass,,CondFD - ConductionFiniteDifference,INTERIORFURNISHINGS,0.800,0.800,,262.51,262.51,262.51,0.00,90.00,262.51,1.00,0.00,PERIMETER_BOT_ZN_2_INTERNALMASS_1,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,1.00,0.00,0
Zone Surfaces,PERIMETER_BOT_ZN_1,12
HeatTransfer Surface,PERIMETER_BOT_ZN_1_WALL_SOUTH,Wall,,CondFD - ConductionFiniteDifference,NONRES_EXT_WALL_RAD,4.273,2.606,,67.76,136.92,67.76,180.00,90.00,49.91,2.74,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW1,Window,PERIMETER_BOT_ZN_1_WALL_SOUTH,Window5 Detailed Fenestration,WINDOW_U_0.51_SHGC_0.25,N/A,2.898,No,21.75,21.75,21.75,180.00,90.00,15.82,1.37,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW2,Window,PERIMETER_BOT_ZN_1_WALL_SOUTH,Window5 Detailed Fenestration,WINDOW_U_0.51_SHGC_0.25,N/A,2.898,No,21.75,21.75,21.75,180.00,90.00,15.82,1.37,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW3,Window,PERIMETER_BOT_ZN_1_WALL_SOUTH,Window5 Detailed Fenestration,WINDOW_U_0.51_SHGC_0.25,N/A,2.898,No,21.75,21.75,21.75,180.00,90.00,15.82,1.37,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,PERIMETER_BOT_ZN_1_WALL_SOUTH_DOOR1,Door,PERIMETER_BOT_ZN_1_WALL_SOUTH,CondFD - ConductionFiniteDifference,SWINGING DOOR_CON,2.101,2.101,,1.95,1.95,1.95,180.00,90.00,0.91,2.13,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,PERIMETER_BOT_ZN_1_WALL_SOUTH_DOOR2,Door,PERIMETER_BOT_ZN_1_WALL_SOUTH,CondFD - ConductionFiniteDifference,SWINGING DOOR_CON,2.101,2.101,,1.95,1.95,1.95,180.00,90.00,0.91,2.13,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,PERIMETER_BOT_ZN_1_WALL_EAST,Wall,,CondFD - ConductionFiniteDifference,INT_WALL,6.299,3.242,,17.74,17.74,17.74,45.00,90.00,6.47,2.74,0.00,iz-PERIMETER_BOT_ZN_1_WALL_EAST,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,iz-PERIMETER_BOT_ZN_4_WALL_SOUTH,Wall,,CondFD - ConductionFiniteDifference,INT_WALL,6.299,3.242,,17.74,17.74,17.74,315.00,90.00,6.47,2.74,0.00,PERIMETER_BOT_ZN_4_WALL_SOUTH,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,iz-CORE_BOT_ZN_5_WALL_SOUTH,Wall,,CondFD - ConductionFiniteDifference,INT_WALL,6.299,3.242,,111.82,111.82,111.82,0.00,90.00,40.76,2.74,0.00,CORE_BOT_ZN_5_WALL_SOUTH,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,PERIMETER_BOT_ZN_1_FLOOR,Floor,,CondFD - ConductionFiniteDifference,EXT_SLAB_8IN_WITH_CARPET,3.285,1.827,,207.34,207.34,207.34,180.00,180.00,40.76,6.47,0.00,Ground,N/A-Ground,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,PERIMETER_BOT_ZN_1_CEILING,Roof,,CondFD - ConductionFiniteDifference,DROPCEILING,4.488,2.432,,207.34,207.34,207.34,0.00,0.00,40.76,6.47,0.00,iz-PERIMETER_BOT_ZN_1_CEILING,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,1.00,0.00,1.00,4
HeatTransfer Surface,PERIMETER_BOT_ZN_1_INTERNALMASS_1,Internal Mass,,CondFD - ConductionFiniteDifference,INTERIORFURNISHINGS,0.800,0.800,,414.67,414.67,414.67,0.00,90.00,414.67,1.00,0.00,PERIMETER_BOT_ZN_1_INTERNALMASS_1,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,1.00,0.00,0
Zone Surfaces,PERIMETER_BOT_ZN_4,10
HeatTransfer Surface,PERIMETER_BOT_ZN_4_WALL_WEST,Wall,,CondFD - ConductionFiniteDifference,NONRES_EXT_WALL_RAD,4.273,2.606,,45.82,91.28,45.82,270.00,90.00,33.27,2.74,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW1,Window,PERIMETER_BOT_ZN_4_WALL_WEST,Window5 Detailed Fenestration,WINDOW_U_0.51_SHGC_0.25,N/A,2.898,No,41.86,41.86,41.86,270.00,90.00,30.84,1.36,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW2,Window,PERIMETER_BOT_ZN_4_WALL_WEST,Window5 Detailed Fenestration,WINDOW_U_0.51_SHGC_0.25,N/A,2.898,No,1.65,1.65,1.65,270.00,90.00,1.22,1.36,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,PERIMETER_BOT_ZN_4_WALL_WEST_DOOR,Door,PERIMETER_BOT_ZN_4_WALL_WEST,CondFD - ConductionFiniteDifference,SWINGING DOOR_CON,2.101,2.101,,1.95,1.95,1.95,270.00,90.00,0.91,2.13,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,PERIMETER_BOT_ZN_4_WALL_SOUTH,Wall,,CondFD - ConductionFiniteDifference,INT_WALL,6.299,3.242,,17.74,17.74,17.74,135.00,90.00,6.47,2.74,0.00,iz-PERIMETER_BOT_ZN_4_WALL_SOUTH,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,iz-PERIMETER_BOT_ZN_3_WALL_WEST,Wall,,CondFD - ConductionFiniteDifference,INT_WALL,6.299,3.242,,17.74,17.74,17.74,45.00,90.00,6.47,2.74,0.00,PERIMETER_BOT_ZN_3_WALL_WEST,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,iz-CORE_BOT_ZN_5_WALL_WEST,Wall,,CondFD - ConductionFiniteDifference,INT_WALL,6.299,3.242,,66.19,66.19,66.19,90.00,90.00,24.13,2.74,0.00,CORE_BOT_ZN_5_WALL_WEST,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,PERIMETER_BOT_ZN_4_FLOOR,Floor,,CondFD - ConductionFiniteDifference,EXT_SLAB_8IN_WITH_CARPET,3.285,1.827,,131.25,131.25,131.25,270.00,180.00,24.13,6.47,0.00,Ground,N/A-Ground,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,PERIMETER_BOT_ZN_4_CEILING,Roof,,CondFD - ConductionFiniteDifference,DROPCEILING,4.488,2.432,,131.25,131.25,131.25,90.00,0.00,24.13,6.47,0.00,iz-PERIMETER_BOT_ZN_4_CEILING,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,1.00,0.00,1.00,4
HeatTransfer Surface,PERIMETER_BOT_ZN_4_INTERNALMASS_1,Internal Mass,,CondFD - ConductionFiniteDifference,INTERIORFURNISHINGS,0.800,0.800,,262.51,262.51,262.51,0.00,90.00,262.51,1.00,0.00,PERIMETER_BOT_ZN_4_INTERNALMASS_1,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,1.00,0.00,0
Zone Surfaces,PERIMETER_MID_ZN_3,8
HeatTransfer Surface,PERIMETER_MID_ZN_3_WALL_NORTH,Wall,,CondFD - ConductionFiniteDifference,NONRES_EXT_WALL_RAD,4.273,2.606,,71.65,136.92,71.65,0.00,90.00,49.91,2.74,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,PERIMETER_MID_ZN_3_WALL_NORTH_WINDOW,Window,PERIMETER_MID_ZN_3_WALL_NORTH,Window5 Detailed Fenestration,WINDOW_U_0.51_SHGC_0.25,N/A,2.898,No,65.26,65.26,65.26,0.00,90.00,49.91,1.31,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,PERIMETER_MID_ZN_3_WALL_WEST,Wall,,CondFD - ConductionFiniteDifference,INT_WALL,6.299,3.242,,17.74,17.74,17.74,225.00,90.00,6.47,2.74,0.00,iz-PERIMETER_MID_ZN_3_WALL_WEST,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,iz-PERIMETER_MID_ZN_2_WALL_NORTH,Wall,,CondFD - ConductionFiniteDifference,INT_WALL,6.299,3.242,,17.74,17.74,17.74,135.00,90.00,6.47,2.74,0.00,PERIMETER_MID_ZN_2_WALL_NORTH,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,iz-CORE_MID_ZN_5_WALL_NORTH,Wall,,CondFD - ConductionFiniteDifference,INT_WALL,6.299,3.242,,111.82,111.82,111.82,180.00,90.00,40.76,2.74,0.00,CORE_MID_ZN_5_WALL_NORTH,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,PERIMETER_MID_ZN_3_FLOOR,Floor,,CondFD - ConductionFiniteDifference,INT_SLAB_FLOOR,3.839,1.986,,207.34,207.34,207.34,0.00,180.00,40.76,6.47,0.00,iz-PERIMETER_MID_ZN_3_FLOOR,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,PERIMETER_MID_ZN_3_CEILING,Roof,,CondFD - ConductionFiniteDifference,DROPCEILING,4.488,2.432,,207.34,207.34,207.34,180.00,0.00,40.76,6.47,0.00,iz-PERIMETER_MID_ZN_3_CEILING,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,1.00,0.00,1.00,4
HeatTransfer Surface,PERIMETER_MID_ZN_3_INTERNALMASS_1,Internal Mass,,CondFD - ConductionFiniteDifference,INTERIORFURNISHINGS,0.800,0.800,,414.68,414.68,414.68,0.00,90.00,414.68,1.00,0.00,PERIMETER_MID_ZN_3_INTERNALMASS_1,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,1.00,0.00,0
Zone Surfaces,PERIMETER_MID_ZN_2,8
HeatTransfer Surface,PERIMETER_MID_ZN_2_WALL_EAST,Wall,,CondFD - ConductionFiniteDifference,NONRES_EXT_WALL_RAD,4.273,2.606,,47.77,91.28,47.77,90.00,90.00,33.27,2.74,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,PERIMETER_MID_ZN_2_WALL_EAST_WINDOW,Window,PERIMETER_MID_ZN_2_WALL_EAST,Window5 Detailed Fenestration,WINDOW_U_0.51_SHGC_0.25,N/A,2.898,No,43.51,43.51,43.51,90.00,90.00,33.27,1.31,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,PERIMETER_MID_ZN_2_WALL_NORTH,Wall,,CondFD - ConductionFiniteDifference,INT_WALL,6.299,3.242,,17.74,17.74,17.74,315.00,90.00,6.47,2.74,0.00,iz-PERIMETER_MID_ZN_2_WALL_NORTH,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,iz-PERIMETER_MID_ZN_1_WALL_EAST,Wall,,CondFD - ConductionFiniteDifference,INT_WALL,6.299,3.242,,17.74,17.74,17.74,225.00,90.00,6.47,2.74,0.00,PERIMETER_MID_ZN_1_WALL_EAST,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,iz-CORE_MID_ZN_5_WALL_EAST,Wall,,CondFD - ConductionFiniteDifference,INT_WALL,6.299,3.242,,66.19,66.19,66.19,270.00,90.00,24.13,2.74,0.00,CORE_MID_ZN_5_WALL_EAST,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,PERIMETER_MID_ZN_2_FLOOR,Floor,,CondFD - ConductionFiniteDifference,INT_SLAB_FLOOR,3.839,1.986,,131.26,131.26,131.26,90.00,180.00,24.13,6.47,0.00,iz-PERIMETER_MID_ZN_2_FLOOR,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,PERIMETER_MID_ZN_2_CEILING,Roof,,CondFD - ConductionFiniteDifference,DROPCEILING,4.488,2.432,,131.26,131.26,131.26,270.00,0.00,24.13,6.47,0.00,iz-PERIMETER_MID_ZN_2_CEILING,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,1.00,0.00,1.00,4
HeatTransfer Surface,PERIMETER_MID_ZN_2_INTERNALMASS_1,Internal Mass,,CondFD - ConductionFiniteDifference,INTERIORFURNISHINGS,0.800,0.800,,262.51,262.51,262.51,0.00,90.00,262.51,1.00,0.00,PERIMETER_MID_ZN_2_INTERNALMASS_1,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,1.00,0.00,0
Zone Surfaces,PERIMETER_MID_ZN_1,8
HeatTransfer Surface,PERIMETER_MID_ZN_1_WALL_SOUTH,Wall,,CondFD - ConductionFiniteDifference,NONRES_EXT_WALL_RAD,4.273,2.606,,71.65,136.92,71.65,180.00,90.00,49.91,2.74,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,PERIMETER_MID_ZN_1_WALL_SOUTH_WINDOW,Window,PERIMETER_MID_ZN_1_WALL_SOUTH,Window5 Detailed Fenestration,WINDOW_U_0.51_SHGC_0.25,N/A,2.898,No,65.26,65.26,65.26,180.00,90.00,49.91,1.31,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,PERIMETER_MID_ZN_1_WALL_EAST,Wall,,CondFD - ConductionFiniteDifference,INT_WALL,6.299,3.242,,17.74,17.74,17.74,45.00,90.00,6.47,2.74,0.00,iz-PERIMETER_MID_ZN_1_WALL_EAST,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,iz-PERIMETER_MID_ZN_4_WALL_SOUTH,Wall,,CondFD - ConductionFiniteDifference,INT_WALL,6.299,3.242,,17.74,17.74,17.74,315.00,90.00,6.47,2.74,0.00,PERIMETER_MID_ZN_4_WALL_SOUTH,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,iz-CORE_MID_ZN_5_WALL_SOUTH,Wall,,CondFD - ConductionFiniteDifference,INT_WALL,6.299,3.242,,111.82,111.82,111.82,0.00,90.00,40.76,2.74,0.00,CORE_MID_ZN_5_WALL_SOUTH,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,PERIMETER_MID_ZN_1_FLOOR,Floor,,CondFD - ConductionFiniteDifference,INT_SLAB_FLOOR,3.839,1.986,,207.34,207.34,207.34,180.00,180.00,40.76,6.47,0.00,iz-PERIMETER_MID_ZN_1_FLOOR,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,PERIMETER_MID_ZN_1_CEILING,Roof,,CondFD - ConductionFiniteDifference,DROPCEILING,4.488,2.432,,207.34,207.34,207.34,0.00,0.00,40.76,6.47,0.00,iz-PERIMETER_MID_ZN_1_CEILING,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,1.00,0.00,1.00,4
HeatTransfer Surface,PERIMETER_MID_ZN_1_INTERNALMASS_1,Internal Mass,,CondFD - ConductionFiniteDifference,INTERIORFURNISHINGS,0.800,0.800,,414.67,414.67,414.67,0.00,90.00,414.67,1.00,0.00,PERIMETER_MID_ZN_1_INTERNALMASS_1,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,1.00,0.00,0
Zone Surfaces,PERIMETER_MID_ZN_4,8
HeatTransfer Surface,PERIMETER_MID_ZN_4_WALL_WEST,Wall,,CondFD - ConductionFiniteDifference,NONRES_EXT_WALL_RAD,4.273,2.606,,47.77,91.28,47.77,270.00,90.00,33.27,2.74,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,PERIMETER_MID_ZN_4_WALL_WEST_WINDOW,Window,PERIMETER_MID_ZN_4_WALL_WEST,Window5 Detailed Fenestration,WINDOW_U_0.51_SHGC_0.25,N/A,2.898,No,43.51,43.51,43.51,270.00,90.00,33.27,1.31,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,PERIMETER_MID_ZN_4_WALL_SOUTH,Wall,,CondFD - ConductionFiniteDifference,INT_WALL,6.299,3.242,,17.74,17.74,17.74,135.00,90.00,6.47,2.74,0.00,iz-PERIMETER_MID_ZN_4_WALL_SOUTH,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,iz-PERIMETER_MID_ZN_3_WALL_WEST,Wall,,CondFD - ConductionFiniteDifference,INT_WALL,6.299,3.242,,17.74,17.74,17.74,45.00,90.00,6.47,2.74,0.00,PERIMETER_MID_ZN_3_WALL_WEST,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,iz-CORE_MID_ZN_5_WALL_WEST,Wall,,CondFD - ConductionFiniteDifference,INT_WALL,6.299,3.242,,66.19,66.19,66.19,90.00,90.00,24.13,2.74,0.00,CORE_MID_ZN_5_WALL_WEST,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,PERIMETER_MID_ZN_4_FLOOR,Floor,,CondFD - ConductionFiniteDifference,INT_SLAB_FLOOR,3.839,1.986,,131.25,131.25,131.25,270.00,180.00,24.13,6.47,0.00,iz-PERIMETER_MID_ZN_4_FLOOR,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,PERIMETER_MID_ZN_4_CEILING,Roof,,CondFD - ConductionFiniteDifference,DROPCEILING,4.488,2.432,,131.25,131.25,131.25,90.00,0.00,24.13,6.47,0.00,iz-PERIMETER_MID_ZN_4_CEILING,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,1.00,0.00,1.00,4
HeatTransfer Surface,PERIMETER_MID_ZN_4_INTERNALMASS_1,Internal Mass,,CondFD - ConductionFiniteDifference,INTERIORFURNISHINGS,0.800,0.800,,262.51,262.51,262.51,0.00,90.00,262.51,1.00,0.00,PERIMETER_MID_ZN_4_INTERNALMASS_1,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,1.00,0.00,0
! <Environment>,Environment Name,Environment Type, Start Date, End Date, Start DayOfWeek, Duration {#days}, Source:Start DayOfWeek,  Use Daylight Saving, Use Holidays, Apply Weekend Holiday Rule,  Use Rain Values, Use Snow Values, Sky Temperature Model
! <Environment:Special Days>, Special Day Name, Special Day Type, Source, Start Date, Duration {#days}
! <Environment:Daylight Saving>, Daylight Saving Indicator, Source, Start Date, End Date
! <Environment:WarmupDays>, NumberofWarmupDays
Environment,ATLANTA-HARTSFIELD.JACKSON.INTL.AP_GA_USA ANN HTG 99.6% CONDNS DB,SizingPeriod:DesignDay,01/21,01/21,WinterDesignDay,1,N/A,N/A,N/A,N/A,N/A,N/A,Clark and Allen
Environment:Daylight Saving,No,SizingPeriod:DesignDay
! <Environment:Design Day Data>, Max Dry-Bulb Temp {C}, Temp Range {dC}, Temp Range Ind Type, Hum Ind Type, Hum Ind Value at Max Temp, Hum Ind Units, Pressure {Pa}, Wind Direction {deg CW from N}, Wind Speed {m/s}, Clearness, Rain, Snow
! <Environment:Design Day Misc>,DayOfYear,ASHRAE A Coeff,ASHRAE B Coeff,ASHRAE C Coeff,Solar Constant-Annual Variation,Eq of Time {minutes}, Solar Declination Angle {deg}, Solar Model
Environment:Design Day Data,-6.30,0.00,DefaultMultipliers,Wetbulb,-6.30,{C},97621,320,5.3,0.00,No,No
Environment:Design Day Misc, 21,1229.0,0.1415,5.7310E-002,1.0,-11.15,-20.1,ASHRAEClearSky
Environment:WarmupDays,  9
! <Tabular Report>,Style,Unit Conversion
Tabular Report,Commaandhtml,commaandhtml
! <Warmup Convergence Information>,Zone Name,Environment Type/Name,Average Warmup Temperature Difference {deltaC},Std Dev Warmup Temperature Difference {deltaC},Max Temperature Pass/Fail Convergence,Min Temperature Pass/Fail Convergence,Average Warmup Load Difference {W},Std Dev Warmup Load Difference {W},Heating Load Pass/Fail Convergence,Cooling Load Pass/Fail Convergence
 Warmup Convergence Information,CORE_BOTTOM,SizingPeriod: ATLANTA-HARTSFIELD.JACKSON.INTL.AP_GA_USA ANN HTG 99.6% CONDNS DB,2.1074315217E-004,1.7441077636E-004,Pass,Pass,2.5474731963E-005,2.4920942180E-005,Pass,Pass
 Warmup Convergence Information,TOPFLOOR_PLENUM,SizingPeriod: ATLANTA-HARTSFIELD.JACKSON.INTL.AP_GA_USA ANN HTG 99.6% CONDNS DB,4.0902370839E-004,2.0250654310E-003,Pass,Pass,0.0000000000,0.0000000000,Pass,Pass
 Warmup Convergence Information,MIDFLOOR_PLENUM,SizingPeriod: ATLANTA-HARTSFIELD.JACKSON.INTL.AP_GA_USA ANN HTG 99.6% CONDNS DB,6.4936199349E-004,2.9828295245E-003,Pass,Pass,0.0000000000,0.0000000000,Pass,Pass
 Warmup Convergence Information,FIRSTFLOOR_PLENUM,SizingPeriod: ATLANTA-HARTSFIELD.JACKSON.INTL.AP_GA_USA ANN HTG 99.6% CONDNS DB,4.7196972689E-004,2.2714593268E-003,Pass,Pass,0.0000000000,0.0000000000,Pass,Pass
 Warmup Convergence Information,CORE_MID,SizingPeriod: ATLANTA-HARTSFIELD.JACKSON.INTL.AP_GA_USA ANN HTG 99.6% CONDNS DB,1.5400802287E-004,1.5174280107E-004,Pass,Pass,2.5620315266E-005,2.4142928663E-005,Pass,Pass
 Warmup Convergence Information,CORE_TOP,SizingPeriod: ATLANTA-HARTSFIELD.JACKSON.INTL.AP_GA_USA ANN HTG 99.6% CONDNS DB,2.4000435346E-004,1.4218519133E-004,Pass,Pass,2.6998966927E-005,2.4000717252E-005,Pass,Pass
 Warmup Convergence Information,PERIMETER_TOP_ZN_3,SizingPeriod: ATLANTA-HARTSFIELD.JACKSON.INTL.AP_GA_USA ANN HTG 99.6% CONDNS DB,6.8445249646E-004,3.2139703131E-003,Pass,Pass,7.4582686017E-005,4.0430984861E-004,Pass,Pass
 Warmup Convergence Information,PERIMETER_TOP_ZN_2,SizingPeriod: ATLANTA-HARTSFIELD.JACKSON.INTL.AP_GA_USA ANN HTG 99.6% CONDNS DB,6.1041413111E-004,2.7708563788E-003,Pass,Pass,6.5795778205E-005,3.8668957564E-004,Pass,Pass
 Warmup Convergence Information,PERIMETER_TOP_ZN_1,SizingPeriod: ATLANTA-HARTSFIELD.JACKSON.INTL.AP_GA_USA ANN HTG 99.6% CONDNS DB,6.4863932252E-004,3.0028930037E-003,Pass,Pass,6.9554913026E-005,3.8650422729E-004,Pass,Pass
 Warmup Convergence Information,PERIMETER_TOP_ZN_4,SizingPeriod: ATLANTA-HARTSFIELD.JACKSON.INTL.AP_GA_USA ANN HTG 99.6% CONDNS DB,5.5697760027E-004,2.2139322018E-003,Pass,Pass,1.3039343616E-004,7.1736685902E-004,Pass,Pass
 Warmup Convergence Information,PERIMETER_BOT_ZN_3,SizingPeriod: ATLANTA-HARTSFIELD.JACKSON.INTL.AP_GA_USA ANN HTG 99.6% CONDNS DB,4.5802832746E-004,1.8950659337E-003,Pass,Pass,5.2036722350E-005,2.1124351419E-004,Pass,Pass
 Warmup Convergence Information,PERIMETER_BOT_ZN_2,SizingPeriod: ATLANTA-HARTSFIELD.JACKSON.INTL.AP_GA_USA ANN HTG 99.6% CONDNS DB,4.3382226261E-004,1.5991877116E-003,Pass,Pass,4.6310876611E-005,2.0086717184E-004,Pass,Pass
 Warmup Convergence Information,PERIMETER_BOT_ZN_1,SizingPeriod: ATLANTA-HARTSFIELD.JACKSON.INTL.AP_GA_USA ANN HTG 99.6% CONDNS DB,4.4540328984E-004,1.7639340118E-003,Pass,Pass,4.8640231211E-005,2.0150988333E-004,Pass,Pass
 Warmup Convergence Information,PERIMETER_BOT_ZN_4,SizingPeriod: ATLANTA-HARTSFIELD.JACKSON.INTL.AP_GA_USA ANN HTG 99.6% CONDNS DB,4.2790731883E-004,1.5241811582E-003,Pass,Pass,4.6161927890E-005,2.0087266889E-004,Pass,Pass
 Warmup Convergence Information,PERIMETER_MID_ZN_3,SizingPeriod: ATLANTA-HARTSFIELD.JACKSON.INTL.AP_GA_USA ANN HTG 99.6% CONDNS DB,6.3306850454E-004,2.8360802712E-003,Pass,Pass,5.6571011344E-005,2.9644236698E-004,Pass,Pass
 Warmup Convergence Information,PERIMETER_MID_ZN_2,SizingPeriod: ATLANTA-HARTSFIELD.JACKSON.INTL.AP_GA_USA ANN HTG 99.6% CONDNS DB,5.6759195780E-004,2.4163935977E-003,Pass,Pass,5.1218798380E-005,2.8841744361E-004,Pass,Pass
 Warmup Convergence Information,PERIMETER_MID_ZN_1,SizingPeriod: ATLANTA-HARTSFIELD.JACKSON.INTL.AP_GA_USA ANN HTG 99.6% CONDNS DB,6.0168335143E-004,2.6447005851E-003,Pass,Pass,5.3109475522E-005,2.8448846641E-004,Pass,Pass
 Warmup Convergence Information,PERIMETER_MID_ZN_4,SizingPeriod: ATLANTA-HARTSFIELD.JACKSON.INTL.AP_GA_USA ANN HTG 99.6% CONDNS DB,5.5349107308E-004,2.3086455300E-003,Pass,Pass,5.1133138204E-005,2.8927839317E-004,Pass,Pass
Environment,ATLANTA-HARTSFIELD.JACKSON.INTL.AP_GA_USA ANN CLG .4% CONDNS DB=>MWB,SizingPeriod:DesignDay,07/21,07/21,SummerDesignDay,1,N/A,N/A,N/A,N/A,N/A,N/A,Clark and Allen
Environment:Daylight Saving,No,SizingPeriod:DesignDay
Environment:Design Day Data,34.40,9.50,DefaultMultipliers,Wetbulb,23.50,{C},97621,300,4.0,0.00,No,No
Environment:Design Day Misc,202,1084.4,0.2082,0.1365,1.0,-6.23,20.6,ASHRAETau
Environment:WarmupDays,  6
 Warmup Convergence Information,CORE_BOTTOM,SizingPeriod: ATLANTA-HARTSFIELD.JACKSON.INTL.AP_GA_USA ANN CLG .4% CONDNS DB=>MWB,1.0671122458E-003,2.9453926393E-003,Pass,Pass,1.6661552214E-004,3.4897983082E-004,Pass,Pass
 Warmup Convergence Information,TOPFLOOR_PLENUM,SizingPeriod: ATLANTA-HARTSFIELD.JACKSON.INTL.AP_GA_USA ANN CLG .4% CONDNS DB=>MWB,1.2633984393E-003,5.1014284124E-004,Pass,Pass,0.0000000000,0.0000000000,Pass,Pass
 Warmup Convergence Information,MIDFLOOR_PLENUM,SizingPeriod: ATLANTA-HARTSFIELD.JACKSON.INTL.AP_GA_USA ANN CLG .4% CONDNS DB=>MWB,1.1259923714E-003,4.1236360376E-004,Pass,Pass,0.0000000000,0.0000000000,Pass,Pass
 Warmup Convergence Information,FIRSTFLOOR_PLENUM,SizingPeriod: ATLANTA-HARTSFIELD.JACKSON.INTL.AP_GA_USA ANN CLG .4% CONDNS DB=>MWB,1.0194867413E-003,4.2673073490E-004,Pass,Pass,0.0000000000,0.0000000000,Pass,Pass
 Warmup Convergence Information,CORE_MID,SizingPeriod: ATLANTA-HARTSFIELD.JACKSON.INTL.AP_GA_USA ANN CLG .4% CONDNS DB=>MWB,1.1528086036E-003,3.2954094584E-003,Pass,Pass,2.2558242307E-004,4.5252972016E-004,Pass,Pass
 Warmup Convergence Information,CORE_TOP,SizingPeriod: ATLANTA-HARTSFIELD.JACKSON.INTL.AP_GA_USA ANN CLG .4% CONDNS DB=>MWB,1.1384011540E-003,3.2607599386E-003,Pass,Pass,2.2082534856E-004,4.4590511898E-004,Pass,Pass
 Warmup Convergence Information,PERIMETER_TOP_ZN_3,SizingPeriod: ATLANTA-HARTSFIELD.JACKSON.INTL.AP_GA_USA ANN CLG .4% CONDNS DB=>MWB,3.3418086983E-003,2.6916406985E-003,Pass,Pass,4.1784857124E-004,3.6709425403E-004,Pass,Pass
 Warmup Convergence Information,PERIMETER_TOP_ZN_2,SizingPeriod: ATLANTA-HARTSFIELD.JACKSON.INTL.AP_GA_USA ANN CLG .4% CONDNS DB=>MWB,5.2371951896E-003,4.9145666962E-003,Pass,Pass,6.9239998444E-004,7.6383111253E-004,Pass,Pass
 Warmup Convergence Information,PERIMETER_TOP_ZN_1,SizingPeriod: ATLANTA-HARTSFIELD.JACKSON.INTL.AP_GA_USA ANN CLG .4% CONDNS DB=>MWB,4.3634987474E-003,3.2552406014E-003,Pass,Pass,5.2949138406E-004,3.8413787405E-004,Pass,Pass
 Warmup Convergence Information,PERIMETER_TOP_ZN_4,SizingPeriod: ATLANTA-HARTSFIELD.JACKSON.INTL.AP_GA_USA ANN CLG .4% CONDNS DB=>MWB,6.3135618173E-003,5.0769652097E-003,Pass,Pass,8.6625595759E-004,6.1480159530E-004,Pass,Pass
 Warmup Convergence Information,PERIMETER_BOT_ZN_3,SizingPeriod: ATLANTA-HARTSFIELD.JACKSON.INTL.AP_GA_USA ANN CLG .4% CONDNS DB=>MWB,3.4713740554E-003,2.9575779993E-003,Pass,Pass,4.0241395846E-004,3.9581603629E-004,Pass,Pass
 Warmup Convergence Information,PERIMETER_BOT_ZN_2,SizingPeriod: ATLANTA-HARTSFIELD.JACKSON.INTL.AP_GA_USA ANN CLG .4% CONDNS DB=>MWB,5.7480527067E-003,5.4689635171E-003,Pass,Pass,7.6291575495E-004,8.2852020021E-004,Pass,Pass
 Warmup Convergence Information,PERIMETER_BOT_ZN_1,SizingPeriod: ATLANTA-HARTSFIELD.JACKSON.INTL.AP_GA_USA ANN CLG .4% CONDNS DB=>MWB,4.4996745998E-003,3.5666230152E-003,Pass,Pass,5.2113621122E-004,4.1049853334E-004,Pass,Pass
 Warmup Convergence Information,PERIMETER_BOT_ZN_4,SizingPeriod: ATLANTA-HARTSFIELD.JACKSON.INTL.AP_GA_USA ANN CLG .4% CONDNS DB=>MWB,6.1158655994E-003,5.5427005374E-003,Pass,Pass,7.5844013902E-004,6.7499273111E-004,Pass,Pass
 Warmup Convergence Information,PERIMETER_MID_ZN_3,SizingPeriod: ATLANTA-HARTSFIELD.JACKSON.INTL.AP_GA_USA ANN CLG .4% CONDNS DB=>MWB,3.3963642572E-003,2.7911137169E-003,Pass,Pass,4.2521921866E-004,3.8292681244E-004,Pass,Pass
 Warmup Convergence Information,PERIMETER_MID_ZN_2,SizingPeriod: ATLANTA-HARTSFIELD.JACKSON.INTL.AP_GA_USA ANN CLG .4% CONDNS DB=>MWB,5.2399379291E-003,5.0396697710E-003,Pass,Pass,6.9519472500E-004,7.7883781566E-004,Pass,Pass
 Warmup Convergence Information,PERIMETER_MID_ZN_1,SizingPeriod: ATLANTA-HARTSFIELD.JACKSON.INTL.AP_GA_USA ANN CLG .4% CONDNS DB=>MWB,4.4192233949E-003,3.3299387974E-003,Pass,Pass,5.3851583846E-004,3.9974811626E-004,Pass,Pass
 Warmup Convergence Information,PERIMETER_MID_ZN_4,SizingPeriod: ATLANTA-HARTSFIELD.JACKSON.INTL.AP_GA_USA ANN CLG .4% CONDNS DB=>MWB,5.6759861495E-003,5.5775291047E-003,Pass,Pass,7.4152239250E-004,6.8069216154E-004,Pass,Pass
Environment,RUNPERIOD 1,WeatherFileRunPeriod,07/01/2013,07/02/2013,Monday,2,Use RunPeriod Specified Day,No,No,No,Yes,Yes,Clark and Allen
Environment:Daylight Saving,No,RunPeriod Object
Environment:Special Days,NEW YEARS DAY,Holiday,InputFile,01/01,  1Environment:Special Days,VETERANS DAY,Holiday,InputFile,11/11,  1Environment:Special Days,CHRISTMAS,Holiday,InputFile,12/25,  1Environment:Special Days,INDEPENDENCE DAY,Holiday,InputFile,07/04,  1Environment:Special Days,MLK DAY,Holiday,InputFile,01/21,  1Environment:Special Days,PRESIDENTS DAY,Holiday,InputFile,02/18,  1Environment:Special Days,MEMORIAL DAY,Holiday,InputFile,05/27,  1Environment:Special Days,LABOR DAY,Holiday,InputFile,09/02,  1Environment:Special Days,COLUMBUS DAY,Holiday,InputFile,10/14,  1Environment:Special Days,THANKSGIVING,Holiday,InputFile,11/28,  1Environment:WarmupDays,  6
 Warmup Convergence Information,CORE_BOTTOM,RunPeriod: RUNPERIOD 1,9.1457149881E-003,3.1367160686E-002,Pass,Pass,1.6234270288E-003,2.4533334385E-002,Pass,Pass
 Warmup Convergence Information,TOPFLOOR_PLENUM,RunPeriod: RUNPERIOD 1,1.0806436249E-003,7.0212017414E-004,Pass,Pass,0.0000000000,0.0000000000,Pass,Pass
 Warmup Convergence Information,MIDFLOOR_PLENUM,RunPeriod: RUNPERIOD 1,1.2818112357E-003,9.8061331352E-004,Pass,Pass,0.0000000000,0.0000000000,Pass,Pass
 Warmup Convergence Information,FIRSTFLOOR_PLENUM,RunPeriod: RUNPERIOD 1,1.1031392846E-003,1.1344550887E-003,Pass,Pass,0.0000000000,0.0000000000,Pass,Pass
 Warmup Convergence Information,CORE_MID,RunPeriod: RUNPERIOD 1,7.0984423222E-003,2.7162259681E-002,Pass,Pass,1.5633653143E-003,2.4378564631E-002,Pass,Pass
 Warmup Convergence Information,CORE_TOP,RunPeriod: RUNPERIOD 1,7.2484432207E-003,2.8287341310E-002,Pass,Pass,1.5690664076E-003,2.4457720547E-002,Pass,Pass
 Warmup Convergence Information,PERIMETER_TOP_ZN_3,RunPeriod: RUNPERIOD 1,8.7267076229E-003,3.4530502044E-002,Pass,Pass,1.5285741925E-003,2.5008381908E-002,Pass,Pass
 Warmup Convergence Information,PERIMETER_TOP_ZN_2,RunPeriod: RUNPERIOD 1,1.1867903538E-002,5.5982074068E-002,Pass,Pass,1.6722922485E-003,2.6776787151E-002,Pass,Pass
 Warmup Convergence Information,PERIMETER_TOP_ZN_1,RunPeriod: RUNPERIOD 1,9.3438853677E-003,3.9464546835E-002,Pass,Pass,1.6806261262E-003,2.5337663718E-002,Pass,Pass
 Warmup Convergence Information,PERIMETER_TOP_ZN_4,RunPeriod: RUNPERIOD 1,1.0043532336E-002,5.1830734559E-002,Pass,Pass,1.8094321385E-003,2.6700410209E-002,Pass,Pass
 Warmup Convergence Information,PERIMETER_BOT_ZN_3,RunPeriod: RUNPERIOD 1,8.5583411604E-003,3.0648828868E-002,Pass,Pass,1.4683194757E-003,2.4738404996E-002,Pass,Pass
 Warmup Convergence Information,PERIMETER_BOT_ZN_2,RunPeriod: RUNPERIOD 1,1.1708388406E-002,5.2482976870E-002,Pass,Pass,1.6738197134E-003,2.6440667958E-002,Pass,Pass
 Warmup Convergence Information,PERIMETER_BOT_ZN_1,RunPeriod: RUNPERIOD 1,1.1311992758E-002,3.9817939536E-002,Pass,Pass,1.7704774291E-003,2.5008825026E-002,Pass,Pass
 Warmup Convergence Information,PERIMETER_BOT_ZN_4,RunPeriod: RUNPERIOD 1,1.0037183602E-002,5.0660469858E-002,Pass,Pass,1.7325670852E-003,2.6306668683E-002,Pass,Pass
 Warmup Convergence Information,PERIMETER_MID_ZN_3,RunPeriod: RUNPERIOD 1,8.5898585443E-003,3.3371746855E-002,Pass,Pass,1.5320594606E-003,2.4904540258E-002,Pass,Pass
 Warmup Convergence Information,PERIMETER_MID_ZN_2,RunPeriod: RUNPERIOD 1,1.1708836694E-002,5.4922807641E-002,Pass,Pass,1.6752717563E-003,2.6668220894E-002,Pass,Pass
 Warmup Convergence Information,PERIMETER_MID_ZN_1,RunPeriod: RUNPERIOD 1,9.2566579922E-003,3.8564790903E-002,Pass,Pass,1.6805345598E-003,2.5255623451E-002,Pass,Pass
 Warmup Convergence Information,PERIMETER_MID_ZN_4,RunPeriod: RUNPERIOD 1,9.8831521322E-003,5.2950438965E-002,Pass,Pass,1.7432776821E-003,2.6588157487E-002,Pass,Pass
! <ConductionFiniteDifference Numerical Parameters>, Starting Relaxation Factor, Final Relaxation Factor
ConductionFiniteDifference Numerical Parameters, 1.000, 1.000
! <Program Control Information:Threads/Parallel Sims>, Threading Supported,Maximum Number of Threads, Env Set Threads (OMP_NUM_THREADS), EP Env Set Threads (EP_OMP_NUM_THREADS), IDF Set Threads, Number of Threads Used (Interior Radiant Exchange), Number Nominal Surfaces, Number Parallel Sims
Program Control:Threads/Parallel Sims, No,1, N/A, N/A, N/A, N/A, N/A, N/A
End of Data
