



! ------------------------------------------------------------------
! : prototype_OfficeMedium_template.tmpl,v 1.2 2011/02/19 17:45:44 d3l143 Exp Inappropriate ioctl for device : prototype_OfficeMedium_template.tmpl,v Inappropriate ioctl for device Revision 1.2  2011/02/19 17:45:44  d3l143
! change path for gtp, opaque and window library.
!
! Revision 1.1  2011/02/16 17:41:44  d3l143
! Initial revision
!

!
! ------------------------------------------------------------------
! Sep 18-21, 2013: Adding back the comments from V6 templates to the automatic upgraded V8 templates.
!                  Moving the comments out of the objects.
!                  Commenting out [design_wetbulb] which was defined but not used in Midrise, 3 offices and Warehouse.
! 01. February 5, 2013: (2) change the gtp path to the new folder for state ana;ysis and (2) allow both TMY2 and TMY3 epw files
!
!
! This input file was originally created as DOE Commercial Building Benchmark V 2.0
! and is modified in supporting ASHRAE SSPC 90.1 30% Project
! List of changes made to the DOE Commercial Building Benchmark V 2.0
! 1. Change the floor-to-ceiling height from 10 ft to 9ft and add 4-ft high above-ceiling plenum for each floor as return air plenum.
! 2. Change the window dimensions to match the same 33% WWR.
! 3. Add ground temperature from the slab-on-grade runs.
! 4. Change one packaged unitary air conditioner serving the whole building to one unit per floor.
! 5. Seasonal supply air temperature reset is deleted.
! 6. Infiltration schedule is changed to 25% of peak infiltration rate when fan is on and 100% of peak infiltration rate when fan is off
! 7. Infiltration rate is changed based on PNNL's study and 90.1 committee's input
! 8. Changed the occupancy densities based on Standard 62.1-2004 and minimum OA rate based on Standard 62-1999 for 90.1-2004 models.
! 10.Revised geometry deleting the AutoCreateOther surfaces and replaced it with the unenteredOtherZoneSurface option.
! 11. Added exterior lighting. (source: Std. 189 TSD)
! 12. Add elevator. (source: Commercial Building Benchmark V1.0-3.0)
! 13. Zone Sizing: change zone cooling design supply air temperature from 14 deg.to 12.8 to match actual supply air temperature (for all zones)
! 14. System Sizing:
!     a. Changed Central heating coil design supply air temp from 16.7 to 12.8 (to match CC)
!     b. Changed system sizing option from NONCOINCIDENT to COINCIDENT
! 15. Changed both cool and heat supply air temperature schedule from 13 deg. to 12.8 deg
!     (Cool-Supply-Air-Temp-Sch; Heat-Supply-Air-Temp-Sch)
! 16. Changed the economizer control by deleting the low temperature limit and by using the differential drybulb control.
!     (ALL OBJECTS IN CLASS: CONTROLLER:OUTSIDE AIR)
! 17. Minimum OA Schedule and Damper Control:
! a. Added a new minimum outside air schedule "MinOA_MotorizedDamper_Sched" and the new schedule
!          sets to shut off minimum OA air damper when the fan is on at 6 am for morning start up in Zone 4-8.
! b. Kept the same "MinOA_Sched" schedule for Min_OA in Zone 1-3 since gravity damper is allowed in Zone 1-3 by the Standard 90.1.
! 18. Changed the variable speed fan curve coefficient to match the fan static pressure reset control based on the research study
!     from the Advanced Variable Air Volume System Design Guide.
!     (ALL OBJECTS IN CLASS: FAN:SIMPLE:VARIABLEVOLUME)
! 19. Changed the heating and cooling t-stat schedule during moring warm up or cool down hours
!     (HTGSETP_SCH;CLGSETP_SCH)
! 20. Changed Sizing Parameters: Sizing Factor=1.0; TimeSteps=8
! 21. Changed the VAV terminal box damper heating action from Reserve Action to Normal to meet 90.1 requirement.
!     (ALL OBJECTS IN CLASS: SINGLE DUCT:VAV:REHEAT)
! 22. Deleted constructions and added the envelope library reference
! 23. Changed the Exterior lighting schedule to ALWAYS ON in the exterior lights object.  Exterior lighting control will be based on astronomical clock
!     (Object:ExteriorLights).
! 24. Changed the service hot water temperature setpoint from 140F (60C) to 120F (48.9C).
! 25. add a variable "[DifferentialDryBulb]"
! 26. August 12, 2009:  checked the "view factor to ground" and "autocalculate" used for all.  No changes are made.
! 27. August 21, 2009: implement Addendum X
!                      change lighting density from 10.764 W/m2 --> 10.548 w/m2 with a 0.216 W/m2 reduction
! 28. August 25, 2009: adding PI.Oct09 cases in the PARM
!     Notice that there is exterior lighting change after the Jun09 PI runs.
!                 specifically for 2004/2007 changed from 14913 --> 14383 (75)
!                              for PI cases  changed from 8702  --> 8099  (603)
!                                                         (6211)    (6739) less ext lgt for PI.Oct09 than PI.Jun09 after the change
! 29. September 15, 2009: revise the implementation of addendum X (15 out of 18 zones are affected)
!                         change lighting density from 10.765 W/m2 --> 10.559 w/m2 with a 0.2056 W/m2 reduction
! 30. November 5, 2009: standardize the LPD by
!                     (a) specifyed 1 LPD parm variable in the PARM excel file
!                     (b) replaced the hard coded Watts/Area in 15 zones (out of 18 zones) in this template with the PARM LPD variable LPD_office
! 31. December 28, 2009: Addendum c and q - Vestibule requriement
!      (a) Door infiltration schduecle (INFIL_Door_Opening_SCH) has been added.
!      (b) Door infiltration (ZoneInfiltration) has been added to Perimeter_bot_ZN_1.
!      (c) Door infiltration value (door_infil) and fraction for off-peak hour (frac_ofpk) are inputted in the parm file.
! 32. February 4, 2010: Upgrade from V3.0 to 4.0
! 33. June 2, 2010
!     replace "MinOA_Motorized_Damper_Sched" with [MinOA_MotorizedDamper_Sched] for the 3 Controller:OutdoorAir objects.
!     a parm variable "MinOA_MotorizedDamper_Sched" is added in the parm accordingly
! 34. added a monthly indoor temp.
!
! 25. September 28, 2010: Implemented Addendum BS-CS for receptacles. This addendum modifies building equipment schedule for PI and Determination cases.
! 26. October 11, 2010: Change the path of slab gtp
! 27. December 13, 2010: modified elevator motor and added elevator fan/lighting. PARM variable BLDG_ELEVATORS_LIGHTS_FAN_SCH and BLDG_ELEVATORS_LIGHTS_FAN_POWER ARE added for Addendum DF.
! 28. January 31,  2011: (1) (addendum BS_CS)
!                             used parm variable "BLDG_QUIP_SCH" which has two values "BLDG_EQUIP_SCH_BASE" & "BLDG_EQUIP_SCH_ADV".
!                             removed the standard related IF condition by re-define to "BLDG_EQUIP_SCH_BASE" & "BLDG_EQUIP_SCH_ADV".
!                             replaced 15 "BLDG_QUIP_SCH" with parm variables
!                        (2)  defined a parm "addendum_cd" ro replace those IF condition in exterior lights objects associated with standard.
! 29. Thursday, June 02, 2011 Implement ERV to PACU_VAV_BOT, PACU_VAV_MID, and PACU_VAV_TOP to meet 189.1-2009 requirements.
! 30. Friday, August 03, 2012: optimum start function for whole building is implemented as choices for IECC and 90.1 models through added schedules and HtgSetP_Sch ClgSetP_Sch variables.
! 31. Monday, August 13, 2012: Added lighting schedule sets for all standards (LTG_SET_STD2013)
! 32. more revision/verification on SWH Model Enhancement on August 15, 2012
! 33. Sep 25, 2012: Added " DX_TwoSpeedObject_from_VAV" to mark the two Speed DX Coil which will not be overwritten by the sizing script
! 34. May 1, 2013: crrect addendum cd implenetation by changing the reduction from 0.3 to 0.7
!
!-Generator IDFEditor 1.31
!-Option SortedOrder
!-NOTE: All comments with '!-' are ignored by the IDFEditor and are generated automatically.
!-      Use '!' comments if they need to be retained when using the IDFEditor.
!-   ===========  ALL OBJECTS IN CLASS: VERSION ===========
! DOE Commercial Building Benchmark
! Medium Office, new construction
! Benchmark V 2.0
! EnergyPlus V 2.2
!
! Description:  Three story, 15 zone office building.
! Form:         Area = 4,952 m2 (53,627 ft2); Number of Stories = 3; Shape = rectangle, Aspect ratio = 1.5
! Envelope:     Envelope thermal properties vary with climate according to ASHRAE Standard 90.1-2004.
!               Opaque constructions: steel frame walls; built up flat roof; slab-on-grade floor
!               Windows: window-to-wall ratio = 33%, equal distribution of windows
!
! HVAC:         Packaged unitary air conditoners and gas furance with VAV and electric resistanse reheat
!
!
! Int. gains:   lights = 10.76 W/m2 (1.0 W/ft2);
!               elec. plug loads = 8.07 W/m2 (0.75 W/ft2)
!               gas plug load = 0 W/m2 (0 W/ft2)
!               people = 268 total; 18.58 m2/person (200 ft2/person)
!
! Detached Shading:               None
! Daylight:                       None
! Natural Ventilation:            None
! Zonal Equipment:                None
! Air Primary Loops:              Yes
! Plant Loops:                    SHWSys1
! System Equipment Autosize:      No
! Purchased Cooling:              None
! Purchased Heating:              None
! Coils:                          COIL:DX:COOLINGBYPASSFACTOREMPIRICAL; COIL:GAS:HEATING
! Pumps:                          None
! Boilers:                        None
! Chillers:                       None
!
! RoofConstruction=Insulation Entirely Above Deck
! ExtWallConstruction=Steel-Framed
! IDF File:     ../../OfficeMedium/sim/input.nobackup/ASHRAE901_OfficeMedium_STD2016_NewYork.dd.idf
! Run Case:     ASHRAE901_OfficeMedium_STD2016_NewYork
! WeatherFile:  USA_NY_New.York-John.F.Kennedy.Intl.AP.744860_TMY3.epw



! BEGIN ECONOMIZER MAP
! Economizer Name, DX COIL Name
! PACU_VAV_bot_OA_Controller, PACU_VAV_bot_CoolC DXCoil
! PACU_VAV_mid_OA_Controller, PACU_VAV_mid_CoolC DXCoil
! PACU_VAV_top_OA_Controller, PACU_VAV_top_CoolC DXCoil
! END ECONOMIZER MAP



! GPARM parameters as input:
!    Case = ASHRAE901_OfficeMedium_STD2016_NewYork
!    weatherfile = USA_MD_Baltimore_TMY2.epw
!    annual_run = yes
!    slab_gtp = National_OfficeMedium_ASHRAE901_STD2016_Zone4A_nonres_NY-NewYork-NY.gtp
!    basement_tempt = OfficeMedium_STD2007_Baltimore_bsmt.idf
!    avg_oa_tempt_ip = 54.44
!    maxdiff_oa_tempt_ip = 45.36
!    ext_wall_type = SteelFramedWall
!    nonres_ext_wall_ufactor = 0.363408832
!    roof_type = LightweightRoof
!    nonres_roof_ufactor = 0.181704416
!    roof_emissivity = 0.9
!    roof_solar_absorp = 0.7
!    nonres_window = 
!    economizer = DifferentialDryBulb
!    skip_economizer_control = No
!    sidelighting_control = yes_AY
!    LPD_office = 8.503489229
!    exterior_lights_watts = 0
!    exterior_lights_watts_a = 519.2
!    exterior_lights_watts_b = 375.7
!    avg_oa_tempt = 12.46666667
!    maxdiff_oa_tempt = 25.2
!    infil = 0.00056896
!    oa_flow_per_area = 0.000431773
!    SAT_reset_switch = Yes
!    SAT_reset_T = 15.6
!    door_infil = 0.678659786
!    frac_ofpk = 0.131
!    damper_sched = MinOA_MotorizedDamper_Sched
!    economizer_lockout = LockoutWithHeating
!    heating_damper_act = ReverseWithLimits
!    add_ck_pacu_vav_bot = Yes
!    add_ck_pacu_vav_mid = Yes
!    add_ck_pacu_vav_top = Yes
!    core_bottom_mdp = 0.3
!    perimeter_bot_zn_1_mdp = 0.3
!    perimeter_bot_zn_2_mdp = 0.3
!    perimeter_bot_zn_3_mdp = 0.3
!    perimeter_bot_zn_4_mdp = 0.3
!    core_mid_mdp = 0.3
!    perimeter_mid_zn_1_mdp = 0.3
!    perimeter_mid_zn_2_mdp = 0.3
!    perimeter_mid_zn_3_mdp = 0.3
!    perimeter_mid_zn_4_mdp = 0.3
!    core_top_mdp = 0.3
!    perimeter_top_zn_1_mdp = 0.3
!    perimeter_top_zn_2_mdp = 0.3
!    perimeter_top_zn_3_mdp = 0.3
!    perimeter_top_zn_4_mdp = 0.3
!    pacu_vav_bot_oaf = autosize
!    pacu_vav_mid_oaf = autosize
!    pacu_vav_top_oaf = autosize
!    BLDG_ELEVATORS_LIGHTS_FAN_SCH = ELEV_LIGHT_FAN_SCH_ADD_DF
!    BLDG_ELEVATORS_LIGHTS_FAN_POWER = 125
!    BLDG_EQUIP_SCH = BLDG_EQUIP_SCH_ADV
!    addendum_cd = 2016AS
!    pv_generator = no
!    pv_surface_area = 0
!    STD189_overhang = no
!    swh_et = 0.808039999
!    swh_ua = 7.561562668
!    ext_lgt_sch = Exterior_Lgt_ALWAYS_ON
!    PACU_VAV_bot_ERV = No
!    PACU_VAV_mid_ERV = No
!    PACU_VAV_top_ERV = No
!    LTG_SCH_SET = LTG_SET_STD2013
!    transformer_size = 45000
!    transformer_eff = 0.984
!    PACU_VAV_bot_ERV_power = 653.42141755
!    PACU_VAV_mid_ERV_power = 589.08319255
!    PACU_VAV_top_ERV_power = 589.0832643
!    OA_BASED_OPTIMUM_START_EMS = no
!    OPTIMUM_START_SF_DEPENDENT_EMS = no
!    wwr = 0.33
!    pipe_heat_loss = 1886.44
!    skip_EMSprogram = yes
!    HtgSetP_Sch_PACU_VAV_bot = HTGSETP_SCH_YES_OPTIMUM
!    HtgSetP_Sch_PACU_VAV_mid = HTGSETP_SCH_YES_OPTIMUM
!    HtgSetP_Sch_PACU_VAV_top = HTGSETP_SCH_YES_OPTIMUM
!    ClgSetP_Sch_PACU_VAV_bot = CLGSETP_SCH_YES_OPTIMUM
!    ClgSetP_Sch_PACU_VAV_mid = CLGSETP_SCH_YES_OPTIMUM
!    ClgSetP_Sch_PACU_VAV_top = CLGSETP_SCH_YES_OPTIMUM
!    Wfile_TMY3 = USA_NY_New.York-John.F.Kennedy.Intl.AP.744860_TMY3.epw
!    loadProfile = No
!    receptacle_ctrl_occ_reduction_frac = 0.95308699
!    receptacle_ctrl_unocc_reduction_frac = 0.769184602
!    SHW_Pump_Head = 29891
!    CodeName = ASHRAE90.1_STD2016
!    CZ_City_Old = Baltimore
!    CZ_Label = 4A
!    exterior_lights_watts_c = 4341.6
!    Addendum_AH = No
!    LPD_Ctrl = 0.02
!    con_swingdoor_r = 0.475963827
!    office_standby_mode = 
!    nonres_window_u_factor = 0.38
!    nonres_window_shgc = 0.36
!    nonresLSG = 1.1
!    AnalysisPurpose = ProgressIndicator
!    AnalysisCodeName = ASHRAE901
!    AnalysisCodeYear = 2016
!    AnalysisAmendment = NoneAmend
!    AnalysisPrototype = OfficeMedium
!    AnalysisScope = National
!    AnalysisState = National
!    AnalysisClimateZone = 4A
!    AnalysisCity = USA_NY_NewYork
!    var_Ffactor_IP = 0.52
!    var_Cfactor_IP = 0.119
!    Core_ZN_SWH_flow = 3.58E-06



! specify overhang_pf for 1891 codes



      

  Version,9.3;


!-   ===========  ALL OBJECTS IN CLASS: BUILDING ===========

  Building,
    OfficeMedium,            !- Name
    0.0000,                  !- North Axis {deg}
    City,                    !- Terrain
    0.0400,                  !- Loads Convergence Tolerance Value
    0.2000,                  !- Temperature Convergence Tolerance Value {deltaC}
    FullInteriorAndExterior, !- Solar Distribution
    25,                      !- Maximum Number of Warmup Days
    6;                       !- Minimum Number of Warmup Days

!-   ===========  ALL OBJECTS IN CLASS: TIMESTEP IN HOUR ===========

  Timestep,12;
  
  ConvergenceLimits,
    1,                       !- Minimum System Timestep {minutes}
    20;                      !- Maximum HVAC Iterations  

!-   ===========  ALL OBJECTS IN CLASS: INSIDE CONVECTION ALGORITHM ===========

  SurfaceConvectionAlgorithm:Inside,TARP;

!-   ===========  ALL OBJECTS IN CLASS: OUTSIDE CONVECTION ALGORITHM ===========

  SurfaceConvectionAlgorithm:Outside,TARP;

!-   ===========  ALL OBJECTS IN CLASS: SOLUTION ALGORITHM ===========

  HeatBalanceAlgorithm,ConductionTransferFunction;

!-   ===========  ALL OBJECTS IN CLASS: SHADOWING CALCULATIONS ===========

  ShadowCalculation,
    PolygonClipping, !- Shading Calculation Method
    Periodic,  !- Shading Calculation Update Frequency Method
    30;        !- Shading Calculation Update Frequency

!-   ===========  ALL OBJECTS IN CLASS: RUN CONTROL ===========

  SimulationControl,
    Yes,                     !- Do Zone Sizing Calculation
    Yes,                     !- Do System Sizing Calculation
    Yes,                     !- Do Plant Sizing Calculation
No,         !- Run Simulation for Sizing Periods
YES;                      !- Run Simulation for Weather File Run Periods

!-   ===========  ALL OBJECTS IN CLASS: RUNPERIOD ===========

  RunPeriod,
    RUNPERIOD1,              !- Name
    1,                       !- Begin Month
    1,                       !- Begin Day of Month
    ,                        !- Begin Year
    1,                      !- End Month
    31,                      !- End Day of Month
    ,                        !- End Year
    Sunday,                  !- Day of Week for Start Day
    No,                      !- Use Weather File Holidays and Special Days
    No,                      !- Use Weather File Daylight Saving Period
    No,                     !- Apply Weekend Holiday Rule
    Yes,                     !- Use Weather File Rain Indicators
    Yes;                     !- Use Weather File Snow Indicators

!-   ===========  ALL OBJECTS IN CLASS: SPECIALDAYPERIOD ===========
! US National Holidays


  RunPeriodControl:SpecialDays,
    New Years Day,           !- Name
    January 1,               !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type

  RunPeriodControl:SpecialDays,
    Veterans Day,            !- Name
    November 11,             !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type

  RunPeriodControl:SpecialDays,
    Christmas,               !- Name
    December 25,             !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type

  RunPeriodControl:SpecialDays,
    Independence Day,        !- Name
    July 4,                  !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type

  RunPeriodControl:SpecialDays,
    MLK Day,                 !- Name
    3rd Monday in January,   !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type

  RunPeriodControl:SpecialDays,
    Presidents Day,          !- Name
    3rd Monday in February,  !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type

  RunPeriodControl:SpecialDays,
    Memorial Day,            !- Name
    Last Monday in May,      !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type

  RunPeriodControl:SpecialDays,
    Labor Day,               !- Name
    1st Monday in September, !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type

  RunPeriodControl:SpecialDays,
    Columbus Day,            !- Name
    2nd Monday in October,   !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type

  RunPeriodControl:SpecialDays,
    Thanksgiving,            !- Name
    4th Thursday in November,!- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type

!-   ===========  ALL OBJECTS IN CLASS: DAYLIGHTSAVINGPERIOD ===========
! Daylight Saving Period in US


  RunPeriodControl:DaylightSavingTime,
    2nd Sunday in March,     !- Start Date
    1st Sunday in November;  !- End Date

!-   ===========  ALL OBJECTS IN CLASS: LOCATION ===========
! Site:Location and design-day objects created by:
! ../../_p.bin/ddy2idf /projects/bigsim/weather/EnergyPlus/tmy3.new/all/USA_NY_New.York-John.F.Kennedy.Intl.AP.744860_TMY3.ddy
!
Site:Location,
   New.York-John.F.Kennedy.Intl.AP_NY_USA WMO=744860,     !- Site:Location Name
      40.66,     !- Latitude {N+ S-}
     -73.80,     !- Longitude {W- E+}
      -5.00,     !- Time Zone Relative to GMT {GMT+/-}
       7.00;     !- Elevation {m}

SizingPeriod:DesignDay,
  New.York-John.F.Kennedy.Intl.AP_NY_USA Ann Htg 99.6% Condns DB,     !- Name
          1,      !- Month
         21,      !- Day of Month
  WinterDesignDay,!- Day Type
      -10.7,      !- Maximum Dry-Bulb Temperature {C}
        0.0,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
      -10.7,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
           ,      !- Daily WetBulb Temperature Range {deltaC}
    101241.,      !- Barometric Pressure {Pa}
        7.5,      !- Wind Speed {m/s} design conditions vs. traditional 6.71 m/s (15 mph)
        320,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
  ASHRAEClearSky, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
           ,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
           ,      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
       0.00;      !- Clearness {0.0 to 1.1}

SizingPeriod:DesignDay,
  New.York-John.F.Kennedy.Intl.AP_NY_USA Ann Clg .4% Condns DB=>MWB,     !- Name
          7,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       32.1,      !- Maximum Dry-Bulb Temperature {C}
        7.4,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
       23.1,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
           ,      !- Daily WetBulb Temperature Range {deltaC}
    101241.,      !- Barometric Pressure {Pa}
        5.6,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        230,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
       ASHRAETau, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.541,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      1.800;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)


!-   ===========  ALL OBJECTS IN CLASS: WATER MAINS TEMPERATURES ===========


  Site:WaterMainsTemperature,
    Correlation,              !- Calculation Method
    ,                         !- Temperature Schedule Name
12.4666666666667,                       		!- Annual average outdoor air temperature {C}
25.2;	                     		!- Maximum difference in monthly average outdoor air temperatures {C}


!-   ===========  ALL OBJECTS IN CLASS: Site:GroundTemperature:FCfactorMethod ===========

Site:GroundTemperature:FCfactorMethod,
14.0,                   !- January Ground Temperature {C}
7.3,                   !- February Ground Temperature {C}
3.3,                   !- March Ground Temperature {C}
1.2,                   !- April Ground Temperature {C}
-0.2,                   !- May Ground Temperature {C}
5.6,                   !- June Ground Temperature {C}
10.9,                   !- July Ground Temperature {C}
16.1,                   !- August Ground Temperature {C}
21.7,                   !- September Ground Temperature {C}
25.0,                   !- October Ground Temperature {C}
24.8,                   !- November Ground Temperature {C}
19.9;                   !- December Ground Temperature {C}


!-   ===========  ALL OBJECTS IN CLASS: MATERIAL:REGULAR-R ===========

  Material:NoMass,
    Opaque Door panel_con,    !- Name
    MediumRough,              !- Roughness
    0.475963827,       !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

!-   ===========  ALL OBJECTS IN CLASS: CONSTRUCTION ===========

  Construction,
    Swinging Door_con,       !- Name
    Opaque Door panel_con;   !- Outside Layer
	
	
!-   ===========  ALL OBJECTS IN CLASS: CONSTRUCTION ===========
! ------------------------------------------------------------------
! : OpaqueLibraryScript_v30.idf,v 1.5 2010/10/21 19:30:30 atha577 Exp  : OpaqueLibraryScript_v30.idf,v  Revision 1.5  2010/10/21 19:30:30  atha577
! Removed bb constructions for skylights.
!
! Revision 1.4  2010/10/16 00:49:56  atha577
! Minor change to bb code.
!
! Revision 1.3  2010/10/16 00:08:35  atha577
! Added bb skylight constructions.
!
! Revision 1.2  2010/01/20 21:56:42  d3l143
! reset R value of semi-heated Roof to 0.001 if the R values goes below 0.001.  V4.0 has a 0.001 threshold with it.
!
! Revision 1.1  2010/01/20 21:49:30  d3l143
! Initial revision
!
! Note: 
! January 20, 2010: We experienced a problem in upgrading Warehouse from V3.0 to V4.0. 
!                   The R value of the semiheated roof goes to around 0.0002 for Miami and Ryihad which V4.0 compliants that it is below 0.001.
!                   This was not a problem for V3.0.  Here we implemented a temporal solution to re-set the r value to 0.001 when it is below it.
! ------------------------------------------------------------------


!
!-   ===========  ALL OBJECTS IN CLASS: MATERIAL:REGULAR ===========
 
  Material,
    Std Wood 6inch,          !- Name
    MediumSmooth,            !- Roughness
    0.15,                    !- Thickness {m}
    0.12,                    !- Conductivity {W/m-K}
    540.0000,                !- Density {kg/m3}
    1210,                    !- Specific Heat {J/kg-K}
    0.9000000,               !- Thermal Absorptance
    0.7000000,               !- Solar Absorptance
    0.7000000;               !- Visible Absorptance
 
  Material,
    AC02 Acoustic Ceiling,   !- Name
    MediumSmooth,            !- Roughness
    1.2700000E-02,           !- Thickness {m}
    5.7000000E-02,           !- Conductivity {W/m-K}
    288.0000,                !- Density {kg/m3}
    1339.000,                !- Specific Heat {J/kg-K}
    0.9000000,               !- Thermal Absorptance
    0.7000000,               !- Solar Absorptance
    0.2000000;               !- Visible Absorptance
 
  Material,
    F07 25mm stucco,         !- Name
    Smooth,                  !- Roughness
    0.0254,                  !- Thickness {m}
    0.72,                    !- Conductivity {W/m-K}
    1856,                    !- Density {kg/m3}
    840,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance
 
  Material,
    F08 Metal surface,       !- Name
    Smooth,                  !- Roughness
    0.0008,                  !- Thickness {m}
    45.28,                   !- Conductivity {W/m-K}
    7824,                    !- Density {kg/m3}
    500;                     !- Specific Heat {J/kg-K}

  Material,
    F08 Metal roof surface,       !- Name
    Smooth,                  !- Roughness
    0.0008,                  !- Thickness {m}
    45.28,                   !- Conductivity {W/m-K}
    7824,                    !- Density {kg/m3}
    500,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Absorptance:Thermal
    0.7;                     !- Absorptance:Solar	
    
  Material,
    F12 Asphalt shingles,    !- Name
    VeryRough,               !- Roughness
    0.0032,                  !- Thickness {m}
    0.04,                    !- Conductivity {W/m-K}
    1120,                    !- Density {kg/m3}
    1260,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Absorptance:Thermal
    0.7;                     !- Absorptance:Solar	
 
  Material,
    F13 Built-up roofing,    !- Name
    Rough,                   !- Roughness
    0.0095,                  !- Thickness {m}
    0.16,                    !- Conductivity {W/m-K}
    1120,                    !- Density {kg/m3}
    1460,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Absorptance:Thermal
    0.7;                     !- Absorptance:Solar

  Material,
    G01 13mm gypsum board,   !- Name
    Smooth,                  !- Roughness
    0.0127,                  !- Thickness {m}
    0.1600,                  !- Conductivity {W/m-K}
    800.0000,                !- Density {kg/m3}
    1090.0000,               !- Specific Heat {J/kg-K}
    0.9000,                  !- Absorptance:Thermal
    0.7000,                  !- Absorptance:Solar
    0.5000;                  !- Absorptance:Visible
    
  Material,
    G01 16mm gypsum board,   !- Name
    MediumSmooth,            !- Roughness
    0.0159,                  !- Thickness {m}
    0.16,                    !- Conductivity {W/m-K}
    800,                     !- Density {kg/m3}
    1090;                    !- Specific Heat {J/kg-K}
 
  Material,
    G02 16mm plywood,        !- Name
    Smooth,                  !- Roughness
    0.0159,                  !- Thickness {m}
    0.12,                    !- Conductivity {W/m-K}
    544,                     !- Density {kg/m3}
    1210;                    !- Specific Heat {J/kg-K}
 
  Material,
    M14 150mm heavyweight concrete roof,  !- Name
    MediumRough,             !- Roughness
    0.1524,                  !- Thickness {m}
    2.31,                    !- Conductivity {W/m-K}
    2322,       !- Density {kg/m3}
    832;           !- Specific Heat {J/kg-K}


  Material,
    100mm Normalweight concrete wall,  !- Name  - based on 90.1-2004 Appendix-Table A3-1B
    MediumRough,             !- Roughness
    0.1016,                  !- Thickness {m}
    2.31,                    !- Conductivity {W/m-K}
    2322,       !- Density {kg/m3}
    832;           !- Specific Heat {J/kg-K}


  Material,
    200mm Normalweight concrete wall,  !- Name  - based on 90.1-2004 Appendix-Table A3-1B
    MediumRough,             !- Roughness
    0.2032,                  !- Thickness {m}
    2.31,                    !- Conductivity {W/m-K}
    2322,       !- Density {kg/m3}
    832;           !- Specific Heat {J/kg-K}

  Material,
    100mm Normalweight concrete floor,  !- Name  - based on 90.1-2004 Appendix-Table A3-1B
    MediumRough,             !- Roughness
    0.1016,                  !- Thickness {m}
    2.31,                    !- Conductivity {W/m-K}
    2322,       !- Density {kg/m3}
    832;           !- Specific Heat {J/kg-K}

  Material,
    150mm Normalweight concrete floor,  !- Name  - based on 90.1-2004 Appendix-Table A3-1B
    MediumRough,             !- Roughness
    0.1524,                  !- Thickness {m}
    2.31,                    !- Conductivity {W/m-K}
    2322,       !- Density {kg/m3}
    832;           !- Specific Heat {J/kg-K}

  Material,
    200mm Normalweight concrete floor,  !- Name  - based on 90.1-2004 Appendix-Table A3-1B
    MediumRough,             !- Roughness
    0.2032,                  !- Thickness {m}
    2.31,                    !- Conductivity {W/m-K}
    2322,       !- Density {kg/m3}
    832;           !- Specific Heat {J/kg-K}

  Material,
    M10 200mm concrete block wall,  !- Name
    MediumRough,             !- Roughness
    0.2032,                  !- Thickness {m}
    0.72,                    !- Conductivity {W/m-K}
    800,       !- Density {kg/m3}
    832;           !- Specific Heat {J/kg-K}

  Material,
    M10 200mm concrete block basement wall,  !- Name
    MediumRough,             !- Roughness
    0.2032,                  !- Thickness {m}
    1.326,                    !- Conductivity {W/m-K}
    1842,       !- Density {kg/m3}
    912;           !- Specific Heat {J/kg-K}




!-   ===========  ALL OBJECTS IN CLASS: MATERIAL:REGULAR-R ===========
! Name
! Roughness
! Thermal Resistance
! Absorptance:Thermal --
! Absorptance:Solar



  Material:NoMass,
    CP02 CARPET PAD,         !- Name
    VeryRough,               !- Roughness
    0.21648,                 !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.8;                     !- Visible Absorptance

 
  Material:NoMass,
    Air_Wall_Material,       !- Name
    Rough,                   !- Roughness
    0.2079491,               !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7;                     !- Solar Absorptance


  Material:NoMass,
    Nonres_Roof_Insulation,  !- Name
    MediumSmooth,            !- Roughness
    5.30668495131472,
            !- Thermal Resistance {m2-K/W}
    0.9,                     !- Absorptance:Thermal
    0.7,                     !- Absorptance:Solar
    0.7;                     !- Absorptance:Visible

  Material:NoMass,
    Res_Roof_Insulation,  !- Name
    MediumSmooth,            !- Roughness
    0.0299387330245182,
            !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material:NoMass,
    Semiheated_Roof_Insulation,  !- Name
    MediumSmooth,            !- Roughness
    0.0299387330245182,
            !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance



  Material:NoMass,
    Nonres_Exterior_Wall_Insulation,  !- Name
    MediumSmooth,            !- Roughness
    2.36800034244138,
            !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material:NoMass,
    Res_Exterior_Wall_Insulation,  !- Name
    MediumSmooth,            !- Roughness
    0.0299387330245182,
            !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material:NoMass,
    Semiheated_Exterior_Wall_Insulation,  !- Name
    MediumSmooth,            !- Roughness
    0.0299387330245182,
            !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance



  Material:NoMass,
    Nonres_Floor_Insulation,  !- Name
    MediumSmooth,            !- Roughness

    0.0299387330245182,
            !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material:NoMass,
    Res_Floor_Insulation,  !- Name
    MediumSmooth,            !- Roughness

    0.0299387330245182,
            !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material:NoMass,
    Semiheated_Floor_Insulation,  !- Name
    MediumSmooth,            !- Roughness

    0.0299387330245182,
            !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

    
!- Door material properties taken from DOE Benchmark files released in Nov. 2008

    


  Material:NoMass,
    Std Opaque Door Panel,  !- Name
    MediumRough,             !- Roughness
    0.123456790123457,  !- (corresponds to default RSI-0.12327 or R-0.7) Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

!-   ===========  ALL OBJECTS IN CLASS: CONSTRUCTION ===========

  Construction,
    InteriorFurnishings,     !- Name
    Std Wood 6inch;          !- Outside Layer
 
  Construction,
    Air_Wall,                !- Name
    Air_Wall_Material;       !- Outside Layer

  Construction,
    DropCeiling,             !- Name
    AC02 Acoustic Ceiling;   !- Outside Layer
   
  Construction,
    OpaqueDoor,   !- Name
    Std Opaque Door Panel;  !- Outside Layer

  Construction,
    AtticRoofDeck,           !- Name
    F12 Asphalt shingles,    !- Outside Layer
    G02 16mm plywood;        !- Layer 2
 
  Construction,
    int_wall,                !- Name
    G01 13mm gypsum board,   !- Outside Layer
    G01 13mm gypsum board;   !- Layer 2
 
  Construction,
    ext_slab_8in_with_carpet,!- Name
    200mm Normalweight concrete floor,  !- Outside Layer
    CP02 CARPET PAD;         !- Layer 2
 
  Construction,
    ext_slab_8in,            !- Name
    200mm Normalweight concrete floor;  !- Outside Layer
 
  Construction,
    ext_slab_6in_with_carpet,!- Name
    150mm Normalweight concrete floor,  !- Outside Layer
    CP02 CARPET PAD;         !- Layer 2
 
  Construction,
    ext_slab_6in,            !- Name
    150mm Normalweight concrete floor;  !- Outside Layer
 
  Construction,
    int_slab_floor,          !- Name
    100mm Normalweight concrete floor,  !- Outside Layer
    CP02 CARPET PAD;         !- Layer 2
 
  Construction,
    int_slab_ceiling,        !- Name
    CP02 CARPET PAD,         !- Outside Layer
    100mm Normalweight concrete floor;  !- Layer 2
 
  Construction,
    basement_wall,           !- Name
    M10 200mm concrete block basement wall;  !- Outside Layer
 
  Construction,
    int_wood_floor,          !- Name
    AC02 Acoustic Ceiling,   !- Outside Layer
    G02 16mm plywood,        !- Layer 2
    CP02 CARPET PAD;         !- Layer 3
 
  Construction,
    ext_soffit_floor,          !- Name
    G02 16mm plywood;   !- Outside Layer
 
  Construction,
    nonres_roof,                   !- Name
        F13 Built-up roofing,   !- Outside Layer
   	Nonres_Roof_Insulation,  	!- Layer #2
    	F08 Metal surface;      !- Layer #3


  Construction,
    res_roof,                   !- Name
        F13 Built-up roofing,   !- Outside Layer
   	Res_Roof_Insulation,  	!- Layer #2
    	F08 Metal surface;      !- Layer #3


  Construction,
    semiheated_roof,                   !- Name
        F13 Built-up roofing,   !- Outside Layer
   	Semiheated_Roof_Insulation,  	!- Layer #2
    	F08 Metal surface;      !- Layer #3




  Construction,
    nonres_ext_wall,               !- Name
	F07 25mm stucco,               !- Outside Layer
	G01 16mm gypsum board,         !- Layer #2
	Nonres_Exterior_Wall_Insulation,      !- Layer #3
	G01 16mm gypsum board;         !- Layer #4


  Construction,
    res_ext_wall,               !- Name
	F07 25mm stucco,               !- Outside Layer
	G01 16mm gypsum board,         !- Layer #1
	Res_Exterior_Wall_Insulation,      !- Layer #2
	G01 16mm gypsum board;         !- Layer #3


  Construction,
    semiheated_ext_wall,               !- Name
	F07 25mm stucco,               !- Outside Layer
	G01 16mm gypsum board,         !- Layer #1
	Semiheated_Exterior_Wall_Insulation,      !- Layer #2
	G01 16mm gypsum board;         !- Layer #3


  Construction,
    nonres_floor,                !- Name
	Nonres_Floor_Insulation,               !- Outside Layer
	100mm Normalweight concrete floor,         !- Layer #1
	CP02 CARPET PAD;         !- Layer #2


  Construction,
    res_floor,                !- Name
	Res_Floor_Insulation,               !- Outside Layer
	100mm Normalweight concrete floor,         !- Layer #1
	CP02 CARPET PAD;         !- Layer #2


  Construction,
    semiheated_floor,                !- Name
	Semiheated_Floor_Insulation,               !- Outside Layer
	100mm Normalweight concrete floor,         !- Layer #1
	CP02 CARPET PAD;         !- Layer #2


  Construction,
    nonres_floor_ceiling,                !- Name - reverse ordered layers for nonres_floor
 	CP02 CARPET PAD,               !- Outside Layer
	100mm Normalweight concrete floor,         !- Layer #1
	Nonres_Floor_Insulation;         !- Layer #2
       
  Construction,
    res_floor_ceiling,                !- Name - reverse ordered layers for res_floor
 	CP02 CARPET PAD,               !- Outside Layer
	100mm Normalweight concrete floor,         !- Layer #1
	Res_Floor_Insulation;         !- Layer #2
       
  Construction,
    semiheated_floor_ceiling,                !- Name - reverse ordered layers for semiheated_floor
 	CP02 CARPET PAD,               !- Outside Layer
	100mm Normalweight concrete floor,         !- Layer #1
	Semiheated_Floor_Insulation;         !- Layer #2
       





!-   ===========  ALL OBJECTS IN CLASS: WINDOWMATERIAL:SIMPLEGLAZINGSYSTEM ===========

WindowMaterial:SimpleGlazingSystem,
    Glazing Layer,           !- Name
    2.1577388,              !- U-Factor {W/m2-K}
    0.36,                     !- Solar Heat Gain Coefficient
    0.396;                     !- Visible Transmittance
Construction,
    Window_U_0.38_SHGC_0.36,  !- Name
    Glazing Layer;           !- Outside Layer
    
    
    
! ================================================================== 

  Construction:FfactorGroundFloor,
    Perimeter_bot_ZN_1_Floor_Ffactor,  !- Name
    0.90012,   !- F-Factor
    207.33814098,   !- Area
    49.911;   !- PerimeterExposed

  Construction:FfactorGroundFloor,
    Perimeter_bot_ZN_2_Floor_Ffactor,  !- Name
    0.90012,   !- F-Factor
    131.26219410000022,   !- Area
    33.2738;   !- PerimeterExposed

  Construction:FfactorGroundFloor,
    Perimeter_bot_ZN_3_Floor_Ffactor,  !- Name
    0.90012,   !- F-Factor
    207.33814097999993,   !- Area
    49.911;   !- PerimeterExposed

  Construction:FfactorGroundFloor,
    Perimeter_bot_ZN_4_Floor_Ffactor,  !- Name
    0.90012,   !- F-Factor
    131.25358392,   !- Area
    33.2738;   !- PerimeterExposed

  Construction:FfactorGroundFloor,
    Core_bot_ZN_5_Floor_Ffactor,  !- Name
    0.90012,   !- F-Factor
    983.5365718200002,   !- Area
    0;   !- PerimeterExposed


!-   ===========  ALL OBJECTS IN CLASS: SCHEDULETYPELIMITS ===========
  ScheduleTypeLimits,
    Any Number;              !- Name

  ScheduleTypeLimits,
    Fraction,                !- Name
    0.0,                     !- Lower Limit Value
    1.0,                     !- Upper Limit Value
    Continuous;              !- Numeric Type

  ScheduleTypeLimits,
    Temperature,             !- Name
    -60,                     !- Lower Limit Value
    200,                     !- Upper Limit Value
    Continuous;              !- Numeric Type

  ScheduleTypeLimits,
    On/Off,                  !- Name
    0,                       !- Lower Limit Value
    1,                       !- Upper Limit Value
    Discrete;                !- Numeric Type

  ScheduleTypeLimits,
    Control Type,            !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    Discrete;                !- Numeric Type

  ScheduleTypeLimits,
    Humidity,                !- Name
    10,                      !- Lower Limit Value
    90,                      !- Upper Limit Value
    Continuous;              !- Numeric Type

  ScheduleTypeLimits,
    Number;                  !- Name

!-   ===========  ALL OBJECTS IN CLASS: SCHEDULE:COMPACT ===========

  Schedule:Compact,
    Exterior_lighting_schedule_a,  !- Name
    fraction,                !- Schedule Type Limits Name
    Through:12/31,           !- Field 1
    For:AllDays,             !- Field 2
    Until: 06:00,0,          !- Field 3
    Until: 24:00,1;          !- Field 5

!    Until: 06:00,0.7,        !- Field 3 May 1, 2013: change from 0.3 to 0.7

  Schedule:Compact,
    Exterior_lighting_schedule_b,  !- Name
    fraction,                !- Schedule Type Limits Name
    Through:12/31,           !- Field 1
    For:AllDays,             !- Field 2
    Until: 06:00,0.7,        !- Field 3
    Until: 24:00,1;          !- Field 5

  Schedule:Compact,
    Exterior_lighting_schedule_a_IECC2015,  !- Name
    fraction,                !- Schedule Type Limits Name
    Through:12/31,           !- Field 1
    For:Weekdays SummerDesignDay, !- Field 2
    Until: 07:00,0,          !- Field 3
    Until: 22:00,1,          !- Field 5
    Until: 24:00,0,          !- Field 7
    For:Saturdays,           !- Field 9
    Until: 07:00,0,          !- Field 10
    Until: 18:00,1,          !- Field 12
    Until: 24:00,0,          !- Field 14
    For:AllOtherDays,        !- Field 16
    Until: 24:00,0;          !- Field 17

! Field 4 Dec 21, 2015: change from 0.7 to 0.5

  Schedule:Compact,
    Exterior_lighting_schedule_b_2016,  !- Name
    fraction,                !- Schedule Type Limits Name
    Through:12/31,           !- Field 1
    For:AllDays,             !- Field 2
    Until: 06:00,0.5,        !- Field 3
    Until: 24:00,1;          !- Field 5

! Field 5 Dec 21, 2015: add a new schedule for parking lot based on parking lot activity data

  Schedule:Compact,
    Exterior_lighting_schedule_c_2016,  !- Name
    fraction,                !- Schedule Type Limits Name
    Through:12/31,           !- Field 1
    For:AllDays,             !- Field 2
    Until: 06:00,0.5,        !- Field 3
    Until: 19:00,1,          !- Field 5
    Until: 24:00,0.5;        !- Field 7

! Hours: Weekly: 92, Yearly: 4797

  Schedule:Compact,
    Hours_of_operation,      !- Name
    on/off,                  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays SummerDesignDay, !- Field 2
    Until: 06:00,0.0,        !- Field 3
    Until: 22:00,1.0,        !- Field 5
    Until: 24:00,0.0,        !- Field 7
    For: Saturday WinterDesignDay, !- Field 9
    Until: 06:00,0.0,        !- Field 10
    Until: 18:00,1.0,        !- Field 12
    Until: 24:00,0.0,        !- Field 14
    For:Sunday Holidays AllOtherDays, !- Field 16
    Until: 24:00,0.0;        !- Field 17

  Schedule:Compact,
    ALWAYS_ON,               !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1.0;        !- Field 3

  Schedule:Compact,
    Exterior_Lgt_ALWAYS_ON,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1;          !- Field 3

! Original V6 comments
!    Until:  9:00,0.5,    !- Field 3, if sunrise earlier than 9am, it will turn off
!    Until: 24:00,1.0,    !- Field 5, 24 pm is the business close hour
!    Until:  9:00,0.5,    !- Field 8, if sunrise earlier than 9am, it will turn off
!    Until: 19:00,1.0,    !- Field 10,19 pm is the business close hour
!    Until:  9:00,0.5,    !- Field 15, if sunrise earlier than 9am, it will turn off
!    Until: 18:00,1.0,    !- Field 17, 18 pm is the business close hour

  Schedule:Compact,
    Exterior_Lgt_189_1,      !- Name
    Fraction,                !- Schedule Type Limits Name
    Through:12/31,           !- Field 1
    For:Weekdays,            !- Field 2
    Until:  9:00,0.5,        !- Field 3
    Until: 24:00,1.0,        !- Field 5
    For:Saturday,            !- Field 7
    Until:  9:00,0.5,        !- Field 8
    Until: 19:00,1.0,        !- Field 10
    Until: 24:00,0.5,        !- Field 12
    For:Sunday Holidays AllOtherDays, !- Field 14
    Until:  9:00,0.5,        !- Field 15
    Until: 18:00,1.0,        !- Field 17
    Until: 24:00,0.5;        !- Field 19

  Schedule:Compact,
    ALWAYS_OFF,              !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0.0;        !- Field 3

! Schedule Office HVAC Systems, ASHRAE 90.1-1989, Section 13
!  Equivalent Full-Load Hours: Weekdays 16, Saturday 12, Sunday/Holidays 0

  Schedule:Compact,
    HVACOperationSchd,       !- Name
    on/off,                  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays SummerDesignDay, !- Field 2
    Until: 06:00,0.0,        !- Field 3
    Until: 22:00,1.0,        !- Field 5
    Until: 24:00,0.0,        !- Field 7
    For: Saturday WinterDesignDay, !- Field 9
    Until: 06:00,0.0,        !- Field 10
    Until: 18:00,1.0,        !- Field 12
    Until: 24:00,0.0,        !- Field 14
    For:Sunday Holidays AllOtherDays, !- Field 16
    Until: 24:00,0.0;        !- Field 17

! Schedule Office Lighting,  ASHRAE 90.1-1989, Section 13 w/addenda
! lighting schedules for ASHRAE90.1-STD2004, ASHRAE90.1-2007

! lighting schedules for ASHRAE90.1-STD2010

! lighting schedules for IECC2006 / IECC2009

! lighting schedules for IECC2012

! lighting schedules for IECC2015

! lighting schedules for ASHRAE1891_2009

! lighting schedules for ASHRAE1891_2011

! lighting schedules for ASHRAE90.1-2013

  Schedule:Compact,
    BLDG_LIGHT_SCH,          !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays,           !- Field 2
    Until: 5:00,0.05,        !- Field 3
    Until: 6:00,0.1,         !- Field 5
    Until: 7:00,0.08623256,  !- Field 7
    Until: 8:00,0.25869768,  !- Field 9
    Until: 17:00,0.77609304, !- Field 11
    Until: 18:00,0.4311628,  !- Field 13
    Until: 20:00,0.25869768, !- Field 15
    Until: 22:00,0.17246512, !- Field 17
    Until: 23:00,0.08623256, !- Field 19
    Until: 24:00,0.04311628, !- Field 21
    For: SummerDesignDay,    !- Field 23
    Until: 24:00,1,          !- Field 24
    For: Saturday,           !- Field 26
    Until: 6:00,0.05,        !- Field 27
    Until: 8:00,0.08623256,  !- Field 29
    Until: 12:00,0.25869768, !- Field 31
    Until: 17:00,0.12934884, !- Field 33
    Until: 19:00,0.04311628, !- Field 35
    Until: 24:00,0.05,       !- Field 37
    For: WinterDesignDay,    !- Field 39
    Until: 24:00,0,          !- Field 40
    For: Sunday Holidays AllOtherDays, !- Field 42
    Until: 6:00,0.05,        !- Field 43
    Until: 18:00,0.04311628, !- Field 45
    Until: 24:00,0.05;       !- Field 47


  Schedule:Compact,
    ActiveStorage_Bot_1 Lighting Schedule,          !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays,           !- Field 2
    Until: 05:00,0.05,
    Until: 05:20,0.1,
    Until: 05:40,0.1,
    Until: 06:00,0.1,
    Until: 06:20,0.08623256,
    Until: 06:40,0.08623256,
    Until: 07:00,0.08623256,
    Until: 07:20,0.25869768,
    Until: 07:40,0.25869768,
    Until: 08:00,0.25869768,
    Until: 08:20,0.77609304,
    Until: 08:40,0.77609304,
    Until: 09:00,0.77609304,
    Until: 09:20,0.77609304,
    Until: 09:40,0.77609304,
    Until: 10:00,0.77609304,
    Until: 10:20,0.77609304,
    Until: 10:40,0.77609304,
    Until: 11:00,0.77609304,
    Until: 11:20,0.77609304,
    Until: 11:40,0.77609304,
    Until: 12:00,0.77609304,
    Until: 12:20,0.77609304,
    Until: 12:40,0.77609304,
    Until: 13:00,0.77609304,
    Until: 13:20,0.77609304,
    Until: 13:40,0.77609304,
    Until: 14:00,0.77609304,
    Until: 14:20,0.77609304,
    Until: 14:40,0.77609304,
    Until: 15:00,0.77609304,
    Until: 15:20,0.77609304,
    Until: 15:40,0.77609304,
    Until: 16:00,0.77609304,
    Until: 16:20,0.77609304,
    Until: 16:40,0.77609304,
    Until: 17:00,0.77609304,
    Until: 17:20,0.4311628,
    Until: 17:40,0.4311628,
    Until: 18:00,0.4311628,
    Until: 18:20,0.25869768,
    Until: 18:40,0.25869768,
    Until: 19:00,0.25869768,
    Until: 19:20,0.25869768,
    Until: 19:40,0.25869768,
    Until: 20:00,0.25869768,
    Until: 20:20,0.17246512,
    Until: 20:40,0.17246512,
    Until: 21:00,0.17246512,
    Until: 21:20,0.17246512,
    Until: 21:40,0.17246512,
    Until: 22:00,0.17246512,
    Until: 22:20,0.08623256,
    Until: 22:40,0.08623256,
    Until: 23:00,0.08623256,
    Until: 23:20,0.04311628,
    Until: 23:40,0.04311628,
    Until: 24:00,0.04311628,
    For: SummerDesignDay,    !- Field 23
    Until: 24:00,1,          !- Field 24
    For: Saturday,           !- Field 26
    Until: 06:00,0.05,
    Until: 06:20,0.08623256,
    Until: 06:40,0.08623256,
    Until: 07:00,0.08623256,
    Until: 07:20,0.08623256,
    Until: 07:40,0.08623256,
    Until: 08:00,0.08623256,
    Until: 08:20,0.25869768,
    Until: 08:40,0.25869768,
    Until: 09:00,0.25869768,
    Until: 09:20,0.25869768,
    Until: 09:40,0.25869768,
    Until: 10:00,0.25869768,
    Until: 10:20,0.25869768,
    Until: 10:40,0.25869768,
    Until: 11:00,0.25869768,
    Until: 11:20,0.25869768,
    Until: 11:40,0.25869768,
    Until: 12:00,0.25869768,
    Until: 12:20,0.12934884,
    Until: 12:40,0.12934884,
    Until: 13:00,0.12934884,
    Until: 13:20,0.12934884,
    Until: 13:40,0.12934884,
    Until: 14:00,0.12934884,
    Until: 14:20,0.12934884,
    Until: 14:40,0.12934884,
    Until: 15:00,0.12934884,
    Until: 15:20,0.12934884,
    Until: 15:40,0.12934884,
    Until: 16:00,0.12934884,
    Until: 16:20,0.12934884,
    Until: 16:40,0.12934884,
    Until: 17:00,0.12934884,
    Until: 17:20,0.04311628,
    Until: 17:40,0.04311628,
    Until: 18:00,0.04311628,
    Until: 18:20,0.04311628,
    Until: 18:40,0.04311628,
    Until: 19:00,0.04311628,
    Until: 19:20,0.05,
    Until: 19:40,0.05,
    Until: 20:00,0.05,
    Until: 20:20,0.05,
    Until: 20:40,0.05,
    Until: 21:00,0.05,
    Until: 21:20,0.05,
    Until: 21:40,0.05,
    Until: 22:00,0.05,
    Until: 22:20,0.05,
    Until: 22:40,0.05,
    Until: 23:00,0.05,
    Until: 23:20,0.05,
    Until: 23:40,0.05,
    Until: 24:00,0.05,
    For: WinterDesignDay,    !- Field 39
    Until: 24:00,0,          !- Field 40
    For: Sunday Holidays AllOtherDays, !- Field 42
    Until: 6:00,0.05,        !- Field 43
    Until: 18:00,0.04311628, !- Field 45
    Until: 24:00,0.05;       !- Field 47

  Schedule:Compact,
    ActiveStorage_Bot_2 Lighting Schedule,          !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays,           !- Field 2
    Until: 05:00,0.05,
    Until: 05:20,0.1,
    Until: 05:40,0.1,
    Until: 06:00,0.1,
    Until: 06:20,0.08623256,
    Until: 06:40,0.08623256,
    Until: 07:00,0.08623256,
    Until: 07:20,0.25869768,
    Until: 07:40,0.25869768,
    Until: 08:00,0.25869768,
    Until: 08:20,0.77609304,
    Until: 08:40,0.77609304,
    Until: 09:00,0.77609304,
    Until: 09:20,0.77609304,
    Until: 09:40,0.77609304,
    Until: 10:00,0.77609304,
    Until: 10:20,0.77609304,
    Until: 10:40,0.77609304,
    Until: 11:00,0.77609304,
    Until: 11:20,0.77609304,
    Until: 11:40,0.77609304,
    Until: 12:00,0.77609304,
    Until: 12:20,0.77609304,
    Until: 12:40,0.77609304,
    Until: 13:00,0.77609304,
    Until: 13:20,0.77609304,
    Until: 13:40,0.77609304,
    Until: 14:00,0.77609304,
    Until: 14:20,0.77609304,
    Until: 14:40,0.77609304,
    Until: 15:00,0.77609304,
    Until: 15:20,0.77609304,
    Until: 15:40,0.77609304,
    Until: 16:00,0.77609304,
    Until: 16:20,0.77609304,
    Until: 16:40,0.77609304,
    Until: 17:00,0.77609304,
    Until: 17:20,0.4311628,
    Until: 17:40,0.4311628,
    Until: 18:00,0.4311628,
    Until: 18:20,0.25869768,
    Until: 18:40,0.25869768,
    Until: 19:00,0.25869768,
    Until: 19:20,0.25869768,
    Until: 19:40,0.25869768,
    Until: 20:00,0.25869768,
    Until: 20:20,0.17246512,
    Until: 20:40,0.17246512,
    Until: 21:00,0.17246512,
    Until: 21:20,0.17246512,
    Until: 21:40,0.17246512,
    Until: 22:00,0.17246512,
    Until: 22:20,0.08623256,
    Until: 22:40,0.08623256,
    Until: 23:00,0.08623256,
    Until: 23:20,0.04311628,
    Until: 23:40,0.04311628,
    Until: 24:00,0.04311628,
    For: SummerDesignDay,    !- Field 23
    Until: 24:00,1,          !- Field 24
    For: Saturday,           !- Field 26
    Until: 06:00,0.05,
    Until: 06:20,0.08623256,
    Until: 06:40,0.08623256,
    Until: 07:00,0.08623256,
    Until: 07:20,0.08623256,
    Until: 07:40,0.08623256,
    Until: 08:00,0.08623256,
    Until: 08:20,0.25869768,
    Until: 08:40,0.25869768,
    Until: 09:00,0.25869768,
    Until: 09:20,0.25869768,
    Until: 09:40,0.25869768,
    Until: 10:00,0.25869768,
    Until: 10:20,0.25869768,
    Until: 10:40,0.25869768,
    Until: 11:00,0.25869768,
    Until: 11:20,0.25869768,
    Until: 11:40,0.25869768,
    Until: 12:00,0.25869768,
    Until: 12:20,0.12934884,
    Until: 12:40,0.12934884,
    Until: 13:00,0.12934884,
    Until: 13:20,0.12934884,
    Until: 13:40,0.12934884,
    Until: 14:00,0.12934884,
    Until: 14:20,0.12934884,
    Until: 14:40,0.12934884,
    Until: 15:00,0.12934884,
    Until: 15:20,0.12934884,
    Until: 15:40,0.12934884,
    Until: 16:00,0.12934884,
    Until: 16:20,0.12934884,
    Until: 16:40,0.12934884,
    Until: 17:00,0.12934884,
    Until: 17:20,0.04311628,
    Until: 17:40,0.04311628,
    Until: 18:00,0.04311628,
    Until: 18:20,0.04311628,
    Until: 18:40,0.04311628,
    Until: 19:00,0.04311628,
    Until: 19:20,0.05,
    Until: 19:40,0.05,
    Until: 20:00,0.05,
    Until: 20:20,0.05,
    Until: 20:40,0.05,
    Until: 21:00,0.05,
    Until: 21:20,0.05,
    Until: 21:40,0.05,
    Until: 22:00,0.05,
    Until: 22:20,0.05,
    Until: 22:40,0.05,
    Until: 23:00,0.05,
    Until: 23:20,0.05,
    Until: 23:40,0.05,
    Until: 24:00,0.05,
    For: WinterDesignDay,    !- Field 39
    Until: 24:00,0,          !- Field 40
    For: Sunday Holidays AllOtherDays, !- Field 42
    Until: 6:00,0.05,        !- Field 43
    Until: 18:00,0.04311628, !- Field 45
    Until: 24:00,0.05;       !- Field 47

  Schedule:Compact,
    ActiveStorage_Bot_3 Lighting Schedule,          !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays,           !- Field 2
    Until: 05:00,0.05,
    Until: 05:20,0.1,
    Until: 05:40,0.1,
    Until: 06:00,0.1,
    Until: 06:20,0.08623256,
    Until: 06:40,0.08623256,
    Until: 07:00,0.08623256,
    Until: 07:20,0.25869768,
    Until: 07:40,0.25869768,
    Until: 08:00,0.25869768,
    Until: 08:20,0.77609304,
    Until: 08:40,0.77609304,
    Until: 09:00,0.77609304,
    Until: 09:20,0.77609304,
    Until: 09:40,0.77609304,
    Until: 10:00,0.77609304,
    Until: 10:20,0.77609304,
    Until: 10:40,0.77609304,
    Until: 11:00,0.77609304,
    Until: 11:20,0.77609304,
    Until: 11:40,0.77609304,
    Until: 12:00,0.77609304,
    Until: 12:20,0.77609304,
    Until: 12:40,0.77609304,
    Until: 13:00,0.77609304,
    Until: 13:20,0.77609304,
    Until: 13:40,0.77609304,
    Until: 14:00,0.77609304,
    Until: 14:20,0.77609304,
    Until: 14:40,0.77609304,
    Until: 15:00,0.77609304,
    Until: 15:20,0.77609304,
    Until: 15:40,0.77609304,
    Until: 16:00,0.77609304,
    Until: 16:20,0.77609304,
    Until: 16:40,0.77609304,
    Until: 17:00,0.77609304,
    Until: 17:20,0.4311628,
    Until: 17:40,0.4311628,
    Until: 18:00,0.4311628,
    Until: 18:20,0.25869768,
    Until: 18:40,0.25869768,
    Until: 19:00,0.25869768,
    Until: 19:20,0.25869768,
    Until: 19:40,0.25869768,
    Until: 20:00,0.25869768,
    Until: 20:20,0.17246512,
    Until: 20:40,0.17246512,
    Until: 21:00,0.17246512,
    Until: 21:20,0.17246512,
    Until: 21:40,0.17246512,
    Until: 22:00,0.17246512,
    Until: 22:20,0.08623256,
    Until: 22:40,0.08623256,
    Until: 23:00,0.08623256,
    Until: 23:20,0.04311628,
    Until: 23:40,0.04311628,
    Until: 24:00,0.04311628,
    For: SummerDesignDay,    !- Field 23
    Until: 24:00,1,          !- Field 24
    For: Saturday,           !- Field 26
    Until: 06:00,0.05,
    Until: 06:20,0.08623256,
    Until: 06:40,0.08623256,
    Until: 07:00,0.08623256,
    Until: 07:20,0.08623256,
    Until: 07:40,0.08623256,
    Until: 08:00,0.08623256,
    Until: 08:20,0.25869768,
    Until: 08:40,0.25869768,
    Until: 09:00,0.25869768,
    Until: 09:20,0.25869768,
    Until: 09:40,0.25869768,
    Until: 10:00,0.25869768,
    Until: 10:20,0.25869768,
    Until: 10:40,0.25869768,
    Until: 11:00,0.25869768,
    Until: 11:20,0.25869768,
    Until: 11:40,0.25869768,
    Until: 12:00,0.25869768,
    Until: 12:20,0.12934884,
    Until: 12:40,0.12934884,
    Until: 13:00,0.12934884,
    Until: 13:20,0.12934884,
    Until: 13:40,0.12934884,
    Until: 14:00,0.12934884,
    Until: 14:20,0.12934884,
    Until: 14:40,0.12934884,
    Until: 15:00,0.12934884,
    Until: 15:20,0.12934884,
    Until: 15:40,0.12934884,
    Until: 16:00,0.12934884,
    Until: 16:20,0.12934884,
    Until: 16:40,0.12934884,
    Until: 17:00,0.12934884,
    Until: 17:20,0.04311628,
    Until: 17:40,0.04311628,
    Until: 18:00,0.04311628,
    Until: 18:20,0.04311628,
    Until: 18:40,0.04311628,
    Until: 19:00,0.04311628,
    Until: 19:20,0.05,
    Until: 19:40,0.05,
    Until: 20:00,0.05,
    Until: 20:20,0.05,
    Until: 20:40,0.05,
    Until: 21:00,0.05,
    Until: 21:20,0.05,
    Until: 21:40,0.05,
    Until: 22:00,0.05,
    Until: 22:20,0.05,
    Until: 22:40,0.05,
    Until: 23:00,0.05,
    Until: 23:20,0.05,
    Until: 23:40,0.05,
    Until: 24:00,0.05,
    For: WinterDesignDay,    !- Field 39
    Until: 24:00,0,          !- Field 40
    For: Sunday Holidays AllOtherDays, !- Field 42
    Until: 6:00,0.05,        !- Field 43
    Until: 18:00,0.04311628, !- Field 45
    Until: 24:00,0.05;       !- Field 47

  Schedule:Compact,
    ActiveStorage_Bot_4 Lighting Schedule,          !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays,           !- Field 2
    Until: 05:00,0.05,
    Until: 05:20,0.1,
    Until: 05:40,0.1,
    Until: 06:00,0.1,
    Until: 06:20,0.08623256,
    Until: 06:40,0.08623256,
    Until: 07:00,0.08623256,
    Until: 07:20,0.25869768,
    Until: 07:40,0.25869768,
    Until: 08:00,0.25869768,
    Until: 08:20,0.77609304,
    Until: 08:40,0.77609304,
    Until: 09:00,0.77609304,
    Until: 09:20,0.77609304,
    Until: 09:40,0.77609304,
    Until: 10:00,0.77609304,
    Until: 10:20,0.77609304,
    Until: 10:40,0.77609304,
    Until: 11:00,0.77609304,
    Until: 11:20,0.77609304,
    Until: 11:40,0.77609304,
    Until: 12:00,0.77609304,
    Until: 12:20,0.77609304,
    Until: 12:40,0.77609304,
    Until: 13:00,0.77609304,
    Until: 13:20,0.77609304,
    Until: 13:40,0.77609304,
    Until: 14:00,0.77609304,
    Until: 14:20,0.77609304,
    Until: 14:40,0.77609304,
    Until: 15:00,0.77609304,
    Until: 15:20,0.77609304,
    Until: 15:40,0.77609304,
    Until: 16:00,0.77609304,
    Until: 16:20,0.77609304,
    Until: 16:40,0.77609304,
    Until: 17:00,0.77609304,
    Until: 17:20,0.4311628,
    Until: 17:40,0.4311628,
    Until: 18:00,0.4311628,
    Until: 18:20,0.25869768,
    Until: 18:40,0.25869768,
    Until: 19:00,0.25869768,
    Until: 19:20,0.25869768,
    Until: 19:40,0.25869768,
    Until: 20:00,0.25869768,
    Until: 20:20,0.17246512,
    Until: 20:40,0.17246512,
    Until: 21:00,0.17246512,
    Until: 21:20,0.17246512,
    Until: 21:40,0.17246512,
    Until: 22:00,0.17246512,
    Until: 22:20,0.08623256,
    Until: 22:40,0.08623256,
    Until: 23:00,0.08623256,
    Until: 23:20,0.04311628,
    Until: 23:40,0.04311628,
    Until: 24:00,0.04311628,
    For: SummerDesignDay,    !- Field 23
    Until: 24:00,1,          !- Field 24
    For: Saturday,           !- Field 26
    Until: 06:00,0.05,
    Until: 06:20,0.08623256,
    Until: 06:40,0.08623256,
    Until: 07:00,0.08623256,
    Until: 07:20,0.08623256,
    Until: 07:40,0.08623256,
    Until: 08:00,0.08623256,
    Until: 08:20,0.25869768,
    Until: 08:40,0.25869768,
    Until: 09:00,0.25869768,
    Until: 09:20,0.25869768,
    Until: 09:40,0.25869768,
    Until: 10:00,0.25869768,
    Until: 10:20,0.25869768,
    Until: 10:40,0.25869768,
    Until: 11:00,0.25869768,
    Until: 11:20,0.25869768,
    Until: 11:40,0.25869768,
    Until: 12:00,0.25869768,
    Until: 12:20,0.12934884,
    Until: 12:40,0.12934884,
    Until: 13:00,0.12934884,
    Until: 13:20,0.12934884,
    Until: 13:40,0.12934884,
    Until: 14:00,0.12934884,
    Until: 14:20,0.12934884,
    Until: 14:40,0.12934884,
    Until: 15:00,0.12934884,
    Until: 15:20,0.12934884,
    Until: 15:40,0.12934884,
    Until: 16:00,0.12934884,
    Until: 16:20,0.12934884,
    Until: 16:40,0.12934884,
    Until: 17:00,0.12934884,
    Until: 17:20,0.04311628,
    Until: 17:40,0.04311628,
    Until: 18:00,0.04311628,
    Until: 18:20,0.04311628,
    Until: 18:40,0.04311628,
    Until: 19:00,0.04311628,
    Until: 19:20,0.05,
    Until: 19:40,0.05,
    Until: 20:00,0.05,
    Until: 20:20,0.05,
    Until: 20:40,0.05,
    Until: 21:00,0.05,
    Until: 21:20,0.05,
    Until: 21:40,0.05,
    Until: 22:00,0.05,
    Until: 22:20,0.05,
    Until: 22:40,0.05,
    Until: 23:00,0.05,
    Until: 23:20,0.05,
    Until: 23:40,0.05,
    Until: 24:00,0.05,
    For: WinterDesignDay,    !- Field 39
    Until: 24:00,0,          !- Field 40
    For: Sunday Holidays AllOtherDays, !- Field 42
    Until: 6:00,0.05,        !- Field 43
    Until: 18:00,0.04311628, !- Field 45
    Until: 24:00,0.05;       !- Field 47

  Schedule:Compact,
    ActiveStorage_Mid_1 Lighting Schedule,          !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays,           !- Field 2
    Until: 05:00,0.05,
    Until: 05:20,0.1,
    Until: 05:40,0.1,
    Until: 06:00,0.1,
    Until: 06:20,0.08623256,
    Until: 06:40,0.08623256,
    Until: 07:00,0.08623256,
    Until: 07:20,0.25869768,
    Until: 07:40,0.25869768,
    Until: 08:00,0.25869768,
    Until: 08:20,0.77609304,
    Until: 08:40,0.77609304,
    Until: 09:00,0.77609304,
    Until: 09:20,0.77609304,
    Until: 09:40,0.77609304,
    Until: 10:00,0.77609304,
    Until: 10:20,0.77609304,
    Until: 10:40,0.77609304,
    Until: 11:00,0.77609304,
    Until: 11:20,0.77609304,
    Until: 11:40,0.77609304,
    Until: 12:00,0.77609304,
    Until: 12:20,0.77609304,
    Until: 12:40,0.77609304,
    Until: 13:00,0.77609304,
    Until: 13:20,0.77609304,
    Until: 13:40,0.77609304,
    Until: 14:00,0.77609304,
    Until: 14:20,0.77609304,
    Until: 14:40,0.77609304,
    Until: 15:00,0.77609304,
    Until: 15:20,0.77609304,
    Until: 15:40,0.77609304,
    Until: 16:00,0.77609304,
    Until: 16:20,0.77609304,
    Until: 16:40,0.77609304,
    Until: 17:00,0.77609304,
    Until: 17:20,0.4311628,
    Until: 17:40,0.4311628,
    Until: 18:00,0.4311628,
    Until: 18:20,0.25869768,
    Until: 18:40,0.25869768,
    Until: 19:00,0.25869768,
    Until: 19:20,0.25869768,
    Until: 19:40,0.25869768,
    Until: 20:00,0.25869768,
    Until: 20:20,0.17246512,
    Until: 20:40,0.17246512,
    Until: 21:00,0.17246512,
    Until: 21:20,0.17246512,
    Until: 21:40,0.17246512,
    Until: 22:00,0.17246512,
    Until: 22:20,0.08623256,
    Until: 22:40,0.08623256,
    Until: 23:00,0.08623256,
    Until: 23:20,0.04311628,
    Until: 23:40,0.04311628,
    Until: 24:00,0.04311628,
    For: SummerDesignDay,    !- Field 23
    Until: 24:00,1,          !- Field 24
    For: Saturday,           !- Field 26
    Until: 06:00,0.05,
    Until: 06:20,0.08623256,
    Until: 06:40,0.08623256,
    Until: 07:00,0.08623256,
    Until: 07:20,0.08623256,
    Until: 07:40,0.08623256,
    Until: 08:00,0.08623256,
    Until: 08:20,0.25869768,
    Until: 08:40,0.25869768,
    Until: 09:00,0.25869768,
    Until: 09:20,0.25869768,
    Until: 09:40,0.25869768,
    Until: 10:00,0.25869768,
    Until: 10:20,0.25869768,
    Until: 10:40,0.25869768,
    Until: 11:00,0.25869768,
    Until: 11:20,0.25869768,
    Until: 11:40,0.25869768,
    Until: 12:00,0.25869768,
    Until: 12:20,0.12934884,
    Until: 12:40,0.12934884,
    Until: 13:00,0.12934884,
    Until: 13:20,0.12934884,
    Until: 13:40,0.12934884,
    Until: 14:00,0.12934884,
    Until: 14:20,0.12934884,
    Until: 14:40,0.12934884,
    Until: 15:00,0.12934884,
    Until: 15:20,0.12934884,
    Until: 15:40,0.12934884,
    Until: 16:00,0.12934884,
    Until: 16:20,0.12934884,
    Until: 16:40,0.12934884,
    Until: 17:00,0.12934884,
    Until: 17:20,0.04311628,
    Until: 17:40,0.04311628,
    Until: 18:00,0.04311628,
    Until: 18:20,0.04311628,
    Until: 18:40,0.04311628,
    Until: 19:00,0.04311628,
    Until: 19:20,0.05,
    Until: 19:40,0.05,
    Until: 20:00,0.05,
    Until: 20:20,0.05,
    Until: 20:40,0.05,
    Until: 21:00,0.05,
    Until: 21:20,0.05,
    Until: 21:40,0.05,
    Until: 22:00,0.05,
    Until: 22:20,0.05,
    Until: 22:40,0.05,
    Until: 23:00,0.05,
    Until: 23:20,0.05,
    Until: 23:40,0.05,
    Until: 24:00,0.05,
    For: WinterDesignDay,    !- Field 39
    Until: 24:00,0,          !- Field 40
    For: Sunday Holidays AllOtherDays, !- Field 42
    Until: 6:00,0.05,        !- Field 43
    Until: 18:00,0.04311628, !- Field 45
    Until: 24:00,0.05;       !- Field 47

  Schedule:Compact,
    ActiveStorage_Mid_2 Lighting Schedule,          !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays,           !- Field 2
    Until: 05:00,0.05,
    Until: 05:20,0.1,
    Until: 05:40,0.1,
    Until: 06:00,0.1,
    Until: 06:20,0.08623256,
    Until: 06:40,0.08623256,
    Until: 07:00,0.08623256,
    Until: 07:20,0.25869768,
    Until: 07:40,0.25869768,
    Until: 08:00,0.25869768,
    Until: 08:20,0.77609304,
    Until: 08:40,0.77609304,
    Until: 09:00,0.77609304,
    Until: 09:20,0.77609304,
    Until: 09:40,0.77609304,
    Until: 10:00,0.77609304,
    Until: 10:20,0.77609304,
    Until: 10:40,0.77609304,
    Until: 11:00,0.77609304,
    Until: 11:20,0.77609304,
    Until: 11:40,0.77609304,
    Until: 12:00,0.77609304,
    Until: 12:20,0.77609304,
    Until: 12:40,0.77609304,
    Until: 13:00,0.77609304,
    Until: 13:20,0.77609304,
    Until: 13:40,0.77609304,
    Until: 14:00,0.77609304,
    Until: 14:20,0.77609304,
    Until: 14:40,0.77609304,
    Until: 15:00,0.77609304,
    Until: 15:20,0.77609304,
    Until: 15:40,0.77609304,
    Until: 16:00,0.77609304,
    Until: 16:20,0.77609304,
    Until: 16:40,0.77609304,
    Until: 17:00,0.77609304,
    Until: 17:20,0.4311628,
    Until: 17:40,0.4311628,
    Until: 18:00,0.4311628,
    Until: 18:20,0.25869768,
    Until: 18:40,0.25869768,
    Until: 19:00,0.25869768,
    Until: 19:20,0.25869768,
    Until: 19:40,0.25869768,
    Until: 20:00,0.25869768,
    Until: 20:20,0.17246512,
    Until: 20:40,0.17246512,
    Until: 21:00,0.17246512,
    Until: 21:20,0.17246512,
    Until: 21:40,0.17246512,
    Until: 22:00,0.17246512,
    Until: 22:20,0.08623256,
    Until: 22:40,0.08623256,
    Until: 23:00,0.08623256,
    Until: 23:20,0.04311628,
    Until: 23:40,0.04311628,
    Until: 24:00,0.04311628,
    For: SummerDesignDay,    !- Field 23
    Until: 24:00,1,          !- Field 24
    For: Saturday,           !- Field 26
    Until: 06:00,0.05,
    Until: 06:20,0.08623256,
    Until: 06:40,0.08623256,
    Until: 07:00,0.08623256,
    Until: 07:20,0.08623256,
    Until: 07:40,0.08623256,
    Until: 08:00,0.08623256,
    Until: 08:20,0.25869768,
    Until: 08:40,0.25869768,
    Until: 09:00,0.25869768,
    Until: 09:20,0.25869768,
    Until: 09:40,0.25869768,
    Until: 10:00,0.25869768,
    Until: 10:20,0.25869768,
    Until: 10:40,0.25869768,
    Until: 11:00,0.25869768,
    Until: 11:20,0.25869768,
    Until: 11:40,0.25869768,
    Until: 12:00,0.25869768,
    Until: 12:20,0.12934884,
    Until: 12:40,0.12934884,
    Until: 13:00,0.12934884,
    Until: 13:20,0.12934884,
    Until: 13:40,0.12934884,
    Until: 14:00,0.12934884,
    Until: 14:20,0.12934884,
    Until: 14:40,0.12934884,
    Until: 15:00,0.12934884,
    Until: 15:20,0.12934884,
    Until: 15:40,0.12934884,
    Until: 16:00,0.12934884,
    Until: 16:20,0.12934884,
    Until: 16:40,0.12934884,
    Until: 17:00,0.12934884,
    Until: 17:20,0.04311628,
    Until: 17:40,0.04311628,
    Until: 18:00,0.04311628,
    Until: 18:20,0.04311628,
    Until: 18:40,0.04311628,
    Until: 19:00,0.04311628,
    Until: 19:20,0.05,
    Until: 19:40,0.05,
    Until: 20:00,0.05,
    Until: 20:20,0.05,
    Until: 20:40,0.05,
    Until: 21:00,0.05,
    Until: 21:20,0.05,
    Until: 21:40,0.05,
    Until: 22:00,0.05,
    Until: 22:20,0.05,
    Until: 22:40,0.05,
    Until: 23:00,0.05,
    Until: 23:20,0.05,
    Until: 23:40,0.05,
    Until: 24:00,0.05,
    For: WinterDesignDay,    !- Field 39
    Until: 24:00,0,          !- Field 40
    For: Sunday Holidays AllOtherDays, !- Field 42
    Until: 6:00,0.05,        !- Field 43
    Until: 18:00,0.04311628, !- Field 45
    Until: 24:00,0.05;       !- Field 47

  Schedule:Compact,
    ActiveStorage_Mid_3 Lighting Schedule,          !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays,           !- Field 2
    Until: 05:00,0.05,
    Until: 05:20,0.1,
    Until: 05:40,0.1,
    Until: 06:00,0.1,
    Until: 06:20,0.08623256,
    Until: 06:40,0.08623256,
    Until: 07:00,0.08623256,
    Until: 07:20,0.25869768,
    Until: 07:40,0.25869768,
    Until: 08:00,0.25869768,
    Until: 08:20,0.77609304,
    Until: 08:40,0.77609304,
    Until: 09:00,0.77609304,
    Until: 09:20,0.77609304,
    Until: 09:40,0.77609304,
    Until: 10:00,0.77609304,
    Until: 10:20,0.77609304,
    Until: 10:40,0.77609304,
    Until: 11:00,0.77609304,
    Until: 11:20,0.77609304,
    Until: 11:40,0.77609304,
    Until: 12:00,0.77609304,
    Until: 12:20,0.77609304,
    Until: 12:40,0.77609304,
    Until: 13:00,0.77609304,
    Until: 13:20,0.77609304,
    Until: 13:40,0.77609304,
    Until: 14:00,0.77609304,
    Until: 14:20,0.77609304,
    Until: 14:40,0.77609304,
    Until: 15:00,0.77609304,
    Until: 15:20,0.77609304,
    Until: 15:40,0.77609304,
    Until: 16:00,0.77609304,
    Until: 16:20,0.77609304,
    Until: 16:40,0.77609304,
    Until: 17:00,0.77609304,
    Until: 17:20,0.4311628,
    Until: 17:40,0.4311628,
    Until: 18:00,0.4311628,
    Until: 18:20,0.25869768,
    Until: 18:40,0.25869768,
    Until: 19:00,0.25869768,
    Until: 19:20,0.25869768,
    Until: 19:40,0.25869768,
    Until: 20:00,0.25869768,
    Until: 20:20,0.17246512,
    Until: 20:40,0.17246512,
    Until: 21:00,0.17246512,
    Until: 21:20,0.17246512,
    Until: 21:40,0.17246512,
    Until: 22:00,0.17246512,
    Until: 22:20,0.08623256,
    Until: 22:40,0.08623256,
    Until: 23:00,0.08623256,
    Until: 23:20,0.04311628,
    Until: 23:40,0.04311628,
    Until: 24:00,0.04311628,
    For: SummerDesignDay,    !- Field 23
    Until: 24:00,1,          !- Field 24
    For: Saturday,           !- Field 26
    Until: 06:00,0.05,
    Until: 06:20,0.08623256,
    Until: 06:40,0.08623256,
    Until: 07:00,0.08623256,
    Until: 07:20,0.08623256,
    Until: 07:40,0.08623256,
    Until: 08:00,0.08623256,
    Until: 08:20,0.25869768,
    Until: 08:40,0.25869768,
    Until: 09:00,0.25869768,
    Until: 09:20,0.25869768,
    Until: 09:40,0.25869768,
    Until: 10:00,0.25869768,
    Until: 10:20,0.25869768,
    Until: 10:40,0.25869768,
    Until: 11:00,0.25869768,
    Until: 11:20,0.25869768,
    Until: 11:40,0.25869768,
    Until: 12:00,0.25869768,
    Until: 12:20,0.12934884,
    Until: 12:40,0.12934884,
    Until: 13:00,0.12934884,
    Until: 13:20,0.12934884,
    Until: 13:40,0.12934884,
    Until: 14:00,0.12934884,
    Until: 14:20,0.12934884,
    Until: 14:40,0.12934884,
    Until: 15:00,0.12934884,
    Until: 15:20,0.12934884,
    Until: 15:40,0.12934884,
    Until: 16:00,0.12934884,
    Until: 16:20,0.12934884,
    Until: 16:40,0.12934884,
    Until: 17:00,0.12934884,
    Until: 17:20,0.04311628,
    Until: 17:40,0.04311628,
    Until: 18:00,0.04311628,
    Until: 18:20,0.04311628,
    Until: 18:40,0.04311628,
    Until: 19:00,0.04311628,
    Until: 19:20,0.05,
    Until: 19:40,0.05,
    Until: 20:00,0.05,
    Until: 20:20,0.05,
    Until: 20:40,0.05,
    Until: 21:00,0.05,
    Until: 21:20,0.05,
    Until: 21:40,0.05,
    Until: 22:00,0.05,
    Until: 22:20,0.05,
    Until: 22:40,0.05,
    Until: 23:00,0.05,
    Until: 23:20,0.05,
    Until: 23:40,0.05,
    Until: 24:00,0.05,
    For: WinterDesignDay,    !- Field 39
    Until: 24:00,0,          !- Field 40
    For: Sunday Holidays AllOtherDays, !- Field 42
    Until: 6:00,0.05,        !- Field 43
    Until: 18:00,0.04311628, !- Field 45
    Until: 24:00,0.05;       !- Field 47

  Schedule:Compact,
    ActiveStorage_Mid_4 Lighting Schedule,          !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays,           !- Field 2
    Until: 05:00,0.05,
    Until: 05:20,0.1,
    Until: 05:40,0.1,
    Until: 06:00,0.1,
    Until: 06:20,0.08623256,
    Until: 06:40,0.08623256,
    Until: 07:00,0.08623256,
    Until: 07:20,0.25869768,
    Until: 07:40,0.25869768,
    Until: 08:00,0.25869768,
    Until: 08:20,0.77609304,
    Until: 08:40,0.77609304,
    Until: 09:00,0.77609304,
    Until: 09:20,0.77609304,
    Until: 09:40,0.77609304,
    Until: 10:00,0.77609304,
    Until: 10:20,0.77609304,
    Until: 10:40,0.77609304,
    Until: 11:00,0.77609304,
    Until: 11:20,0.77609304,
    Until: 11:40,0.77609304,
    Until: 12:00,0.77609304,
    Until: 12:20,0.77609304,
    Until: 12:40,0.77609304,
    Until: 13:00,0.77609304,
    Until: 13:20,0.77609304,
    Until: 13:40,0.77609304,
    Until: 14:00,0.77609304,
    Until: 14:20,0.77609304,
    Until: 14:40,0.77609304,
    Until: 15:00,0.77609304,
    Until: 15:20,0.77609304,
    Until: 15:40,0.77609304,
    Until: 16:00,0.77609304,
    Until: 16:20,0.77609304,
    Until: 16:40,0.77609304,
    Until: 17:00,0.77609304,
    Until: 17:20,0.4311628,
    Until: 17:40,0.4311628,
    Until: 18:00,0.4311628,
    Until: 18:20,0.25869768,
    Until: 18:40,0.25869768,
    Until: 19:00,0.25869768,
    Until: 19:20,0.25869768,
    Until: 19:40,0.25869768,
    Until: 20:00,0.25869768,
    Until: 20:20,0.17246512,
    Until: 20:40,0.17246512,
    Until: 21:00,0.17246512,
    Until: 21:20,0.17246512,
    Until: 21:40,0.17246512,
    Until: 22:00,0.17246512,
    Until: 22:20,0.08623256,
    Until: 22:40,0.08623256,
    Until: 23:00,0.08623256,
    Until: 23:20,0.04311628,
    Until: 23:40,0.04311628,
    Until: 24:00,0.04311628,
    For: SummerDesignDay,    !- Field 23
    Until: 24:00,1,          !- Field 24
    For: Saturday,           !- Field 26
    Until: 06:00,0.05,
    Until: 06:20,0.08623256,
    Until: 06:40,0.08623256,
    Until: 07:00,0.08623256,
    Until: 07:20,0.08623256,
    Until: 07:40,0.08623256,
    Until: 08:00,0.08623256,
    Until: 08:20,0.25869768,
    Until: 08:40,0.25869768,
    Until: 09:00,0.25869768,
    Until: 09:20,0.25869768,
    Until: 09:40,0.25869768,
    Until: 10:00,0.25869768,
    Until: 10:20,0.25869768,
    Until: 10:40,0.25869768,
    Until: 11:00,0.25869768,
    Until: 11:20,0.25869768,
    Until: 11:40,0.25869768,
    Until: 12:00,0.25869768,
    Until: 12:20,0.12934884,
    Until: 12:40,0.12934884,
    Until: 13:00,0.12934884,
    Until: 13:20,0.12934884,
    Until: 13:40,0.12934884,
    Until: 14:00,0.12934884,
    Until: 14:20,0.12934884,
    Until: 14:40,0.12934884,
    Until: 15:00,0.12934884,
    Until: 15:20,0.12934884,
    Until: 15:40,0.12934884,
    Until: 16:00,0.12934884,
    Until: 16:20,0.12934884,
    Until: 16:40,0.12934884,
    Until: 17:00,0.12934884,
    Until: 17:20,0.04311628,
    Until: 17:40,0.04311628,
    Until: 18:00,0.04311628,
    Until: 18:20,0.04311628,
    Until: 18:40,0.04311628,
    Until: 19:00,0.04311628,
    Until: 19:20,0.05,
    Until: 19:40,0.05,
    Until: 20:00,0.05,
    Until: 20:20,0.05,
    Until: 20:40,0.05,
    Until: 21:00,0.05,
    Until: 21:20,0.05,
    Until: 21:40,0.05,
    Until: 22:00,0.05,
    Until: 22:20,0.05,
    Until: 22:40,0.05,
    Until: 23:00,0.05,
    Until: 23:20,0.05,
    Until: 23:40,0.05,
    Until: 24:00,0.05,
    For: WinterDesignDay,    !- Field 39
    Until: 24:00,0,          !- Field 40
    For: Sunday Holidays AllOtherDays, !- Field 42
    Until: 6:00,0.05,        !- Field 43
    Until: 18:00,0.04311628, !- Field 45
    Until: 24:00,0.05;       !- Field 47

  Schedule:Compact,
    ActiveStorage_Top_1 Lighting Schedule,          !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays,           !- Field 2
    Until: 05:00,0.05,
    Until: 05:20,0.1,
    Until: 05:40,0.1,
    Until: 06:00,0.1,
    Until: 06:20,0.08623256,
    Until: 06:40,0.08623256,
    Until: 07:00,0.08623256,
    Until: 07:20,0.25869768,
    Until: 07:40,0.25869768,
    Until: 08:00,0.25869768,
    Until: 08:20,0.77609304,
    Until: 08:40,0.77609304,
    Until: 09:00,0.77609304,
    Until: 09:20,0.77609304,
    Until: 09:40,0.77609304,
    Until: 10:00,0.77609304,
    Until: 10:20,0.77609304,
    Until: 10:40,0.77609304,
    Until: 11:00,0.77609304,
    Until: 11:20,0.77609304,
    Until: 11:40,0.77609304,
    Until: 12:00,0.77609304,
    Until: 12:20,0.77609304,
    Until: 12:40,0.77609304,
    Until: 13:00,0.77609304,
    Until: 13:20,0.77609304,
    Until: 13:40,0.77609304,
    Until: 14:00,0.77609304,
    Until: 14:20,0.77609304,
    Until: 14:40,0.77609304,
    Until: 15:00,0.77609304,
    Until: 15:20,0.77609304,
    Until: 15:40,0.77609304,
    Until: 16:00,0.77609304,
    Until: 16:20,0.77609304,
    Until: 16:40,0.77609304,
    Until: 17:00,0.77609304,
    Until: 17:20,0.4311628,
    Until: 17:40,0.4311628,
    Until: 18:00,0.4311628,
    Until: 18:20,0.25869768,
    Until: 18:40,0.25869768,
    Until: 19:00,0.25869768,
    Until: 19:20,0.25869768,
    Until: 19:40,0.25869768,
    Until: 20:00,0.25869768,
    Until: 20:20,0.17246512,
    Until: 20:40,0.17246512,
    Until: 21:00,0.17246512,
    Until: 21:20,0.17246512,
    Until: 21:40,0.17246512,
    Until: 22:00,0.17246512,
    Until: 22:20,0.08623256,
    Until: 22:40,0.08623256,
    Until: 23:00,0.08623256,
    Until: 23:20,0.04311628,
    Until: 23:40,0.04311628,
    Until: 24:00,0.04311628,
    For: SummerDesignDay,    !- Field 23
    Until: 24:00,1,          !- Field 24
    For: Saturday,           !- Field 26
    Until: 06:00,0.05,
    Until: 06:20,0.08623256,
    Until: 06:40,0.08623256,
    Until: 07:00,0.08623256,
    Until: 07:20,0.08623256,
    Until: 07:40,0.08623256,
    Until: 08:00,0.08623256,
    Until: 08:20,0.25869768,
    Until: 08:40,0.25869768,
    Until: 09:00,0.25869768,
    Until: 09:20,0.25869768,
    Until: 09:40,0.25869768,
    Until: 10:00,0.25869768,
    Until: 10:20,0.25869768,
    Until: 10:40,0.25869768,
    Until: 11:00,0.25869768,
    Until: 11:20,0.25869768,
    Until: 11:40,0.25869768,
    Until: 12:00,0.25869768,
    Until: 12:20,0.12934884,
    Until: 12:40,0.12934884,
    Until: 13:00,0.12934884,
    Until: 13:20,0.12934884,
    Until: 13:40,0.12934884,
    Until: 14:00,0.12934884,
    Until: 14:20,0.12934884,
    Until: 14:40,0.12934884,
    Until: 15:00,0.12934884,
    Until: 15:20,0.12934884,
    Until: 15:40,0.12934884,
    Until: 16:00,0.12934884,
    Until: 16:20,0.12934884,
    Until: 16:40,0.12934884,
    Until: 17:00,0.12934884,
    Until: 17:20,0.04311628,
    Until: 17:40,0.04311628,
    Until: 18:00,0.04311628,
    Until: 18:20,0.04311628,
    Until: 18:40,0.04311628,
    Until: 19:00,0.04311628,
    Until: 19:20,0.05,
    Until: 19:40,0.05,
    Until: 20:00,0.05,
    Until: 20:20,0.05,
    Until: 20:40,0.05,
    Until: 21:00,0.05,
    Until: 21:20,0.05,
    Until: 21:40,0.05,
    Until: 22:00,0.05,
    Until: 22:20,0.05,
    Until: 22:40,0.05,
    Until: 23:00,0.05,
    Until: 23:20,0.05,
    Until: 23:40,0.05,
    Until: 24:00,0.05,
    For: WinterDesignDay,    !- Field 39
    Until: 24:00,0,          !- Field 40
    For: Sunday Holidays AllOtherDays, !- Field 42
    Until: 6:00,0.05,        !- Field 43
    Until: 18:00,0.04311628, !- Field 45
    Until: 24:00,0.05;       !- Field 47

  Schedule:Compact,
    ActiveStorage_Top_2 Lighting Schedule,          !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays,           !- Field 2
    Until: 05:00,0.05,
    Until: 05:20,0.1,
    Until: 05:40,0.1,
    Until: 06:00,0.1,
    Until: 06:20,0.08623256,
    Until: 06:40,0.08623256,
    Until: 07:00,0.08623256,
    Until: 07:20,0.25869768,
    Until: 07:40,0.25869768,
    Until: 08:00,0.25869768,
    Until: 08:20,0.77609304,
    Until: 08:40,0.77609304,
    Until: 09:00,0.77609304,
    Until: 09:20,0.77609304,
    Until: 09:40,0.77609304,
    Until: 10:00,0.77609304,
    Until: 10:20,0.77609304,
    Until: 10:40,0.77609304,
    Until: 11:00,0.77609304,
    Until: 11:20,0.77609304,
    Until: 11:40,0.77609304,
    Until: 12:00,0.77609304,
    Until: 12:20,0.77609304,
    Until: 12:40,0.77609304,
    Until: 13:00,0.77609304,
    Until: 13:20,0.77609304,
    Until: 13:40,0.77609304,
    Until: 14:00,0.77609304,
    Until: 14:20,0.77609304,
    Until: 14:40,0.77609304,
    Until: 15:00,0.77609304,
    Until: 15:20,0.77609304,
    Until: 15:40,0.77609304,
    Until: 16:00,0.77609304,
    Until: 16:20,0.77609304,
    Until: 16:40,0.77609304,
    Until: 17:00,0.77609304,
    Until: 17:20,0.4311628,
    Until: 17:40,0.4311628,
    Until: 18:00,0.4311628,
    Until: 18:20,0.25869768,
    Until: 18:40,0.25869768,
    Until: 19:00,0.25869768,
    Until: 19:20,0.25869768,
    Until: 19:40,0.25869768,
    Until: 20:00,0.25869768,
    Until: 20:20,0.17246512,
    Until: 20:40,0.17246512,
    Until: 21:00,0.17246512,
    Until: 21:20,0.17246512,
    Until: 21:40,0.17246512,
    Until: 22:00,0.17246512,
    Until: 22:20,0.08623256,
    Until: 22:40,0.08623256,
    Until: 23:00,0.08623256,
    Until: 23:20,0.04311628,
    Until: 23:40,0.04311628,
    Until: 24:00,0.04311628,
    For: SummerDesignDay,    !- Field 23
    Until: 24:00,1,          !- Field 24
    For: Saturday,           !- Field 26
    Until: 06:00,0.05,
    Until: 06:20,0.08623256,
    Until: 06:40,0.08623256,
    Until: 07:00,0.08623256,
    Until: 07:20,0.08623256,
    Until: 07:40,0.08623256,
    Until: 08:00,0.08623256,
    Until: 08:20,0.25869768,
    Until: 08:40,0.25869768,
    Until: 09:00,0.25869768,
    Until: 09:20,0.25869768,
    Until: 09:40,0.25869768,
    Until: 10:00,0.25869768,
    Until: 10:20,0.25869768,
    Until: 10:40,0.25869768,
    Until: 11:00,0.25869768,
    Until: 11:20,0.25869768,
    Until: 11:40,0.25869768,
    Until: 12:00,0.25869768,
    Until: 12:20,0.12934884,
    Until: 12:40,0.12934884,
    Until: 13:00,0.12934884,
    Until: 13:20,0.12934884,
    Until: 13:40,0.12934884,
    Until: 14:00,0.12934884,
    Until: 14:20,0.12934884,
    Until: 14:40,0.12934884,
    Until: 15:00,0.12934884,
    Until: 15:20,0.12934884,
    Until: 15:40,0.12934884,
    Until: 16:00,0.12934884,
    Until: 16:20,0.12934884,
    Until: 16:40,0.12934884,
    Until: 17:00,0.12934884,
    Until: 17:20,0.04311628,
    Until: 17:40,0.04311628,
    Until: 18:00,0.04311628,
    Until: 18:20,0.04311628,
    Until: 18:40,0.04311628,
    Until: 19:00,0.04311628,
    Until: 19:20,0.05,
    Until: 19:40,0.05,
    Until: 20:00,0.05,
    Until: 20:20,0.05,
    Until: 20:40,0.05,
    Until: 21:00,0.05,
    Until: 21:20,0.05,
    Until: 21:40,0.05,
    Until: 22:00,0.05,
    Until: 22:20,0.05,
    Until: 22:40,0.05,
    Until: 23:00,0.05,
    Until: 23:20,0.05,
    Until: 23:40,0.05,
    Until: 24:00,0.05,
    For: WinterDesignDay,    !- Field 39
    Until: 24:00,0,          !- Field 40
    For: Sunday Holidays AllOtherDays, !- Field 42
    Until: 6:00,0.05,        !- Field 43
    Until: 18:00,0.04311628, !- Field 45
    Until: 24:00,0.05;       !- Field 47

  Schedule:Compact,
    ActiveStorage_Top_3 Lighting Schedule,          !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays,           !- Field 2
    Until: 05:00,0.05,
    Until: 05:20,0.1,
    Until: 05:40,0.1,
    Until: 06:00,0.1,
    Until: 06:20,0.08623256,
    Until: 06:40,0.08623256,
    Until: 07:00,0.08623256,
    Until: 07:20,0.25869768,
    Until: 07:40,0.25869768,
    Until: 08:00,0.25869768,
    Until: 08:20,0.77609304,
    Until: 08:40,0.77609304,
    Until: 09:00,0.77609304,
    Until: 09:20,0.77609304,
    Until: 09:40,0.77609304,
    Until: 10:00,0.77609304,
    Until: 10:20,0.77609304,
    Until: 10:40,0.77609304,
    Until: 11:00,0.77609304,
    Until: 11:20,0.77609304,
    Until: 11:40,0.77609304,
    Until: 12:00,0.77609304,
    Until: 12:20,0.77609304,
    Until: 12:40,0.77609304,
    Until: 13:00,0.77609304,
    Until: 13:20,0.77609304,
    Until: 13:40,0.77609304,
    Until: 14:00,0.77609304,
    Until: 14:20,0.77609304,
    Until: 14:40,0.77609304,
    Until: 15:00,0.77609304,
    Until: 15:20,0.77609304,
    Until: 15:40,0.77609304,
    Until: 16:00,0.77609304,
    Until: 16:20,0.77609304,
    Until: 16:40,0.77609304,
    Until: 17:00,0.77609304,
    Until: 17:20,0.4311628,
    Until: 17:40,0.4311628,
    Until: 18:00,0.4311628,
    Until: 18:20,0.25869768,
    Until: 18:40,0.25869768,
    Until: 19:00,0.25869768,
    Until: 19:20,0.25869768,
    Until: 19:40,0.25869768,
    Until: 20:00,0.25869768,
    Until: 20:20,0.17246512,
    Until: 20:40,0.17246512,
    Until: 21:00,0.17246512,
    Until: 21:20,0.17246512,
    Until: 21:40,0.17246512,
    Until: 22:00,0.17246512,
    Until: 22:20,0.08623256,
    Until: 22:40,0.08623256,
    Until: 23:00,0.08623256,
    Until: 23:20,0.04311628,
    Until: 23:40,0.04311628,
    Until: 24:00,0.04311628,
    For: SummerDesignDay,    !- Field 23
    Until: 24:00,1,          !- Field 24
    For: Saturday,           !- Field 26
    Until: 06:00,0.05,
    Until: 06:20,0.08623256,
    Until: 06:40,0.08623256,
    Until: 07:00,0.08623256,
    Until: 07:20,0.08623256,
    Until: 07:40,0.08623256,
    Until: 08:00,0.08623256,
    Until: 08:20,0.25869768,
    Until: 08:40,0.25869768,
    Until: 09:00,0.25869768,
    Until: 09:20,0.25869768,
    Until: 09:40,0.25869768,
    Until: 10:00,0.25869768,
    Until: 10:20,0.25869768,
    Until: 10:40,0.25869768,
    Until: 11:00,0.25869768,
    Until: 11:20,0.25869768,
    Until: 11:40,0.25869768,
    Until: 12:00,0.25869768,
    Until: 12:20,0.12934884,
    Until: 12:40,0.12934884,
    Until: 13:00,0.12934884,
    Until: 13:20,0.12934884,
    Until: 13:40,0.12934884,
    Until: 14:00,0.12934884,
    Until: 14:20,0.12934884,
    Until: 14:40,0.12934884,
    Until: 15:00,0.12934884,
    Until: 15:20,0.12934884,
    Until: 15:40,0.12934884,
    Until: 16:00,0.12934884,
    Until: 16:20,0.12934884,
    Until: 16:40,0.12934884,
    Until: 17:00,0.12934884,
    Until: 17:20,0.04311628,
    Until: 17:40,0.04311628,
    Until: 18:00,0.04311628,
    Until: 18:20,0.04311628,
    Until: 18:40,0.04311628,
    Until: 19:00,0.04311628,
    Until: 19:20,0.05,
    Until: 19:40,0.05,
    Until: 20:00,0.05,
    Until: 20:20,0.05,
    Until: 20:40,0.05,
    Until: 21:00,0.05,
    Until: 21:20,0.05,
    Until: 21:40,0.05,
    Until: 22:00,0.05,
    Until: 22:20,0.05,
    Until: 22:40,0.05,
    Until: 23:00,0.05,
    Until: 23:20,0.05,
    Until: 23:40,0.05,
    Until: 24:00,0.05,
    For: WinterDesignDay,    !- Field 39
    Until: 24:00,0,          !- Field 40
    For: Sunday Holidays AllOtherDays, !- Field 42
    Until: 6:00,0.05,        !- Field 43
    Until: 18:00,0.04311628, !- Field 45
    Until: 24:00,0.05;       !- Field 47

  Schedule:Compact,
    ActiveStorage_Top_4 Lighting Schedule,          !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays,           !- Field 2
    Until: 05:00,0.05,
    Until: 05:20,0.1,
    Until: 05:40,0.1,
    Until: 06:00,0.1,
    Until: 06:20,0.08623256,
    Until: 06:40,0.08623256,
    Until: 07:00,0.08623256,
    Until: 07:20,0.25869768,
    Until: 07:40,0.25869768,
    Until: 08:00,0.25869768,
    Until: 08:20,0.77609304,
    Until: 08:40,0.77609304,
    Until: 09:00,0.77609304,
    Until: 09:20,0.77609304,
    Until: 09:40,0.77609304,
    Until: 10:00,0.77609304,
    Until: 10:20,0.77609304,
    Until: 10:40,0.77609304,
    Until: 11:00,0.77609304,
    Until: 11:20,0.77609304,
    Until: 11:40,0.77609304,
    Until: 12:00,0.77609304,
    Until: 12:20,0.77609304,
    Until: 12:40,0.77609304,
    Until: 13:00,0.77609304,
    Until: 13:20,0.77609304,
    Until: 13:40,0.77609304,
    Until: 14:00,0.77609304,
    Until: 14:20,0.77609304,
    Until: 14:40,0.77609304,
    Until: 15:00,0.77609304,
    Until: 15:20,0.77609304,
    Until: 15:40,0.77609304,
    Until: 16:00,0.77609304,
    Until: 16:20,0.77609304,
    Until: 16:40,0.77609304,
    Until: 17:00,0.77609304,
    Until: 17:20,0.4311628,
    Until: 17:40,0.4311628,
    Until: 18:00,0.4311628,
    Until: 18:20,0.25869768,
    Until: 18:40,0.25869768,
    Until: 19:00,0.25869768,
    Until: 19:20,0.25869768,
    Until: 19:40,0.25869768,
    Until: 20:00,0.25869768,
    Until: 20:20,0.17246512,
    Until: 20:40,0.17246512,
    Until: 21:00,0.17246512,
    Until: 21:20,0.17246512,
    Until: 21:40,0.17246512,
    Until: 22:00,0.17246512,
    Until: 22:20,0.08623256,
    Until: 22:40,0.08623256,
    Until: 23:00,0.08623256,
    Until: 23:20,0.04311628,
    Until: 23:40,0.04311628,
    Until: 24:00,0.04311628,
    For: SummerDesignDay,    !- Field 23
    Until: 24:00,1,          !- Field 24
    For: Saturday,           !- Field 26
    Until: 06:00,0.05,
    Until: 06:20,0.08623256,
    Until: 06:40,0.08623256,
    Until: 07:00,0.08623256,
    Until: 07:20,0.08623256,
    Until: 07:40,0.08623256,
    Until: 08:00,0.08623256,
    Until: 08:20,0.25869768,
    Until: 08:40,0.25869768,
    Until: 09:00,0.25869768,
    Until: 09:20,0.25869768,
    Until: 09:40,0.25869768,
    Until: 10:00,0.25869768,
    Until: 10:20,0.25869768,
    Until: 10:40,0.25869768,
    Until: 11:00,0.25869768,
    Until: 11:20,0.25869768,
    Until: 11:40,0.25869768,
    Until: 12:00,0.25869768,
    Until: 12:20,0.12934884,
    Until: 12:40,0.12934884,
    Until: 13:00,0.12934884,
    Until: 13:20,0.12934884,
    Until: 13:40,0.12934884,
    Until: 14:00,0.12934884,
    Until: 14:20,0.12934884,
    Until: 14:40,0.12934884,
    Until: 15:00,0.12934884,
    Until: 15:20,0.12934884,
    Until: 15:40,0.12934884,
    Until: 16:00,0.12934884,
    Until: 16:20,0.12934884,
    Until: 16:40,0.12934884,
    Until: 17:00,0.12934884,
    Until: 17:20,0.04311628,
    Until: 17:40,0.04311628,
    Until: 18:00,0.04311628,
    Until: 18:20,0.04311628,
    Until: 18:40,0.04311628,
    Until: 19:00,0.04311628,
    Until: 19:20,0.05,
    Until: 19:40,0.05,
    Until: 20:00,0.05,
    Until: 20:20,0.05,
    Until: 20:40,0.05,
    Until: 21:00,0.05,
    Until: 21:20,0.05,
    Until: 21:40,0.05,
    Until: 22:00,0.05,
    Until: 22:20,0.05,
    Until: 22:40,0.05,
    Until: 23:00,0.05,
    Until: 23:20,0.05,
    Until: 23:40,0.05,
    Until: 24:00,0.05,
    For: WinterDesignDay,    !- Field 39
    Until: 24:00,0,          !- Field 40
    For: Sunday Holidays AllOtherDays, !- Field 42
    Until: 6:00,0.05,        !- Field 43
    Until: 18:00,0.04311628, !- Field 45
    Until: 24:00,0.05;       !- Field 47

  Schedule:Compact,
    ClassRoom_Bot Lighting Schedule,          !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays,           !- Field 2
    Until: 05:00,0.05,
    Until: 05:20,0.1,
    Until: 05:40,0.1,
    Until: 06:00,0.1,
    Until: 06:20,0.08623256,
    Until: 06:40,0.08623256,
    Until: 07:00,0.08623256,
    Until: 07:20,0.25869768,
    Until: 07:40,0.25869768,
    Until: 08:00,0.25869768,
    Until: 08:20,0.77609304,
    Until: 08:40,0.77609304,
    Until: 09:00,0.77609304,
    Until: 09:20,0.77609304,
    Until: 09:40,0.77609304,
    Until: 10:00,0.77609304,
    Until: 10:20,0.77609304,
    Until: 10:40,0.77609304,
    Until: 11:00,0.77609304,
    Until: 11:20,0.77609304,
    Until: 11:40,0.77609304,
    Until: 12:00,0.77609304,
    Until: 12:20,0.77609304,
    Until: 12:40,0.77609304,
    Until: 13:00,0.77609304,
    Until: 13:20,0.77609304,
    Until: 13:40,0.77609304,
    Until: 14:00,0.77609304,
    Until: 14:20,0.77609304,
    Until: 14:40,0.77609304,
    Until: 15:00,0.77609304,
    Until: 15:20,0.77609304,
    Until: 15:40,0.77609304,
    Until: 16:00,0.77609304,
    Until: 16:20,0.77609304,
    Until: 16:40,0.77609304,
    Until: 17:00,0.77609304,
    Until: 17:20,0.4311628,
    Until: 17:40,0.4311628,
    Until: 18:00,0.4311628,
    Until: 18:20,0.25869768,
    Until: 18:40,0.25869768,
    Until: 19:00,0.25869768,
    Until: 19:20,0.25869768,
    Until: 19:40,0.25869768,
    Until: 20:00,0.25869768,
    Until: 20:20,0.17246512,
    Until: 20:40,0.17246512,
    Until: 21:00,0.17246512,
    Until: 21:20,0.17246512,
    Until: 21:40,0.17246512,
    Until: 22:00,0.17246512,
    Until: 22:20,0.08623256,
    Until: 22:40,0.08623256,
    Until: 23:00,0.08623256,
    Until: 23:20,0.04311628,
    Until: 23:40,0.04311628,
    Until: 24:00,0.04311628,
    For: SummerDesignDay,    !- Field 23
    Until: 24:00,1,          !- Field 24
    For: Saturday,           !- Field 26
    Until: 06:00,0.05,
    Until: 06:20,0.08623256,
    Until: 06:40,0.08623256,
    Until: 07:00,0.08623256,
    Until: 07:20,0.08623256,
    Until: 07:40,0.08623256,
    Until: 08:00,0.08623256,
    Until: 08:20,0.25869768,
    Until: 08:40,0.25869768,
    Until: 09:00,0.25869768,
    Until: 09:20,0.25869768,
    Until: 09:40,0.25869768,
    Until: 10:00,0.25869768,
    Until: 10:20,0.25869768,
    Until: 10:40,0.25869768,
    Until: 11:00,0.25869768,
    Until: 11:20,0.25869768,
    Until: 11:40,0.25869768,
    Until: 12:00,0.25869768,
    Until: 12:20,0.12934884,
    Until: 12:40,0.12934884,
    Until: 13:00,0.12934884,
    Until: 13:20,0.12934884,
    Until: 13:40,0.12934884,
    Until: 14:00,0.12934884,
    Until: 14:20,0.12934884,
    Until: 14:40,0.12934884,
    Until: 15:00,0.12934884,
    Until: 15:20,0.12934884,
    Until: 15:40,0.12934884,
    Until: 16:00,0.12934884,
    Until: 16:20,0.12934884,
    Until: 16:40,0.12934884,
    Until: 17:00,0.12934884,
    Until: 17:20,0.04311628,
    Until: 17:40,0.04311628,
    Until: 18:00,0.04311628,
    Until: 18:20,0.04311628,
    Until: 18:40,0.04311628,
    Until: 19:00,0.04311628,
    Until: 19:20,0.05,
    Until: 19:40,0.05,
    Until: 20:00,0.05,
    Until: 20:20,0.05,
    Until: 20:40,0.05,
    Until: 21:00,0.05,
    Until: 21:20,0.05,
    Until: 21:40,0.05,
    Until: 22:00,0.05,
    Until: 22:20,0.05,
    Until: 22:40,0.05,
    Until: 23:00,0.05,
    Until: 23:20,0.05,
    Until: 23:40,0.05,
    Until: 24:00,0.05,
    For: WinterDesignDay,    !- Field 39
    Until: 24:00,0,          !- Field 40
    For: Sunday Holidays AllOtherDays, !- Field 42
    Until: 6:00,0.05,        !- Field 43
    Until: 18:00,0.04311628, !- Field 45
    Until: 24:00,0.05;       !- Field 47

  Schedule:Compact,
    ConfRoom_Bot_1 Lighting Schedule,          !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays,           !- Field 2
    Until: 05:00,0.05,
    Until: 05:20,0.1,
    Until: 05:40,0.1,
    Until: 06:00,0.1,
    Until: 06:20,0.08623256,
    Until: 06:40,0.08623256,
    Until: 07:00,0.08623256,
    Until: 07:20,0.25869768,
    Until: 07:40,0.25869768,
    Until: 08:00,0.25869768,
    Until: 08:20,0.77609304,
    Until: 08:40,0.77609304,
    Until: 09:00,0.77609304,
    Until: 09:20,0.77609304,
    Until: 09:40,0.77609304,
    Until: 10:00,0.77609304,
    Until: 10:20,0.77609304,
    Until: 10:40,0.77609304,
    Until: 11:00,0.77609304,
    Until: 11:20,0.77609304,
    Until: 11:40,0.77609304,
    Until: 12:00,0.77609304,
    Until: 12:20,0.77609304,
    Until: 12:40,0.77609304,
    Until: 13:00,0.77609304,
    Until: 13:20,0.77609304,
    Until: 13:40,0.77609304,
    Until: 14:00,0.77609304,
    Until: 14:20,0.77609304,
    Until: 14:40,0.77609304,
    Until: 15:00,0.77609304,
    Until: 15:20,0.77609304,
    Until: 15:40,0.77609304,
    Until: 16:00,0.77609304,
    Until: 16:20,0.77609304,
    Until: 16:40,0.77609304,
    Until: 17:00,0.77609304,
    Until: 17:20,0.4311628,
    Until: 17:40,0.4311628,
    Until: 18:00,0.4311628,
    Until: 18:20,0.25869768,
    Until: 18:40,0.25869768,
    Until: 19:00,0.25869768,
    Until: 19:20,0.25869768,
    Until: 19:40,0.25869768,
    Until: 20:00,0.25869768,
    Until: 20:20,0.17246512,
    Until: 20:40,0.17246512,
    Until: 21:00,0.17246512,
    Until: 21:20,0.17246512,
    Until: 21:40,0.17246512,
    Until: 22:00,0.17246512,
    Until: 22:20,0.08623256,
    Until: 22:40,0.08623256,
    Until: 23:00,0.08623256,
    Until: 23:20,0.04311628,
    Until: 23:40,0.04311628,
    Until: 24:00,0.04311628,
    For: SummerDesignDay,    !- Field 23
    Until: 24:00,1,          !- Field 24
    For: Saturday,           !- Field 26
    Until: 06:00,0.05,
    Until: 06:20,0.08623256,
    Until: 06:40,0.08623256,
    Until: 07:00,0.08623256,
    Until: 07:20,0.08623256,
    Until: 07:40,0.08623256,
    Until: 08:00,0.08623256,
    Until: 08:20,0.25869768,
    Until: 08:40,0.25869768,
    Until: 09:00,0.25869768,
    Until: 09:20,0.25869768,
    Until: 09:40,0.25869768,
    Until: 10:00,0.25869768,
    Until: 10:20,0.25869768,
    Until: 10:40,0.25869768,
    Until: 11:00,0.25869768,
    Until: 11:20,0.25869768,
    Until: 11:40,0.25869768,
    Until: 12:00,0.25869768,
    Until: 12:20,0.12934884,
    Until: 12:40,0.12934884,
    Until: 13:00,0.12934884,
    Until: 13:20,0.12934884,
    Until: 13:40,0.12934884,
    Until: 14:00,0.12934884,
    Until: 14:20,0.12934884,
    Until: 14:40,0.12934884,
    Until: 15:00,0.12934884,
    Until: 15:20,0.12934884,
    Until: 15:40,0.12934884,
    Until: 16:00,0.12934884,
    Until: 16:20,0.12934884,
    Until: 16:40,0.12934884,
    Until: 17:00,0.12934884,
    Until: 17:20,0.04311628,
    Until: 17:40,0.04311628,
    Until: 18:00,0.04311628,
    Until: 18:20,0.04311628,
    Until: 18:40,0.04311628,
    Until: 19:00,0.04311628,
    Until: 19:20,0.05,
    Until: 19:40,0.05,
    Until: 20:00,0.05,
    Until: 20:20,0.05,
    Until: 20:40,0.05,
    Until: 21:00,0.05,
    Until: 21:20,0.05,
    Until: 21:40,0.05,
    Until: 22:00,0.05,
    Until: 22:20,0.05,
    Until: 22:40,0.05,
    Until: 23:00,0.05,
    Until: 23:20,0.05,
    Until: 23:40,0.05,
    Until: 24:00,0.05,
    For: WinterDesignDay,    !- Field 39
    Until: 24:00,0,          !- Field 40
    For: Sunday Holidays AllOtherDays, !- Field 42
    Until: 6:00,0.05,        !- Field 43
    Until: 18:00,0.04311628, !- Field 45
    Until: 24:00,0.05;       !- Field 47

  Schedule:Compact,
    ConfRoom_Bot_2 Lighting Schedule,          !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays,           !- Field 2
    Until: 05:00,0.05,
    Until: 05:20,0.1,
    Until: 05:40,0.1,
    Until: 06:00,0.1,
    Until: 06:20,0.08623256,
    Until: 06:40,0.08623256,
    Until: 07:00,0.08623256,
    Until: 07:20,0.25869768,
    Until: 07:40,0.25869768,
    Until: 08:00,0.25869768,
    Until: 08:20,0.77609304,
    Until: 08:40,0.77609304,
    Until: 09:00,0.77609304,
    Until: 09:20,0.77609304,
    Until: 09:40,0.77609304,
    Until: 10:00,0.77609304,
    Until: 10:20,0.77609304,
    Until: 10:40,0.77609304,
    Until: 11:00,0.77609304,
    Until: 11:20,0.77609304,
    Until: 11:40,0.77609304,
    Until: 12:00,0.77609304,
    Until: 12:20,0.77609304,
    Until: 12:40,0.77609304,
    Until: 13:00,0.77609304,
    Until: 13:20,0.77609304,
    Until: 13:40,0.77609304,
    Until: 14:00,0.77609304,
    Until: 14:20,0.77609304,
    Until: 14:40,0.77609304,
    Until: 15:00,0.77609304,
    Until: 15:20,0.77609304,
    Until: 15:40,0.77609304,
    Until: 16:00,0.77609304,
    Until: 16:20,0.77609304,
    Until: 16:40,0.77609304,
    Until: 17:00,0.77609304,
    Until: 17:20,0.4311628,
    Until: 17:40,0.4311628,
    Until: 18:00,0.4311628,
    Until: 18:20,0.25869768,
    Until: 18:40,0.25869768,
    Until: 19:00,0.25869768,
    Until: 19:20,0.25869768,
    Until: 19:40,0.25869768,
    Until: 20:00,0.25869768,
    Until: 20:20,0.17246512,
    Until: 20:40,0.17246512,
    Until: 21:00,0.17246512,
    Until: 21:20,0.17246512,
    Until: 21:40,0.17246512,
    Until: 22:00,0.17246512,
    Until: 22:20,0.08623256,
    Until: 22:40,0.08623256,
    Until: 23:00,0.08623256,
    Until: 23:20,0.04311628,
    Until: 23:40,0.04311628,
    Until: 24:00,0.04311628,
    For: SummerDesignDay,    !- Field 23
    Until: 24:00,1,          !- Field 24
    For: Saturday,           !- Field 26
    Until: 06:00,0.05,
    Until: 06:20,0.08623256,
    Until: 06:40,0.08623256,
    Until: 07:00,0.08623256,
    Until: 07:20,0.08623256,
    Until: 07:40,0.08623256,
    Until: 08:00,0.08623256,
    Until: 08:20,0.25869768,
    Until: 08:40,0.25869768,
    Until: 09:00,0.25869768,
    Until: 09:20,0.25869768,
    Until: 09:40,0.25869768,
    Until: 10:00,0.25869768,
    Until: 10:20,0.25869768,
    Until: 10:40,0.25869768,
    Until: 11:00,0.25869768,
    Until: 11:20,0.25869768,
    Until: 11:40,0.25869768,
    Until: 12:00,0.25869768,
    Until: 12:20,0.12934884,
    Until: 12:40,0.12934884,
    Until: 13:00,0.12934884,
    Until: 13:20,0.12934884,
    Until: 13:40,0.12934884,
    Until: 14:00,0.12934884,
    Until: 14:20,0.12934884,
    Until: 14:40,0.12934884,
    Until: 15:00,0.12934884,
    Until: 15:20,0.12934884,
    Until: 15:40,0.12934884,
    Until: 16:00,0.12934884,
    Until: 16:20,0.12934884,
    Until: 16:40,0.12934884,
    Until: 17:00,0.12934884,
    Until: 17:20,0.04311628,
    Until: 17:40,0.04311628,
    Until: 18:00,0.04311628,
    Until: 18:20,0.04311628,
    Until: 18:40,0.04311628,
    Until: 19:00,0.04311628,
    Until: 19:20,0.05,
    Until: 19:40,0.05,
    Until: 20:00,0.05,
    Until: 20:20,0.05,
    Until: 20:40,0.05,
    Until: 21:00,0.05,
    Until: 21:20,0.05,
    Until: 21:40,0.05,
    Until: 22:00,0.05,
    Until: 22:20,0.05,
    Until: 22:40,0.05,
    Until: 23:00,0.05,
    Until: 23:20,0.05,
    Until: 23:40,0.05,
    Until: 24:00,0.05,
    For: WinterDesignDay,    !- Field 39
    Until: 24:00,0,          !- Field 40
    For: Sunday Holidays AllOtherDays, !- Field 42
    Until: 6:00,0.05,        !- Field 43
    Until: 18:00,0.04311628, !- Field 45
    Until: 24:00,0.05;       !- Field 47

  Schedule:Compact,
    ConfRoom_Mid_1 Lighting Schedule,          !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays,           !- Field 2
    Until: 05:00,0.05,
    Until: 05:20,0.1,
    Until: 05:40,0.1,
    Until: 06:00,0.1,
    Until: 06:20,0.08623256,
    Until: 06:40,0.08623256,
    Until: 07:00,0.08623256,
    Until: 07:20,0.25869768,
    Until: 07:40,0.25869768,
    Until: 08:00,0.25869768,
    Until: 08:20,0.77609304,
    Until: 08:40,0.77609304,
    Until: 09:00,0.77609304,
    Until: 09:20,0.77609304,
    Until: 09:40,0.77609304,
    Until: 10:00,0.77609304,
    Until: 10:20,0.77609304,
    Until: 10:40,0.77609304,
    Until: 11:00,0.77609304,
    Until: 11:20,0.77609304,
    Until: 11:40,0.77609304,
    Until: 12:00,0.77609304,
    Until: 12:20,0.77609304,
    Until: 12:40,0.77609304,
    Until: 13:00,0.77609304,
    Until: 13:20,0.77609304,
    Until: 13:40,0.77609304,
    Until: 14:00,0.77609304,
    Until: 14:20,0.77609304,
    Until: 14:40,0.77609304,
    Until: 15:00,0.77609304,
    Until: 15:20,0.77609304,
    Until: 15:40,0.77609304,
    Until: 16:00,0.77609304,
    Until: 16:20,0.77609304,
    Until: 16:40,0.77609304,
    Until: 17:00,0.77609304,
    Until: 17:20,0.4311628,
    Until: 17:40,0.4311628,
    Until: 18:00,0.4311628,
    Until: 18:20,0.25869768,
    Until: 18:40,0.25869768,
    Until: 19:00,0.25869768,
    Until: 19:20,0.25869768,
    Until: 19:40,0.25869768,
    Until: 20:00,0.25869768,
    Until: 20:20,0.17246512,
    Until: 20:40,0.17246512,
    Until: 21:00,0.17246512,
    Until: 21:20,0.17246512,
    Until: 21:40,0.17246512,
    Until: 22:00,0.17246512,
    Until: 22:20,0.08623256,
    Until: 22:40,0.08623256,
    Until: 23:00,0.08623256,
    Until: 23:20,0.04311628,
    Until: 23:40,0.04311628,
    Until: 24:00,0.04311628,
    For: SummerDesignDay,    !- Field 23
    Until: 24:00,1,          !- Field 24
    For: Saturday,           !- Field 26
    Until: 06:00,0.05,
    Until: 06:20,0.08623256,
    Until: 06:40,0.08623256,
    Until: 07:00,0.08623256,
    Until: 07:20,0.08623256,
    Until: 07:40,0.08623256,
    Until: 08:00,0.08623256,
    Until: 08:20,0.25869768,
    Until: 08:40,0.25869768,
    Until: 09:00,0.25869768,
    Until: 09:20,0.25869768,
    Until: 09:40,0.25869768,
    Until: 10:00,0.25869768,
    Until: 10:20,0.25869768,
    Until: 10:40,0.25869768,
    Until: 11:00,0.25869768,
    Until: 11:20,0.25869768,
    Until: 11:40,0.25869768,
    Until: 12:00,0.25869768,
    Until: 12:20,0.12934884,
    Until: 12:40,0.12934884,
    Until: 13:00,0.12934884,
    Until: 13:20,0.12934884,
    Until: 13:40,0.12934884,
    Until: 14:00,0.12934884,
    Until: 14:20,0.12934884,
    Until: 14:40,0.12934884,
    Until: 15:00,0.12934884,
    Until: 15:20,0.12934884,
    Until: 15:40,0.12934884,
    Until: 16:00,0.12934884,
    Until: 16:20,0.12934884,
    Until: 16:40,0.12934884,
    Until: 17:00,0.12934884,
    Until: 17:20,0.04311628,
    Until: 17:40,0.04311628,
    Until: 18:00,0.04311628,
    Until: 18:20,0.04311628,
    Until: 18:40,0.04311628,
    Until: 19:00,0.04311628,
    Until: 19:20,0.05,
    Until: 19:40,0.05,
    Until: 20:00,0.05,
    Until: 20:20,0.05,
    Until: 20:40,0.05,
    Until: 21:00,0.05,
    Until: 21:20,0.05,
    Until: 21:40,0.05,
    Until: 22:00,0.05,
    Until: 22:20,0.05,
    Until: 22:40,0.05,
    Until: 23:00,0.05,
    Until: 23:20,0.05,
    Until: 23:40,0.05,
    Until: 24:00,0.05,
    For: WinterDesignDay,    !- Field 39
    Until: 24:00,0,          !- Field 40
    For: Sunday Holidays AllOtherDays, !- Field 42
    Until: 6:00,0.05,        !- Field 43
    Until: 18:00,0.04311628, !- Field 45
    Until: 24:00,0.05;       !- Field 47

  Schedule:Compact,
    ConfRoom_Mid_2 Lighting Schedule,          !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays,           !- Field 2
    Until: 05:00,0.05,
    Until: 05:20,0.1,
    Until: 05:40,0.1,
    Until: 06:00,0.1,
    Until: 06:20,0.08623256,
    Until: 06:40,0.08623256,
    Until: 07:00,0.08623256,
    Until: 07:20,0.25869768,
    Until: 07:40,0.25869768,
    Until: 08:00,0.25869768,
    Until: 08:20,0.77609304,
    Until: 08:40,0.77609304,
    Until: 09:00,0.77609304,
    Until: 09:20,0.77609304,
    Until: 09:40,0.77609304,
    Until: 10:00,0.77609304,
    Until: 10:20,0.77609304,
    Until: 10:40,0.77609304,
    Until: 11:00,0.77609304,
    Until: 11:20,0.77609304,
    Until: 11:40,0.77609304,
    Until: 12:00,0.77609304,
    Until: 12:20,0.77609304,
    Until: 12:40,0.77609304,
    Until: 13:00,0.77609304,
    Until: 13:20,0.77609304,
    Until: 13:40,0.77609304,
    Until: 14:00,0.77609304,
    Until: 14:20,0.77609304,
    Until: 14:40,0.77609304,
    Until: 15:00,0.77609304,
    Until: 15:20,0.77609304,
    Until: 15:40,0.77609304,
    Until: 16:00,0.77609304,
    Until: 16:20,0.77609304,
    Until: 16:40,0.77609304,
    Until: 17:00,0.77609304,
    Until: 17:20,0.4311628,
    Until: 17:40,0.4311628,
    Until: 18:00,0.4311628,
    Until: 18:20,0.25869768,
    Until: 18:40,0.25869768,
    Until: 19:00,0.25869768,
    Until: 19:20,0.25869768,
    Until: 19:40,0.25869768,
    Until: 20:00,0.25869768,
    Until: 20:20,0.17246512,
    Until: 20:40,0.17246512,
    Until: 21:00,0.17246512,
    Until: 21:20,0.17246512,
    Until: 21:40,0.17246512,
    Until: 22:00,0.17246512,
    Until: 22:20,0.08623256,
    Until: 22:40,0.08623256,
    Until: 23:00,0.08623256,
    Until: 23:20,0.04311628,
    Until: 23:40,0.04311628,
    Until: 24:00,0.04311628,
    For: SummerDesignDay,    !- Field 23
    Until: 24:00,1,          !- Field 24
    For: Saturday,           !- Field 26
    Until: 06:00,0.05,
    Until: 06:20,0.08623256,
    Until: 06:40,0.08623256,
    Until: 07:00,0.08623256,
    Until: 07:20,0.08623256,
    Until: 07:40,0.08623256,
    Until: 08:00,0.08623256,
    Until: 08:20,0.25869768,
    Until: 08:40,0.25869768,
    Until: 09:00,0.25869768,
    Until: 09:20,0.25869768,
    Until: 09:40,0.25869768,
    Until: 10:00,0.25869768,
    Until: 10:20,0.25869768,
    Until: 10:40,0.25869768,
    Until: 11:00,0.25869768,
    Until: 11:20,0.25869768,
    Until: 11:40,0.25869768,
    Until: 12:00,0.25869768,
    Until: 12:20,0.12934884,
    Until: 12:40,0.12934884,
    Until: 13:00,0.12934884,
    Until: 13:20,0.12934884,
    Until: 13:40,0.12934884,
    Until: 14:00,0.12934884,
    Until: 14:20,0.12934884,
    Until: 14:40,0.12934884,
    Until: 15:00,0.12934884,
    Until: 15:20,0.12934884,
    Until: 15:40,0.12934884,
    Until: 16:00,0.12934884,
    Until: 16:20,0.12934884,
    Until: 16:40,0.12934884,
    Until: 17:00,0.12934884,
    Until: 17:20,0.04311628,
    Until: 17:40,0.04311628,
    Until: 18:00,0.04311628,
    Until: 18:20,0.04311628,
    Until: 18:40,0.04311628,
    Until: 19:00,0.04311628,
    Until: 19:20,0.05,
    Until: 19:40,0.05,
    Until: 20:00,0.05,
    Until: 20:20,0.05,
    Until: 20:40,0.05,
    Until: 21:00,0.05,
    Until: 21:20,0.05,
    Until: 21:40,0.05,
    Until: 22:00,0.05,
    Until: 22:20,0.05,
    Until: 22:40,0.05,
    Until: 23:00,0.05,
    Until: 23:20,0.05,
    Until: 23:40,0.05,
    Until: 24:00,0.05,
    For: WinterDesignDay,    !- Field 39
    Until: 24:00,0,          !- Field 40
    For: Sunday Holidays AllOtherDays, !- Field 42
    Until: 6:00,0.05,        !- Field 43
    Until: 18:00,0.04311628, !- Field 45
    Until: 24:00,0.05;       !- Field 47

  Schedule:Compact,
    ConfRoom_Top_1 Lighting Schedule,          !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays,           !- Field 2
    Until: 05:00,0.05,
    Until: 05:20,0.1,
    Until: 05:40,0.1,
    Until: 06:00,0.1,
    Until: 06:20,0.08623256,
    Until: 06:40,0.08623256,
    Until: 07:00,0.08623256,
    Until: 07:20,0.25869768,
    Until: 07:40,0.25869768,
    Until: 08:00,0.25869768,
    Until: 08:20,0.77609304,
    Until: 08:40,0.77609304,
    Until: 09:00,0.77609304,
    Until: 09:20,0.77609304,
    Until: 09:40,0.77609304,
    Until: 10:00,0.77609304,
    Until: 10:20,0.77609304,
    Until: 10:40,0.77609304,
    Until: 11:00,0.77609304,
    Until: 11:20,0.77609304,
    Until: 11:40,0.77609304,
    Until: 12:00,0.77609304,
    Until: 12:20,0.77609304,
    Until: 12:40,0.77609304,
    Until: 13:00,0.77609304,
    Until: 13:20,0.77609304,
    Until: 13:40,0.77609304,
    Until: 14:00,0.77609304,
    Until: 14:20,0.77609304,
    Until: 14:40,0.77609304,
    Until: 15:00,0.77609304,
    Until: 15:20,0.77609304,
    Until: 15:40,0.77609304,
    Until: 16:00,0.77609304,
    Until: 16:20,0.77609304,
    Until: 16:40,0.77609304,
    Until: 17:00,0.77609304,
    Until: 17:20,0.4311628,
    Until: 17:40,0.4311628,
    Until: 18:00,0.4311628,
    Until: 18:20,0.25869768,
    Until: 18:40,0.25869768,
    Until: 19:00,0.25869768,
    Until: 19:20,0.25869768,
    Until: 19:40,0.25869768,
    Until: 20:00,0.25869768,
    Until: 20:20,0.17246512,
    Until: 20:40,0.17246512,
    Until: 21:00,0.17246512,
    Until: 21:20,0.17246512,
    Until: 21:40,0.17246512,
    Until: 22:00,0.17246512,
    Until: 22:20,0.08623256,
    Until: 22:40,0.08623256,
    Until: 23:00,0.08623256,
    Until: 23:20,0.04311628,
    Until: 23:40,0.04311628,
    Until: 24:00,0.04311628,
    For: SummerDesignDay,    !- Field 23
    Until: 24:00,1,          !- Field 24
    For: Saturday,           !- Field 26
    Until: 06:00,0.05,
    Until: 06:20,0.08623256,
    Until: 06:40,0.08623256,
    Until: 07:00,0.08623256,
    Until: 07:20,0.08623256,
    Until: 07:40,0.08623256,
    Until: 08:00,0.08623256,
    Until: 08:20,0.25869768,
    Until: 08:40,0.25869768,
    Until: 09:00,0.25869768,
    Until: 09:20,0.25869768,
    Until: 09:40,0.25869768,
    Until: 10:00,0.25869768,
    Until: 10:20,0.25869768,
    Until: 10:40,0.25869768,
    Until: 11:00,0.25869768,
    Until: 11:20,0.25869768,
    Until: 11:40,0.25869768,
    Until: 12:00,0.25869768,
    Until: 12:20,0.12934884,
    Until: 12:40,0.12934884,
    Until: 13:00,0.12934884,
    Until: 13:20,0.12934884,
    Until: 13:40,0.12934884,
    Until: 14:00,0.12934884,
    Until: 14:20,0.12934884,
    Until: 14:40,0.12934884,
    Until: 15:00,0.12934884,
    Until: 15:20,0.12934884,
    Until: 15:40,0.12934884,
    Until: 16:00,0.12934884,
    Until: 16:20,0.12934884,
    Until: 16:40,0.12934884,
    Until: 17:00,0.12934884,
    Until: 17:20,0.04311628,
    Until: 17:40,0.04311628,
    Until: 18:00,0.04311628,
    Until: 18:20,0.04311628,
    Until: 18:40,0.04311628,
    Until: 19:00,0.04311628,
    Until: 19:20,0.05,
    Until: 19:40,0.05,
    Until: 20:00,0.05,
    Until: 20:20,0.05,
    Until: 20:40,0.05,
    Until: 21:00,0.05,
    Until: 21:20,0.05,
    Until: 21:40,0.05,
    Until: 22:00,0.05,
    Until: 22:20,0.05,
    Until: 22:40,0.05,
    Until: 23:00,0.05,
    Until: 23:20,0.05,
    Until: 23:40,0.05,
    Until: 24:00,0.05,
    For: WinterDesignDay,    !- Field 39
    Until: 24:00,0,          !- Field 40
    For: Sunday Holidays AllOtherDays, !- Field 42
    Until: 6:00,0.05,        !- Field 43
    Until: 18:00,0.04311628, !- Field 45
    Until: 24:00,0.05;       !- Field 47

  Schedule:Compact,
    ConfRoom_Top_2 Lighting Schedule,          !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays,           !- Field 2
    Until: 05:00,0.05,
    Until: 05:20,0.1,
    Until: 05:40,0.1,
    Until: 06:00,0.1,
    Until: 06:20,0.08623256,
    Until: 06:40,0.08623256,
    Until: 07:00,0.08623256,
    Until: 07:20,0.25869768,
    Until: 07:40,0.25869768,
    Until: 08:00,0.25869768,
    Until: 08:20,0.77609304,
    Until: 08:40,0.77609304,
    Until: 09:00,0.77609304,
    Until: 09:20,0.77609304,
    Until: 09:40,0.77609304,
    Until: 10:00,0.77609304,
    Until: 10:20,0.77609304,
    Until: 10:40,0.77609304,
    Until: 11:00,0.77609304,
    Until: 11:20,0.77609304,
    Until: 11:40,0.77609304,
    Until: 12:00,0.77609304,
    Until: 12:20,0.77609304,
    Until: 12:40,0.77609304,
    Until: 13:00,0.77609304,
    Until: 13:20,0.77609304,
    Until: 13:40,0.77609304,
    Until: 14:00,0.77609304,
    Until: 14:20,0.77609304,
    Until: 14:40,0.77609304,
    Until: 15:00,0.77609304,
    Until: 15:20,0.77609304,
    Until: 15:40,0.77609304,
    Until: 16:00,0.77609304,
    Until: 16:20,0.77609304,
    Until: 16:40,0.77609304,
    Until: 17:00,0.77609304,
    Until: 17:20,0.4311628,
    Until: 17:40,0.4311628,
    Until: 18:00,0.4311628,
    Until: 18:20,0.25869768,
    Until: 18:40,0.25869768,
    Until: 19:00,0.25869768,
    Until: 19:20,0.25869768,
    Until: 19:40,0.25869768,
    Until: 20:00,0.25869768,
    Until: 20:20,0.17246512,
    Until: 20:40,0.17246512,
    Until: 21:00,0.17246512,
    Until: 21:20,0.17246512,
    Until: 21:40,0.17246512,
    Until: 22:00,0.17246512,
    Until: 22:20,0.08623256,
    Until: 22:40,0.08623256,
    Until: 23:00,0.08623256,
    Until: 23:20,0.04311628,
    Until: 23:40,0.04311628,
    Until: 24:00,0.04311628,
    For: SummerDesignDay,    !- Field 23
    Until: 24:00,1,          !- Field 24
    For: Saturday,           !- Field 26
    Until: 06:00,0.05,
    Until: 06:20,0.08623256,
    Until: 06:40,0.08623256,
    Until: 07:00,0.08623256,
    Until: 07:20,0.08623256,
    Until: 07:40,0.08623256,
    Until: 08:00,0.08623256,
    Until: 08:20,0.25869768,
    Until: 08:40,0.25869768,
    Until: 09:00,0.25869768,
    Until: 09:20,0.25869768,
    Until: 09:40,0.25869768,
    Until: 10:00,0.25869768,
    Until: 10:20,0.25869768,
    Until: 10:40,0.25869768,
    Until: 11:00,0.25869768,
    Until: 11:20,0.25869768,
    Until: 11:40,0.25869768,
    Until: 12:00,0.25869768,
    Until: 12:20,0.12934884,
    Until: 12:40,0.12934884,
    Until: 13:00,0.12934884,
    Until: 13:20,0.12934884,
    Until: 13:40,0.12934884,
    Until: 14:00,0.12934884,
    Until: 14:20,0.12934884,
    Until: 14:40,0.12934884,
    Until: 15:00,0.12934884,
    Until: 15:20,0.12934884,
    Until: 15:40,0.12934884,
    Until: 16:00,0.12934884,
    Until: 16:20,0.12934884,
    Until: 16:40,0.12934884,
    Until: 17:00,0.12934884,
    Until: 17:20,0.04311628,
    Until: 17:40,0.04311628,
    Until: 18:00,0.04311628,
    Until: 18:20,0.04311628,
    Until: 18:40,0.04311628,
    Until: 19:00,0.04311628,
    Until: 19:20,0.05,
    Until: 19:40,0.05,
    Until: 20:00,0.05,
    Until: 20:20,0.05,
    Until: 20:40,0.05,
    Until: 21:00,0.05,
    Until: 21:20,0.05,
    Until: 21:40,0.05,
    Until: 22:00,0.05,
    Until: 22:20,0.05,
    Until: 22:40,0.05,
    Until: 23:00,0.05,
    Until: 23:20,0.05,
    Until: 23:40,0.05,
    Until: 24:00,0.05,
    For: WinterDesignDay,    !- Field 39
    Until: 24:00,0,          !- Field 40
    For: Sunday Holidays AllOtherDays, !- Field 42
    Until: 6:00,0.05,        !- Field 43
    Until: 18:00,0.04311628, !- Field 45
    Until: 24:00,0.05;       !- Field 47

  Schedule:Compact,
    Corridor_Bot_1 Lighting Schedule,          !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays,           !- Field 2
    Until: 05:00,0.05,
    Until: 05:20,0.1,
    Until: 05:40,0.1,
    Until: 06:00,0.1,
    Until: 06:20,0.08623256,
    Until: 06:40,0.08623256,
    Until: 07:00,0.08623256,
    Until: 07:20,0.25869768,
    Until: 07:40,0.25869768,
    Until: 08:00,0.25869768,
    Until: 08:20,0.77609304,
    Until: 08:40,0.77609304,
    Until: 09:00,0.77609304,
    Until: 09:20,0.77609304,
    Until: 09:40,0.77609304,
    Until: 10:00,0.77609304,
    Until: 10:20,0.77609304,
    Until: 10:40,0.77609304,
    Until: 11:00,0.77609304,
    Until: 11:20,0.77609304,
    Until: 11:40,0.77609304,
    Until: 12:00,0.77609304,
    Until: 12:20,0.77609304,
    Until: 12:40,0.77609304,
    Until: 13:00,0.77609304,
    Until: 13:20,0.77609304,
    Until: 13:40,0.77609304,
    Until: 14:00,0.77609304,
    Until: 14:20,0.77609304,
    Until: 14:40,0.77609304,
    Until: 15:00,0.77609304,
    Until: 15:20,0.77609304,
    Until: 15:40,0.77609304,
    Until: 16:00,0.77609304,
    Until: 16:20,0.77609304,
    Until: 16:40,0.77609304,
    Until: 17:00,0.77609304,
    Until: 17:20,0.4311628,
    Until: 17:40,0.4311628,
    Until: 18:00,0.4311628,
    Until: 18:20,0.25869768,
    Until: 18:40,0.25869768,
    Until: 19:00,0.25869768,
    Until: 19:20,0.25869768,
    Until: 19:40,0.25869768,
    Until: 20:00,0.25869768,
    Until: 20:20,0.17246512,
    Until: 20:40,0.17246512,
    Until: 21:00,0.17246512,
    Until: 21:20,0.17246512,
    Until: 21:40,0.17246512,
    Until: 22:00,0.17246512,
    Until: 22:20,0.08623256,
    Until: 22:40,0.08623256,
    Until: 23:00,0.08623256,
    Until: 23:20,0.04311628,
    Until: 23:40,0.04311628,
    Until: 24:00,0.04311628,
    For: SummerDesignDay,    !- Field 23
    Until: 24:00,1,          !- Field 24
    For: Saturday,           !- Field 26
    Until: 06:00,0.05,
    Until: 06:20,0.08623256,
    Until: 06:40,0.08623256,
    Until: 07:00,0.08623256,
    Until: 07:20,0.08623256,
    Until: 07:40,0.08623256,
    Until: 08:00,0.08623256,
    Until: 08:20,0.25869768,
    Until: 08:40,0.25869768,
    Until: 09:00,0.25869768,
    Until: 09:20,0.25869768,
    Until: 09:40,0.25869768,
    Until: 10:00,0.25869768,
    Until: 10:20,0.25869768,
    Until: 10:40,0.25869768,
    Until: 11:00,0.25869768,
    Until: 11:20,0.25869768,
    Until: 11:40,0.25869768,
    Until: 12:00,0.25869768,
    Until: 12:20,0.12934884,
    Until: 12:40,0.12934884,
    Until: 13:00,0.12934884,
    Until: 13:20,0.12934884,
    Until: 13:40,0.12934884,
    Until: 14:00,0.12934884,
    Until: 14:20,0.12934884,
    Until: 14:40,0.12934884,
    Until: 15:00,0.12934884,
    Until: 15:20,0.12934884,
    Until: 15:40,0.12934884,
    Until: 16:00,0.12934884,
    Until: 16:20,0.12934884,
    Until: 16:40,0.12934884,
    Until: 17:00,0.12934884,
    Until: 17:20,0.04311628,
    Until: 17:40,0.04311628,
    Until: 18:00,0.04311628,
    Until: 18:20,0.04311628,
    Until: 18:40,0.04311628,
    Until: 19:00,0.04311628,
    Until: 19:20,0.05,
    Until: 19:40,0.05,
    Until: 20:00,0.05,
    Until: 20:20,0.05,
    Until: 20:40,0.05,
    Until: 21:00,0.05,
    Until: 21:20,0.05,
    Until: 21:40,0.05,
    Until: 22:00,0.05,
    Until: 22:20,0.05,
    Until: 22:40,0.05,
    Until: 23:00,0.05,
    Until: 23:20,0.05,
    Until: 23:40,0.05,
    Until: 24:00,0.05,
    For: WinterDesignDay,    !- Field 39
    Until: 24:00,0,          !- Field 40
    For: Sunday Holidays AllOtherDays, !- Field 42
    Until: 6:00,0.05,        !- Field 43
    Until: 18:00,0.04311628, !- Field 45
    Until: 24:00,0.05;       !- Field 47

  Schedule:Compact,
    Corridor_Bot_2 Lighting Schedule,          !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays,           !- Field 2
    Until: 05:00,0.05,
    Until: 05:20,0.1,
    Until: 05:40,0.1,
    Until: 06:00,0.1,
    Until: 06:20,0.08623256,
    Until: 06:40,0.08623256,
    Until: 07:00,0.08623256,
    Until: 07:20,0.25869768,
    Until: 07:40,0.25869768,
    Until: 08:00,0.25869768,
    Until: 08:20,0.77609304,
    Until: 08:40,0.77609304,
    Until: 09:00,0.77609304,
    Until: 09:20,0.77609304,
    Until: 09:40,0.77609304,
    Until: 10:00,0.77609304,
    Until: 10:20,0.77609304,
    Until: 10:40,0.77609304,
    Until: 11:00,0.77609304,
    Until: 11:20,0.77609304,
    Until: 11:40,0.77609304,
    Until: 12:00,0.77609304,
    Until: 12:20,0.77609304,
    Until: 12:40,0.77609304,
    Until: 13:00,0.77609304,
    Until: 13:20,0.77609304,
    Until: 13:40,0.77609304,
    Until: 14:00,0.77609304,
    Until: 14:20,0.77609304,
    Until: 14:40,0.77609304,
    Until: 15:00,0.77609304,
    Until: 15:20,0.77609304,
    Until: 15:40,0.77609304,
    Until: 16:00,0.77609304,
    Until: 16:20,0.77609304,
    Until: 16:40,0.77609304,
    Until: 17:00,0.77609304,
    Until: 17:20,0.4311628,
    Until: 17:40,0.4311628,
    Until: 18:00,0.4311628,
    Until: 18:20,0.25869768,
    Until: 18:40,0.25869768,
    Until: 19:00,0.25869768,
    Until: 19:20,0.25869768,
    Until: 19:40,0.25869768,
    Until: 20:00,0.25869768,
    Until: 20:20,0.17246512,
    Until: 20:40,0.17246512,
    Until: 21:00,0.17246512,
    Until: 21:20,0.17246512,
    Until: 21:40,0.17246512,
    Until: 22:00,0.17246512,
    Until: 22:20,0.08623256,
    Until: 22:40,0.08623256,
    Until: 23:00,0.08623256,
    Until: 23:20,0.04311628,
    Until: 23:40,0.04311628,
    Until: 24:00,0.04311628,
    For: SummerDesignDay,    !- Field 23
    Until: 24:00,1,          !- Field 24
    For: Saturday,           !- Field 26
    Until: 06:00,0.05,
    Until: 06:20,0.08623256,
    Until: 06:40,0.08623256,
    Until: 07:00,0.08623256,
    Until: 07:20,0.08623256,
    Until: 07:40,0.08623256,
    Until: 08:00,0.08623256,
    Until: 08:20,0.25869768,
    Until: 08:40,0.25869768,
    Until: 09:00,0.25869768,
    Until: 09:20,0.25869768,
    Until: 09:40,0.25869768,
    Until: 10:00,0.25869768,
    Until: 10:20,0.25869768,
    Until: 10:40,0.25869768,
    Until: 11:00,0.25869768,
    Until: 11:20,0.25869768,
    Until: 11:40,0.25869768,
    Until: 12:00,0.25869768,
    Until: 12:20,0.12934884,
    Until: 12:40,0.12934884,
    Until: 13:00,0.12934884,
    Until: 13:20,0.12934884,
    Until: 13:40,0.12934884,
    Until: 14:00,0.12934884,
    Until: 14:20,0.12934884,
    Until: 14:40,0.12934884,
    Until: 15:00,0.12934884,
    Until: 15:20,0.12934884,
    Until: 15:40,0.12934884,
    Until: 16:00,0.12934884,
    Until: 16:20,0.12934884,
    Until: 16:40,0.12934884,
    Until: 17:00,0.12934884,
    Until: 17:20,0.04311628,
    Until: 17:40,0.04311628,
    Until: 18:00,0.04311628,
    Until: 18:20,0.04311628,
    Until: 18:40,0.04311628,
    Until: 19:00,0.04311628,
    Until: 19:20,0.05,
    Until: 19:40,0.05,
    Until: 20:00,0.05,
    Until: 20:20,0.05,
    Until: 20:40,0.05,
    Until: 21:00,0.05,
    Until: 21:20,0.05,
    Until: 21:40,0.05,
    Until: 22:00,0.05,
    Until: 22:20,0.05,
    Until: 22:40,0.05,
    Until: 23:00,0.05,
    Until: 23:20,0.05,
    Until: 23:40,0.05,
    Until: 24:00,0.05,
    For: WinterDesignDay,    !- Field 39
    Until: 24:00,0,          !- Field 40
    For: Sunday Holidays AllOtherDays, !- Field 42
    Until: 6:00,0.05,        !- Field 43
    Until: 18:00,0.04311628, !- Field 45
    Until: 24:00,0.05;       !- Field 47

  Schedule:Compact,
    Corridor_Mid_1 Lighting Schedule,          !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays,           !- Field 2
    Until: 05:00,0.05,
    Until: 05:20,0.1,
    Until: 05:40,0.1,
    Until: 06:00,0.1,
    Until: 06:20,0.08623256,
    Until: 06:40,0.08623256,
    Until: 07:00,0.08623256,
    Until: 07:20,0.25869768,
    Until: 07:40,0.25869768,
    Until: 08:00,0.25869768,
    Until: 08:20,0.77609304,
    Until: 08:40,0.77609304,
    Until: 09:00,0.77609304,
    Until: 09:20,0.77609304,
    Until: 09:40,0.77609304,
    Until: 10:00,0.77609304,
    Until: 10:20,0.77609304,
    Until: 10:40,0.77609304,
    Until: 11:00,0.77609304,
    Until: 11:20,0.77609304,
    Until: 11:40,0.77609304,
    Until: 12:00,0.77609304,
    Until: 12:20,0.77609304,
    Until: 12:40,0.77609304,
    Until: 13:00,0.77609304,
    Until: 13:20,0.77609304,
    Until: 13:40,0.77609304,
    Until: 14:00,0.77609304,
    Until: 14:20,0.77609304,
    Until: 14:40,0.77609304,
    Until: 15:00,0.77609304,
    Until: 15:20,0.77609304,
    Until: 15:40,0.77609304,
    Until: 16:00,0.77609304,
    Until: 16:20,0.77609304,
    Until: 16:40,0.77609304,
    Until: 17:00,0.77609304,
    Until: 17:20,0.4311628,
    Until: 17:40,0.4311628,
    Until: 18:00,0.4311628,
    Until: 18:20,0.25869768,
    Until: 18:40,0.25869768,
    Until: 19:00,0.25869768,
    Until: 19:20,0.25869768,
    Until: 19:40,0.25869768,
    Until: 20:00,0.25869768,
    Until: 20:20,0.17246512,
    Until: 20:40,0.17246512,
    Until: 21:00,0.17246512,
    Until: 21:20,0.17246512,
    Until: 21:40,0.17246512,
    Until: 22:00,0.17246512,
    Until: 22:20,0.08623256,
    Until: 22:40,0.08623256,
    Until: 23:00,0.08623256,
    Until: 23:20,0.04311628,
    Until: 23:40,0.04311628,
    Until: 24:00,0.04311628,
    For: SummerDesignDay,    !- Field 23
    Until: 24:00,1,          !- Field 24
    For: Saturday,           !- Field 26
    Until: 06:00,0.05,
    Until: 06:20,0.08623256,
    Until: 06:40,0.08623256,
    Until: 07:00,0.08623256,
    Until: 07:20,0.08623256,
    Until: 07:40,0.08623256,
    Until: 08:00,0.08623256,
    Until: 08:20,0.25869768,
    Until: 08:40,0.25869768,
    Until: 09:00,0.25869768,
    Until: 09:20,0.25869768,
    Until: 09:40,0.25869768,
    Until: 10:00,0.25869768,
    Until: 10:20,0.25869768,
    Until: 10:40,0.25869768,
    Until: 11:00,0.25869768,
    Until: 11:20,0.25869768,
    Until: 11:40,0.25869768,
    Until: 12:00,0.25869768,
    Until: 12:20,0.12934884,
    Until: 12:40,0.12934884,
    Until: 13:00,0.12934884,
    Until: 13:20,0.12934884,
    Until: 13:40,0.12934884,
    Until: 14:00,0.12934884,
    Until: 14:20,0.12934884,
    Until: 14:40,0.12934884,
    Until: 15:00,0.12934884,
    Until: 15:20,0.12934884,
    Until: 15:40,0.12934884,
    Until: 16:00,0.12934884,
    Until: 16:20,0.12934884,
    Until: 16:40,0.12934884,
    Until: 17:00,0.12934884,
    Until: 17:20,0.04311628,
    Until: 17:40,0.04311628,
    Until: 18:00,0.04311628,
    Until: 18:20,0.04311628,
    Until: 18:40,0.04311628,
    Until: 19:00,0.04311628,
    Until: 19:20,0.05,
    Until: 19:40,0.05,
    Until: 20:00,0.05,
    Until: 20:20,0.05,
    Until: 20:40,0.05,
    Until: 21:00,0.05,
    Until: 21:20,0.05,
    Until: 21:40,0.05,
    Until: 22:00,0.05,
    Until: 22:20,0.05,
    Until: 22:40,0.05,
    Until: 23:00,0.05,
    Until: 23:20,0.05,
    Until: 23:40,0.05,
    Until: 24:00,0.05,
    For: WinterDesignDay,    !- Field 39
    Until: 24:00,0,          !- Field 40
    For: Sunday Holidays AllOtherDays, !- Field 42
    Until: 6:00,0.05,        !- Field 43
    Until: 18:00,0.04311628, !- Field 45
    Until: 24:00,0.05;       !- Field 47

  Schedule:Compact,
    Corridor_Mid_2 Lighting Schedule,          !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays,           !- Field 2
    Until: 05:00,0.05,
    Until: 05:20,0.1,
    Until: 05:40,0.1,
    Until: 06:00,0.1,
    Until: 06:20,0.08623256,
    Until: 06:40,0.08623256,
    Until: 07:00,0.08623256,
    Until: 07:20,0.25869768,
    Until: 07:40,0.25869768,
    Until: 08:00,0.25869768,
    Until: 08:20,0.77609304,
    Until: 08:40,0.77609304,
    Until: 09:00,0.77609304,
    Until: 09:20,0.77609304,
    Until: 09:40,0.77609304,
    Until: 10:00,0.77609304,
    Until: 10:20,0.77609304,
    Until: 10:40,0.77609304,
    Until: 11:00,0.77609304,
    Until: 11:20,0.77609304,
    Until: 11:40,0.77609304,
    Until: 12:00,0.77609304,
    Until: 12:20,0.77609304,
    Until: 12:40,0.77609304,
    Until: 13:00,0.77609304,
    Until: 13:20,0.77609304,
    Until: 13:40,0.77609304,
    Until: 14:00,0.77609304,
    Until: 14:20,0.77609304,
    Until: 14:40,0.77609304,
    Until: 15:00,0.77609304,
    Until: 15:20,0.77609304,
    Until: 15:40,0.77609304,
    Until: 16:00,0.77609304,
    Until: 16:20,0.77609304,
    Until: 16:40,0.77609304,
    Until: 17:00,0.77609304,
    Until: 17:20,0.4311628,
    Until: 17:40,0.4311628,
    Until: 18:00,0.4311628,
    Until: 18:20,0.25869768,
    Until: 18:40,0.25869768,
    Until: 19:00,0.25869768,
    Until: 19:20,0.25869768,
    Until: 19:40,0.25869768,
    Until: 20:00,0.25869768,
    Until: 20:20,0.17246512,
    Until: 20:40,0.17246512,
    Until: 21:00,0.17246512,
    Until: 21:20,0.17246512,
    Until: 21:40,0.17246512,
    Until: 22:00,0.17246512,
    Until: 22:20,0.08623256,
    Until: 22:40,0.08623256,
    Until: 23:00,0.08623256,
    Until: 23:20,0.04311628,
    Until: 23:40,0.04311628,
    Until: 24:00,0.04311628,
    For: SummerDesignDay,    !- Field 23
    Until: 24:00,1,          !- Field 24
    For: Saturday,           !- Field 26
    Until: 06:00,0.05,
    Until: 06:20,0.08623256,
    Until: 06:40,0.08623256,
    Until: 07:00,0.08623256,
    Until: 07:20,0.08623256,
    Until: 07:40,0.08623256,
    Until: 08:00,0.08623256,
    Until: 08:20,0.25869768,
    Until: 08:40,0.25869768,
    Until: 09:00,0.25869768,
    Until: 09:20,0.25869768,
    Until: 09:40,0.25869768,
    Until: 10:00,0.25869768,
    Until: 10:20,0.25869768,
    Until: 10:40,0.25869768,
    Until: 11:00,0.25869768,
    Until: 11:20,0.25869768,
    Until: 11:40,0.25869768,
    Until: 12:00,0.25869768,
    Until: 12:20,0.12934884,
    Until: 12:40,0.12934884,
    Until: 13:00,0.12934884,
    Until: 13:20,0.12934884,
    Until: 13:40,0.12934884,
    Until: 14:00,0.12934884,
    Until: 14:20,0.12934884,
    Until: 14:40,0.12934884,
    Until: 15:00,0.12934884,
    Until: 15:20,0.12934884,
    Until: 15:40,0.12934884,
    Until: 16:00,0.12934884,
    Until: 16:20,0.12934884,
    Until: 16:40,0.12934884,
    Until: 17:00,0.12934884,
    Until: 17:20,0.04311628,
    Until: 17:40,0.04311628,
    Until: 18:00,0.04311628,
    Until: 18:20,0.04311628,
    Until: 18:40,0.04311628,
    Until: 19:00,0.04311628,
    Until: 19:20,0.05,
    Until: 19:40,0.05,
    Until: 20:00,0.05,
    Until: 20:20,0.05,
    Until: 20:40,0.05,
    Until: 21:00,0.05,
    Until: 21:20,0.05,
    Until: 21:40,0.05,
    Until: 22:00,0.05,
    Until: 22:20,0.05,
    Until: 22:40,0.05,
    Until: 23:00,0.05,
    Until: 23:20,0.05,
    Until: 23:40,0.05,
    Until: 24:00,0.05,
    For: WinterDesignDay,    !- Field 39
    Until: 24:00,0,          !- Field 40
    For: Sunday Holidays AllOtherDays, !- Field 42
    Until: 6:00,0.05,        !- Field 43
    Until: 18:00,0.04311628, !- Field 45
    Until: 24:00,0.05;       !- Field 47

  Schedule:Compact,
    Corridor_Top_1 Lighting Schedule,          !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays,           !- Field 2
    Until: 05:00,0.05,
    Until: 05:20,0.1,
    Until: 05:40,0.1,
    Until: 06:00,0.1,
    Until: 06:20,0.08623256,
    Until: 06:40,0.08623256,
    Until: 07:00,0.08623256,
    Until: 07:20,0.25869768,
    Until: 07:40,0.25869768,
    Until: 08:00,0.25869768,
    Until: 08:20,0.77609304,
    Until: 08:40,0.77609304,
    Until: 09:00,0.77609304,
    Until: 09:20,0.77609304,
    Until: 09:40,0.77609304,
    Until: 10:00,0.77609304,
    Until: 10:20,0.77609304,
    Until: 10:40,0.77609304,
    Until: 11:00,0.77609304,
    Until: 11:20,0.77609304,
    Until: 11:40,0.77609304,
    Until: 12:00,0.77609304,
    Until: 12:20,0.77609304,
    Until: 12:40,0.77609304,
    Until: 13:00,0.77609304,
    Until: 13:20,0.77609304,
    Until: 13:40,0.77609304,
    Until: 14:00,0.77609304,
    Until: 14:20,0.77609304,
    Until: 14:40,0.77609304,
    Until: 15:00,0.77609304,
    Until: 15:20,0.77609304,
    Until: 15:40,0.77609304,
    Until: 16:00,0.77609304,
    Until: 16:20,0.77609304,
    Until: 16:40,0.77609304,
    Until: 17:00,0.77609304,
    Until: 17:20,0.4311628,
    Until: 17:40,0.4311628,
    Until: 18:00,0.4311628,
    Until: 18:20,0.25869768,
    Until: 18:40,0.25869768,
    Until: 19:00,0.25869768,
    Until: 19:20,0.25869768,
    Until: 19:40,0.25869768,
    Until: 20:00,0.25869768,
    Until: 20:20,0.17246512,
    Until: 20:40,0.17246512,
    Until: 21:00,0.17246512,
    Until: 21:20,0.17246512,
    Until: 21:40,0.17246512,
    Until: 22:00,0.17246512,
    Until: 22:20,0.08623256,
    Until: 22:40,0.08623256,
    Until: 23:00,0.08623256,
    Until: 23:20,0.04311628,
    Until: 23:40,0.04311628,
    Until: 24:00,0.04311628,
    For: SummerDesignDay,    !- Field 23
    Until: 24:00,1,          !- Field 24
    For: Saturday,           !- Field 26
    Until: 06:00,0.05,
    Until: 06:20,0.08623256,
    Until: 06:40,0.08623256,
    Until: 07:00,0.08623256,
    Until: 07:20,0.08623256,
    Until: 07:40,0.08623256,
    Until: 08:00,0.08623256,
    Until: 08:20,0.25869768,
    Until: 08:40,0.25869768,
    Until: 09:00,0.25869768,
    Until: 09:20,0.25869768,
    Until: 09:40,0.25869768,
    Until: 10:00,0.25869768,
    Until: 10:20,0.25869768,
    Until: 10:40,0.25869768,
    Until: 11:00,0.25869768,
    Until: 11:20,0.25869768,
    Until: 11:40,0.25869768,
    Until: 12:00,0.25869768,
    Until: 12:20,0.12934884,
    Until: 12:40,0.12934884,
    Until: 13:00,0.12934884,
    Until: 13:20,0.12934884,
    Until: 13:40,0.12934884,
    Until: 14:00,0.12934884,
    Until: 14:20,0.12934884,
    Until: 14:40,0.12934884,
    Until: 15:00,0.12934884,
    Until: 15:20,0.12934884,
    Until: 15:40,0.12934884,
    Until: 16:00,0.12934884,
    Until: 16:20,0.12934884,
    Until: 16:40,0.12934884,
    Until: 17:00,0.12934884,
    Until: 17:20,0.04311628,
    Until: 17:40,0.04311628,
    Until: 18:00,0.04311628,
    Until: 18:20,0.04311628,
    Until: 18:40,0.04311628,
    Until: 19:00,0.04311628,
    Until: 19:20,0.05,
    Until: 19:40,0.05,
    Until: 20:00,0.05,
    Until: 20:20,0.05,
    Until: 20:40,0.05,
    Until: 21:00,0.05,
    Until: 21:20,0.05,
    Until: 21:40,0.05,
    Until: 22:00,0.05,
    Until: 22:20,0.05,
    Until: 22:40,0.05,
    Until: 23:00,0.05,
    Until: 23:20,0.05,
    Until: 23:40,0.05,
    Until: 24:00,0.05,
    For: WinterDesignDay,    !- Field 39
    Until: 24:00,0,          !- Field 40
    For: Sunday Holidays AllOtherDays, !- Field 42
    Until: 6:00,0.05,        !- Field 43
    Until: 18:00,0.04311628, !- Field 45
    Until: 24:00,0.05;       !- Field 47

  Schedule:Compact,
    Corridor_Top_2 Lighting Schedule,          !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays,           !- Field 2
    Until: 05:00,0.05,
    Until: 05:20,0.1,
    Until: 05:40,0.1,
    Until: 06:00,0.1,
    Until: 06:20,0.08623256,
    Until: 06:40,0.08623256,
    Until: 07:00,0.08623256,
    Until: 07:20,0.25869768,
    Until: 07:40,0.25869768,
    Until: 08:00,0.25869768,
    Until: 08:20,0.77609304,
    Until: 08:40,0.77609304,
    Until: 09:00,0.77609304,
    Until: 09:20,0.77609304,
    Until: 09:40,0.77609304,
    Until: 10:00,0.77609304,
    Until: 10:20,0.77609304,
    Until: 10:40,0.77609304,
    Until: 11:00,0.77609304,
    Until: 11:20,0.77609304,
    Until: 11:40,0.77609304,
    Until: 12:00,0.77609304,
    Until: 12:20,0.77609304,
    Until: 12:40,0.77609304,
    Until: 13:00,0.77609304,
    Until: 13:20,0.77609304,
    Until: 13:40,0.77609304,
    Until: 14:00,0.77609304,
    Until: 14:20,0.77609304,
    Until: 14:40,0.77609304,
    Until: 15:00,0.77609304,
    Until: 15:20,0.77609304,
    Until: 15:40,0.77609304,
    Until: 16:00,0.77609304,
    Until: 16:20,0.77609304,
    Until: 16:40,0.77609304,
    Until: 17:00,0.77609304,
    Until: 17:20,0.4311628,
    Until: 17:40,0.4311628,
    Until: 18:00,0.4311628,
    Until: 18:20,0.25869768,
    Until: 18:40,0.25869768,
    Until: 19:00,0.25869768,
    Until: 19:20,0.25869768,
    Until: 19:40,0.25869768,
    Until: 20:00,0.25869768,
    Until: 20:20,0.17246512,
    Until: 20:40,0.17246512,
    Until: 21:00,0.17246512,
    Until: 21:20,0.17246512,
    Until: 21:40,0.17246512,
    Until: 22:00,0.17246512,
    Until: 22:20,0.08623256,
    Until: 22:40,0.08623256,
    Until: 23:00,0.08623256,
    Until: 23:20,0.04311628,
    Until: 23:40,0.04311628,
    Until: 24:00,0.04311628,
    For: SummerDesignDay,    !- Field 23
    Until: 24:00,1,          !- Field 24
    For: Saturday,           !- Field 26
    Until: 06:00,0.05,
    Until: 06:20,0.08623256,
    Until: 06:40,0.08623256,
    Until: 07:00,0.08623256,
    Until: 07:20,0.08623256,
    Until: 07:40,0.08623256,
    Until: 08:00,0.08623256,
    Until: 08:20,0.25869768,
    Until: 08:40,0.25869768,
    Until: 09:00,0.25869768,
    Until: 09:20,0.25869768,
    Until: 09:40,0.25869768,
    Until: 10:00,0.25869768,
    Until: 10:20,0.25869768,
    Until: 10:40,0.25869768,
    Until: 11:00,0.25869768,
    Until: 11:20,0.25869768,
    Until: 11:40,0.25869768,
    Until: 12:00,0.25869768,
    Until: 12:20,0.12934884,
    Until: 12:40,0.12934884,
    Until: 13:00,0.12934884,
    Until: 13:20,0.12934884,
    Until: 13:40,0.12934884,
    Until: 14:00,0.12934884,
    Until: 14:20,0.12934884,
    Until: 14:40,0.12934884,
    Until: 15:00,0.12934884,
    Until: 15:20,0.12934884,
    Until: 15:40,0.12934884,
    Until: 16:00,0.12934884,
    Until: 16:20,0.12934884,
    Until: 16:40,0.12934884,
    Until: 17:00,0.12934884,
    Until: 17:20,0.04311628,
    Until: 17:40,0.04311628,
    Until: 18:00,0.04311628,
    Until: 18:20,0.04311628,
    Until: 18:40,0.04311628,
    Until: 19:00,0.04311628,
    Until: 19:20,0.05,
    Until: 19:40,0.05,
    Until: 20:00,0.05,
    Until: 20:20,0.05,
    Until: 20:40,0.05,
    Until: 21:00,0.05,
    Until: 21:20,0.05,
    Until: 21:40,0.05,
    Until: 22:00,0.05,
    Until: 22:20,0.05,
    Until: 22:40,0.05,
    Until: 23:00,0.05,
    Until: 23:20,0.05,
    Until: 23:40,0.05,
    Until: 24:00,0.05,
    For: WinterDesignDay,    !- Field 39
    Until: 24:00,0,          !- Field 40
    For: Sunday Holidays AllOtherDays, !- Field 42
    Until: 6:00,0.05,        !- Field 43
    Until: 18:00,0.04311628, !- Field 45
    Until: 24:00,0.05;       !- Field 47

  Schedule:Compact,
    Dining_Bot Lighting Schedule,          !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays,           !- Field 2
    Until: 05:00,0.05,
    Until: 05:20,0.1,
    Until: 05:40,0.1,
    Until: 06:00,0.1,
    Until: 06:20,0.08623256,
    Until: 06:40,0.08623256,
    Until: 07:00,0.08623256,
    Until: 07:20,0.25869768,
    Until: 07:40,0.25869768,
    Until: 08:00,0.25869768,
    Until: 08:20,0.77609304,
    Until: 08:40,0.77609304,
    Until: 09:00,0.77609304,
    Until: 09:20,0.77609304,
    Until: 09:40,0.77609304,
    Until: 10:00,0.77609304,
    Until: 10:20,0.77609304,
    Until: 10:40,0.77609304,
    Until: 11:00,0.77609304,
    Until: 11:20,0.77609304,
    Until: 11:40,0.77609304,
    Until: 12:00,0.77609304,
    Until: 12:20,0.77609304,
    Until: 12:40,0.77609304,
    Until: 13:00,0.77609304,
    Until: 13:20,0.77609304,
    Until: 13:40,0.77609304,
    Until: 14:00,0.77609304,
    Until: 14:20,0.77609304,
    Until: 14:40,0.77609304,
    Until: 15:00,0.77609304,
    Until: 15:20,0.77609304,
    Until: 15:40,0.77609304,
    Until: 16:00,0.77609304,
    Until: 16:20,0.77609304,
    Until: 16:40,0.77609304,
    Until: 17:00,0.77609304,
    Until: 17:20,0.4311628,
    Until: 17:40,0.4311628,
    Until: 18:00,0.4311628,
    Until: 18:20,0.25869768,
    Until: 18:40,0.25869768,
    Until: 19:00,0.25869768,
    Until: 19:20,0.25869768,
    Until: 19:40,0.25869768,
    Until: 20:00,0.25869768,
    Until: 20:20,0.17246512,
    Until: 20:40,0.17246512,
    Until: 21:00,0.17246512,
    Until: 21:20,0.17246512,
    Until: 21:40,0.17246512,
    Until: 22:00,0.17246512,
    Until: 22:20,0.08623256,
    Until: 22:40,0.08623256,
    Until: 23:00,0.08623256,
    Until: 23:20,0.04311628,
    Until: 23:40,0.04311628,
    Until: 24:00,0.04311628,
    For: SummerDesignDay,    !- Field 23
    Until: 24:00,1,          !- Field 24
    For: Saturday,           !- Field 26
    Until: 06:00,0.05,
    Until: 06:20,0.08623256,
    Until: 06:40,0.08623256,
    Until: 07:00,0.08623256,
    Until: 07:20,0.08623256,
    Until: 07:40,0.08623256,
    Until: 08:00,0.08623256,
    Until: 08:20,0.25869768,
    Until: 08:40,0.25869768,
    Until: 09:00,0.25869768,
    Until: 09:20,0.25869768,
    Until: 09:40,0.25869768,
    Until: 10:00,0.25869768,
    Until: 10:20,0.25869768,
    Until: 10:40,0.25869768,
    Until: 11:00,0.25869768,
    Until: 11:20,0.25869768,
    Until: 11:40,0.25869768,
    Until: 12:00,0.25869768,
    Until: 12:20,0.12934884,
    Until: 12:40,0.12934884,
    Until: 13:00,0.12934884,
    Until: 13:20,0.12934884,
    Until: 13:40,0.12934884,
    Until: 14:00,0.12934884,
    Until: 14:20,0.12934884,
    Until: 14:40,0.12934884,
    Until: 15:00,0.12934884,
    Until: 15:20,0.12934884,
    Until: 15:40,0.12934884,
    Until: 16:00,0.12934884,
    Until: 16:20,0.12934884,
    Until: 16:40,0.12934884,
    Until: 17:00,0.12934884,
    Until: 17:20,0.04311628,
    Until: 17:40,0.04311628,
    Until: 18:00,0.04311628,
    Until: 18:20,0.04311628,
    Until: 18:40,0.04311628,
    Until: 19:00,0.04311628,
    Until: 19:20,0.05,
    Until: 19:40,0.05,
    Until: 20:00,0.05,
    Until: 20:20,0.05,
    Until: 20:40,0.05,
    Until: 21:00,0.05,
    Until: 21:20,0.05,
    Until: 21:40,0.05,
    Until: 22:00,0.05,
    Until: 22:20,0.05,
    Until: 22:40,0.05,
    Until: 23:00,0.05,
    Until: 23:20,0.05,
    Until: 23:40,0.05,
    Until: 24:00,0.05,
    For: WinterDesignDay,    !- Field 39
    Until: 24:00,0,          !- Field 40
    For: Sunday Holidays AllOtherDays, !- Field 42
    Until: 6:00,0.05,        !- Field 43
    Until: 18:00,0.04311628, !- Field 45
    Until: 24:00,0.05;       !- Field 47

  Schedule:Compact,
    Dining_Mid Lighting Schedule,          !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays,           !- Field 2
    Until: 05:00,0.05,
    Until: 05:20,0.1,
    Until: 05:40,0.1,
    Until: 06:00,0.1,
    Until: 06:20,0.08623256,
    Until: 06:40,0.08623256,
    Until: 07:00,0.08623256,
    Until: 07:20,0.25869768,
    Until: 07:40,0.25869768,
    Until: 08:00,0.25869768,
    Until: 08:20,0.77609304,
    Until: 08:40,0.77609304,
    Until: 09:00,0.77609304,
    Until: 09:20,0.77609304,
    Until: 09:40,0.77609304,
    Until: 10:00,0.77609304,
    Until: 10:20,0.77609304,
    Until: 10:40,0.77609304,
    Until: 11:00,0.77609304,
    Until: 11:20,0.77609304,
    Until: 11:40,0.77609304,
    Until: 12:00,0.77609304,
    Until: 12:20,0.77609304,
    Until: 12:40,0.77609304,
    Until: 13:00,0.77609304,
    Until: 13:20,0.77609304,
    Until: 13:40,0.77609304,
    Until: 14:00,0.77609304,
    Until: 14:20,0.77609304,
    Until: 14:40,0.77609304,
    Until: 15:00,0.77609304,
    Until: 15:20,0.77609304,
    Until: 15:40,0.77609304,
    Until: 16:00,0.77609304,
    Until: 16:20,0.77609304,
    Until: 16:40,0.77609304,
    Until: 17:00,0.77609304,
    Until: 17:20,0.4311628,
    Until: 17:40,0.4311628,
    Until: 18:00,0.4311628,
    Until: 18:20,0.25869768,
    Until: 18:40,0.25869768,
    Until: 19:00,0.25869768,
    Until: 19:20,0.25869768,
    Until: 19:40,0.25869768,
    Until: 20:00,0.25869768,
    Until: 20:20,0.17246512,
    Until: 20:40,0.17246512,
    Until: 21:00,0.17246512,
    Until: 21:20,0.17246512,
    Until: 21:40,0.17246512,
    Until: 22:00,0.17246512,
    Until: 22:20,0.08623256,
    Until: 22:40,0.08623256,
    Until: 23:00,0.08623256,
    Until: 23:20,0.04311628,
    Until: 23:40,0.04311628,
    Until: 24:00,0.04311628,
    For: SummerDesignDay,    !- Field 23
    Until: 24:00,1,          !- Field 24
    For: Saturday,           !- Field 26
    Until: 06:00,0.05,
    Until: 06:20,0.08623256,
    Until: 06:40,0.08623256,
    Until: 07:00,0.08623256,
    Until: 07:20,0.08623256,
    Until: 07:40,0.08623256,
    Until: 08:00,0.08623256,
    Until: 08:20,0.25869768,
    Until: 08:40,0.25869768,
    Until: 09:00,0.25869768,
    Until: 09:20,0.25869768,
    Until: 09:40,0.25869768,
    Until: 10:00,0.25869768,
    Until: 10:20,0.25869768,
    Until: 10:40,0.25869768,
    Until: 11:00,0.25869768,
    Until: 11:20,0.25869768,
    Until: 11:40,0.25869768,
    Until: 12:00,0.25869768,
    Until: 12:20,0.12934884,
    Until: 12:40,0.12934884,
    Until: 13:00,0.12934884,
    Until: 13:20,0.12934884,
    Until: 13:40,0.12934884,
    Until: 14:00,0.12934884,
    Until: 14:20,0.12934884,
    Until: 14:40,0.12934884,
    Until: 15:00,0.12934884,
    Until: 15:20,0.12934884,
    Until: 15:40,0.12934884,
    Until: 16:00,0.12934884,
    Until: 16:20,0.12934884,
    Until: 16:40,0.12934884,
    Until: 17:00,0.12934884,
    Until: 17:20,0.04311628,
    Until: 17:40,0.04311628,
    Until: 18:00,0.04311628,
    Until: 18:20,0.04311628,
    Until: 18:40,0.04311628,
    Until: 19:00,0.04311628,
    Until: 19:20,0.05,
    Until: 19:40,0.05,
    Until: 20:00,0.05,
    Until: 20:20,0.05,
    Until: 20:40,0.05,
    Until: 21:00,0.05,
    Until: 21:20,0.05,
    Until: 21:40,0.05,
    Until: 22:00,0.05,
    Until: 22:20,0.05,
    Until: 22:40,0.05,
    Until: 23:00,0.05,
    Until: 23:20,0.05,
    Until: 23:40,0.05,
    Until: 24:00,0.05,
    For: WinterDesignDay,    !- Field 39
    Until: 24:00,0,          !- Field 40
    For: Sunday Holidays AllOtherDays, !- Field 42
    Until: 6:00,0.05,        !- Field 43
    Until: 18:00,0.04311628, !- Field 45
    Until: 24:00,0.05;       !- Field 47

  Schedule:Compact,
    Dining_Top Lighting Schedule,          !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays,           !- Field 2
    Until: 05:00,0.05,
    Until: 05:20,0.1,
    Until: 05:40,0.1,
    Until: 06:00,0.1,
    Until: 06:20,0.08623256,
    Until: 06:40,0.08623256,
    Until: 07:00,0.08623256,
    Until: 07:20,0.25869768,
    Until: 07:40,0.25869768,
    Until: 08:00,0.25869768,
    Until: 08:20,0.77609304,
    Until: 08:40,0.77609304,
    Until: 09:00,0.77609304,
    Until: 09:20,0.77609304,
    Until: 09:40,0.77609304,
    Until: 10:00,0.77609304,
    Until: 10:20,0.77609304,
    Until: 10:40,0.77609304,
    Until: 11:00,0.77609304,
    Until: 11:20,0.77609304,
    Until: 11:40,0.77609304,
    Until: 12:00,0.77609304,
    Until: 12:20,0.77609304,
    Until: 12:40,0.77609304,
    Until: 13:00,0.77609304,
    Until: 13:20,0.77609304,
    Until: 13:40,0.77609304,
    Until: 14:00,0.77609304,
    Until: 14:20,0.77609304,
    Until: 14:40,0.77609304,
    Until: 15:00,0.77609304,
    Until: 15:20,0.77609304,
    Until: 15:40,0.77609304,
    Until: 16:00,0.77609304,
    Until: 16:20,0.77609304,
    Until: 16:40,0.77609304,
    Until: 17:00,0.77609304,
    Until: 17:20,0.4311628,
    Until: 17:40,0.4311628,
    Until: 18:00,0.4311628,
    Until: 18:20,0.25869768,
    Until: 18:40,0.25869768,
    Until: 19:00,0.25869768,
    Until: 19:20,0.25869768,
    Until: 19:40,0.25869768,
    Until: 20:00,0.25869768,
    Until: 20:20,0.17246512,
    Until: 20:40,0.17246512,
    Until: 21:00,0.17246512,
    Until: 21:20,0.17246512,
    Until: 21:40,0.17246512,
    Until: 22:00,0.17246512,
    Until: 22:20,0.08623256,
    Until: 22:40,0.08623256,
    Until: 23:00,0.08623256,
    Until: 23:20,0.04311628,
    Until: 23:40,0.04311628,
    Until: 24:00,0.04311628,
    For: SummerDesignDay,    !- Field 23
    Until: 24:00,1,          !- Field 24
    For: Saturday,           !- Field 26
    Until: 06:00,0.05,
    Until: 06:20,0.08623256,
    Until: 06:40,0.08623256,
    Until: 07:00,0.08623256,
    Until: 07:20,0.08623256,
    Until: 07:40,0.08623256,
    Until: 08:00,0.08623256,
    Until: 08:20,0.25869768,
    Until: 08:40,0.25869768,
    Until: 09:00,0.25869768,
    Until: 09:20,0.25869768,
    Until: 09:40,0.25869768,
    Until: 10:00,0.25869768,
    Until: 10:20,0.25869768,
    Until: 10:40,0.25869768,
    Until: 11:00,0.25869768,
    Until: 11:20,0.25869768,
    Until: 11:40,0.25869768,
    Until: 12:00,0.25869768,
    Until: 12:20,0.12934884,
    Until: 12:40,0.12934884,
    Until: 13:00,0.12934884,
    Until: 13:20,0.12934884,
    Until: 13:40,0.12934884,
    Until: 14:00,0.12934884,
    Until: 14:20,0.12934884,
    Until: 14:40,0.12934884,
    Until: 15:00,0.12934884,
    Until: 15:20,0.12934884,
    Until: 15:40,0.12934884,
    Until: 16:00,0.12934884,
    Until: 16:20,0.12934884,
    Until: 16:40,0.12934884,
    Until: 17:00,0.12934884,
    Until: 17:20,0.04311628,
    Until: 17:40,0.04311628,
    Until: 18:00,0.04311628,
    Until: 18:20,0.04311628,
    Until: 18:40,0.04311628,
    Until: 19:00,0.04311628,
    Until: 19:20,0.05,
    Until: 19:40,0.05,
    Until: 20:00,0.05,
    Until: 20:20,0.05,
    Until: 20:40,0.05,
    Until: 21:00,0.05,
    Until: 21:20,0.05,
    Until: 21:40,0.05,
    Until: 22:00,0.05,
    Until: 22:20,0.05,
    Until: 22:40,0.05,
    Until: 23:00,0.05,
    Until: 23:20,0.05,
    Until: 23:40,0.05,
    Until: 24:00,0.05,
    For: WinterDesignDay,    !- Field 39
    Until: 24:00,0,          !- Field 40
    For: Sunday Holidays AllOtherDays, !- Field 42
    Until: 6:00,0.05,        !- Field 43
    Until: 18:00,0.04311628, !- Field 45
    Until: 24:00,0.05;       !- Field 47

  Schedule:Compact,
    EnclosedOffice_Bot_1 Lighting Schedule,          !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays,           !- Field 2
    Until: 05:00,0.05,
    Until: 05:20,0.1,
    Until: 05:40,0.1,
    Until: 06:00,0.1,
    Until: 06:20,0.08623256,
    Until: 06:40,0.08623256,
    Until: 07:00,0.08623256,
    Until: 07:20,0.25869768,
    Until: 07:40,0.25869768,
    Until: 08:00,0.25869768,
    Until: 08:20,0.77609304,
    Until: 08:40,0.77609304,
    Until: 09:00,0.77609304,
    Until: 09:20,0.77609304,
    Until: 09:40,0.77609304,
    Until: 10:00,0.77609304,
    Until: 10:20,0.77609304,
    Until: 10:40,0.77609304,
    Until: 11:00,0.77609304,
    Until: 11:20,0.77609304,
    Until: 11:40,0.77609304,
    Until: 12:00,0.77609304,
    Until: 12:20,0.77609304,
    Until: 12:40,0.77609304,
    Until: 13:00,0.77609304,
    Until: 13:20,0.77609304,
    Until: 13:40,0.77609304,
    Until: 14:00,0.77609304,
    Until: 14:20,0.77609304,
    Until: 14:40,0.77609304,
    Until: 15:00,0.77609304,
    Until: 15:20,0.77609304,
    Until: 15:40,0.77609304,
    Until: 16:00,0.77609304,
    Until: 16:20,0.77609304,
    Until: 16:40,0.77609304,
    Until: 17:00,0.77609304,
    Until: 17:20,0.4311628,
    Until: 17:40,0.4311628,
    Until: 18:00,0.4311628,
    Until: 18:20,0.25869768,
    Until: 18:40,0.25869768,
    Until: 19:00,0.25869768,
    Until: 19:20,0.25869768,
    Until: 19:40,0.25869768,
    Until: 20:00,0.25869768,
    Until: 20:20,0.17246512,
    Until: 20:40,0.17246512,
    Until: 21:00,0.17246512,
    Until: 21:20,0.17246512,
    Until: 21:40,0.17246512,
    Until: 22:00,0.17246512,
    Until: 22:20,0.08623256,
    Until: 22:40,0.08623256,
    Until: 23:00,0.08623256,
    Until: 23:20,0.04311628,
    Until: 23:40,0.04311628,
    Until: 24:00,0.04311628,
    For: SummerDesignDay,    !- Field 23
    Until: 24:00,1,          !- Field 24
    For: Saturday,           !- Field 26
    Until: 06:00,0.05,
    Until: 06:20,0.08623256,
    Until: 06:40,0.08623256,
    Until: 07:00,0.08623256,
    Until: 07:20,0.08623256,
    Until: 07:40,0.08623256,
    Until: 08:00,0.08623256,
    Until: 08:20,0.25869768,
    Until: 08:40,0.25869768,
    Until: 09:00,0.25869768,
    Until: 09:20,0.25869768,
    Until: 09:40,0.25869768,
    Until: 10:00,0.25869768,
    Until: 10:20,0.25869768,
    Until: 10:40,0.25869768,
    Until: 11:00,0.25869768,
    Until: 11:20,0.25869768,
    Until: 11:40,0.25869768,
    Until: 12:00,0.25869768,
    Until: 12:20,0.12934884,
    Until: 12:40,0.12934884,
    Until: 13:00,0.12934884,
    Until: 13:20,0.12934884,
    Until: 13:40,0.12934884,
    Until: 14:00,0.12934884,
    Until: 14:20,0.12934884,
    Until: 14:40,0.12934884,
    Until: 15:00,0.12934884,
    Until: 15:20,0.12934884,
    Until: 15:40,0.12934884,
    Until: 16:00,0.12934884,
    Until: 16:20,0.12934884,
    Until: 16:40,0.12934884,
    Until: 17:00,0.12934884,
    Until: 17:20,0.04311628,
    Until: 17:40,0.04311628,
    Until: 18:00,0.04311628,
    Until: 18:20,0.04311628,
    Until: 18:40,0.04311628,
    Until: 19:00,0.04311628,
    Until: 19:20,0.05,
    Until: 19:40,0.05,
    Until: 20:00,0.05,
    Until: 20:20,0.05,
    Until: 20:40,0.05,
    Until: 21:00,0.05,
    Until: 21:20,0.05,
    Until: 21:40,0.05,
    Until: 22:00,0.05,
    Until: 22:20,0.05,
    Until: 22:40,0.05,
    Until: 23:00,0.05,
    Until: 23:20,0.05,
    Until: 23:40,0.05,
    Until: 24:00,0.05,
    For: WinterDesignDay,    !- Field 39
    Until: 24:00,0,          !- Field 40
    For: Sunday Holidays AllOtherDays, !- Field 42
    Until: 6:00,0.05,        !- Field 43
    Until: 18:00,0.04311628, !- Field 45
    Until: 24:00,0.05;       !- Field 47

  Schedule:Compact,
    EnclosedOffice_Bot_10 Lighting Schedule,          !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays,           !- Field 2
    Until: 05:00,0.05,
    Until: 05:20,0.1,
    Until: 05:40,0.1,
    Until: 06:00,0.1,
    Until: 06:20,0.08623256,
    Until: 06:40,0.08623256,
    Until: 07:00,0.08623256,
    Until: 07:20,0.25869768,
    Until: 07:40,0.25869768,
    Until: 08:00,0.25869768,
    Until: 08:20,0.77609304,
    Until: 08:40,0.77609304,
    Until: 09:00,0.77609304,
    Until: 09:20,0.77609304,
    Until: 09:40,0.77609304,
    Until: 10:00,0.77609304,
    Until: 10:20,0.77609304,
    Until: 10:40,0.77609304,
    Until: 11:00,0.77609304,
    Until: 11:20,0.77609304,
    Until: 11:40,0.77609304,
    Until: 12:00,0.77609304,
    Until: 12:20,0.77609304,
    Until: 12:40,0.77609304,
    Until: 13:00,0.77609304,
    Until: 13:20,0.77609304,
    Until: 13:40,0.77609304,
    Until: 14:00,0.77609304,
    Until: 14:20,0.77609304,
    Until: 14:40,0.77609304,
    Until: 15:00,0.77609304,
    Until: 15:20,0.77609304,
    Until: 15:40,0.77609304,
    Until: 16:00,0.77609304,
    Until: 16:20,0.77609304,
    Until: 16:40,0.77609304,
    Until: 17:00,0.77609304,
    Until: 17:20,0.4311628,
    Until: 17:40,0.4311628,
    Until: 18:00,0.4311628,
    Until: 18:20,0.25869768,
    Until: 18:40,0.25869768,
    Until: 19:00,0.25869768,
    Until: 19:20,0.25869768,
    Until: 19:40,0.25869768,
    Until: 20:00,0.25869768,
    Until: 20:20,0.17246512,
    Until: 20:40,0.17246512,
    Until: 21:00,0.17246512,
    Until: 21:20,0.17246512,
    Until: 21:40,0.17246512,
    Until: 22:00,0.17246512,
    Until: 22:20,0.08623256,
    Until: 22:40,0.08623256,
    Until: 23:00,0.08623256,
    Until: 23:20,0.04311628,
    Until: 23:40,0.04311628,
    Until: 24:00,0.04311628,
    For: SummerDesignDay,    !- Field 23
    Until: 24:00,1,          !- Field 24
    For: Saturday,           !- Field 26
    Until: 06:00,0.05,
    Until: 06:20,0.08623256,
    Until: 06:40,0.08623256,
    Until: 07:00,0.08623256,
    Until: 07:20,0.08623256,
    Until: 07:40,0.08623256,
    Until: 08:00,0.08623256,
    Until: 08:20,0.25869768,
    Until: 08:40,0.25869768,
    Until: 09:00,0.25869768,
    Until: 09:20,0.25869768,
    Until: 09:40,0.25869768,
    Until: 10:00,0.25869768,
    Until: 10:20,0.25869768,
    Until: 10:40,0.25869768,
    Until: 11:00,0.25869768,
    Until: 11:20,0.25869768,
    Until: 11:40,0.25869768,
    Until: 12:00,0.25869768,
    Until: 12:20,0.12934884,
    Until: 12:40,0.12934884,
    Until: 13:00,0.12934884,
    Until: 13:20,0.12934884,
    Until: 13:40,0.12934884,
    Until: 14:00,0.12934884,
    Until: 14:20,0.12934884,
    Until: 14:40,0.12934884,
    Until: 15:00,0.12934884,
    Until: 15:20,0.12934884,
    Until: 15:40,0.12934884,
    Until: 16:00,0.12934884,
    Until: 16:20,0.12934884,
    Until: 16:40,0.12934884,
    Until: 17:00,0.12934884,
    Until: 17:20,0.04311628,
    Until: 17:40,0.04311628,
    Until: 18:00,0.04311628,
    Until: 18:20,0.04311628,
    Until: 18:40,0.04311628,
    Until: 19:00,0.04311628,
    Until: 19:20,0.05,
    Until: 19:40,0.05,
    Until: 20:00,0.05,
    Until: 20:20,0.05,
    Until: 20:40,0.05,
    Until: 21:00,0.05,
    Until: 21:20,0.05,
    Until: 21:40,0.05,
    Until: 22:00,0.05,
    Until: 22:20,0.05,
    Until: 22:40,0.05,
    Until: 23:00,0.05,
    Until: 23:20,0.05,
    Until: 23:40,0.05,
    Until: 24:00,0.05,
    For: WinterDesignDay,    !- Field 39
    Until: 24:00,0,          !- Field 40
    For: Sunday Holidays AllOtherDays, !- Field 42
    Until: 6:00,0.05,        !- Field 43
    Until: 18:00,0.04311628, !- Field 45
    Until: 24:00,0.05;       !- Field 47

  Schedule:Compact,
    EnclosedOffice_Bot_3 Lighting Schedule,          !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays,           !- Field 2
    Until: 05:00,0.05,
    Until: 05:20,0.1,
    Until: 05:40,0.1,
    Until: 06:00,0.1,
    Until: 06:20,0.08623256,
    Until: 06:40,0.08623256,
    Until: 07:00,0.08623256,
    Until: 07:20,0.25869768,
    Until: 07:40,0.25869768,
    Until: 08:00,0.25869768,
    Until: 08:20,0.77609304,
    Until: 08:40,0.77609304,
    Until: 09:00,0.77609304,
    Until: 09:20,0.77609304,
    Until: 09:40,0.77609304,
    Until: 10:00,0.77609304,
    Until: 10:20,0.77609304,
    Until: 10:40,0.77609304,
    Until: 11:00,0.77609304,
    Until: 11:20,0.77609304,
    Until: 11:40,0.77609304,
    Until: 12:00,0.77609304,
    Until: 12:20,0.77609304,
    Until: 12:40,0.77609304,
    Until: 13:00,0.77609304,
    Until: 13:20,0.77609304,
    Until: 13:40,0.77609304,
    Until: 14:00,0.77609304,
    Until: 14:20,0.77609304,
    Until: 14:40,0.77609304,
    Until: 15:00,0.77609304,
    Until: 15:20,0.77609304,
    Until: 15:40,0.77609304,
    Until: 16:00,0.77609304,
    Until: 16:20,0.77609304,
    Until: 16:40,0.77609304,
    Until: 17:00,0.77609304,
    Until: 17:20,0.4311628,
    Until: 17:40,0.4311628,
    Until: 18:00,0.4311628,
    Until: 18:20,0.25869768,
    Until: 18:40,0.25869768,
    Until: 19:00,0.25869768,
    Until: 19:20,0.25869768,
    Until: 19:40,0.25869768,
    Until: 20:00,0.25869768,
    Until: 20:20,0.17246512,
    Until: 20:40,0.17246512,
    Until: 21:00,0.17246512,
    Until: 21:20,0.17246512,
    Until: 21:40,0.17246512,
    Until: 22:00,0.17246512,
    Until: 22:20,0.08623256,
    Until: 22:40,0.08623256,
    Until: 23:00,0.08623256,
    Until: 23:20,0.04311628,
    Until: 23:40,0.04311628,
    Until: 24:00,0.04311628,
    For: SummerDesignDay,    !- Field 23
    Until: 24:00,1,          !- Field 24
    For: Saturday,           !- Field 26
    Until: 06:00,0.05,
    Until: 06:20,0.08623256,
    Until: 06:40,0.08623256,
    Until: 07:00,0.08623256,
    Until: 07:20,0.08623256,
    Until: 07:40,0.08623256,
    Until: 08:00,0.08623256,
    Until: 08:20,0.25869768,
    Until: 08:40,0.25869768,
    Until: 09:00,0.25869768,
    Until: 09:20,0.25869768,
    Until: 09:40,0.25869768,
    Until: 10:00,0.25869768,
    Until: 10:20,0.25869768,
    Until: 10:40,0.25869768,
    Until: 11:00,0.25869768,
    Until: 11:20,0.25869768,
    Until: 11:40,0.25869768,
    Until: 12:00,0.25869768,
    Until: 12:20,0.12934884,
    Until: 12:40,0.12934884,
    Until: 13:00,0.12934884,
    Until: 13:20,0.12934884,
    Until: 13:40,0.12934884,
    Until: 14:00,0.12934884,
    Until: 14:20,0.12934884,
    Until: 14:40,0.12934884,
    Until: 15:00,0.12934884,
    Until: 15:20,0.12934884,
    Until: 15:40,0.12934884,
    Until: 16:00,0.12934884,
    Until: 16:20,0.12934884,
    Until: 16:40,0.12934884,
    Until: 17:00,0.12934884,
    Until: 17:20,0.04311628,
    Until: 17:40,0.04311628,
    Until: 18:00,0.04311628,
    Until: 18:20,0.04311628,
    Until: 18:40,0.04311628,
    Until: 19:00,0.04311628,
    Until: 19:20,0.05,
    Until: 19:40,0.05,
    Until: 20:00,0.05,
    Until: 20:20,0.05,
    Until: 20:40,0.05,
    Until: 21:00,0.05,
    Until: 21:20,0.05,
    Until: 21:40,0.05,
    Until: 22:00,0.05,
    Until: 22:20,0.05,
    Until: 22:40,0.05,
    Until: 23:00,0.05,
    Until: 23:20,0.05,
    Until: 23:40,0.05,
    Until: 24:00,0.05,
    For: WinterDesignDay,    !- Field 39
    Until: 24:00,0,          !- Field 40
    For: Sunday Holidays AllOtherDays, !- Field 42
    Until: 6:00,0.05,        !- Field 43
    Until: 18:00,0.04311628, !- Field 45
    Until: 24:00,0.05;       !- Field 47

  Schedule:Compact,
    EnclosedOffice_Bot_4 Lighting Schedule,          !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays,           !- Field 2
    Until: 05:00,0.05,
    Until: 05:20,0.1,
    Until: 05:40,0.1,
    Until: 06:00,0.1,
    Until: 06:20,0.08623256,
    Until: 06:40,0.08623256,
    Until: 07:00,0.08623256,
    Until: 07:20,0.25869768,
    Until: 07:40,0.25869768,
    Until: 08:00,0.25869768,
    Until: 08:20,0.77609304,
    Until: 08:40,0.77609304,
    Until: 09:00,0.77609304,
    Until: 09:20,0.77609304,
    Until: 09:40,0.77609304,
    Until: 10:00,0.77609304,
    Until: 10:20,0.77609304,
    Until: 10:40,0.77609304,
    Until: 11:00,0.77609304,
    Until: 11:20,0.77609304,
    Until: 11:40,0.77609304,
    Until: 12:00,0.77609304,
    Until: 12:20,0.77609304,
    Until: 12:40,0.77609304,
    Until: 13:00,0.77609304,
    Until: 13:20,0.77609304,
    Until: 13:40,0.77609304,
    Until: 14:00,0.77609304,
    Until: 14:20,0.77609304,
    Until: 14:40,0.77609304,
    Until: 15:00,0.77609304,
    Until: 15:20,0.77609304,
    Until: 15:40,0.77609304,
    Until: 16:00,0.77609304,
    Until: 16:20,0.77609304,
    Until: 16:40,0.77609304,
    Until: 17:00,0.77609304,
    Until: 17:20,0.4311628,
    Until: 17:40,0.4311628,
    Until: 18:00,0.4311628,
    Until: 18:20,0.25869768,
    Until: 18:40,0.25869768,
    Until: 19:00,0.25869768,
    Until: 19:20,0.25869768,
    Until: 19:40,0.25869768,
    Until: 20:00,0.25869768,
    Until: 20:20,0.17246512,
    Until: 20:40,0.17246512,
    Until: 21:00,0.17246512,
    Until: 21:20,0.17246512,
    Until: 21:40,0.17246512,
    Until: 22:00,0.17246512,
    Until: 22:20,0.08623256,
    Until: 22:40,0.08623256,
    Until: 23:00,0.08623256,
    Until: 23:20,0.04311628,
    Until: 23:40,0.04311628,
    Until: 24:00,0.04311628,
    For: SummerDesignDay,    !- Field 23
    Until: 24:00,1,          !- Field 24
    For: Saturday,           !- Field 26
    Until: 06:00,0.05,
    Until: 06:20,0.08623256,
    Until: 06:40,0.08623256,
    Until: 07:00,0.08623256,
    Until: 07:20,0.08623256,
    Until: 07:40,0.08623256,
    Until: 08:00,0.08623256,
    Until: 08:20,0.25869768,
    Until: 08:40,0.25869768,
    Until: 09:00,0.25869768,
    Until: 09:20,0.25869768,
    Until: 09:40,0.25869768,
    Until: 10:00,0.25869768,
    Until: 10:20,0.25869768,
    Until: 10:40,0.25869768,
    Until: 11:00,0.25869768,
    Until: 11:20,0.25869768,
    Until: 11:40,0.25869768,
    Until: 12:00,0.25869768,
    Until: 12:20,0.12934884,
    Until: 12:40,0.12934884,
    Until: 13:00,0.12934884,
    Until: 13:20,0.12934884,
    Until: 13:40,0.12934884,
    Until: 14:00,0.12934884,
    Until: 14:20,0.12934884,
    Until: 14:40,0.12934884,
    Until: 15:00,0.12934884,
    Until: 15:20,0.12934884,
    Until: 15:40,0.12934884,
    Until: 16:00,0.12934884,
    Until: 16:20,0.12934884,
    Until: 16:40,0.12934884,
    Until: 17:00,0.12934884,
    Until: 17:20,0.04311628,
    Until: 17:40,0.04311628,
    Until: 18:00,0.04311628,
    Until: 18:20,0.04311628,
    Until: 18:40,0.04311628,
    Until: 19:00,0.04311628,
    Until: 19:20,0.05,
    Until: 19:40,0.05,
    Until: 20:00,0.05,
    Until: 20:20,0.05,
    Until: 20:40,0.05,
    Until: 21:00,0.05,
    Until: 21:20,0.05,
    Until: 21:40,0.05,
    Until: 22:00,0.05,
    Until: 22:20,0.05,
    Until: 22:40,0.05,
    Until: 23:00,0.05,
    Until: 23:20,0.05,
    Until: 23:40,0.05,
    Until: 24:00,0.05,
    For: WinterDesignDay,    !- Field 39
    Until: 24:00,0,          !- Field 40
    For: Sunday Holidays AllOtherDays, !- Field 42
    Until: 6:00,0.05,        !- Field 43
    Until: 18:00,0.04311628, !- Field 45
    Until: 24:00,0.05;       !- Field 47

  Schedule:Compact,
    EnclosedOffice_Mid_1 Lighting Schedule,          !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays,           !- Field 2
    Until: 05:00,0.05,
    Until: 05:20,0.1,
    Until: 05:40,0.1,
    Until: 06:00,0.1,
    Until: 06:20,0.08623256,
    Until: 06:40,0.08623256,
    Until: 07:00,0.08623256,
    Until: 07:20,0.25869768,
    Until: 07:40,0.25869768,
    Until: 08:00,0.25869768,
    Until: 08:20,0.77609304,
    Until: 08:40,0.77609304,
    Until: 09:00,0.77609304,
    Until: 09:20,0.77609304,
    Until: 09:40,0.77609304,
    Until: 10:00,0.77609304,
    Until: 10:20,0.77609304,
    Until: 10:40,0.77609304,
    Until: 11:00,0.77609304,
    Until: 11:20,0.77609304,
    Until: 11:40,0.77609304,
    Until: 12:00,0.77609304,
    Until: 12:20,0.77609304,
    Until: 12:40,0.77609304,
    Until: 13:00,0.77609304,
    Until: 13:20,0.77609304,
    Until: 13:40,0.77609304,
    Until: 14:00,0.77609304,
    Until: 14:20,0.77609304,
    Until: 14:40,0.77609304,
    Until: 15:00,0.77609304,
    Until: 15:20,0.77609304,
    Until: 15:40,0.77609304,
    Until: 16:00,0.77609304,
    Until: 16:20,0.77609304,
    Until: 16:40,0.77609304,
    Until: 17:00,0.77609304,
    Until: 17:20,0.4311628,
    Until: 17:40,0.4311628,
    Until: 18:00,0.4311628,
    Until: 18:20,0.25869768,
    Until: 18:40,0.25869768,
    Until: 19:00,0.25869768,
    Until: 19:20,0.25869768,
    Until: 19:40,0.25869768,
    Until: 20:00,0.25869768,
    Until: 20:20,0.17246512,
    Until: 20:40,0.17246512,
    Until: 21:00,0.17246512,
    Until: 21:20,0.17246512,
    Until: 21:40,0.17246512,
    Until: 22:00,0.17246512,
    Until: 22:20,0.08623256,
    Until: 22:40,0.08623256,
    Until: 23:00,0.08623256,
    Until: 23:20,0.04311628,
    Until: 23:40,0.04311628,
    Until: 24:00,0.04311628,
    For: SummerDesignDay,    !- Field 23
    Until: 24:00,1,          !- Field 24
    For: Saturday,           !- Field 26
    Until: 06:00,0.05,
    Until: 06:20,0.08623256,
    Until: 06:40,0.08623256,
    Until: 07:00,0.08623256,
    Until: 07:20,0.08623256,
    Until: 07:40,0.08623256,
    Until: 08:00,0.08623256,
    Until: 08:20,0.25869768,
    Until: 08:40,0.25869768,
    Until: 09:00,0.25869768,
    Until: 09:20,0.25869768,
    Until: 09:40,0.25869768,
    Until: 10:00,0.25869768,
    Until: 10:20,0.25869768,
    Until: 10:40,0.25869768,
    Until: 11:00,0.25869768,
    Until: 11:20,0.25869768,
    Until: 11:40,0.25869768,
    Until: 12:00,0.25869768,
    Until: 12:20,0.12934884,
    Until: 12:40,0.12934884,
    Until: 13:00,0.12934884,
    Until: 13:20,0.12934884,
    Until: 13:40,0.12934884,
    Until: 14:00,0.12934884,
    Until: 14:20,0.12934884,
    Until: 14:40,0.12934884,
    Until: 15:00,0.12934884,
    Until: 15:20,0.12934884,
    Until: 15:40,0.12934884,
    Until: 16:00,0.12934884,
    Until: 16:20,0.12934884,
    Until: 16:40,0.12934884,
    Until: 17:00,0.12934884,
    Until: 17:20,0.04311628,
    Until: 17:40,0.04311628,
    Until: 18:00,0.04311628,
    Until: 18:20,0.04311628,
    Until: 18:40,0.04311628,
    Until: 19:00,0.04311628,
    Until: 19:20,0.05,
    Until: 19:40,0.05,
    Until: 20:00,0.05,
    Until: 20:20,0.05,
    Until: 20:40,0.05,
    Until: 21:00,0.05,
    Until: 21:20,0.05,
    Until: 21:40,0.05,
    Until: 22:00,0.05,
    Until: 22:20,0.05,
    Until: 22:40,0.05,
    Until: 23:00,0.05,
    Until: 23:20,0.05,
    Until: 23:40,0.05,
    Until: 24:00,0.05,
    For: WinterDesignDay,    !- Field 39
    Until: 24:00,0,          !- Field 40
    For: Sunday Holidays AllOtherDays, !- Field 42
    Until: 6:00,0.05,        !- Field 43
    Until: 18:00,0.04311628, !- Field 45
    Until: 24:00,0.05;       !- Field 47

  Schedule:Compact,
    EnclosedOffice_Mid_2 Lighting Schedule,          !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays,           !- Field 2
    Until: 05:00,0.05,
    Until: 05:20,0.1,
    Until: 05:40,0.1,
    Until: 06:00,0.1,
    Until: 06:20,0.08623256,
    Until: 06:40,0.08623256,
    Until: 07:00,0.08623256,
    Until: 07:20,0.25869768,
    Until: 07:40,0.25869768,
    Until: 08:00,0.25869768,
    Until: 08:20,0.77609304,
    Until: 08:40,0.77609304,
    Until: 09:00,0.77609304,
    Until: 09:20,0.77609304,
    Until: 09:40,0.77609304,
    Until: 10:00,0.77609304,
    Until: 10:20,0.77609304,
    Until: 10:40,0.77609304,
    Until: 11:00,0.77609304,
    Until: 11:20,0.77609304,
    Until: 11:40,0.77609304,
    Until: 12:00,0.77609304,
    Until: 12:20,0.77609304,
    Until: 12:40,0.77609304,
    Until: 13:00,0.77609304,
    Until: 13:20,0.77609304,
    Until: 13:40,0.77609304,
    Until: 14:00,0.77609304,
    Until: 14:20,0.77609304,
    Until: 14:40,0.77609304,
    Until: 15:00,0.77609304,
    Until: 15:20,0.77609304,
    Until: 15:40,0.77609304,
    Until: 16:00,0.77609304,
    Until: 16:20,0.77609304,
    Until: 16:40,0.77609304,
    Until: 17:00,0.77609304,
    Until: 17:20,0.4311628,
    Until: 17:40,0.4311628,
    Until: 18:00,0.4311628,
    Until: 18:20,0.25869768,
    Until: 18:40,0.25869768,
    Until: 19:00,0.25869768,
    Until: 19:20,0.25869768,
    Until: 19:40,0.25869768,
    Until: 20:00,0.25869768,
    Until: 20:20,0.17246512,
    Until: 20:40,0.17246512,
    Until: 21:00,0.17246512,
    Until: 21:20,0.17246512,
    Until: 21:40,0.17246512,
    Until: 22:00,0.17246512,
    Until: 22:20,0.08623256,
    Until: 22:40,0.08623256,
    Until: 23:00,0.08623256,
    Until: 23:20,0.04311628,
    Until: 23:40,0.04311628,
    Until: 24:00,0.04311628,
    For: SummerDesignDay,    !- Field 23
    Until: 24:00,1,          !- Field 24
    For: Saturday,           !- Field 26
    Until: 06:00,0.05,
    Until: 06:20,0.08623256,
    Until: 06:40,0.08623256,
    Until: 07:00,0.08623256,
    Until: 07:20,0.08623256,
    Until: 07:40,0.08623256,
    Until: 08:00,0.08623256,
    Until: 08:20,0.25869768,
    Until: 08:40,0.25869768,
    Until: 09:00,0.25869768,
    Until: 09:20,0.25869768,
    Until: 09:40,0.25869768,
    Until: 10:00,0.25869768,
    Until: 10:20,0.25869768,
    Until: 10:40,0.25869768,
    Until: 11:00,0.25869768,
    Until: 11:20,0.25869768,
    Until: 11:40,0.25869768,
    Until: 12:00,0.25869768,
    Until: 12:20,0.12934884,
    Until: 12:40,0.12934884,
    Until: 13:00,0.12934884,
    Until: 13:20,0.12934884,
    Until: 13:40,0.12934884,
    Until: 14:00,0.12934884,
    Until: 14:20,0.12934884,
    Until: 14:40,0.12934884,
    Until: 15:00,0.12934884,
    Until: 15:20,0.12934884,
    Until: 15:40,0.12934884,
    Until: 16:00,0.12934884,
    Until: 16:20,0.12934884,
    Until: 16:40,0.12934884,
    Until: 17:00,0.12934884,
    Until: 17:20,0.04311628,
    Until: 17:40,0.04311628,
    Until: 18:00,0.04311628,
    Until: 18:20,0.04311628,
    Until: 18:40,0.04311628,
    Until: 19:00,0.04311628,
    Until: 19:20,0.05,
    Until: 19:40,0.05,
    Until: 20:00,0.05,
    Until: 20:20,0.05,
    Until: 20:40,0.05,
    Until: 21:00,0.05,
    Until: 21:20,0.05,
    Until: 21:40,0.05,
    Until: 22:00,0.05,
    Until: 22:20,0.05,
    Until: 22:40,0.05,
    Until: 23:00,0.05,
    Until: 23:20,0.05,
    Until: 23:40,0.05,
    Until: 24:00,0.05,
    For: WinterDesignDay,    !- Field 39
    Until: 24:00,0,          !- Field 40
    For: Sunday Holidays AllOtherDays, !- Field 42
    Until: 6:00,0.05,        !- Field 43
    Until: 18:00,0.04311628, !- Field 45
    Until: 24:00,0.05;       !- Field 47

  Schedule:Compact,
    EnclosedOffice_Mid_3 Lighting Schedule,          !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays,           !- Field 2
    Until: 05:00,0.05,
    Until: 05:20,0.1,
    Until: 05:40,0.1,
    Until: 06:00,0.1,
    Until: 06:20,0.08623256,
    Until: 06:40,0.08623256,
    Until: 07:00,0.08623256,
    Until: 07:20,0.25869768,
    Until: 07:40,0.25869768,
    Until: 08:00,0.25869768,
    Until: 08:20,0.77609304,
    Until: 08:40,0.77609304,
    Until: 09:00,0.77609304,
    Until: 09:20,0.77609304,
    Until: 09:40,0.77609304,
    Until: 10:00,0.77609304,
    Until: 10:20,0.77609304,
    Until: 10:40,0.77609304,
    Until: 11:00,0.77609304,
    Until: 11:20,0.77609304,
    Until: 11:40,0.77609304,
    Until: 12:00,0.77609304,
    Until: 12:20,0.77609304,
    Until: 12:40,0.77609304,
    Until: 13:00,0.77609304,
    Until: 13:20,0.77609304,
    Until: 13:40,0.77609304,
    Until: 14:00,0.77609304,
    Until: 14:20,0.77609304,
    Until: 14:40,0.77609304,
    Until: 15:00,0.77609304,
    Until: 15:20,0.77609304,
    Until: 15:40,0.77609304,
    Until: 16:00,0.77609304,
    Until: 16:20,0.77609304,
    Until: 16:40,0.77609304,
    Until: 17:00,0.77609304,
    Until: 17:20,0.4311628,
    Until: 17:40,0.4311628,
    Until: 18:00,0.4311628,
    Until: 18:20,0.25869768,
    Until: 18:40,0.25869768,
    Until: 19:00,0.25869768,
    Until: 19:20,0.25869768,
    Until: 19:40,0.25869768,
    Until: 20:00,0.25869768,
    Until: 20:20,0.17246512,
    Until: 20:40,0.17246512,
    Until: 21:00,0.17246512,
    Until: 21:20,0.17246512,
    Until: 21:40,0.17246512,
    Until: 22:00,0.17246512,
    Until: 22:20,0.08623256,
    Until: 22:40,0.08623256,
    Until: 23:00,0.08623256,
    Until: 23:20,0.04311628,
    Until: 23:40,0.04311628,
    Until: 24:00,0.04311628,
    For: SummerDesignDay,    !- Field 23
    Until: 24:00,1,          !- Field 24
    For: Saturday,           !- Field 26
    Until: 06:00,0.05,
    Until: 06:20,0.08623256,
    Until: 06:40,0.08623256,
    Until: 07:00,0.08623256,
    Until: 07:20,0.08623256,
    Until: 07:40,0.08623256,
    Until: 08:00,0.08623256,
    Until: 08:20,0.25869768,
    Until: 08:40,0.25869768,
    Until: 09:00,0.25869768,
    Until: 09:20,0.25869768,
    Until: 09:40,0.25869768,
    Until: 10:00,0.25869768,
    Until: 10:20,0.25869768,
    Until: 10:40,0.25869768,
    Until: 11:00,0.25869768,
    Until: 11:20,0.25869768,
    Until: 11:40,0.25869768,
    Until: 12:00,0.25869768,
    Until: 12:20,0.12934884,
    Until: 12:40,0.12934884,
    Until: 13:00,0.12934884,
    Until: 13:20,0.12934884,
    Until: 13:40,0.12934884,
    Until: 14:00,0.12934884,
    Until: 14:20,0.12934884,
    Until: 14:40,0.12934884,
    Until: 15:00,0.12934884,
    Until: 15:20,0.12934884,
    Until: 15:40,0.12934884,
    Until: 16:00,0.12934884,
    Until: 16:20,0.12934884,
    Until: 16:40,0.12934884,
    Until: 17:00,0.12934884,
    Until: 17:20,0.04311628,
    Until: 17:40,0.04311628,
    Until: 18:00,0.04311628,
    Until: 18:20,0.04311628,
    Until: 18:40,0.04311628,
    Until: 19:00,0.04311628,
    Until: 19:20,0.05,
    Until: 19:40,0.05,
    Until: 20:00,0.05,
    Until: 20:20,0.05,
    Until: 20:40,0.05,
    Until: 21:00,0.05,
    Until: 21:20,0.05,
    Until: 21:40,0.05,
    Until: 22:00,0.05,
    Until: 22:20,0.05,
    Until: 22:40,0.05,
    Until: 23:00,0.05,
    Until: 23:20,0.05,
    Until: 23:40,0.05,
    Until: 24:00,0.05,
    For: WinterDesignDay,    !- Field 39
    Until: 24:00,0,          !- Field 40
    For: Sunday Holidays AllOtherDays, !- Field 42
    Until: 6:00,0.05,        !- Field 43
    Until: 18:00,0.04311628, !- Field 45
    Until: 24:00,0.05;       !- Field 47

  Schedule:Compact,
    EnclosedOffice_Top_1 Lighting Schedule,          !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays,           !- Field 2
    Until: 05:00,0.05,
    Until: 05:20,0.1,
    Until: 05:40,0.1,
    Until: 06:00,0.1,
    Until: 06:20,0.08623256,
    Until: 06:40,0.08623256,
    Until: 07:00,0.08623256,
    Until: 07:20,0.25869768,
    Until: 07:40,0.25869768,
    Until: 08:00,0.25869768,
    Until: 08:20,0.77609304,
    Until: 08:40,0.77609304,
    Until: 09:00,0.77609304,
    Until: 09:20,0.77609304,
    Until: 09:40,0.77609304,
    Until: 10:00,0.77609304,
    Until: 10:20,0.77609304,
    Until: 10:40,0.77609304,
    Until: 11:00,0.77609304,
    Until: 11:20,0.77609304,
    Until: 11:40,0.77609304,
    Until: 12:00,0.77609304,
    Until: 12:20,0.77609304,
    Until: 12:40,0.77609304,
    Until: 13:00,0.77609304,
    Until: 13:20,0.77609304,
    Until: 13:40,0.77609304,
    Until: 14:00,0.77609304,
    Until: 14:20,0.77609304,
    Until: 14:40,0.77609304,
    Until: 15:00,0.77609304,
    Until: 15:20,0.77609304,
    Until: 15:40,0.77609304,
    Until: 16:00,0.77609304,
    Until: 16:20,0.77609304,
    Until: 16:40,0.77609304,
    Until: 17:00,0.77609304,
    Until: 17:20,0.4311628,
    Until: 17:40,0.4311628,
    Until: 18:00,0.4311628,
    Until: 18:20,0.25869768,
    Until: 18:40,0.25869768,
    Until: 19:00,0.25869768,
    Until: 19:20,0.25869768,
    Until: 19:40,0.25869768,
    Until: 20:00,0.25869768,
    Until: 20:20,0.17246512,
    Until: 20:40,0.17246512,
    Until: 21:00,0.17246512,
    Until: 21:20,0.17246512,
    Until: 21:40,0.17246512,
    Until: 22:00,0.17246512,
    Until: 22:20,0.08623256,
    Until: 22:40,0.08623256,
    Until: 23:00,0.08623256,
    Until: 23:20,0.04311628,
    Until: 23:40,0.04311628,
    Until: 24:00,0.04311628,
    For: SummerDesignDay,    !- Field 23
    Until: 24:00,1,          !- Field 24
    For: Saturday,           !- Field 26
    Until: 06:00,0.05,
    Until: 06:20,0.08623256,
    Until: 06:40,0.08623256,
    Until: 07:00,0.08623256,
    Until: 07:20,0.08623256,
    Until: 07:40,0.08623256,
    Until: 08:00,0.08623256,
    Until: 08:20,0.25869768,
    Until: 08:40,0.25869768,
    Until: 09:00,0.25869768,
    Until: 09:20,0.25869768,
    Until: 09:40,0.25869768,
    Until: 10:00,0.25869768,
    Until: 10:20,0.25869768,
    Until: 10:40,0.25869768,
    Until: 11:00,0.25869768,
    Until: 11:20,0.25869768,
    Until: 11:40,0.25869768,
    Until: 12:00,0.25869768,
    Until: 12:20,0.12934884,
    Until: 12:40,0.12934884,
    Until: 13:00,0.12934884,
    Until: 13:20,0.12934884,
    Until: 13:40,0.12934884,
    Until: 14:00,0.12934884,
    Until: 14:20,0.12934884,
    Until: 14:40,0.12934884,
    Until: 15:00,0.12934884,
    Until: 15:20,0.12934884,
    Until: 15:40,0.12934884,
    Until: 16:00,0.12934884,
    Until: 16:20,0.12934884,
    Until: 16:40,0.12934884,
    Until: 17:00,0.12934884,
    Until: 17:20,0.04311628,
    Until: 17:40,0.04311628,
    Until: 18:00,0.04311628,
    Until: 18:20,0.04311628,
    Until: 18:40,0.04311628,
    Until: 19:00,0.04311628,
    Until: 19:20,0.05,
    Until: 19:40,0.05,
    Until: 20:00,0.05,
    Until: 20:20,0.05,
    Until: 20:40,0.05,
    Until: 21:00,0.05,
    Until: 21:20,0.05,
    Until: 21:40,0.05,
    Until: 22:00,0.05,
    Until: 22:20,0.05,
    Until: 22:40,0.05,
    Until: 23:00,0.05,
    Until: 23:20,0.05,
    Until: 23:40,0.05,
    Until: 24:00,0.05,
    For: WinterDesignDay,    !- Field 39
    Until: 24:00,0,          !- Field 40
    For: Sunday Holidays AllOtherDays, !- Field 42
    Until: 6:00,0.05,        !- Field 43
    Until: 18:00,0.04311628, !- Field 45
    Until: 24:00,0.05;       !- Field 47

  Schedule:Compact,
    EnclosedOffice_Top_2 Lighting Schedule,          !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays,           !- Field 2
    Until: 05:00,0.05,
    Until: 05:20,0.1,
    Until: 05:40,0.1,
    Until: 06:00,0.1,
    Until: 06:20,0.08623256,
    Until: 06:40,0.08623256,
    Until: 07:00,0.08623256,
    Until: 07:20,0.25869768,
    Until: 07:40,0.25869768,
    Until: 08:00,0.25869768,
    Until: 08:20,0.77609304,
    Until: 08:40,0.77609304,
    Until: 09:00,0.77609304,
    Until: 09:20,0.77609304,
    Until: 09:40,0.77609304,
    Until: 10:00,0.77609304,
    Until: 10:20,0.77609304,
    Until: 10:40,0.77609304,
    Until: 11:00,0.77609304,
    Until: 11:20,0.77609304,
    Until: 11:40,0.77609304,
    Until: 12:00,0.77609304,
    Until: 12:20,0.77609304,
    Until: 12:40,0.77609304,
    Until: 13:00,0.77609304,
    Until: 13:20,0.77609304,
    Until: 13:40,0.77609304,
    Until: 14:00,0.77609304,
    Until: 14:20,0.77609304,
    Until: 14:40,0.77609304,
    Until: 15:00,0.77609304,
    Until: 15:20,0.77609304,
    Until: 15:40,0.77609304,
    Until: 16:00,0.77609304,
    Until: 16:20,0.77609304,
    Until: 16:40,0.77609304,
    Until: 17:00,0.77609304,
    Until: 17:20,0.4311628,
    Until: 17:40,0.4311628,
    Until: 18:00,0.4311628,
    Until: 18:20,0.25869768,
    Until: 18:40,0.25869768,
    Until: 19:00,0.25869768,
    Until: 19:20,0.25869768,
    Until: 19:40,0.25869768,
    Until: 20:00,0.25869768,
    Until: 20:20,0.17246512,
    Until: 20:40,0.17246512,
    Until: 21:00,0.17246512,
    Until: 21:20,0.17246512,
    Until: 21:40,0.17246512,
    Until: 22:00,0.17246512,
    Until: 22:20,0.08623256,
    Until: 22:40,0.08623256,
    Until: 23:00,0.08623256,
    Until: 23:20,0.04311628,
    Until: 23:40,0.04311628,
    Until: 24:00,0.04311628,
    For: SummerDesignDay,    !- Field 23
    Until: 24:00,1,          !- Field 24
    For: Saturday,           !- Field 26
    Until: 06:00,0.05,
    Until: 06:20,0.08623256,
    Until: 06:40,0.08623256,
    Until: 07:00,0.08623256,
    Until: 07:20,0.08623256,
    Until: 07:40,0.08623256,
    Until: 08:00,0.08623256,
    Until: 08:20,0.25869768,
    Until: 08:40,0.25869768,
    Until: 09:00,0.25869768,
    Until: 09:20,0.25869768,
    Until: 09:40,0.25869768,
    Until: 10:00,0.25869768,
    Until: 10:20,0.25869768,
    Until: 10:40,0.25869768,
    Until: 11:00,0.25869768,
    Until: 11:20,0.25869768,
    Until: 11:40,0.25869768,
    Until: 12:00,0.25869768,
    Until: 12:20,0.12934884,
    Until: 12:40,0.12934884,
    Until: 13:00,0.12934884,
    Until: 13:20,0.12934884,
    Until: 13:40,0.12934884,
    Until: 14:00,0.12934884,
    Until: 14:20,0.12934884,
    Until: 14:40,0.12934884,
    Until: 15:00,0.12934884,
    Until: 15:20,0.12934884,
    Until: 15:40,0.12934884,
    Until: 16:00,0.12934884,
    Until: 16:20,0.12934884,
    Until: 16:40,0.12934884,
    Until: 17:00,0.12934884,
    Until: 17:20,0.04311628,
    Until: 17:40,0.04311628,
    Until: 18:00,0.04311628,
    Until: 18:20,0.04311628,
    Until: 18:40,0.04311628,
    Until: 19:00,0.04311628,
    Until: 19:20,0.05,
    Until: 19:40,0.05,
    Until: 20:00,0.05,
    Until: 20:20,0.05,
    Until: 20:40,0.05,
    Until: 21:00,0.05,
    Until: 21:20,0.05,
    Until: 21:40,0.05,
    Until: 22:00,0.05,
    Until: 22:20,0.05,
    Until: 22:40,0.05,
    Until: 23:00,0.05,
    Until: 23:20,0.05,
    Until: 23:40,0.05,
    Until: 24:00,0.05,
    For: WinterDesignDay,    !- Field 39
    Until: 24:00,0,          !- Field 40
    For: Sunday Holidays AllOtherDays, !- Field 42
    Until: 6:00,0.05,        !- Field 43
    Until: 18:00,0.04311628, !- Field 45
    Until: 24:00,0.05;       !- Field 47

  Schedule:Compact,
    EnclosedOffice_Top_3 Lighting Schedule,          !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays,           !- Field 2
    Until: 05:00,0.05,
    Until: 05:20,0.1,
    Until: 05:40,0.1,
    Until: 06:00,0.1,
    Until: 06:20,0.08623256,
    Until: 06:40,0.08623256,
    Until: 07:00,0.08623256,
    Until: 07:20,0.25869768,
    Until: 07:40,0.25869768,
    Until: 08:00,0.25869768,
    Until: 08:20,0.77609304,
    Until: 08:40,0.77609304,
    Until: 09:00,0.77609304,
    Until: 09:20,0.77609304,
    Until: 09:40,0.77609304,
    Until: 10:00,0.77609304,
    Until: 10:20,0.77609304,
    Until: 10:40,0.77609304,
    Until: 11:00,0.77609304,
    Until: 11:20,0.77609304,
    Until: 11:40,0.77609304,
    Until: 12:00,0.77609304,
    Until: 12:20,0.77609304,
    Until: 12:40,0.77609304,
    Until: 13:00,0.77609304,
    Until: 13:20,0.77609304,
    Until: 13:40,0.77609304,
    Until: 14:00,0.77609304,
    Until: 14:20,0.77609304,
    Until: 14:40,0.77609304,
    Until: 15:00,0.77609304,
    Until: 15:20,0.77609304,
    Until: 15:40,0.77609304,
    Until: 16:00,0.77609304,
    Until: 16:20,0.77609304,
    Until: 16:40,0.77609304,
    Until: 17:00,0.77609304,
    Until: 17:20,0.4311628,
    Until: 17:40,0.4311628,
    Until: 18:00,0.4311628,
    Until: 18:20,0.25869768,
    Until: 18:40,0.25869768,
    Until: 19:00,0.25869768,
    Until: 19:20,0.25869768,
    Until: 19:40,0.25869768,
    Until: 20:00,0.25869768,
    Until: 20:20,0.17246512,
    Until: 20:40,0.17246512,
    Until: 21:00,0.17246512,
    Until: 21:20,0.17246512,
    Until: 21:40,0.17246512,
    Until: 22:00,0.17246512,
    Until: 22:20,0.08623256,
    Until: 22:40,0.08623256,
    Until: 23:00,0.08623256,
    Until: 23:20,0.04311628,
    Until: 23:40,0.04311628,
    Until: 24:00,0.04311628,
    For: SummerDesignDay,    !- Field 23
    Until: 24:00,1,          !- Field 24
    For: Saturday,           !- Field 26
    Until: 06:00,0.05,
    Until: 06:20,0.08623256,
    Until: 06:40,0.08623256,
    Until: 07:00,0.08623256,
    Until: 07:20,0.08623256,
    Until: 07:40,0.08623256,
    Until: 08:00,0.08623256,
    Until: 08:20,0.25869768,
    Until: 08:40,0.25869768,
    Until: 09:00,0.25869768,
    Until: 09:20,0.25869768,
    Until: 09:40,0.25869768,
    Until: 10:00,0.25869768,
    Until: 10:20,0.25869768,
    Until: 10:40,0.25869768,
    Until: 11:00,0.25869768,
    Until: 11:20,0.25869768,
    Until: 11:40,0.25869768,
    Until: 12:00,0.25869768,
    Until: 12:20,0.12934884,
    Until: 12:40,0.12934884,
    Until: 13:00,0.12934884,
    Until: 13:20,0.12934884,
    Until: 13:40,0.12934884,
    Until: 14:00,0.12934884,
    Until: 14:20,0.12934884,
    Until: 14:40,0.12934884,
    Until: 15:00,0.12934884,
    Until: 15:20,0.12934884,
    Until: 15:40,0.12934884,
    Until: 16:00,0.12934884,
    Until: 16:20,0.12934884,
    Until: 16:40,0.12934884,
    Until: 17:00,0.12934884,
    Until: 17:20,0.04311628,
    Until: 17:40,0.04311628,
    Until: 18:00,0.04311628,
    Until: 18:20,0.04311628,
    Until: 18:40,0.04311628,
    Until: 19:00,0.04311628,
    Until: 19:20,0.05,
    Until: 19:40,0.05,
    Until: 20:00,0.05,
    Until: 20:20,0.05,
    Until: 20:40,0.05,
    Until: 21:00,0.05,
    Until: 21:20,0.05,
    Until: 21:40,0.05,
    Until: 22:00,0.05,
    Until: 22:20,0.05,
    Until: 22:40,0.05,
    Until: 23:00,0.05,
    Until: 23:20,0.05,
    Until: 23:40,0.05,
    Until: 24:00,0.05,
    For: WinterDesignDay,    !- Field 39
    Until: 24:00,0,          !- Field 40
    For: Sunday Holidays AllOtherDays, !- Field 42
    Until: 6:00,0.05,        !- Field 43
    Until: 18:00,0.04311628, !- Field 45
    Until: 24:00,0.05;       !- Field 47

  Schedule:Compact,
    Lobby_Bot Lighting Schedule,          !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays,           !- Field 2
    Until: 05:00,0.05,
    Until: 05:20,0.1,
    Until: 05:40,0.1,
    Until: 06:00,0.1,
    Until: 06:20,0.08623256,
    Until: 06:40,0.08623256,
    Until: 07:00,0.08623256,
    Until: 07:20,0.25869768,
    Until: 07:40,0.25869768,
    Until: 08:00,0.25869768,
    Until: 08:20,0.77609304,
    Until: 08:40,0.77609304,
    Until: 09:00,0.77609304,
    Until: 09:20,0.77609304,
    Until: 09:40,0.77609304,
    Until: 10:00,0.77609304,
    Until: 10:20,0.77609304,
    Until: 10:40,0.77609304,
    Until: 11:00,0.77609304,
    Until: 11:20,0.77609304,
    Until: 11:40,0.77609304,
    Until: 12:00,0.77609304,
    Until: 12:20,0.77609304,
    Until: 12:40,0.77609304,
    Until: 13:00,0.77609304,
    Until: 13:20,0.77609304,
    Until: 13:40,0.77609304,
    Until: 14:00,0.77609304,
    Until: 14:20,0.77609304,
    Until: 14:40,0.77609304,
    Until: 15:00,0.77609304,
    Until: 15:20,0.77609304,
    Until: 15:40,0.77609304,
    Until: 16:00,0.77609304,
    Until: 16:20,0.77609304,
    Until: 16:40,0.77609304,
    Until: 17:00,0.77609304,
    Until: 17:20,0.4311628,
    Until: 17:40,0.4311628,
    Until: 18:00,0.4311628,
    Until: 18:20,0.25869768,
    Until: 18:40,0.25869768,
    Until: 19:00,0.25869768,
    Until: 19:20,0.25869768,
    Until: 19:40,0.25869768,
    Until: 20:00,0.25869768,
    Until: 20:20,0.17246512,
    Until: 20:40,0.17246512,
    Until: 21:00,0.17246512,
    Until: 21:20,0.17246512,
    Until: 21:40,0.17246512,
    Until: 22:00,0.17246512,
    Until: 22:20,0.08623256,
    Until: 22:40,0.08623256,
    Until: 23:00,0.08623256,
    Until: 23:20,0.04311628,
    Until: 23:40,0.04311628,
    Until: 24:00,0.04311628,
    For: SummerDesignDay,    !- Field 23
    Until: 24:00,1,          !- Field 24
    For: Saturday,           !- Field 26
    Until: 06:00,0.05,
    Until: 06:20,0.08623256,
    Until: 06:40,0.08623256,
    Until: 07:00,0.08623256,
    Until: 07:20,0.08623256,
    Until: 07:40,0.08623256,
    Until: 08:00,0.08623256,
    Until: 08:20,0.25869768,
    Until: 08:40,0.25869768,
    Until: 09:00,0.25869768,
    Until: 09:20,0.25869768,
    Until: 09:40,0.25869768,
    Until: 10:00,0.25869768,
    Until: 10:20,0.25869768,
    Until: 10:40,0.25869768,
    Until: 11:00,0.25869768,
    Until: 11:20,0.25869768,
    Until: 11:40,0.25869768,
    Until: 12:00,0.25869768,
    Until: 12:20,0.12934884,
    Until: 12:40,0.12934884,
    Until: 13:00,0.12934884,
    Until: 13:20,0.12934884,
    Until: 13:40,0.12934884,
    Until: 14:00,0.12934884,
    Until: 14:20,0.12934884,
    Until: 14:40,0.12934884,
    Until: 15:00,0.12934884,
    Until: 15:20,0.12934884,
    Until: 15:40,0.12934884,
    Until: 16:00,0.12934884,
    Until: 16:20,0.12934884,
    Until: 16:40,0.12934884,
    Until: 17:00,0.12934884,
    Until: 17:20,0.04311628,
    Until: 17:40,0.04311628,
    Until: 18:00,0.04311628,
    Until: 18:20,0.04311628,
    Until: 18:40,0.04311628,
    Until: 19:00,0.04311628,
    Until: 19:20,0.05,
    Until: 19:40,0.05,
    Until: 20:00,0.05,
    Until: 20:20,0.05,
    Until: 20:40,0.05,
    Until: 21:00,0.05,
    Until: 21:20,0.05,
    Until: 21:40,0.05,
    Until: 22:00,0.05,
    Until: 22:20,0.05,
    Until: 22:40,0.05,
    Until: 23:00,0.05,
    Until: 23:20,0.05,
    Until: 23:40,0.05,
    Until: 24:00,0.05,
    For: WinterDesignDay,    !- Field 39
    Until: 24:00,0,          !- Field 40
    For: Sunday Holidays AllOtherDays, !- Field 42
    Until: 6:00,0.05,        !- Field 43
    Until: 18:00,0.04311628, !- Field 45
    Until: 24:00,0.05;       !- Field 47

  Schedule:Compact,
    Lobby_Mid Lighting Schedule,          !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays,           !- Field 2
    Until: 05:00,0.05,
    Until: 05:20,0.1,
    Until: 05:40,0.1,
    Until: 06:00,0.1,
    Until: 06:20,0.08623256,
    Until: 06:40,0.08623256,
    Until: 07:00,0.08623256,
    Until: 07:20,0.25869768,
    Until: 07:40,0.25869768,
    Until: 08:00,0.25869768,
    Until: 08:20,0.77609304,
    Until: 08:40,0.77609304,
    Until: 09:00,0.77609304,
    Until: 09:20,0.77609304,
    Until: 09:40,0.77609304,
    Until: 10:00,0.77609304,
    Until: 10:20,0.77609304,
    Until: 10:40,0.77609304,
    Until: 11:00,0.77609304,
    Until: 11:20,0.77609304,
    Until: 11:40,0.77609304,
    Until: 12:00,0.77609304,
    Until: 12:20,0.77609304,
    Until: 12:40,0.77609304,
    Until: 13:00,0.77609304,
    Until: 13:20,0.77609304,
    Until: 13:40,0.77609304,
    Until: 14:00,0.77609304,
    Until: 14:20,0.77609304,
    Until: 14:40,0.77609304,
    Until: 15:00,0.77609304,
    Until: 15:20,0.77609304,
    Until: 15:40,0.77609304,
    Until: 16:00,0.77609304,
    Until: 16:20,0.77609304,
    Until: 16:40,0.77609304,
    Until: 17:00,0.77609304,
    Until: 17:20,0.4311628,
    Until: 17:40,0.4311628,
    Until: 18:00,0.4311628,
    Until: 18:20,0.25869768,
    Until: 18:40,0.25869768,
    Until: 19:00,0.25869768,
    Until: 19:20,0.25869768,
    Until: 19:40,0.25869768,
    Until: 20:00,0.25869768,
    Until: 20:20,0.17246512,
    Until: 20:40,0.17246512,
    Until: 21:00,0.17246512,
    Until: 21:20,0.17246512,
    Until: 21:40,0.17246512,
    Until: 22:00,0.17246512,
    Until: 22:20,0.08623256,
    Until: 22:40,0.08623256,
    Until: 23:00,0.08623256,
    Until: 23:20,0.04311628,
    Until: 23:40,0.04311628,
    Until: 24:00,0.04311628,
    For: SummerDesignDay,    !- Field 23
    Until: 24:00,1,          !- Field 24
    For: Saturday,           !- Field 26
    Until: 06:00,0.05,
    Until: 06:20,0.08623256,
    Until: 06:40,0.08623256,
    Until: 07:00,0.08623256,
    Until: 07:20,0.08623256,
    Until: 07:40,0.08623256,
    Until: 08:00,0.08623256,
    Until: 08:20,0.25869768,
    Until: 08:40,0.25869768,
    Until: 09:00,0.25869768,
    Until: 09:20,0.25869768,
    Until: 09:40,0.25869768,
    Until: 10:00,0.25869768,
    Until: 10:20,0.25869768,
    Until: 10:40,0.25869768,
    Until: 11:00,0.25869768,
    Until: 11:20,0.25869768,
    Until: 11:40,0.25869768,
    Until: 12:00,0.25869768,
    Until: 12:20,0.12934884,
    Until: 12:40,0.12934884,
    Until: 13:00,0.12934884,
    Until: 13:20,0.12934884,
    Until: 13:40,0.12934884,
    Until: 14:00,0.12934884,
    Until: 14:20,0.12934884,
    Until: 14:40,0.12934884,
    Until: 15:00,0.12934884,
    Until: 15:20,0.12934884,
    Until: 15:40,0.12934884,
    Until: 16:00,0.12934884,
    Until: 16:20,0.12934884,
    Until: 16:40,0.12934884,
    Until: 17:00,0.12934884,
    Until: 17:20,0.04311628,
    Until: 17:40,0.04311628,
    Until: 18:00,0.04311628,
    Until: 18:20,0.04311628,
    Until: 18:40,0.04311628,
    Until: 19:00,0.04311628,
    Until: 19:20,0.05,
    Until: 19:40,0.05,
    Until: 20:00,0.05,
    Until: 20:20,0.05,
    Until: 20:40,0.05,
    Until: 21:00,0.05,
    Until: 21:20,0.05,
    Until: 21:40,0.05,
    Until: 22:00,0.05,
    Until: 22:20,0.05,
    Until: 22:40,0.05,
    Until: 23:00,0.05,
    Until: 23:20,0.05,
    Until: 23:40,0.05,
    Until: 24:00,0.05,
    For: WinterDesignDay,    !- Field 39
    Until: 24:00,0,          !- Field 40
    For: Sunday Holidays AllOtherDays, !- Field 42
    Until: 6:00,0.05,        !- Field 43
    Until: 18:00,0.04311628, !- Field 45
    Until: 24:00,0.05;       !- Field 47

  Schedule:Compact,
    Lobby_Top Lighting Schedule,          !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays,           !- Field 2
    Until: 05:00,0.05,
    Until: 05:20,0.1,
    Until: 05:40,0.1,
    Until: 06:00,0.1,
    Until: 06:20,0.08623256,
    Until: 06:40,0.08623256,
    Until: 07:00,0.08623256,
    Until: 07:20,0.25869768,
    Until: 07:40,0.25869768,
    Until: 08:00,0.25869768,
    Until: 08:20,0.77609304,
    Until: 08:40,0.77609304,
    Until: 09:00,0.77609304,
    Until: 09:20,0.77609304,
    Until: 09:40,0.77609304,
    Until: 10:00,0.77609304,
    Until: 10:20,0.77609304,
    Until: 10:40,0.77609304,
    Until: 11:00,0.77609304,
    Until: 11:20,0.77609304,
    Until: 11:40,0.77609304,
    Until: 12:00,0.77609304,
    Until: 12:20,0.77609304,
    Until: 12:40,0.77609304,
    Until: 13:00,0.77609304,
    Until: 13:20,0.77609304,
    Until: 13:40,0.77609304,
    Until: 14:00,0.77609304,
    Until: 14:20,0.77609304,
    Until: 14:40,0.77609304,
    Until: 15:00,0.77609304,
    Until: 15:20,0.77609304,
    Until: 15:40,0.77609304,
    Until: 16:00,0.77609304,
    Until: 16:20,0.77609304,
    Until: 16:40,0.77609304,
    Until: 17:00,0.77609304,
    Until: 17:20,0.4311628,
    Until: 17:40,0.4311628,
    Until: 18:00,0.4311628,
    Until: 18:20,0.25869768,
    Until: 18:40,0.25869768,
    Until: 19:00,0.25869768,
    Until: 19:20,0.25869768,
    Until: 19:40,0.25869768,
    Until: 20:00,0.25869768,
    Until: 20:20,0.17246512,
    Until: 20:40,0.17246512,
    Until: 21:00,0.17246512,
    Until: 21:20,0.17246512,
    Until: 21:40,0.17246512,
    Until: 22:00,0.17246512,
    Until: 22:20,0.08623256,
    Until: 22:40,0.08623256,
    Until: 23:00,0.08623256,
    Until: 23:20,0.04311628,
    Until: 23:40,0.04311628,
    Until: 24:00,0.04311628,
    For: SummerDesignDay,    !- Field 23
    Until: 24:00,1,          !- Field 24
    For: Saturday,           !- Field 26
    Until: 06:00,0.05,
    Until: 06:20,0.08623256,
    Until: 06:40,0.08623256,
    Until: 07:00,0.08623256,
    Until: 07:20,0.08623256,
    Until: 07:40,0.08623256,
    Until: 08:00,0.08623256,
    Until: 08:20,0.25869768,
    Until: 08:40,0.25869768,
    Until: 09:00,0.25869768,
    Until: 09:20,0.25869768,
    Until: 09:40,0.25869768,
    Until: 10:00,0.25869768,
    Until: 10:20,0.25869768,
    Until: 10:40,0.25869768,
    Until: 11:00,0.25869768,
    Until: 11:20,0.25869768,
    Until: 11:40,0.25869768,
    Until: 12:00,0.25869768,
    Until: 12:20,0.12934884,
    Until: 12:40,0.12934884,
    Until: 13:00,0.12934884,
    Until: 13:20,0.12934884,
    Until: 13:40,0.12934884,
    Until: 14:00,0.12934884,
    Until: 14:20,0.12934884,
    Until: 14:40,0.12934884,
    Until: 15:00,0.12934884,
    Until: 15:20,0.12934884,
    Until: 15:40,0.12934884,
    Until: 16:00,0.12934884,
    Until: 16:20,0.12934884,
    Until: 16:40,0.12934884,
    Until: 17:00,0.12934884,
    Until: 17:20,0.04311628,
    Until: 17:40,0.04311628,
    Until: 18:00,0.04311628,
    Until: 18:20,0.04311628,
    Until: 18:40,0.04311628,
    Until: 19:00,0.04311628,
    Until: 19:20,0.05,
    Until: 19:40,0.05,
    Until: 20:00,0.05,
    Until: 20:20,0.05,
    Until: 20:40,0.05,
    Until: 21:00,0.05,
    Until: 21:20,0.05,
    Until: 21:40,0.05,
    Until: 22:00,0.05,
    Until: 22:20,0.05,
    Until: 22:40,0.05,
    Until: 23:00,0.05,
    Until: 23:20,0.05,
    Until: 23:40,0.05,
    Until: 24:00,0.05,
    For: WinterDesignDay,    !- Field 39
    Until: 24:00,0,          !- Field 40
    For: Sunday Holidays AllOtherDays, !- Field 42
    Until: 6:00,0.05,        !- Field 43
    Until: 18:00,0.04311628, !- Field 45
    Until: 24:00,0.05;       !- Field 47

  Schedule:Compact,
    Lounge_Bot Lighting Schedule,          !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays,           !- Field 2
    Until: 05:00,0.05,
    Until: 05:20,0.1,
    Until: 05:40,0.1,
    Until: 06:00,0.1,
    Until: 06:20,0.08623256,
    Until: 06:40,0.08623256,
    Until: 07:00,0.08623256,
    Until: 07:20,0.25869768,
    Until: 07:40,0.25869768,
    Until: 08:00,0.25869768,
    Until: 08:20,0.77609304,
    Until: 08:40,0.77609304,
    Until: 09:00,0.77609304,
    Until: 09:20,0.77609304,
    Until: 09:40,0.77609304,
    Until: 10:00,0.77609304,
    Until: 10:20,0.77609304,
    Until: 10:40,0.77609304,
    Until: 11:00,0.77609304,
    Until: 11:20,0.77609304,
    Until: 11:40,0.77609304,
    Until: 12:00,0.77609304,
    Until: 12:20,0.77609304,
    Until: 12:40,0.77609304,
    Until: 13:00,0.77609304,
    Until: 13:20,0.77609304,
    Until: 13:40,0.77609304,
    Until: 14:00,0.77609304,
    Until: 14:20,0.77609304,
    Until: 14:40,0.77609304,
    Until: 15:00,0.77609304,
    Until: 15:20,0.77609304,
    Until: 15:40,0.77609304,
    Until: 16:00,0.77609304,
    Until: 16:20,0.77609304,
    Until: 16:40,0.77609304,
    Until: 17:00,0.77609304,
    Until: 17:20,0.4311628,
    Until: 17:40,0.4311628,
    Until: 18:00,0.4311628,
    Until: 18:20,0.25869768,
    Until: 18:40,0.25869768,
    Until: 19:00,0.25869768,
    Until: 19:20,0.25869768,
    Until: 19:40,0.25869768,
    Until: 20:00,0.25869768,
    Until: 20:20,0.17246512,
    Until: 20:40,0.17246512,
    Until: 21:00,0.17246512,
    Until: 21:20,0.17246512,
    Until: 21:40,0.17246512,
    Until: 22:00,0.17246512,
    Until: 22:20,0.08623256,
    Until: 22:40,0.08623256,
    Until: 23:00,0.08623256,
    Until: 23:20,0.04311628,
    Until: 23:40,0.04311628,
    Until: 24:00,0.04311628,
    For: SummerDesignDay,    !- Field 23
    Until: 24:00,1,          !- Field 24
    For: Saturday,           !- Field 26
    Until: 06:00,0.05,
    Until: 06:20,0.08623256,
    Until: 06:40,0.08623256,
    Until: 07:00,0.08623256,
    Until: 07:20,0.08623256,
    Until: 07:40,0.08623256,
    Until: 08:00,0.08623256,
    Until: 08:20,0.25869768,
    Until: 08:40,0.25869768,
    Until: 09:00,0.25869768,
    Until: 09:20,0.25869768,
    Until: 09:40,0.25869768,
    Until: 10:00,0.25869768,
    Until: 10:20,0.25869768,
    Until: 10:40,0.25869768,
    Until: 11:00,0.25869768,
    Until: 11:20,0.25869768,
    Until: 11:40,0.25869768,
    Until: 12:00,0.25869768,
    Until: 12:20,0.12934884,
    Until: 12:40,0.12934884,
    Until: 13:00,0.12934884,
    Until: 13:20,0.12934884,
    Until: 13:40,0.12934884,
    Until: 14:00,0.12934884,
    Until: 14:20,0.12934884,
    Until: 14:40,0.12934884,
    Until: 15:00,0.12934884,
    Until: 15:20,0.12934884,
    Until: 15:40,0.12934884,
    Until: 16:00,0.12934884,
    Until: 16:20,0.12934884,
    Until: 16:40,0.12934884,
    Until: 17:00,0.12934884,
    Until: 17:20,0.04311628,
    Until: 17:40,0.04311628,
    Until: 18:00,0.04311628,
    Until: 18:20,0.04311628,
    Until: 18:40,0.04311628,
    Until: 19:00,0.04311628,
    Until: 19:20,0.05,
    Until: 19:40,0.05,
    Until: 20:00,0.05,
    Until: 20:20,0.05,
    Until: 20:40,0.05,
    Until: 21:00,0.05,
    Until: 21:20,0.05,
    Until: 21:40,0.05,
    Until: 22:00,0.05,
    Until: 22:20,0.05,
    Until: 22:40,0.05,
    Until: 23:00,0.05,
    Until: 23:20,0.05,
    Until: 23:40,0.05,
    Until: 24:00,0.05,
    For: WinterDesignDay,    !- Field 39
    Until: 24:00,0,          !- Field 40
    For: Sunday Holidays AllOtherDays, !- Field 42
    Until: 6:00,0.05,        !- Field 43
    Until: 18:00,0.04311628, !- Field 45
    Until: 24:00,0.05;       !- Field 47

  Schedule:Compact,
    Mechanical_Bot Lighting Schedule,          !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays,           !- Field 2
    Until: 05:00,0.05,
    Until: 05:20,0.1,
    Until: 05:40,0.1,
    Until: 06:00,0.1,
    Until: 06:20,0.08623256,
    Until: 06:40,0.08623256,
    Until: 07:00,0.08623256,
    Until: 07:20,0.25869768,
    Until: 07:40,0.25869768,
    Until: 08:00,0.25869768,
    Until: 08:20,0.77609304,
    Until: 08:40,0.77609304,
    Until: 09:00,0.77609304,
    Until: 09:20,0.77609304,
    Until: 09:40,0.77609304,
    Until: 10:00,0.77609304,
    Until: 10:20,0.77609304,
    Until: 10:40,0.77609304,
    Until: 11:00,0.77609304,
    Until: 11:20,0.77609304,
    Until: 11:40,0.77609304,
    Until: 12:00,0.77609304,
    Until: 12:20,0.77609304,
    Until: 12:40,0.77609304,
    Until: 13:00,0.77609304,
    Until: 13:20,0.77609304,
    Until: 13:40,0.77609304,
    Until: 14:00,0.77609304,
    Until: 14:20,0.77609304,
    Until: 14:40,0.77609304,
    Until: 15:00,0.77609304,
    Until: 15:20,0.77609304,
    Until: 15:40,0.77609304,
    Until: 16:00,0.77609304,
    Until: 16:20,0.77609304,
    Until: 16:40,0.77609304,
    Until: 17:00,0.77609304,
    Until: 17:20,0.4311628,
    Until: 17:40,0.4311628,
    Until: 18:00,0.4311628,
    Until: 18:20,0.25869768,
    Until: 18:40,0.25869768,
    Until: 19:00,0.25869768,
    Until: 19:20,0.25869768,
    Until: 19:40,0.25869768,
    Until: 20:00,0.25869768,
    Until: 20:20,0.17246512,
    Until: 20:40,0.17246512,
    Until: 21:00,0.17246512,
    Until: 21:20,0.17246512,
    Until: 21:40,0.17246512,
    Until: 22:00,0.17246512,
    Until: 22:20,0.08623256,
    Until: 22:40,0.08623256,
    Until: 23:00,0.08623256,
    Until: 23:20,0.04311628,
    Until: 23:40,0.04311628,
    Until: 24:00,0.04311628,
    For: SummerDesignDay,    !- Field 23
    Until: 24:00,1,          !- Field 24
    For: Saturday,           !- Field 26
    Until: 06:00,0.05,
    Until: 06:20,0.08623256,
    Until: 06:40,0.08623256,
    Until: 07:00,0.08623256,
    Until: 07:20,0.08623256,
    Until: 07:40,0.08623256,
    Until: 08:00,0.08623256,
    Until: 08:20,0.25869768,
    Until: 08:40,0.25869768,
    Until: 09:00,0.25869768,
    Until: 09:20,0.25869768,
    Until: 09:40,0.25869768,
    Until: 10:00,0.25869768,
    Until: 10:20,0.25869768,
    Until: 10:40,0.25869768,
    Until: 11:00,0.25869768,
    Until: 11:20,0.25869768,
    Until: 11:40,0.25869768,
    Until: 12:00,0.25869768,
    Until: 12:20,0.12934884,
    Until: 12:40,0.12934884,
    Until: 13:00,0.12934884,
    Until: 13:20,0.12934884,
    Until: 13:40,0.12934884,
    Until: 14:00,0.12934884,
    Until: 14:20,0.12934884,
    Until: 14:40,0.12934884,
    Until: 15:00,0.12934884,
    Until: 15:20,0.12934884,
    Until: 15:40,0.12934884,
    Until: 16:00,0.12934884,
    Until: 16:20,0.12934884,
    Until: 16:40,0.12934884,
    Until: 17:00,0.12934884,
    Until: 17:20,0.04311628,
    Until: 17:40,0.04311628,
    Until: 18:00,0.04311628,
    Until: 18:20,0.04311628,
    Until: 18:40,0.04311628,
    Until: 19:00,0.04311628,
    Until: 19:20,0.05,
    Until: 19:40,0.05,
    Until: 20:00,0.05,
    Until: 20:20,0.05,
    Until: 20:40,0.05,
    Until: 21:00,0.05,
    Until: 21:20,0.05,
    Until: 21:40,0.05,
    Until: 22:00,0.05,
    Until: 22:20,0.05,
    Until: 22:40,0.05,
    Until: 23:00,0.05,
    Until: 23:20,0.05,
    Until: 23:40,0.05,
    Until: 24:00,0.05,
    For: WinterDesignDay,    !- Field 39
    Until: 24:00,0,          !- Field 40
    For: Sunday Holidays AllOtherDays, !- Field 42
    Until: 6:00,0.05,        !- Field 43
    Until: 18:00,0.04311628, !- Field 45
    Until: 24:00,0.05;       !- Field 47

  Schedule:Compact,
    Mechanical_Mid Lighting Schedule,          !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays,           !- Field 2
    Until: 05:00,0.05,
    Until: 05:20,0.1,
    Until: 05:40,0.1,
    Until: 06:00,0.1,
    Until: 06:20,0.08623256,
    Until: 06:40,0.08623256,
    Until: 07:00,0.08623256,
    Until: 07:20,0.25869768,
    Until: 07:40,0.25869768,
    Until: 08:00,0.25869768,
    Until: 08:20,0.77609304,
    Until: 08:40,0.77609304,
    Until: 09:00,0.77609304,
    Until: 09:20,0.77609304,
    Until: 09:40,0.77609304,
    Until: 10:00,0.77609304,
    Until: 10:20,0.77609304,
    Until: 10:40,0.77609304,
    Until: 11:00,0.77609304,
    Until: 11:20,0.77609304,
    Until: 11:40,0.77609304,
    Until: 12:00,0.77609304,
    Until: 12:20,0.77609304,
    Until: 12:40,0.77609304,
    Until: 13:00,0.77609304,
    Until: 13:20,0.77609304,
    Until: 13:40,0.77609304,
    Until: 14:00,0.77609304,
    Until: 14:20,0.77609304,
    Until: 14:40,0.77609304,
    Until: 15:00,0.77609304,
    Until: 15:20,0.77609304,
    Until: 15:40,0.77609304,
    Until: 16:00,0.77609304,
    Until: 16:20,0.77609304,
    Until: 16:40,0.77609304,
    Until: 17:00,0.77609304,
    Until: 17:20,0.4311628,
    Until: 17:40,0.4311628,
    Until: 18:00,0.4311628,
    Until: 18:20,0.25869768,
    Until: 18:40,0.25869768,
    Until: 19:00,0.25869768,
    Until: 19:20,0.25869768,
    Until: 19:40,0.25869768,
    Until: 20:00,0.25869768,
    Until: 20:20,0.17246512,
    Until: 20:40,0.17246512,
    Until: 21:00,0.17246512,
    Until: 21:20,0.17246512,
    Until: 21:40,0.17246512,
    Until: 22:00,0.17246512,
    Until: 22:20,0.08623256,
    Until: 22:40,0.08623256,
    Until: 23:00,0.08623256,
    Until: 23:20,0.04311628,
    Until: 23:40,0.04311628,
    Until: 24:00,0.04311628,
    For: SummerDesignDay,    !- Field 23
    Until: 24:00,1,          !- Field 24
    For: Saturday,           !- Field 26
    Until: 06:00,0.05,
    Until: 06:20,0.08623256,
    Until: 06:40,0.08623256,
    Until: 07:00,0.08623256,
    Until: 07:20,0.08623256,
    Until: 07:40,0.08623256,
    Until: 08:00,0.08623256,
    Until: 08:20,0.25869768,
    Until: 08:40,0.25869768,
    Until: 09:00,0.25869768,
    Until: 09:20,0.25869768,
    Until: 09:40,0.25869768,
    Until: 10:00,0.25869768,
    Until: 10:20,0.25869768,
    Until: 10:40,0.25869768,
    Until: 11:00,0.25869768,
    Until: 11:20,0.25869768,
    Until: 11:40,0.25869768,
    Until: 12:00,0.25869768,
    Until: 12:20,0.12934884,
    Until: 12:40,0.12934884,
    Until: 13:00,0.12934884,
    Until: 13:20,0.12934884,
    Until: 13:40,0.12934884,
    Until: 14:00,0.12934884,
    Until: 14:20,0.12934884,
    Until: 14:40,0.12934884,
    Until: 15:00,0.12934884,
    Until: 15:20,0.12934884,
    Until: 15:40,0.12934884,
    Until: 16:00,0.12934884,
    Until: 16:20,0.12934884,
    Until: 16:40,0.12934884,
    Until: 17:00,0.12934884,
    Until: 17:20,0.04311628,
    Until: 17:40,0.04311628,
    Until: 18:00,0.04311628,
    Until: 18:20,0.04311628,
    Until: 18:40,0.04311628,
    Until: 19:00,0.04311628,
    Until: 19:20,0.05,
    Until: 19:40,0.05,
    Until: 20:00,0.05,
    Until: 20:20,0.05,
    Until: 20:40,0.05,
    Until: 21:00,0.05,
    Until: 21:20,0.05,
    Until: 21:40,0.05,
    Until: 22:00,0.05,
    Until: 22:20,0.05,
    Until: 22:40,0.05,
    Until: 23:00,0.05,
    Until: 23:20,0.05,
    Until: 23:40,0.05,
    Until: 24:00,0.05,
    For: WinterDesignDay,    !- Field 39
    Until: 24:00,0,          !- Field 40
    For: Sunday Holidays AllOtherDays, !- Field 42
    Until: 6:00,0.05,        !- Field 43
    Until: 18:00,0.04311628, !- Field 45
    Until: 24:00,0.05;       !- Field 47

  Schedule:Compact,
    Mechanical_Top Lighting Schedule,          !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays,           !- Field 2
    Until: 05:00,0.05,
    Until: 05:20,0.1,
    Until: 05:40,0.1,
    Until: 06:00,0.1,
    Until: 06:20,0.08623256,
    Until: 06:40,0.08623256,
    Until: 07:00,0.08623256,
    Until: 07:20,0.25869768,
    Until: 07:40,0.25869768,
    Until: 08:00,0.25869768,
    Until: 08:20,0.77609304,
    Until: 08:40,0.77609304,
    Until: 09:00,0.77609304,
    Until: 09:20,0.77609304,
    Until: 09:40,0.77609304,
    Until: 10:00,0.77609304,
    Until: 10:20,0.77609304,
    Until: 10:40,0.77609304,
    Until: 11:00,0.77609304,
    Until: 11:20,0.77609304,
    Until: 11:40,0.77609304,
    Until: 12:00,0.77609304,
    Until: 12:20,0.77609304,
    Until: 12:40,0.77609304,
    Until: 13:00,0.77609304,
    Until: 13:20,0.77609304,
    Until: 13:40,0.77609304,
    Until: 14:00,0.77609304,
    Until: 14:20,0.77609304,
    Until: 14:40,0.77609304,
    Until: 15:00,0.77609304,
    Until: 15:20,0.77609304,
    Until: 15:40,0.77609304,
    Until: 16:00,0.77609304,
    Until: 16:20,0.77609304,
    Until: 16:40,0.77609304,
    Until: 17:00,0.77609304,
    Until: 17:20,0.4311628,
    Until: 17:40,0.4311628,
    Until: 18:00,0.4311628,
    Until: 18:20,0.25869768,
    Until: 18:40,0.25869768,
    Until: 19:00,0.25869768,
    Until: 19:20,0.25869768,
    Until: 19:40,0.25869768,
    Until: 20:00,0.25869768,
    Until: 20:20,0.17246512,
    Until: 20:40,0.17246512,
    Until: 21:00,0.17246512,
    Until: 21:20,0.17246512,
    Until: 21:40,0.17246512,
    Until: 22:00,0.17246512,
    Until: 22:20,0.08623256,
    Until: 22:40,0.08623256,
    Until: 23:00,0.08623256,
    Until: 23:20,0.04311628,
    Until: 23:40,0.04311628,
    Until: 24:00,0.04311628,
    For: SummerDesignDay,    !- Field 23
    Until: 24:00,1,          !- Field 24
    For: Saturday,           !- Field 26
    Until: 06:00,0.05,
    Until: 06:20,0.08623256,
    Until: 06:40,0.08623256,
    Until: 07:00,0.08623256,
    Until: 07:20,0.08623256,
    Until: 07:40,0.08623256,
    Until: 08:00,0.08623256,
    Until: 08:20,0.25869768,
    Until: 08:40,0.25869768,
    Until: 09:00,0.25869768,
    Until: 09:20,0.25869768,
    Until: 09:40,0.25869768,
    Until: 10:00,0.25869768,
    Until: 10:20,0.25869768,
    Until: 10:40,0.25869768,
    Until: 11:00,0.25869768,
    Until: 11:20,0.25869768,
    Until: 11:40,0.25869768,
    Until: 12:00,0.25869768,
    Until: 12:20,0.12934884,
    Until: 12:40,0.12934884,
    Until: 13:00,0.12934884,
    Until: 13:20,0.12934884,
    Until: 13:40,0.12934884,
    Until: 14:00,0.12934884,
    Until: 14:20,0.12934884,
    Until: 14:40,0.12934884,
    Until: 15:00,0.12934884,
    Until: 15:20,0.12934884,
    Until: 15:40,0.12934884,
    Until: 16:00,0.12934884,
    Until: 16:20,0.12934884,
    Until: 16:40,0.12934884,
    Until: 17:00,0.12934884,
    Until: 17:20,0.04311628,
    Until: 17:40,0.04311628,
    Until: 18:00,0.04311628,
    Until: 18:20,0.04311628,
    Until: 18:40,0.04311628,
    Until: 19:00,0.04311628,
    Until: 19:20,0.05,
    Until: 19:40,0.05,
    Until: 20:00,0.05,
    Until: 20:20,0.05,
    Until: 20:40,0.05,
    Until: 21:00,0.05,
    Until: 21:20,0.05,
    Until: 21:40,0.05,
    Until: 22:00,0.05,
    Until: 22:20,0.05,
    Until: 22:40,0.05,
    Until: 23:00,0.05,
    Until: 23:20,0.05,
    Until: 23:40,0.05,
    Until: 24:00,0.05,
    For: WinterDesignDay,    !- Field 39
    Until: 24:00,0,          !- Field 40
    For: Sunday Holidays AllOtherDays, !- Field 42
    Until: 6:00,0.05,        !- Field 43
    Until: 18:00,0.04311628, !- Field 45
    Until: 24:00,0.05;       !- Field 47

  Schedule:Compact,
    OpenOffice_Bot_1 Lighting Schedule,          !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays,           !- Field 2
    Until: 05:00,0.05,
    Until: 05:20,0.1,
    Until: 05:40,0.1,
    Until: 06:00,0.1,
    Until: 06:20,0.08623256,
    Until: 06:40,0.08623256,
    Until: 07:00,0.08623256,
    Until: 07:20,0.25869768,
    Until: 07:40,0.25869768,
    Until: 08:00,0.25869768,
    Until: 08:20,0.77609304,
    Until: 08:40,0.77609304,
    Until: 09:00,0.77609304,
    Until: 09:20,0.77609304,
    Until: 09:40,0.77609304,
    Until: 10:00,0.77609304,
    Until: 10:20,0.77609304,
    Until: 10:40,0.77609304,
    Until: 11:00,0.77609304,
    Until: 11:20,0.77609304,
    Until: 11:40,0.77609304,
    Until: 12:00,0.77609304,
    Until: 12:20,0.77609304,
    Until: 12:40,0.77609304,
    Until: 13:00,0.77609304,
    Until: 13:20,0.77609304,
    Until: 13:40,0.77609304,
    Until: 14:00,0.77609304,
    Until: 14:20,0.77609304,
    Until: 14:40,0.77609304,
    Until: 15:00,0.77609304,
    Until: 15:20,0.77609304,
    Until: 15:40,0.77609304,
    Until: 16:00,0.77609304,
    Until: 16:20,0.77609304,
    Until: 16:40,0.77609304,
    Until: 17:00,0.77609304,
    Until: 17:20,0.4311628,
    Until: 17:40,0.4311628,
    Until: 18:00,0.4311628,
    Until: 18:20,0.25869768,
    Until: 18:40,0.25869768,
    Until: 19:00,0.25869768,
    Until: 19:20,0.25869768,
    Until: 19:40,0.25869768,
    Until: 20:00,0.25869768,
    Until: 20:20,0.17246512,
    Until: 20:40,0.17246512,
    Until: 21:00,0.17246512,
    Until: 21:20,0.17246512,
    Until: 21:40,0.17246512,
    Until: 22:00,0.17246512,
    Until: 22:20,0.08623256,
    Until: 22:40,0.08623256,
    Until: 23:00,0.08623256,
    Until: 23:20,0.04311628,
    Until: 23:40,0.04311628,
    Until: 24:00,0.04311628,
    For: SummerDesignDay,    !- Field 23
    Until: 24:00,1,          !- Field 24
    For: Saturday,           !- Field 26
    Until: 06:00,0.05,
    Until: 06:20,0.08623256,
    Until: 06:40,0.08623256,
    Until: 07:00,0.08623256,
    Until: 07:20,0.08623256,
    Until: 07:40,0.08623256,
    Until: 08:00,0.08623256,
    Until: 08:20,0.25869768,
    Until: 08:40,0.25869768,
    Until: 09:00,0.25869768,
    Until: 09:20,0.25869768,
    Until: 09:40,0.25869768,
    Until: 10:00,0.25869768,
    Until: 10:20,0.25869768,
    Until: 10:40,0.25869768,
    Until: 11:00,0.25869768,
    Until: 11:20,0.25869768,
    Until: 11:40,0.25869768,
    Until: 12:00,0.25869768,
    Until: 12:20,0.12934884,
    Until: 12:40,0.12934884,
    Until: 13:00,0.12934884,
    Until: 13:20,0.12934884,
    Until: 13:40,0.12934884,
    Until: 14:00,0.12934884,
    Until: 14:20,0.12934884,
    Until: 14:40,0.12934884,
    Until: 15:00,0.12934884,
    Until: 15:20,0.12934884,
    Until: 15:40,0.12934884,
    Until: 16:00,0.12934884,
    Until: 16:20,0.12934884,
    Until: 16:40,0.12934884,
    Until: 17:00,0.12934884,
    Until: 17:20,0.04311628,
    Until: 17:40,0.04311628,
    Until: 18:00,0.04311628,
    Until: 18:20,0.04311628,
    Until: 18:40,0.04311628,
    Until: 19:00,0.04311628,
    Until: 19:20,0.05,
    Until: 19:40,0.05,
    Until: 20:00,0.05,
    Until: 20:20,0.05,
    Until: 20:40,0.05,
    Until: 21:00,0.05,
    Until: 21:20,0.05,
    Until: 21:40,0.05,
    Until: 22:00,0.05,
    Until: 22:20,0.05,
    Until: 22:40,0.05,
    Until: 23:00,0.05,
    Until: 23:20,0.05,
    Until: 23:40,0.05,
    Until: 24:00,0.05,
    For: WinterDesignDay,    !- Field 39
    Until: 24:00,0,          !- Field 40
    For: Sunday Holidays AllOtherDays, !- Field 42
    Until: 6:00,0.05,        !- Field 43
    Until: 18:00,0.04311628, !- Field 45
    Until: 24:00,0.05;       !- Field 47

  Schedule:Compact,
    OpenOffice_Bot_2 Lighting Schedule,          !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays,           !- Field 2
    Until: 05:00,0.05,
    Until: 05:20,0.1,
    Until: 05:40,0.1,
    Until: 06:00,0.1,
    Until: 06:20,0.08623256,
    Until: 06:40,0.08623256,
    Until: 07:00,0.08623256,
    Until: 07:20,0.25869768,
    Until: 07:40,0.25869768,
    Until: 08:00,0.25869768,
    Until: 08:20,0.77609304,
    Until: 08:40,0.77609304,
    Until: 09:00,0.77609304,
    Until: 09:20,0.77609304,
    Until: 09:40,0.77609304,
    Until: 10:00,0.77609304,
    Until: 10:20,0.77609304,
    Until: 10:40,0.77609304,
    Until: 11:00,0.77609304,
    Until: 11:20,0.77609304,
    Until: 11:40,0.77609304,
    Until: 12:00,0.77609304,
    Until: 12:20,0.77609304,
    Until: 12:40,0.77609304,
    Until: 13:00,0.77609304,
    Until: 13:20,0.77609304,
    Until: 13:40,0.77609304,
    Until: 14:00,0.77609304,
    Until: 14:20,0.77609304,
    Until: 14:40,0.77609304,
    Until: 15:00,0.77609304,
    Until: 15:20,0.77609304,
    Until: 15:40,0.77609304,
    Until: 16:00,0.77609304,
    Until: 16:20,0.77609304,
    Until: 16:40,0.77609304,
    Until: 17:00,0.77609304,
    Until: 17:20,0.4311628,
    Until: 17:40,0.4311628,
    Until: 18:00,0.4311628,
    Until: 18:20,0.25869768,
    Until: 18:40,0.25869768,
    Until: 19:00,0.25869768,
    Until: 19:20,0.25869768,
    Until: 19:40,0.25869768,
    Until: 20:00,0.25869768,
    Until: 20:20,0.17246512,
    Until: 20:40,0.17246512,
    Until: 21:00,0.17246512,
    Until: 21:20,0.17246512,
    Until: 21:40,0.17246512,
    Until: 22:00,0.17246512,
    Until: 22:20,0.08623256,
    Until: 22:40,0.08623256,
    Until: 23:00,0.08623256,
    Until: 23:20,0.04311628,
    Until: 23:40,0.04311628,
    Until: 24:00,0.04311628,
    For: SummerDesignDay,    !- Field 23
    Until: 24:00,1,          !- Field 24
    For: Saturday,           !- Field 26
    Until: 06:00,0.05,
    Until: 06:20,0.08623256,
    Until: 06:40,0.08623256,
    Until: 07:00,0.08623256,
    Until: 07:20,0.08623256,
    Until: 07:40,0.08623256,
    Until: 08:00,0.08623256,
    Until: 08:20,0.25869768,
    Until: 08:40,0.25869768,
    Until: 09:00,0.25869768,
    Until: 09:20,0.25869768,
    Until: 09:40,0.25869768,
    Until: 10:00,0.25869768,
    Until: 10:20,0.25869768,
    Until: 10:40,0.25869768,
    Until: 11:00,0.25869768,
    Until: 11:20,0.25869768,
    Until: 11:40,0.25869768,
    Until: 12:00,0.25869768,
    Until: 12:20,0.12934884,
    Until: 12:40,0.12934884,
    Until: 13:00,0.12934884,
    Until: 13:20,0.12934884,
    Until: 13:40,0.12934884,
    Until: 14:00,0.12934884,
    Until: 14:20,0.12934884,
    Until: 14:40,0.12934884,
    Until: 15:00,0.12934884,
    Until: 15:20,0.12934884,
    Until: 15:40,0.12934884,
    Until: 16:00,0.12934884,
    Until: 16:20,0.12934884,
    Until: 16:40,0.12934884,
    Until: 17:00,0.12934884,
    Until: 17:20,0.04311628,
    Until: 17:40,0.04311628,
    Until: 18:00,0.04311628,
    Until: 18:20,0.04311628,
    Until: 18:40,0.04311628,
    Until: 19:00,0.04311628,
    Until: 19:20,0.05,
    Until: 19:40,0.05,
    Until: 20:00,0.05,
    Until: 20:20,0.05,
    Until: 20:40,0.05,
    Until: 21:00,0.05,
    Until: 21:20,0.05,
    Until: 21:40,0.05,
    Until: 22:00,0.05,
    Until: 22:20,0.05,
    Until: 22:40,0.05,
    Until: 23:00,0.05,
    Until: 23:20,0.05,
    Until: 23:40,0.05,
    Until: 24:00,0.05,
    For: WinterDesignDay,    !- Field 39
    Until: 24:00,0,          !- Field 40
    For: Sunday Holidays AllOtherDays, !- Field 42
    Until: 6:00,0.05,        !- Field 43
    Until: 18:00,0.04311628, !- Field 45
    Until: 24:00,0.05;       !- Field 47

  Schedule:Compact,
    OpenOffice_Bot_3 Lighting Schedule,          !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays,           !- Field 2
    Until: 05:00,0.05,
    Until: 05:20,0.1,
    Until: 05:40,0.1,
    Until: 06:00,0.1,
    Until: 06:20,0.08623256,
    Until: 06:40,0.08623256,
    Until: 07:00,0.08623256,
    Until: 07:20,0.25869768,
    Until: 07:40,0.25869768,
    Until: 08:00,0.25869768,
    Until: 08:20,0.77609304,
    Until: 08:40,0.77609304,
    Until: 09:00,0.77609304,
    Until: 09:20,0.77609304,
    Until: 09:40,0.77609304,
    Until: 10:00,0.77609304,
    Until: 10:20,0.77609304,
    Until: 10:40,0.77609304,
    Until: 11:00,0.77609304,
    Until: 11:20,0.77609304,
    Until: 11:40,0.77609304,
    Until: 12:00,0.77609304,
    Until: 12:20,0.77609304,
    Until: 12:40,0.77609304,
    Until: 13:00,0.77609304,
    Until: 13:20,0.77609304,
    Until: 13:40,0.77609304,
    Until: 14:00,0.77609304,
    Until: 14:20,0.77609304,
    Until: 14:40,0.77609304,
    Until: 15:00,0.77609304,
    Until: 15:20,0.77609304,
    Until: 15:40,0.77609304,
    Until: 16:00,0.77609304,
    Until: 16:20,0.77609304,
    Until: 16:40,0.77609304,
    Until: 17:00,0.77609304,
    Until: 17:20,0.4311628,
    Until: 17:40,0.4311628,
    Until: 18:00,0.4311628,
    Until: 18:20,0.25869768,
    Until: 18:40,0.25869768,
    Until: 19:00,0.25869768,
    Until: 19:20,0.25869768,
    Until: 19:40,0.25869768,
    Until: 20:00,0.25869768,
    Until: 20:20,0.17246512,
    Until: 20:40,0.17246512,
    Until: 21:00,0.17246512,
    Until: 21:20,0.17246512,
    Until: 21:40,0.17246512,
    Until: 22:00,0.17246512,
    Until: 22:20,0.08623256,
    Until: 22:40,0.08623256,
    Until: 23:00,0.08623256,
    Until: 23:20,0.04311628,
    Until: 23:40,0.04311628,
    Until: 24:00,0.04311628,
    For: SummerDesignDay,    !- Field 23
    Until: 24:00,1,          !- Field 24
    For: Saturday,           !- Field 26
    Until: 06:00,0.05,
    Until: 06:20,0.08623256,
    Until: 06:40,0.08623256,
    Until: 07:00,0.08623256,
    Until: 07:20,0.08623256,
    Until: 07:40,0.08623256,
    Until: 08:00,0.08623256,
    Until: 08:20,0.25869768,
    Until: 08:40,0.25869768,
    Until: 09:00,0.25869768,
    Until: 09:20,0.25869768,
    Until: 09:40,0.25869768,
    Until: 10:00,0.25869768,
    Until: 10:20,0.25869768,
    Until: 10:40,0.25869768,
    Until: 11:00,0.25869768,
    Until: 11:20,0.25869768,
    Until: 11:40,0.25869768,
    Until: 12:00,0.25869768,
    Until: 12:20,0.12934884,
    Until: 12:40,0.12934884,
    Until: 13:00,0.12934884,
    Until: 13:20,0.12934884,
    Until: 13:40,0.12934884,
    Until: 14:00,0.12934884,
    Until: 14:20,0.12934884,
    Until: 14:40,0.12934884,
    Until: 15:00,0.12934884,
    Until: 15:20,0.12934884,
    Until: 15:40,0.12934884,
    Until: 16:00,0.12934884,
    Until: 16:20,0.12934884,
    Until: 16:40,0.12934884,
    Until: 17:00,0.12934884,
    Until: 17:20,0.04311628,
    Until: 17:40,0.04311628,
    Until: 18:00,0.04311628,
    Until: 18:20,0.04311628,
    Until: 18:40,0.04311628,
    Until: 19:00,0.04311628,
    Until: 19:20,0.05,
    Until: 19:40,0.05,
    Until: 20:00,0.05,
    Until: 20:20,0.05,
    Until: 20:40,0.05,
    Until: 21:00,0.05,
    Until: 21:20,0.05,
    Until: 21:40,0.05,
    Until: 22:00,0.05,
    Until: 22:20,0.05,
    Until: 22:40,0.05,
    Until: 23:00,0.05,
    Until: 23:20,0.05,
    Until: 23:40,0.05,
    Until: 24:00,0.05,
    For: WinterDesignDay,    !- Field 39
    Until: 24:00,0,          !- Field 40
    For: Sunday Holidays AllOtherDays, !- Field 42
    Until: 6:00,0.05,        !- Field 43
    Until: 18:00,0.04311628, !- Field 45
    Until: 24:00,0.05;       !- Field 47

  Schedule:Compact,
    OpenOffice_Mid_1 Lighting Schedule,          !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays,           !- Field 2
    Until: 05:00,0.05,
    Until: 05:20,0.1,
    Until: 05:40,0.1,
    Until: 06:00,0.1,
    Until: 06:20,0.08623256,
    Until: 06:40,0.08623256,
    Until: 07:00,0.08623256,
    Until: 07:20,0.25869768,
    Until: 07:40,0.25869768,
    Until: 08:00,0.25869768,
    Until: 08:20,0.77609304,
    Until: 08:40,0.77609304,
    Until: 09:00,0.77609304,
    Until: 09:20,0.77609304,
    Until: 09:40,0.77609304,
    Until: 10:00,0.77609304,
    Until: 10:20,0.77609304,
    Until: 10:40,0.77609304,
    Until: 11:00,0.77609304,
    Until: 11:20,0.77609304,
    Until: 11:40,0.77609304,
    Until: 12:00,0.77609304,
    Until: 12:20,0.77609304,
    Until: 12:40,0.77609304,
    Until: 13:00,0.77609304,
    Until: 13:20,0.77609304,
    Until: 13:40,0.77609304,
    Until: 14:00,0.77609304,
    Until: 14:20,0.77609304,
    Until: 14:40,0.77609304,
    Until: 15:00,0.77609304,
    Until: 15:20,0.77609304,
    Until: 15:40,0.77609304,
    Until: 16:00,0.77609304,
    Until: 16:20,0.77609304,
    Until: 16:40,0.77609304,
    Until: 17:00,0.77609304,
    Until: 17:20,0.4311628,
    Until: 17:40,0.4311628,
    Until: 18:00,0.4311628,
    Until: 18:20,0.25869768,
    Until: 18:40,0.25869768,
    Until: 19:00,0.25869768,
    Until: 19:20,0.25869768,
    Until: 19:40,0.25869768,
    Until: 20:00,0.25869768,
    Until: 20:20,0.17246512,
    Until: 20:40,0.17246512,
    Until: 21:00,0.17246512,
    Until: 21:20,0.17246512,
    Until: 21:40,0.17246512,
    Until: 22:00,0.17246512,
    Until: 22:20,0.08623256,
    Until: 22:40,0.08623256,
    Until: 23:00,0.08623256,
    Until: 23:20,0.04311628,
    Until: 23:40,0.04311628,
    Until: 24:00,0.04311628,
    For: SummerDesignDay,    !- Field 23
    Until: 24:00,1,          !- Field 24
    For: Saturday,           !- Field 26
    Until: 06:00,0.05,
    Until: 06:20,0.08623256,
    Until: 06:40,0.08623256,
    Until: 07:00,0.08623256,
    Until: 07:20,0.08623256,
    Until: 07:40,0.08623256,
    Until: 08:00,0.08623256,
    Until: 08:20,0.25869768,
    Until: 08:40,0.25869768,
    Until: 09:00,0.25869768,
    Until: 09:20,0.25869768,
    Until: 09:40,0.25869768,
    Until: 10:00,0.25869768,
    Until: 10:20,0.25869768,
    Until: 10:40,0.25869768,
    Until: 11:00,0.25869768,
    Until: 11:20,0.25869768,
    Until: 11:40,0.25869768,
    Until: 12:00,0.25869768,
    Until: 12:20,0.12934884,
    Until: 12:40,0.12934884,
    Until: 13:00,0.12934884,
    Until: 13:20,0.12934884,
    Until: 13:40,0.12934884,
    Until: 14:00,0.12934884,
    Until: 14:20,0.12934884,
    Until: 14:40,0.12934884,
    Until: 15:00,0.12934884,
    Until: 15:20,0.12934884,
    Until: 15:40,0.12934884,
    Until: 16:00,0.12934884,
    Until: 16:20,0.12934884,
    Until: 16:40,0.12934884,
    Until: 17:00,0.12934884,
    Until: 17:20,0.04311628,
    Until: 17:40,0.04311628,
    Until: 18:00,0.04311628,
    Until: 18:20,0.04311628,
    Until: 18:40,0.04311628,
    Until: 19:00,0.04311628,
    Until: 19:20,0.05,
    Until: 19:40,0.05,
    Until: 20:00,0.05,
    Until: 20:20,0.05,
    Until: 20:40,0.05,
    Until: 21:00,0.05,
    Until: 21:20,0.05,
    Until: 21:40,0.05,
    Until: 22:00,0.05,
    Until: 22:20,0.05,
    Until: 22:40,0.05,
    Until: 23:00,0.05,
    Until: 23:20,0.05,
    Until: 23:40,0.05,
    Until: 24:00,0.05,
    For: WinterDesignDay,    !- Field 39
    Until: 24:00,0,          !- Field 40
    For: Sunday Holidays AllOtherDays, !- Field 42
    Until: 6:00,0.05,        !- Field 43
    Until: 18:00,0.04311628, !- Field 45
    Until: 24:00,0.05;       !- Field 47

  Schedule:Compact,
    OpenOffice_Mid_2 Lighting Schedule,          !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays,           !- Field 2
    Until: 05:00,0.05,
    Until: 05:20,0.1,
    Until: 05:40,0.1,
    Until: 06:00,0.1,
    Until: 06:20,0.08623256,
    Until: 06:40,0.08623256,
    Until: 07:00,0.08623256,
    Until: 07:20,0.25869768,
    Until: 07:40,0.25869768,
    Until: 08:00,0.25869768,
    Until: 08:20,0.77609304,
    Until: 08:40,0.77609304,
    Until: 09:00,0.77609304,
    Until: 09:20,0.77609304,
    Until: 09:40,0.77609304,
    Until: 10:00,0.77609304,
    Until: 10:20,0.77609304,
    Until: 10:40,0.77609304,
    Until: 11:00,0.77609304,
    Until: 11:20,0.77609304,
    Until: 11:40,0.77609304,
    Until: 12:00,0.77609304,
    Until: 12:20,0.77609304,
    Until: 12:40,0.77609304,
    Until: 13:00,0.77609304,
    Until: 13:20,0.77609304,
    Until: 13:40,0.77609304,
    Until: 14:00,0.77609304,
    Until: 14:20,0.77609304,
    Until: 14:40,0.77609304,
    Until: 15:00,0.77609304,
    Until: 15:20,0.77609304,
    Until: 15:40,0.77609304,
    Until: 16:00,0.77609304,
    Until: 16:20,0.77609304,
    Until: 16:40,0.77609304,
    Until: 17:00,0.77609304,
    Until: 17:20,0.4311628,
    Until: 17:40,0.4311628,
    Until: 18:00,0.4311628,
    Until: 18:20,0.25869768,
    Until: 18:40,0.25869768,
    Until: 19:00,0.25869768,
    Until: 19:20,0.25869768,
    Until: 19:40,0.25869768,
    Until: 20:00,0.25869768,
    Until: 20:20,0.17246512,
    Until: 20:40,0.17246512,
    Until: 21:00,0.17246512,
    Until: 21:20,0.17246512,
    Until: 21:40,0.17246512,
    Until: 22:00,0.17246512,
    Until: 22:20,0.08623256,
    Until: 22:40,0.08623256,
    Until: 23:00,0.08623256,
    Until: 23:20,0.04311628,
    Until: 23:40,0.04311628,
    Until: 24:00,0.04311628,
    For: SummerDesignDay,    !- Field 23
    Until: 24:00,1,          !- Field 24
    For: Saturday,           !- Field 26
    Until: 06:00,0.05,
    Until: 06:20,0.08623256,
    Until: 06:40,0.08623256,
    Until: 07:00,0.08623256,
    Until: 07:20,0.08623256,
    Until: 07:40,0.08623256,
    Until: 08:00,0.08623256,
    Until: 08:20,0.25869768,
    Until: 08:40,0.25869768,
    Until: 09:00,0.25869768,
    Until: 09:20,0.25869768,
    Until: 09:40,0.25869768,
    Until: 10:00,0.25869768,
    Until: 10:20,0.25869768,
    Until: 10:40,0.25869768,
    Until: 11:00,0.25869768,
    Until: 11:20,0.25869768,
    Until: 11:40,0.25869768,
    Until: 12:00,0.25869768,
    Until: 12:20,0.12934884,
    Until: 12:40,0.12934884,
    Until: 13:00,0.12934884,
    Until: 13:20,0.12934884,
    Until: 13:40,0.12934884,
    Until: 14:00,0.12934884,
    Until: 14:20,0.12934884,
    Until: 14:40,0.12934884,
    Until: 15:00,0.12934884,
    Until: 15:20,0.12934884,
    Until: 15:40,0.12934884,
    Until: 16:00,0.12934884,
    Until: 16:20,0.12934884,
    Until: 16:40,0.12934884,
    Until: 17:00,0.12934884,
    Until: 17:20,0.04311628,
    Until: 17:40,0.04311628,
    Until: 18:00,0.04311628,
    Until: 18:20,0.04311628,
    Until: 18:40,0.04311628,
    Until: 19:00,0.04311628,
    Until: 19:20,0.05,
    Until: 19:40,0.05,
    Until: 20:00,0.05,
    Until: 20:20,0.05,
    Until: 20:40,0.05,
    Until: 21:00,0.05,
    Until: 21:20,0.05,
    Until: 21:40,0.05,
    Until: 22:00,0.05,
    Until: 22:20,0.05,
    Until: 22:40,0.05,
    Until: 23:00,0.05,
    Until: 23:20,0.05,
    Until: 23:40,0.05,
    Until: 24:00,0.05,
    For: WinterDesignDay,    !- Field 39
    Until: 24:00,0,          !- Field 40
    For: Sunday Holidays AllOtherDays, !- Field 42
    Until: 6:00,0.05,        !- Field 43
    Until: 18:00,0.04311628, !- Field 45
    Until: 24:00,0.05;       !- Field 47

  Schedule:Compact,
    OpenOffice_Mid_3 Lighting Schedule,          !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays,           !- Field 2
    Until: 05:00,0.05,
    Until: 05:20,0.1,
    Until: 05:40,0.1,
    Until: 06:00,0.1,
    Until: 06:20,0.08623256,
    Until: 06:40,0.08623256,
    Until: 07:00,0.08623256,
    Until: 07:20,0.25869768,
    Until: 07:40,0.25869768,
    Until: 08:00,0.25869768,
    Until: 08:20,0.77609304,
    Until: 08:40,0.77609304,
    Until: 09:00,0.77609304,
    Until: 09:20,0.77609304,
    Until: 09:40,0.77609304,
    Until: 10:00,0.77609304,
    Until: 10:20,0.77609304,
    Until: 10:40,0.77609304,
    Until: 11:00,0.77609304,
    Until: 11:20,0.77609304,
    Until: 11:40,0.77609304,
    Until: 12:00,0.77609304,
    Until: 12:20,0.77609304,
    Until: 12:40,0.77609304,
    Until: 13:00,0.77609304,
    Until: 13:20,0.77609304,
    Until: 13:40,0.77609304,
    Until: 14:00,0.77609304,
    Until: 14:20,0.77609304,
    Until: 14:40,0.77609304,
    Until: 15:00,0.77609304,
    Until: 15:20,0.77609304,
    Until: 15:40,0.77609304,
    Until: 16:00,0.77609304,
    Until: 16:20,0.77609304,
    Until: 16:40,0.77609304,
    Until: 17:00,0.77609304,
    Until: 17:20,0.4311628,
    Until: 17:40,0.4311628,
    Until: 18:00,0.4311628,
    Until: 18:20,0.25869768,
    Until: 18:40,0.25869768,
    Until: 19:00,0.25869768,
    Until: 19:20,0.25869768,
    Until: 19:40,0.25869768,
    Until: 20:00,0.25869768,
    Until: 20:20,0.17246512,
    Until: 20:40,0.17246512,
    Until: 21:00,0.17246512,
    Until: 21:20,0.17246512,
    Until: 21:40,0.17246512,
    Until: 22:00,0.17246512,
    Until: 22:20,0.08623256,
    Until: 22:40,0.08623256,
    Until: 23:00,0.08623256,
    Until: 23:20,0.04311628,
    Until: 23:40,0.04311628,
    Until: 24:00,0.04311628,
    For: SummerDesignDay,    !- Field 23
    Until: 24:00,1,          !- Field 24
    For: Saturday,           !- Field 26
    Until: 06:00,0.05,
    Until: 06:20,0.08623256,
    Until: 06:40,0.08623256,
    Until: 07:00,0.08623256,
    Until: 07:20,0.08623256,
    Until: 07:40,0.08623256,
    Until: 08:00,0.08623256,
    Until: 08:20,0.25869768,
    Until: 08:40,0.25869768,
    Until: 09:00,0.25869768,
    Until: 09:20,0.25869768,
    Until: 09:40,0.25869768,
    Until: 10:00,0.25869768,
    Until: 10:20,0.25869768,
    Until: 10:40,0.25869768,
    Until: 11:00,0.25869768,
    Until: 11:20,0.25869768,
    Until: 11:40,0.25869768,
    Until: 12:00,0.25869768,
    Until: 12:20,0.12934884,
    Until: 12:40,0.12934884,
    Until: 13:00,0.12934884,
    Until: 13:20,0.12934884,
    Until: 13:40,0.12934884,
    Until: 14:00,0.12934884,
    Until: 14:20,0.12934884,
    Until: 14:40,0.12934884,
    Until: 15:00,0.12934884,
    Until: 15:20,0.12934884,
    Until: 15:40,0.12934884,
    Until: 16:00,0.12934884,
    Until: 16:20,0.12934884,
    Until: 16:40,0.12934884,
    Until: 17:00,0.12934884,
    Until: 17:20,0.04311628,
    Until: 17:40,0.04311628,
    Until: 18:00,0.04311628,
    Until: 18:20,0.04311628,
    Until: 18:40,0.04311628,
    Until: 19:00,0.04311628,
    Until: 19:20,0.05,
    Until: 19:40,0.05,
    Until: 20:00,0.05,
    Until: 20:20,0.05,
    Until: 20:40,0.05,
    Until: 21:00,0.05,
    Until: 21:20,0.05,
    Until: 21:40,0.05,
    Until: 22:00,0.05,
    Until: 22:20,0.05,
    Until: 22:40,0.05,
    Until: 23:00,0.05,
    Until: 23:20,0.05,
    Until: 23:40,0.05,
    Until: 24:00,0.05,
    For: WinterDesignDay,    !- Field 39
    Until: 24:00,0,          !- Field 40
    For: Sunday Holidays AllOtherDays, !- Field 42
    Until: 6:00,0.05,        !- Field 43
    Until: 18:00,0.04311628, !- Field 45
    Until: 24:00,0.05;       !- Field 47

  Schedule:Compact,
    OpenOffice_Mid_4 Lighting Schedule,          !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays,           !- Field 2
    Until: 05:00,0.05,
    Until: 05:20,0.1,
    Until: 05:40,0.1,
    Until: 06:00,0.1,
    Until: 06:20,0.08623256,
    Until: 06:40,0.08623256,
    Until: 07:00,0.08623256,
    Until: 07:20,0.25869768,
    Until: 07:40,0.25869768,
    Until: 08:00,0.25869768,
    Until: 08:20,0.77609304,
    Until: 08:40,0.77609304,
    Until: 09:00,0.77609304,
    Until: 09:20,0.77609304,
    Until: 09:40,0.77609304,
    Until: 10:00,0.77609304,
    Until: 10:20,0.77609304,
    Until: 10:40,0.77609304,
    Until: 11:00,0.77609304,
    Until: 11:20,0.77609304,
    Until: 11:40,0.77609304,
    Until: 12:00,0.77609304,
    Until: 12:20,0.77609304,
    Until: 12:40,0.77609304,
    Until: 13:00,0.77609304,
    Until: 13:20,0.77609304,
    Until: 13:40,0.77609304,
    Until: 14:00,0.77609304,
    Until: 14:20,0.77609304,
    Until: 14:40,0.77609304,
    Until: 15:00,0.77609304,
    Until: 15:20,0.77609304,
    Until: 15:40,0.77609304,
    Until: 16:00,0.77609304,
    Until: 16:20,0.77609304,
    Until: 16:40,0.77609304,
    Until: 17:00,0.77609304,
    Until: 17:20,0.4311628,
    Until: 17:40,0.4311628,
    Until: 18:00,0.4311628,
    Until: 18:20,0.25869768,
    Until: 18:40,0.25869768,
    Until: 19:00,0.25869768,
    Until: 19:20,0.25869768,
    Until: 19:40,0.25869768,
    Until: 20:00,0.25869768,
    Until: 20:20,0.17246512,
    Until: 20:40,0.17246512,
    Until: 21:00,0.17246512,
    Until: 21:20,0.17246512,
    Until: 21:40,0.17246512,
    Until: 22:00,0.17246512,
    Until: 22:20,0.08623256,
    Until: 22:40,0.08623256,
    Until: 23:00,0.08623256,
    Until: 23:20,0.04311628,
    Until: 23:40,0.04311628,
    Until: 24:00,0.04311628,
    For: SummerDesignDay,    !- Field 23
    Until: 24:00,1,          !- Field 24
    For: Saturday,           !- Field 26
    Until: 06:00,0.05,
    Until: 06:20,0.08623256,
    Until: 06:40,0.08623256,
    Until: 07:00,0.08623256,
    Until: 07:20,0.08623256,
    Until: 07:40,0.08623256,
    Until: 08:00,0.08623256,
    Until: 08:20,0.25869768,
    Until: 08:40,0.25869768,
    Until: 09:00,0.25869768,
    Until: 09:20,0.25869768,
    Until: 09:40,0.25869768,
    Until: 10:00,0.25869768,
    Until: 10:20,0.25869768,
    Until: 10:40,0.25869768,
    Until: 11:00,0.25869768,
    Until: 11:20,0.25869768,
    Until: 11:40,0.25869768,
    Until: 12:00,0.25869768,
    Until: 12:20,0.12934884,
    Until: 12:40,0.12934884,
    Until: 13:00,0.12934884,
    Until: 13:20,0.12934884,
    Until: 13:40,0.12934884,
    Until: 14:00,0.12934884,
    Until: 14:20,0.12934884,
    Until: 14:40,0.12934884,
    Until: 15:00,0.12934884,
    Until: 15:20,0.12934884,
    Until: 15:40,0.12934884,
    Until: 16:00,0.12934884,
    Until: 16:20,0.12934884,
    Until: 16:40,0.12934884,
    Until: 17:00,0.12934884,
    Until: 17:20,0.04311628,
    Until: 17:40,0.04311628,
    Until: 18:00,0.04311628,
    Until: 18:20,0.04311628,
    Until: 18:40,0.04311628,
    Until: 19:00,0.04311628,
    Until: 19:20,0.05,
    Until: 19:40,0.05,
    Until: 20:00,0.05,
    Until: 20:20,0.05,
    Until: 20:40,0.05,
    Until: 21:00,0.05,
    Until: 21:20,0.05,
    Until: 21:40,0.05,
    Until: 22:00,0.05,
    Until: 22:20,0.05,
    Until: 22:40,0.05,
    Until: 23:00,0.05,
    Until: 23:20,0.05,
    Until: 23:40,0.05,
    Until: 24:00,0.05,
    For: WinterDesignDay,    !- Field 39
    Until: 24:00,0,          !- Field 40
    For: Sunday Holidays AllOtherDays, !- Field 42
    Until: 6:00,0.05,        !- Field 43
    Until: 18:00,0.04311628, !- Field 45
    Until: 24:00,0.05;       !- Field 47

  Schedule:Compact,
    OpenOffice_Top_1 Lighting Schedule,          !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays,           !- Field 2
    Until: 05:00,0.05,
    Until: 05:20,0.1,
    Until: 05:40,0.1,
    Until: 06:00,0.1,
    Until: 06:20,0.08623256,
    Until: 06:40,0.08623256,
    Until: 07:00,0.08623256,
    Until: 07:20,0.25869768,
    Until: 07:40,0.25869768,
    Until: 08:00,0.25869768,
    Until: 08:20,0.77609304,
    Until: 08:40,0.77609304,
    Until: 09:00,0.77609304,
    Until: 09:20,0.77609304,
    Until: 09:40,0.77609304,
    Until: 10:00,0.77609304,
    Until: 10:20,0.77609304,
    Until: 10:40,0.77609304,
    Until: 11:00,0.77609304,
    Until: 11:20,0.77609304,
    Until: 11:40,0.77609304,
    Until: 12:00,0.77609304,
    Until: 12:20,0.77609304,
    Until: 12:40,0.77609304,
    Until: 13:00,0.77609304,
    Until: 13:20,0.77609304,
    Until: 13:40,0.77609304,
    Until: 14:00,0.77609304,
    Until: 14:20,0.77609304,
    Until: 14:40,0.77609304,
    Until: 15:00,0.77609304,
    Until: 15:20,0.77609304,
    Until: 15:40,0.77609304,
    Until: 16:00,0.77609304,
    Until: 16:20,0.77609304,
    Until: 16:40,0.77609304,
    Until: 17:00,0.77609304,
    Until: 17:20,0.4311628,
    Until: 17:40,0.4311628,
    Until: 18:00,0.4311628,
    Until: 18:20,0.25869768,
    Until: 18:40,0.25869768,
    Until: 19:00,0.25869768,
    Until: 19:20,0.25869768,
    Until: 19:40,0.25869768,
    Until: 20:00,0.25869768,
    Until: 20:20,0.17246512,
    Until: 20:40,0.17246512,
    Until: 21:00,0.17246512,
    Until: 21:20,0.17246512,
    Until: 21:40,0.17246512,
    Until: 22:00,0.17246512,
    Until: 22:20,0.08623256,
    Until: 22:40,0.08623256,
    Until: 23:00,0.08623256,
    Until: 23:20,0.04311628,
    Until: 23:40,0.04311628,
    Until: 24:00,0.04311628,
    For: SummerDesignDay,    !- Field 23
    Until: 24:00,1,          !- Field 24
    For: Saturday,           !- Field 26
    Until: 06:00,0.05,
    Until: 06:20,0.08623256,
    Until: 06:40,0.08623256,
    Until: 07:00,0.08623256,
    Until: 07:20,0.08623256,
    Until: 07:40,0.08623256,
    Until: 08:00,0.08623256,
    Until: 08:20,0.25869768,
    Until: 08:40,0.25869768,
    Until: 09:00,0.25869768,
    Until: 09:20,0.25869768,
    Until: 09:40,0.25869768,
    Until: 10:00,0.25869768,
    Until: 10:20,0.25869768,
    Until: 10:40,0.25869768,
    Until: 11:00,0.25869768,
    Until: 11:20,0.25869768,
    Until: 11:40,0.25869768,
    Until: 12:00,0.25869768,
    Until: 12:20,0.12934884,
    Until: 12:40,0.12934884,
    Until: 13:00,0.12934884,
    Until: 13:20,0.12934884,
    Until: 13:40,0.12934884,
    Until: 14:00,0.12934884,
    Until: 14:20,0.12934884,
    Until: 14:40,0.12934884,
    Until: 15:00,0.12934884,
    Until: 15:20,0.12934884,
    Until: 15:40,0.12934884,
    Until: 16:00,0.12934884,
    Until: 16:20,0.12934884,
    Until: 16:40,0.12934884,
    Until: 17:00,0.12934884,
    Until: 17:20,0.04311628,
    Until: 17:40,0.04311628,
    Until: 18:00,0.04311628,
    Until: 18:20,0.04311628,
    Until: 18:40,0.04311628,
    Until: 19:00,0.04311628,
    Until: 19:20,0.05,
    Until: 19:40,0.05,
    Until: 20:00,0.05,
    Until: 20:20,0.05,
    Until: 20:40,0.05,
    Until: 21:00,0.05,
    Until: 21:20,0.05,
    Until: 21:40,0.05,
    Until: 22:00,0.05,
    Until: 22:20,0.05,
    Until: 22:40,0.05,
    Until: 23:00,0.05,
    Until: 23:20,0.05,
    Until: 23:40,0.05,
    Until: 24:00,0.05,
    For: WinterDesignDay,    !- Field 39
    Until: 24:00,0,          !- Field 40
    For: Sunday Holidays AllOtherDays, !- Field 42
    Until: 6:00,0.05,        !- Field 43
    Until: 18:00,0.04311628, !- Field 45
    Until: 24:00,0.05;       !- Field 47

  Schedule:Compact,
    OpenOffice_Top_2 Lighting Schedule,          !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays,           !- Field 2
    Until: 05:00,0.05,
    Until: 05:20,0.1,
    Until: 05:40,0.1,
    Until: 06:00,0.1,
    Until: 06:20,0.08623256,
    Until: 06:40,0.08623256,
    Until: 07:00,0.08623256,
    Until: 07:20,0.25869768,
    Until: 07:40,0.25869768,
    Until: 08:00,0.25869768,
    Until: 08:20,0.77609304,
    Until: 08:40,0.77609304,
    Until: 09:00,0.77609304,
    Until: 09:20,0.77609304,
    Until: 09:40,0.77609304,
    Until: 10:00,0.77609304,
    Until: 10:20,0.77609304,
    Until: 10:40,0.77609304,
    Until: 11:00,0.77609304,
    Until: 11:20,0.77609304,
    Until: 11:40,0.77609304,
    Until: 12:00,0.77609304,
    Until: 12:20,0.77609304,
    Until: 12:40,0.77609304,
    Until: 13:00,0.77609304,
    Until: 13:20,0.77609304,
    Until: 13:40,0.77609304,
    Until: 14:00,0.77609304,
    Until: 14:20,0.77609304,
    Until: 14:40,0.77609304,
    Until: 15:00,0.77609304,
    Until: 15:20,0.77609304,
    Until: 15:40,0.77609304,
    Until: 16:00,0.77609304,
    Until: 16:20,0.77609304,
    Until: 16:40,0.77609304,
    Until: 17:00,0.77609304,
    Until: 17:20,0.4311628,
    Until: 17:40,0.4311628,
    Until: 18:00,0.4311628,
    Until: 18:20,0.25869768,
    Until: 18:40,0.25869768,
    Until: 19:00,0.25869768,
    Until: 19:20,0.25869768,
    Until: 19:40,0.25869768,
    Until: 20:00,0.25869768,
    Until: 20:20,0.17246512,
    Until: 20:40,0.17246512,
    Until: 21:00,0.17246512,
    Until: 21:20,0.17246512,
    Until: 21:40,0.17246512,
    Until: 22:00,0.17246512,
    Until: 22:20,0.08623256,
    Until: 22:40,0.08623256,
    Until: 23:00,0.08623256,
    Until: 23:20,0.04311628,
    Until: 23:40,0.04311628,
    Until: 24:00,0.04311628,
    For: SummerDesignDay,    !- Field 23
    Until: 24:00,1,          !- Field 24
    For: Saturday,           !- Field 26
    Until: 06:00,0.05,
    Until: 06:20,0.08623256,
    Until: 06:40,0.08623256,
    Until: 07:00,0.08623256,
    Until: 07:20,0.08623256,
    Until: 07:40,0.08623256,
    Until: 08:00,0.08623256,
    Until: 08:20,0.25869768,
    Until: 08:40,0.25869768,
    Until: 09:00,0.25869768,
    Until: 09:20,0.25869768,
    Until: 09:40,0.25869768,
    Until: 10:00,0.25869768,
    Until: 10:20,0.25869768,
    Until: 10:40,0.25869768,
    Until: 11:00,0.25869768,
    Until: 11:20,0.25869768,
    Until: 11:40,0.25869768,
    Until: 12:00,0.25869768,
    Until: 12:20,0.12934884,
    Until: 12:40,0.12934884,
    Until: 13:00,0.12934884,
    Until: 13:20,0.12934884,
    Until: 13:40,0.12934884,
    Until: 14:00,0.12934884,
    Until: 14:20,0.12934884,
    Until: 14:40,0.12934884,
    Until: 15:00,0.12934884,
    Until: 15:20,0.12934884,
    Until: 15:40,0.12934884,
    Until: 16:00,0.12934884,
    Until: 16:20,0.12934884,
    Until: 16:40,0.12934884,
    Until: 17:00,0.12934884,
    Until: 17:20,0.04311628,
    Until: 17:40,0.04311628,
    Until: 18:00,0.04311628,
    Until: 18:20,0.04311628,
    Until: 18:40,0.04311628,
    Until: 19:00,0.04311628,
    Until: 19:20,0.05,
    Until: 19:40,0.05,
    Until: 20:00,0.05,
    Until: 20:20,0.05,
    Until: 20:40,0.05,
    Until: 21:00,0.05,
    Until: 21:20,0.05,
    Until: 21:40,0.05,
    Until: 22:00,0.05,
    Until: 22:20,0.05,
    Until: 22:40,0.05,
    Until: 23:00,0.05,
    Until: 23:20,0.05,
    Until: 23:40,0.05,
    Until: 24:00,0.05,
    For: WinterDesignDay,    !- Field 39
    Until: 24:00,0,          !- Field 40
    For: Sunday Holidays AllOtherDays, !- Field 42
    Until: 6:00,0.05,        !- Field 43
    Until: 18:00,0.04311628, !- Field 45
    Until: 24:00,0.05;       !- Field 47

  Schedule:Compact,
    OpenOffice_Top_3 Lighting Schedule,          !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays,           !- Field 2
    Until: 05:00,0.05,
    Until: 05:20,0.1,
    Until: 05:40,0.1,
    Until: 06:00,0.1,
    Until: 06:20,0.08623256,
    Until: 06:40,0.08623256,
    Until: 07:00,0.08623256,
    Until: 07:20,0.25869768,
    Until: 07:40,0.25869768,
    Until: 08:00,0.25869768,
    Until: 08:20,0.77609304,
    Until: 08:40,0.77609304,
    Until: 09:00,0.77609304,
    Until: 09:20,0.77609304,
    Until: 09:40,0.77609304,
    Until: 10:00,0.77609304,
    Until: 10:20,0.77609304,
    Until: 10:40,0.77609304,
    Until: 11:00,0.77609304,
    Until: 11:20,0.77609304,
    Until: 11:40,0.77609304,
    Until: 12:00,0.77609304,
    Until: 12:20,0.77609304,
    Until: 12:40,0.77609304,
    Until: 13:00,0.77609304,
    Until: 13:20,0.77609304,
    Until: 13:40,0.77609304,
    Until: 14:00,0.77609304,
    Until: 14:20,0.77609304,
    Until: 14:40,0.77609304,
    Until: 15:00,0.77609304,
    Until: 15:20,0.77609304,
    Until: 15:40,0.77609304,
    Until: 16:00,0.77609304,
    Until: 16:20,0.77609304,
    Until: 16:40,0.77609304,
    Until: 17:00,0.77609304,
    Until: 17:20,0.4311628,
    Until: 17:40,0.4311628,
    Until: 18:00,0.4311628,
    Until: 18:20,0.25869768,
    Until: 18:40,0.25869768,
    Until: 19:00,0.25869768,
    Until: 19:20,0.25869768,
    Until: 19:40,0.25869768,
    Until: 20:00,0.25869768,
    Until: 20:20,0.17246512,
    Until: 20:40,0.17246512,
    Until: 21:00,0.17246512,
    Until: 21:20,0.17246512,
    Until: 21:40,0.17246512,
    Until: 22:00,0.17246512,
    Until: 22:20,0.08623256,
    Until: 22:40,0.08623256,
    Until: 23:00,0.08623256,
    Until: 23:20,0.04311628,
    Until: 23:40,0.04311628,
    Until: 24:00,0.04311628,
    For: SummerDesignDay,    !- Field 23
    Until: 24:00,1,          !- Field 24
    For: Saturday,           !- Field 26
    Until: 06:00,0.05,
    Until: 06:20,0.08623256,
    Until: 06:40,0.08623256,
    Until: 07:00,0.08623256,
    Until: 07:20,0.08623256,
    Until: 07:40,0.08623256,
    Until: 08:00,0.08623256,
    Until: 08:20,0.25869768,
    Until: 08:40,0.25869768,
    Until: 09:00,0.25869768,
    Until: 09:20,0.25869768,
    Until: 09:40,0.25869768,
    Until: 10:00,0.25869768,
    Until: 10:20,0.25869768,
    Until: 10:40,0.25869768,
    Until: 11:00,0.25869768,
    Until: 11:20,0.25869768,
    Until: 11:40,0.25869768,
    Until: 12:00,0.25869768,
    Until: 12:20,0.12934884,
    Until: 12:40,0.12934884,
    Until: 13:00,0.12934884,
    Until: 13:20,0.12934884,
    Until: 13:40,0.12934884,
    Until: 14:00,0.12934884,
    Until: 14:20,0.12934884,
    Until: 14:40,0.12934884,
    Until: 15:00,0.12934884,
    Until: 15:20,0.12934884,
    Until: 15:40,0.12934884,
    Until: 16:00,0.12934884,
    Until: 16:20,0.12934884,
    Until: 16:40,0.12934884,
    Until: 17:00,0.12934884,
    Until: 17:20,0.04311628,
    Until: 17:40,0.04311628,
    Until: 18:00,0.04311628,
    Until: 18:20,0.04311628,
    Until: 18:40,0.04311628,
    Until: 19:00,0.04311628,
    Until: 19:20,0.05,
    Until: 19:40,0.05,
    Until: 20:00,0.05,
    Until: 20:20,0.05,
    Until: 20:40,0.05,
    Until: 21:00,0.05,
    Until: 21:20,0.05,
    Until: 21:40,0.05,
    Until: 22:00,0.05,
    Until: 22:20,0.05,
    Until: 22:40,0.05,
    Until: 23:00,0.05,
    Until: 23:20,0.05,
    Until: 23:40,0.05,
    Until: 24:00,0.05,
    For: WinterDesignDay,    !- Field 39
    Until: 24:00,0,          !- Field 40
    For: Sunday Holidays AllOtherDays, !- Field 42
    Until: 6:00,0.05,        !- Field 43
    Until: 18:00,0.04311628, !- Field 45
    Until: 24:00,0.05;       !- Field 47

  Schedule:Compact,
    OpenOffice_Top_4 Lighting Schedule,          !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays,           !- Field 2
    Until: 05:00,0.05,
    Until: 05:20,0.1,
    Until: 05:40,0.1,
    Until: 06:00,0.1,
    Until: 06:20,0.08623256,
    Until: 06:40,0.08623256,
    Until: 07:00,0.08623256,
    Until: 07:20,0.25869768,
    Until: 07:40,0.25869768,
    Until: 08:00,0.25869768,
    Until: 08:20,0.77609304,
    Until: 08:40,0.77609304,
    Until: 09:00,0.77609304,
    Until: 09:20,0.77609304,
    Until: 09:40,0.77609304,
    Until: 10:00,0.77609304,
    Until: 10:20,0.77609304,
    Until: 10:40,0.77609304,
    Until: 11:00,0.77609304,
    Until: 11:20,0.77609304,
    Until: 11:40,0.77609304,
    Until: 12:00,0.77609304,
    Until: 12:20,0.77609304,
    Until: 12:40,0.77609304,
    Until: 13:00,0.77609304,
    Until: 13:20,0.77609304,
    Until: 13:40,0.77609304,
    Until: 14:00,0.77609304,
    Until: 14:20,0.77609304,
    Until: 14:40,0.77609304,
    Until: 15:00,0.77609304,
    Until: 15:20,0.77609304,
    Until: 15:40,0.77609304,
    Until: 16:00,0.77609304,
    Until: 16:20,0.77609304,
    Until: 16:40,0.77609304,
    Until: 17:00,0.77609304,
    Until: 17:20,0.4311628,
    Until: 17:40,0.4311628,
    Until: 18:00,0.4311628,
    Until: 18:20,0.25869768,
    Until: 18:40,0.25869768,
    Until: 19:00,0.25869768,
    Until: 19:20,0.25869768,
    Until: 19:40,0.25869768,
    Until: 20:00,0.25869768,
    Until: 20:20,0.17246512,
    Until: 20:40,0.17246512,
    Until: 21:00,0.17246512,
    Until: 21:20,0.17246512,
    Until: 21:40,0.17246512,
    Until: 22:00,0.17246512,
    Until: 22:20,0.08623256,
    Until: 22:40,0.08623256,
    Until: 23:00,0.08623256,
    Until: 23:20,0.04311628,
    Until: 23:40,0.04311628,
    Until: 24:00,0.04311628,
    For: SummerDesignDay,    !- Field 23
    Until: 24:00,1,          !- Field 24
    For: Saturday,           !- Field 26
    Until: 06:00,0.05,
    Until: 06:20,0.08623256,
    Until: 06:40,0.08623256,
    Until: 07:00,0.08623256,
    Until: 07:20,0.08623256,
    Until: 07:40,0.08623256,
    Until: 08:00,0.08623256,
    Until: 08:20,0.25869768,
    Until: 08:40,0.25869768,
    Until: 09:00,0.25869768,
    Until: 09:20,0.25869768,
    Until: 09:40,0.25869768,
    Until: 10:00,0.25869768,
    Until: 10:20,0.25869768,
    Until: 10:40,0.25869768,
    Until: 11:00,0.25869768,
    Until: 11:20,0.25869768,
    Until: 11:40,0.25869768,
    Until: 12:00,0.25869768,
    Until: 12:20,0.12934884,
    Until: 12:40,0.12934884,
    Until: 13:00,0.12934884,
    Until: 13:20,0.12934884,
    Until: 13:40,0.12934884,
    Until: 14:00,0.12934884,
    Until: 14:20,0.12934884,
    Until: 14:40,0.12934884,
    Until: 15:00,0.12934884,
    Until: 15:20,0.12934884,
    Until: 15:40,0.12934884,
    Until: 16:00,0.12934884,
    Until: 16:20,0.12934884,
    Until: 16:40,0.12934884,
    Until: 17:00,0.12934884,
    Until: 17:20,0.04311628,
    Until: 17:40,0.04311628,
    Until: 18:00,0.04311628,
    Until: 18:20,0.04311628,
    Until: 18:40,0.04311628,
    Until: 19:00,0.04311628,
    Until: 19:20,0.05,
    Until: 19:40,0.05,
    Until: 20:00,0.05,
    Until: 20:20,0.05,
    Until: 20:40,0.05,
    Until: 21:00,0.05,
    Until: 21:20,0.05,
    Until: 21:40,0.05,
    Until: 22:00,0.05,
    Until: 22:20,0.05,
    Until: 22:40,0.05,
    Until: 23:00,0.05,
    Until: 23:20,0.05,
    Until: 23:40,0.05,
    Until: 24:00,0.05,
    For: WinterDesignDay,    !- Field 39
    Until: 24:00,0,          !- Field 40
    For: Sunday Holidays AllOtherDays, !- Field 42
    Until: 6:00,0.05,        !- Field 43
    Until: 18:00,0.04311628, !- Field 45
    Until: 24:00,0.05;       !- Field 47

  Schedule:Compact,
    Restroom_Bot Lighting Schedule,          !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays,           !- Field 2
    Until: 05:00,0.05,
    Until: 05:20,0.1,
    Until: 05:40,0.1,
    Until: 06:00,0.1,
    Until: 06:20,0.08623256,
    Until: 06:40,0.08623256,
    Until: 07:00,0.08623256,
    Until: 07:20,0.25869768,
    Until: 07:40,0.25869768,
    Until: 08:00,0.25869768,
    Until: 08:20,0.77609304,
    Until: 08:40,0.77609304,
    Until: 09:00,0.77609304,
    Until: 09:20,0.77609304,
    Until: 09:40,0.77609304,
    Until: 10:00,0.77609304,
    Until: 10:20,0.77609304,
    Until: 10:40,0.77609304,
    Until: 11:00,0.77609304,
    Until: 11:20,0.77609304,
    Until: 11:40,0.77609304,
    Until: 12:00,0.77609304,
    Until: 12:20,0.77609304,
    Until: 12:40,0.77609304,
    Until: 13:00,0.77609304,
    Until: 13:20,0.77609304,
    Until: 13:40,0.77609304,
    Until: 14:00,0.77609304,
    Until: 14:20,0.77609304,
    Until: 14:40,0.77609304,
    Until: 15:00,0.77609304,
    Until: 15:20,0.77609304,
    Until: 15:40,0.77609304,
    Until: 16:00,0.77609304,
    Until: 16:20,0.77609304,
    Until: 16:40,0.77609304,
    Until: 17:00,0.77609304,
    Until: 17:20,0.4311628,
    Until: 17:40,0.4311628,
    Until: 18:00,0.4311628,
    Until: 18:20,0.25869768,
    Until: 18:40,0.25869768,
    Until: 19:00,0.25869768,
    Until: 19:20,0.25869768,
    Until: 19:40,0.25869768,
    Until: 20:00,0.25869768,
    Until: 20:20,0.17246512,
    Until: 20:40,0.17246512,
    Until: 21:00,0.17246512,
    Until: 21:20,0.17246512,
    Until: 21:40,0.17246512,
    Until: 22:00,0.17246512,
    Until: 22:20,0.08623256,
    Until: 22:40,0.08623256,
    Until: 23:00,0.08623256,
    Until: 23:20,0.04311628,
    Until: 23:40,0.04311628,
    Until: 24:00,0.04311628,
    For: SummerDesignDay,    !- Field 23
    Until: 24:00,1,          !- Field 24
    For: Saturday,           !- Field 26
    Until: 06:00,0.05,
    Until: 06:20,0.08623256,
    Until: 06:40,0.08623256,
    Until: 07:00,0.08623256,
    Until: 07:20,0.08623256,
    Until: 07:40,0.08623256,
    Until: 08:00,0.08623256,
    Until: 08:20,0.25869768,
    Until: 08:40,0.25869768,
    Until: 09:00,0.25869768,
    Until: 09:20,0.25869768,
    Until: 09:40,0.25869768,
    Until: 10:00,0.25869768,
    Until: 10:20,0.25869768,
    Until: 10:40,0.25869768,
    Until: 11:00,0.25869768,
    Until: 11:20,0.25869768,
    Until: 11:40,0.25869768,
    Until: 12:00,0.25869768,
    Until: 12:20,0.12934884,
    Until: 12:40,0.12934884,
    Until: 13:00,0.12934884,
    Until: 13:20,0.12934884,
    Until: 13:40,0.12934884,
    Until: 14:00,0.12934884,
    Until: 14:20,0.12934884,
    Until: 14:40,0.12934884,
    Until: 15:00,0.12934884,
    Until: 15:20,0.12934884,
    Until: 15:40,0.12934884,
    Until: 16:00,0.12934884,
    Until: 16:20,0.12934884,
    Until: 16:40,0.12934884,
    Until: 17:00,0.12934884,
    Until: 17:20,0.04311628,
    Until: 17:40,0.04311628,
    Until: 18:00,0.04311628,
    Until: 18:20,0.04311628,
    Until: 18:40,0.04311628,
    Until: 19:00,0.04311628,
    Until: 19:20,0.05,
    Until: 19:40,0.05,
    Until: 20:00,0.05,
    Until: 20:20,0.05,
    Until: 20:40,0.05,
    Until: 21:00,0.05,
    Until: 21:20,0.05,
    Until: 21:40,0.05,
    Until: 22:00,0.05,
    Until: 22:20,0.05,
    Until: 22:40,0.05,
    Until: 23:00,0.05,
    Until: 23:20,0.05,
    Until: 23:40,0.05,
    Until: 24:00,0.05,
    For: WinterDesignDay,    !- Field 39
    Until: 24:00,0,          !- Field 40
    For: Sunday Holidays AllOtherDays, !- Field 42
    Until: 6:00,0.05,        !- Field 43
    Until: 18:00,0.04311628, !- Field 45
    Until: 24:00,0.05;       !- Field 47

  Schedule:Compact,
    Restroom_Mid Lighting Schedule,          !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays,           !- Field 2
    Until: 05:00,0.05,
    Until: 05:20,0.1,
    Until: 05:40,0.1,
    Until: 06:00,0.1,
    Until: 06:20,0.08623256,
    Until: 06:40,0.08623256,
    Until: 07:00,0.08623256,
    Until: 07:20,0.25869768,
    Until: 07:40,0.25869768,
    Until: 08:00,0.25869768,
    Until: 08:20,0.77609304,
    Until: 08:40,0.77609304,
    Until: 09:00,0.77609304,
    Until: 09:20,0.77609304,
    Until: 09:40,0.77609304,
    Until: 10:00,0.77609304,
    Until: 10:20,0.77609304,
    Until: 10:40,0.77609304,
    Until: 11:00,0.77609304,
    Until: 11:20,0.77609304,
    Until: 11:40,0.77609304,
    Until: 12:00,0.77609304,
    Until: 12:20,0.77609304,
    Until: 12:40,0.77609304,
    Until: 13:00,0.77609304,
    Until: 13:20,0.77609304,
    Until: 13:40,0.77609304,
    Until: 14:00,0.77609304,
    Until: 14:20,0.77609304,
    Until: 14:40,0.77609304,
    Until: 15:00,0.77609304,
    Until: 15:20,0.77609304,
    Until: 15:40,0.77609304,
    Until: 16:00,0.77609304,
    Until: 16:20,0.77609304,
    Until: 16:40,0.77609304,
    Until: 17:00,0.77609304,
    Until: 17:20,0.4311628,
    Until: 17:40,0.4311628,
    Until: 18:00,0.4311628,
    Until: 18:20,0.25869768,
    Until: 18:40,0.25869768,
    Until: 19:00,0.25869768,
    Until: 19:20,0.25869768,
    Until: 19:40,0.25869768,
    Until: 20:00,0.25869768,
    Until: 20:20,0.17246512,
    Until: 20:40,0.17246512,
    Until: 21:00,0.17246512,
    Until: 21:20,0.17246512,
    Until: 21:40,0.17246512,
    Until: 22:00,0.17246512,
    Until: 22:20,0.08623256,
    Until: 22:40,0.08623256,
    Until: 23:00,0.08623256,
    Until: 23:20,0.04311628,
    Until: 23:40,0.04311628,
    Until: 24:00,0.04311628,
    For: SummerDesignDay,    !- Field 23
    Until: 24:00,1,          !- Field 24
    For: Saturday,           !- Field 26
    Until: 06:00,0.05,
    Until: 06:20,0.08623256,
    Until: 06:40,0.08623256,
    Until: 07:00,0.08623256,
    Until: 07:20,0.08623256,
    Until: 07:40,0.08623256,
    Until: 08:00,0.08623256,
    Until: 08:20,0.25869768,
    Until: 08:40,0.25869768,
    Until: 09:00,0.25869768,
    Until: 09:20,0.25869768,
    Until: 09:40,0.25869768,
    Until: 10:00,0.25869768,
    Until: 10:20,0.25869768,
    Until: 10:40,0.25869768,
    Until: 11:00,0.25869768,
    Until: 11:20,0.25869768,
    Until: 11:40,0.25869768,
    Until: 12:00,0.25869768,
    Until: 12:20,0.12934884,
    Until: 12:40,0.12934884,
    Until: 13:00,0.12934884,
    Until: 13:20,0.12934884,
    Until: 13:40,0.12934884,
    Until: 14:00,0.12934884,
    Until: 14:20,0.12934884,
    Until: 14:40,0.12934884,
    Until: 15:00,0.12934884,
    Until: 15:20,0.12934884,
    Until: 15:40,0.12934884,
    Until: 16:00,0.12934884,
    Until: 16:20,0.12934884,
    Until: 16:40,0.12934884,
    Until: 17:00,0.12934884,
    Until: 17:20,0.04311628,
    Until: 17:40,0.04311628,
    Until: 18:00,0.04311628,
    Until: 18:20,0.04311628,
    Until: 18:40,0.04311628,
    Until: 19:00,0.04311628,
    Until: 19:20,0.05,
    Until: 19:40,0.05,
    Until: 20:00,0.05,
    Until: 20:20,0.05,
    Until: 20:40,0.05,
    Until: 21:00,0.05,
    Until: 21:20,0.05,
    Until: 21:40,0.05,
    Until: 22:00,0.05,
    Until: 22:20,0.05,
    Until: 22:40,0.05,
    Until: 23:00,0.05,
    Until: 23:20,0.05,
    Until: 23:40,0.05,
    Until: 24:00,0.05,
    For: WinterDesignDay,    !- Field 39
    Until: 24:00,0,          !- Field 40
    For: Sunday Holidays AllOtherDays, !- Field 42
    Until: 6:00,0.05,        !- Field 43
    Until: 18:00,0.04311628, !- Field 45
    Until: 24:00,0.05;       !- Field 47

  Schedule:Compact,
    Restroom_Top Lighting Schedule,          !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays,           !- Field 2
    Until: 05:00,0.05,
    Until: 05:20,0.1,
    Until: 05:40,0.1,
    Until: 06:00,0.1,
    Until: 06:20,0.08623256,
    Until: 06:40,0.08623256,
    Until: 07:00,0.08623256,
    Until: 07:20,0.25869768,
    Until: 07:40,0.25869768,
    Until: 08:00,0.25869768,
    Until: 08:20,0.77609304,
    Until: 08:40,0.77609304,
    Until: 09:00,0.77609304,
    Until: 09:20,0.77609304,
    Until: 09:40,0.77609304,
    Until: 10:00,0.77609304,
    Until: 10:20,0.77609304,
    Until: 10:40,0.77609304,
    Until: 11:00,0.77609304,
    Until: 11:20,0.77609304,
    Until: 11:40,0.77609304,
    Until: 12:00,0.77609304,
    Until: 12:20,0.77609304,
    Until: 12:40,0.77609304,
    Until: 13:00,0.77609304,
    Until: 13:20,0.77609304,
    Until: 13:40,0.77609304,
    Until: 14:00,0.77609304,
    Until: 14:20,0.77609304,
    Until: 14:40,0.77609304,
    Until: 15:00,0.77609304,
    Until: 15:20,0.77609304,
    Until: 15:40,0.77609304,
    Until: 16:00,0.77609304,
    Until: 16:20,0.77609304,
    Until: 16:40,0.77609304,
    Until: 17:00,0.77609304,
    Until: 17:20,0.4311628,
    Until: 17:40,0.4311628,
    Until: 18:00,0.4311628,
    Until: 18:20,0.25869768,
    Until: 18:40,0.25869768,
    Until: 19:00,0.25869768,
    Until: 19:20,0.25869768,
    Until: 19:40,0.25869768,
    Until: 20:00,0.25869768,
    Until: 20:20,0.17246512,
    Until: 20:40,0.17246512,
    Until: 21:00,0.17246512,
    Until: 21:20,0.17246512,
    Until: 21:40,0.17246512,
    Until: 22:00,0.17246512,
    Until: 22:20,0.08623256,
    Until: 22:40,0.08623256,
    Until: 23:00,0.08623256,
    Until: 23:20,0.04311628,
    Until: 23:40,0.04311628,
    Until: 24:00,0.04311628,
    For: SummerDesignDay,    !- Field 23
    Until: 24:00,1,          !- Field 24
    For: Saturday,           !- Field 26
    Until: 06:00,0.05,
    Until: 06:20,0.08623256,
    Until: 06:40,0.08623256,
    Until: 07:00,0.08623256,
    Until: 07:20,0.08623256,
    Until: 07:40,0.08623256,
    Until: 08:00,0.08623256,
    Until: 08:20,0.25869768,
    Until: 08:40,0.25869768,
    Until: 09:00,0.25869768,
    Until: 09:20,0.25869768,
    Until: 09:40,0.25869768,
    Until: 10:00,0.25869768,
    Until: 10:20,0.25869768,
    Until: 10:40,0.25869768,
    Until: 11:00,0.25869768,
    Until: 11:20,0.25869768,
    Until: 11:40,0.25869768,
    Until: 12:00,0.25869768,
    Until: 12:20,0.12934884,
    Until: 12:40,0.12934884,
    Until: 13:00,0.12934884,
    Until: 13:20,0.12934884,
    Until: 13:40,0.12934884,
    Until: 14:00,0.12934884,
    Until: 14:20,0.12934884,
    Until: 14:40,0.12934884,
    Until: 15:00,0.12934884,
    Until: 15:20,0.12934884,
    Until: 15:40,0.12934884,
    Until: 16:00,0.12934884,
    Until: 16:20,0.12934884,
    Until: 16:40,0.12934884,
    Until: 17:00,0.12934884,
    Until: 17:20,0.04311628,
    Until: 17:40,0.04311628,
    Until: 18:00,0.04311628,
    Until: 18:20,0.04311628,
    Until: 18:40,0.04311628,
    Until: 19:00,0.04311628,
    Until: 19:20,0.05,
    Until: 19:40,0.05,
    Until: 20:00,0.05,
    Until: 20:20,0.05,
    Until: 20:40,0.05,
    Until: 21:00,0.05,
    Until: 21:20,0.05,
    Until: 21:40,0.05,
    Until: 22:00,0.05,
    Until: 22:20,0.05,
    Until: 22:40,0.05,
    Until: 23:00,0.05,
    Until: 23:20,0.05,
    Until: 23:40,0.05,
    Until: 24:00,0.05,
    For: WinterDesignDay,    !- Field 39
    Until: 24:00,0,          !- Field 40
    For: Sunday Holidays AllOtherDays, !- Field 42
    Until: 6:00,0.05,        !- Field 43
    Until: 18:00,0.04311628, !- Field 45
    Until: 24:00,0.05;       !- Field 47

  Schedule:Compact,
    Stair_Bot_1 Lighting Schedule,          !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays,           !- Field 2
    Until: 05:00,0.05,
    Until: 05:20,0.1,
    Until: 05:40,0.1,
    Until: 06:00,0.1,
    Until: 06:20,0.08623256,
    Until: 06:40,0.08623256,
    Until: 07:00,0.08623256,
    Until: 07:20,0.25869768,
    Until: 07:40,0.25869768,
    Until: 08:00,0.25869768,
    Until: 08:20,0.77609304,
    Until: 08:40,0.77609304,
    Until: 09:00,0.77609304,
    Until: 09:20,0.77609304,
    Until: 09:40,0.77609304,
    Until: 10:00,0.77609304,
    Until: 10:20,0.77609304,
    Until: 10:40,0.77609304,
    Until: 11:00,0.77609304,
    Until: 11:20,0.77609304,
    Until: 11:40,0.77609304,
    Until: 12:00,0.77609304,
    Until: 12:20,0.77609304,
    Until: 12:40,0.77609304,
    Until: 13:00,0.77609304,
    Until: 13:20,0.77609304,
    Until: 13:40,0.77609304,
    Until: 14:00,0.77609304,
    Until: 14:20,0.77609304,
    Until: 14:40,0.77609304,
    Until: 15:00,0.77609304,
    Until: 15:20,0.77609304,
    Until: 15:40,0.77609304,
    Until: 16:00,0.77609304,
    Until: 16:20,0.77609304,
    Until: 16:40,0.77609304,
    Until: 17:00,0.77609304,
    Until: 17:20,0.4311628,
    Until: 17:40,0.4311628,
    Until: 18:00,0.4311628,
    Until: 18:20,0.25869768,
    Until: 18:40,0.25869768,
    Until: 19:00,0.25869768,
    Until: 19:20,0.25869768,
    Until: 19:40,0.25869768,
    Until: 20:00,0.25869768,
    Until: 20:20,0.17246512,
    Until: 20:40,0.17246512,
    Until: 21:00,0.17246512,
    Until: 21:20,0.17246512,
    Until: 21:40,0.17246512,
    Until: 22:00,0.17246512,
    Until: 22:20,0.08623256,
    Until: 22:40,0.08623256,
    Until: 23:00,0.08623256,
    Until: 23:20,0.04311628,
    Until: 23:40,0.04311628,
    Until: 24:00,0.04311628,
    For: SummerDesignDay,    !- Field 23
    Until: 24:00,1,          !- Field 24
    For: Saturday,           !- Field 26
    Until: 06:00,0.05,
    Until: 06:20,0.08623256,
    Until: 06:40,0.08623256,
    Until: 07:00,0.08623256,
    Until: 07:20,0.08623256,
    Until: 07:40,0.08623256,
    Until: 08:00,0.08623256,
    Until: 08:20,0.25869768,
    Until: 08:40,0.25869768,
    Until: 09:00,0.25869768,
    Until: 09:20,0.25869768,
    Until: 09:40,0.25869768,
    Until: 10:00,0.25869768,
    Until: 10:20,0.25869768,
    Until: 10:40,0.25869768,
    Until: 11:00,0.25869768,
    Until: 11:20,0.25869768,
    Until: 11:40,0.25869768,
    Until: 12:00,0.25869768,
    Until: 12:20,0.12934884,
    Until: 12:40,0.12934884,
    Until: 13:00,0.12934884,
    Until: 13:20,0.12934884,
    Until: 13:40,0.12934884,
    Until: 14:00,0.12934884,
    Until: 14:20,0.12934884,
    Until: 14:40,0.12934884,
    Until: 15:00,0.12934884,
    Until: 15:20,0.12934884,
    Until: 15:40,0.12934884,
    Until: 16:00,0.12934884,
    Until: 16:20,0.12934884,
    Until: 16:40,0.12934884,
    Until: 17:00,0.12934884,
    Until: 17:20,0.04311628,
    Until: 17:40,0.04311628,
    Until: 18:00,0.04311628,
    Until: 18:20,0.04311628,
    Until: 18:40,0.04311628,
    Until: 19:00,0.04311628,
    Until: 19:20,0.05,
    Until: 19:40,0.05,
    Until: 20:00,0.05,
    Until: 20:20,0.05,
    Until: 20:40,0.05,
    Until: 21:00,0.05,
    Until: 21:20,0.05,
    Until: 21:40,0.05,
    Until: 22:00,0.05,
    Until: 22:20,0.05,
    Until: 22:40,0.05,
    Until: 23:00,0.05,
    Until: 23:20,0.05,
    Until: 23:40,0.05,
    Until: 24:00,0.05,
    For: WinterDesignDay,    !- Field 39
    Until: 24:00,0,          !- Field 40
    For: Sunday Holidays AllOtherDays, !- Field 42
    Until: 6:00,0.05,        !- Field 43
    Until: 18:00,0.04311628, !- Field 45
    Until: 24:00,0.05;       !- Field 47

  Schedule:Compact,
    Stair_Bot_2 Lighting Schedule,          !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays,           !- Field 2
    Until: 05:00,0.05,
    Until: 05:20,0.1,
    Until: 05:40,0.1,
    Until: 06:00,0.1,
    Until: 06:20,0.08623256,
    Until: 06:40,0.08623256,
    Until: 07:00,0.08623256,
    Until: 07:20,0.25869768,
    Until: 07:40,0.25869768,
    Until: 08:00,0.25869768,
    Until: 08:20,0.77609304,
    Until: 08:40,0.77609304,
    Until: 09:00,0.77609304,
    Until: 09:20,0.77609304,
    Until: 09:40,0.77609304,
    Until: 10:00,0.77609304,
    Until: 10:20,0.77609304,
    Until: 10:40,0.77609304,
    Until: 11:00,0.77609304,
    Until: 11:20,0.77609304,
    Until: 11:40,0.77609304,
    Until: 12:00,0.77609304,
    Until: 12:20,0.77609304,
    Until: 12:40,0.77609304,
    Until: 13:00,0.77609304,
    Until: 13:20,0.77609304,
    Until: 13:40,0.77609304,
    Until: 14:00,0.77609304,
    Until: 14:20,0.77609304,
    Until: 14:40,0.77609304,
    Until: 15:00,0.77609304,
    Until: 15:20,0.77609304,
    Until: 15:40,0.77609304,
    Until: 16:00,0.77609304,
    Until: 16:20,0.77609304,
    Until: 16:40,0.77609304,
    Until: 17:00,0.77609304,
    Until: 17:20,0.4311628,
    Until: 17:40,0.4311628,
    Until: 18:00,0.4311628,
    Until: 18:20,0.25869768,
    Until: 18:40,0.25869768,
    Until: 19:00,0.25869768,
    Until: 19:20,0.25869768,
    Until: 19:40,0.25869768,
    Until: 20:00,0.25869768,
    Until: 20:20,0.17246512,
    Until: 20:40,0.17246512,
    Until: 21:00,0.17246512,
    Until: 21:20,0.17246512,
    Until: 21:40,0.17246512,
    Until: 22:00,0.17246512,
    Until: 22:20,0.08623256,
    Until: 22:40,0.08623256,
    Until: 23:00,0.08623256,
    Until: 23:20,0.04311628,
    Until: 23:40,0.04311628,
    Until: 24:00,0.04311628,
    For: SummerDesignDay,    !- Field 23
    Until: 24:00,1,          !- Field 24
    For: Saturday,           !- Field 26
    Until: 06:00,0.05,
    Until: 06:20,0.08623256,
    Until: 06:40,0.08623256,
    Until: 07:00,0.08623256,
    Until: 07:20,0.08623256,
    Until: 07:40,0.08623256,
    Until: 08:00,0.08623256,
    Until: 08:20,0.25869768,
    Until: 08:40,0.25869768,
    Until: 09:00,0.25869768,
    Until: 09:20,0.25869768,
    Until: 09:40,0.25869768,
    Until: 10:00,0.25869768,
    Until: 10:20,0.25869768,
    Until: 10:40,0.25869768,
    Until: 11:00,0.25869768,
    Until: 11:20,0.25869768,
    Until: 11:40,0.25869768,
    Until: 12:00,0.25869768,
    Until: 12:20,0.12934884,
    Until: 12:40,0.12934884,
    Until: 13:00,0.12934884,
    Until: 13:20,0.12934884,
    Until: 13:40,0.12934884,
    Until: 14:00,0.12934884,
    Until: 14:20,0.12934884,
    Until: 14:40,0.12934884,
    Until: 15:00,0.12934884,
    Until: 15:20,0.12934884,
    Until: 15:40,0.12934884,
    Until: 16:00,0.12934884,
    Until: 16:20,0.12934884,
    Until: 16:40,0.12934884,
    Until: 17:00,0.12934884,
    Until: 17:20,0.04311628,
    Until: 17:40,0.04311628,
    Until: 18:00,0.04311628,
    Until: 18:20,0.04311628,
    Until: 18:40,0.04311628,
    Until: 19:00,0.04311628,
    Until: 19:20,0.05,
    Until: 19:40,0.05,
    Until: 20:00,0.05,
    Until: 20:20,0.05,
    Until: 20:40,0.05,
    Until: 21:00,0.05,
    Until: 21:20,0.05,
    Until: 21:40,0.05,
    Until: 22:00,0.05,
    Until: 22:20,0.05,
    Until: 22:40,0.05,
    Until: 23:00,0.05,
    Until: 23:20,0.05,
    Until: 23:40,0.05,
    Until: 24:00,0.05,
    For: WinterDesignDay,    !- Field 39
    Until: 24:00,0,          !- Field 40
    For: Sunday Holidays AllOtherDays, !- Field 42
    Until: 6:00,0.05,        !- Field 43
    Until: 18:00,0.04311628, !- Field 45
    Until: 24:00,0.05;       !- Field 47

  Schedule:Compact,
    Stair_Mid_1 Lighting Schedule,          !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays,           !- Field 2
    Until: 05:00,0.05,
    Until: 05:20,0.1,
    Until: 05:40,0.1,
    Until: 06:00,0.1,
    Until: 06:20,0.08623256,
    Until: 06:40,0.08623256,
    Until: 07:00,0.08623256,
    Until: 07:20,0.25869768,
    Until: 07:40,0.25869768,
    Until: 08:00,0.25869768,
    Until: 08:20,0.77609304,
    Until: 08:40,0.77609304,
    Until: 09:00,0.77609304,
    Until: 09:20,0.77609304,
    Until: 09:40,0.77609304,
    Until: 10:00,0.77609304,
    Until: 10:20,0.77609304,
    Until: 10:40,0.77609304,
    Until: 11:00,0.77609304,
    Until: 11:20,0.77609304,
    Until: 11:40,0.77609304,
    Until: 12:00,0.77609304,
    Until: 12:20,0.77609304,
    Until: 12:40,0.77609304,
    Until: 13:00,0.77609304,
    Until: 13:20,0.77609304,
    Until: 13:40,0.77609304,
    Until: 14:00,0.77609304,
    Until: 14:20,0.77609304,
    Until: 14:40,0.77609304,
    Until: 15:00,0.77609304,
    Until: 15:20,0.77609304,
    Until: 15:40,0.77609304,
    Until: 16:00,0.77609304,
    Until: 16:20,0.77609304,
    Until: 16:40,0.77609304,
    Until: 17:00,0.77609304,
    Until: 17:20,0.4311628,
    Until: 17:40,0.4311628,
    Until: 18:00,0.4311628,
    Until: 18:20,0.25869768,
    Until: 18:40,0.25869768,
    Until: 19:00,0.25869768,
    Until: 19:20,0.25869768,
    Until: 19:40,0.25869768,
    Until: 20:00,0.25869768,
    Until: 20:20,0.17246512,
    Until: 20:40,0.17246512,
    Until: 21:00,0.17246512,
    Until: 21:20,0.17246512,
    Until: 21:40,0.17246512,
    Until: 22:00,0.17246512,
    Until: 22:20,0.08623256,
    Until: 22:40,0.08623256,
    Until: 23:00,0.08623256,
    Until: 23:20,0.04311628,
    Until: 23:40,0.04311628,
    Until: 24:00,0.04311628,
    For: SummerDesignDay,    !- Field 23
    Until: 24:00,1,          !- Field 24
    For: Saturday,           !- Field 26
    Until: 06:00,0.05,
    Until: 06:20,0.08623256,
    Until: 06:40,0.08623256,
    Until: 07:00,0.08623256,
    Until: 07:20,0.08623256,
    Until: 07:40,0.08623256,
    Until: 08:00,0.08623256,
    Until: 08:20,0.25869768,
    Until: 08:40,0.25869768,
    Until: 09:00,0.25869768,
    Until: 09:20,0.25869768,
    Until: 09:40,0.25869768,
    Until: 10:00,0.25869768,
    Until: 10:20,0.25869768,
    Until: 10:40,0.25869768,
    Until: 11:00,0.25869768,
    Until: 11:20,0.25869768,
    Until: 11:40,0.25869768,
    Until: 12:00,0.25869768,
    Until: 12:20,0.12934884,
    Until: 12:40,0.12934884,
    Until: 13:00,0.12934884,
    Until: 13:20,0.12934884,
    Until: 13:40,0.12934884,
    Until: 14:00,0.12934884,
    Until: 14:20,0.12934884,
    Until: 14:40,0.12934884,
    Until: 15:00,0.12934884,
    Until: 15:20,0.12934884,
    Until: 15:40,0.12934884,
    Until: 16:00,0.12934884,
    Until: 16:20,0.12934884,
    Until: 16:40,0.12934884,
    Until: 17:00,0.12934884,
    Until: 17:20,0.04311628,
    Until: 17:40,0.04311628,
    Until: 18:00,0.04311628,
    Until: 18:20,0.04311628,
    Until: 18:40,0.04311628,
    Until: 19:00,0.04311628,
    Until: 19:20,0.05,
    Until: 19:40,0.05,
    Until: 20:00,0.05,
    Until: 20:20,0.05,
    Until: 20:40,0.05,
    Until: 21:00,0.05,
    Until: 21:20,0.05,
    Until: 21:40,0.05,
    Until: 22:00,0.05,
    Until: 22:20,0.05,
    Until: 22:40,0.05,
    Until: 23:00,0.05,
    Until: 23:20,0.05,
    Until: 23:40,0.05,
    Until: 24:00,0.05,
    For: WinterDesignDay,    !- Field 39
    Until: 24:00,0,          !- Field 40
    For: Sunday Holidays AllOtherDays, !- Field 42
    Until: 6:00,0.05,        !- Field 43
    Until: 18:00,0.04311628, !- Field 45
    Until: 24:00,0.05;       !- Field 47

  Schedule:Compact,
    Stair_Mid_2 Lighting Schedule,          !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays,           !- Field 2
    Until: 05:00,0.05,
    Until: 05:20,0.1,
    Until: 05:40,0.1,
    Until: 06:00,0.1,
    Until: 06:20,0.08623256,
    Until: 06:40,0.08623256,
    Until: 07:00,0.08623256,
    Until: 07:20,0.25869768,
    Until: 07:40,0.25869768,
    Until: 08:00,0.25869768,
    Until: 08:20,0.77609304,
    Until: 08:40,0.77609304,
    Until: 09:00,0.77609304,
    Until: 09:20,0.77609304,
    Until: 09:40,0.77609304,
    Until: 10:00,0.77609304,
    Until: 10:20,0.77609304,
    Until: 10:40,0.77609304,
    Until: 11:00,0.77609304,
    Until: 11:20,0.77609304,
    Until: 11:40,0.77609304,
    Until: 12:00,0.77609304,
    Until: 12:20,0.77609304,
    Until: 12:40,0.77609304,
    Until: 13:00,0.77609304,
    Until: 13:20,0.77609304,
    Until: 13:40,0.77609304,
    Until: 14:00,0.77609304,
    Until: 14:20,0.77609304,
    Until: 14:40,0.77609304,
    Until: 15:00,0.77609304,
    Until: 15:20,0.77609304,
    Until: 15:40,0.77609304,
    Until: 16:00,0.77609304,
    Until: 16:20,0.77609304,
    Until: 16:40,0.77609304,
    Until: 17:00,0.77609304,
    Until: 17:20,0.4311628,
    Until: 17:40,0.4311628,
    Until: 18:00,0.4311628,
    Until: 18:20,0.25869768,
    Until: 18:40,0.25869768,
    Until: 19:00,0.25869768,
    Until: 19:20,0.25869768,
    Until: 19:40,0.25869768,
    Until: 20:00,0.25869768,
    Until: 20:20,0.17246512,
    Until: 20:40,0.17246512,
    Until: 21:00,0.17246512,
    Until: 21:20,0.17246512,
    Until: 21:40,0.17246512,
    Until: 22:00,0.17246512,
    Until: 22:20,0.08623256,
    Until: 22:40,0.08623256,
    Until: 23:00,0.08623256,
    Until: 23:20,0.04311628,
    Until: 23:40,0.04311628,
    Until: 24:00,0.04311628,
    For: SummerDesignDay,    !- Field 23
    Until: 24:00,1,          !- Field 24
    For: Saturday,           !- Field 26
    Until: 06:00,0.05,
    Until: 06:20,0.08623256,
    Until: 06:40,0.08623256,
    Until: 07:00,0.08623256,
    Until: 07:20,0.08623256,
    Until: 07:40,0.08623256,
    Until: 08:00,0.08623256,
    Until: 08:20,0.25869768,
    Until: 08:40,0.25869768,
    Until: 09:00,0.25869768,
    Until: 09:20,0.25869768,
    Until: 09:40,0.25869768,
    Until: 10:00,0.25869768,
    Until: 10:20,0.25869768,
    Until: 10:40,0.25869768,
    Until: 11:00,0.25869768,
    Until: 11:20,0.25869768,
    Until: 11:40,0.25869768,
    Until: 12:00,0.25869768,
    Until: 12:20,0.12934884,
    Until: 12:40,0.12934884,
    Until: 13:00,0.12934884,
    Until: 13:20,0.12934884,
    Until: 13:40,0.12934884,
    Until: 14:00,0.12934884,
    Until: 14:20,0.12934884,
    Until: 14:40,0.12934884,
    Until: 15:00,0.12934884,
    Until: 15:20,0.12934884,
    Until: 15:40,0.12934884,
    Until: 16:00,0.12934884,
    Until: 16:20,0.12934884,
    Until: 16:40,0.12934884,
    Until: 17:00,0.12934884,
    Until: 17:20,0.04311628,
    Until: 17:40,0.04311628,
    Until: 18:00,0.04311628,
    Until: 18:20,0.04311628,
    Until: 18:40,0.04311628,
    Until: 19:00,0.04311628,
    Until: 19:20,0.05,
    Until: 19:40,0.05,
    Until: 20:00,0.05,
    Until: 20:20,0.05,
    Until: 20:40,0.05,
    Until: 21:00,0.05,
    Until: 21:20,0.05,
    Until: 21:40,0.05,
    Until: 22:00,0.05,
    Until: 22:20,0.05,
    Until: 22:40,0.05,
    Until: 23:00,0.05,
    Until: 23:20,0.05,
    Until: 23:40,0.05,
    Until: 24:00,0.05,
    For: WinterDesignDay,    !- Field 39
    Until: 24:00,0,          !- Field 40
    For: Sunday Holidays AllOtherDays, !- Field 42
    Until: 6:00,0.05,        !- Field 43
    Until: 18:00,0.04311628, !- Field 45
    Until: 24:00,0.05;       !- Field 47

  Schedule:Compact,
    Stair_Top_1 Lighting Schedule,          !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays,           !- Field 2
    Until: 05:00,0.05,
    Until: 05:20,0.1,
    Until: 05:40,0.1,
    Until: 06:00,0.1,
    Until: 06:20,0.08623256,
    Until: 06:40,0.08623256,
    Until: 07:00,0.08623256,
    Until: 07:20,0.25869768,
    Until: 07:40,0.25869768,
    Until: 08:00,0.25869768,
    Until: 08:20,0.77609304,
    Until: 08:40,0.77609304,
    Until: 09:00,0.77609304,
    Until: 09:20,0.77609304,
    Until: 09:40,0.77609304,
    Until: 10:00,0.77609304,
    Until: 10:20,0.77609304,
    Until: 10:40,0.77609304,
    Until: 11:00,0.77609304,
    Until: 11:20,0.77609304,
    Until: 11:40,0.77609304,
    Until: 12:00,0.77609304,
    Until: 12:20,0.77609304,
    Until: 12:40,0.77609304,
    Until: 13:00,0.77609304,
    Until: 13:20,0.77609304,
    Until: 13:40,0.77609304,
    Until: 14:00,0.77609304,
    Until: 14:20,0.77609304,
    Until: 14:40,0.77609304,
    Until: 15:00,0.77609304,
    Until: 15:20,0.77609304,
    Until: 15:40,0.77609304,
    Until: 16:00,0.77609304,
    Until: 16:20,0.77609304,
    Until: 16:40,0.77609304,
    Until: 17:00,0.77609304,
    Until: 17:20,0.4311628,
    Until: 17:40,0.4311628,
    Until: 18:00,0.4311628,
    Until: 18:20,0.25869768,
    Until: 18:40,0.25869768,
    Until: 19:00,0.25869768,
    Until: 19:20,0.25869768,
    Until: 19:40,0.25869768,
    Until: 20:00,0.25869768,
    Until: 20:20,0.17246512,
    Until: 20:40,0.17246512,
    Until: 21:00,0.17246512,
    Until: 21:20,0.17246512,
    Until: 21:40,0.17246512,
    Until: 22:00,0.17246512,
    Until: 22:20,0.08623256,
    Until: 22:40,0.08623256,
    Until: 23:00,0.08623256,
    Until: 23:20,0.04311628,
    Until: 23:40,0.04311628,
    Until: 24:00,0.04311628,
    For: SummerDesignDay,    !- Field 23
    Until: 24:00,1,          !- Field 24
    For: Saturday,           !- Field 26
    Until: 06:00,0.05,
    Until: 06:20,0.08623256,
    Until: 06:40,0.08623256,
    Until: 07:00,0.08623256,
    Until: 07:20,0.08623256,
    Until: 07:40,0.08623256,
    Until: 08:00,0.08623256,
    Until: 08:20,0.25869768,
    Until: 08:40,0.25869768,
    Until: 09:00,0.25869768,
    Until: 09:20,0.25869768,
    Until: 09:40,0.25869768,
    Until: 10:00,0.25869768,
    Until: 10:20,0.25869768,
    Until: 10:40,0.25869768,
    Until: 11:00,0.25869768,
    Until: 11:20,0.25869768,
    Until: 11:40,0.25869768,
    Until: 12:00,0.25869768,
    Until: 12:20,0.12934884,
    Until: 12:40,0.12934884,
    Until: 13:00,0.12934884,
    Until: 13:20,0.12934884,
    Until: 13:40,0.12934884,
    Until: 14:00,0.12934884,
    Until: 14:20,0.12934884,
    Until: 14:40,0.12934884,
    Until: 15:00,0.12934884,
    Until: 15:20,0.12934884,
    Until: 15:40,0.12934884,
    Until: 16:00,0.12934884,
    Until: 16:20,0.12934884,
    Until: 16:40,0.12934884,
    Until: 17:00,0.12934884,
    Until: 17:20,0.04311628,
    Until: 17:40,0.04311628,
    Until: 18:00,0.04311628,
    Until: 18:20,0.04311628,
    Until: 18:40,0.04311628,
    Until: 19:00,0.04311628,
    Until: 19:20,0.05,
    Until: 19:40,0.05,
    Until: 20:00,0.05,
    Until: 20:20,0.05,
    Until: 20:40,0.05,
    Until: 21:00,0.05,
    Until: 21:20,0.05,
    Until: 21:40,0.05,
    Until: 22:00,0.05,
    Until: 22:20,0.05,
    Until: 22:40,0.05,
    Until: 23:00,0.05,
    Until: 23:20,0.05,
    Until: 23:40,0.05,
    Until: 24:00,0.05,
    For: WinterDesignDay,    !- Field 39
    Until: 24:00,0,          !- Field 40
    For: Sunday Holidays AllOtherDays, !- Field 42
    Until: 6:00,0.05,        !- Field 43
    Until: 18:00,0.04311628, !- Field 45
    Until: 24:00,0.05;       !- Field 47

  Schedule:Compact,
    Stair_Top_2 Lighting Schedule,          !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays,           !- Field 2
    Until: 05:00,0.05,
    Until: 05:20,0.1,
    Until: 05:40,0.1,
    Until: 06:00,0.1,
    Until: 06:20,0.08623256,
    Until: 06:40,0.08623256,
    Until: 07:00,0.08623256,
    Until: 07:20,0.25869768,
    Until: 07:40,0.25869768,
    Until: 08:00,0.25869768,
    Until: 08:20,0.77609304,
    Until: 08:40,0.77609304,
    Until: 09:00,0.77609304,
    Until: 09:20,0.77609304,
    Until: 09:40,0.77609304,
    Until: 10:00,0.77609304,
    Until: 10:20,0.77609304,
    Until: 10:40,0.77609304,
    Until: 11:00,0.77609304,
    Until: 11:20,0.77609304,
    Until: 11:40,0.77609304,
    Until: 12:00,0.77609304,
    Until: 12:20,0.77609304,
    Until: 12:40,0.77609304,
    Until: 13:00,0.77609304,
    Until: 13:20,0.77609304,
    Until: 13:40,0.77609304,
    Until: 14:00,0.77609304,
    Until: 14:20,0.77609304,
    Until: 14:40,0.77609304,
    Until: 15:00,0.77609304,
    Until: 15:20,0.77609304,
    Until: 15:40,0.77609304,
    Until: 16:00,0.77609304,
    Until: 16:20,0.77609304,
    Until: 16:40,0.77609304,
    Until: 17:00,0.77609304,
    Until: 17:20,0.4311628,
    Until: 17:40,0.4311628,
    Until: 18:00,0.4311628,
    Until: 18:20,0.25869768,
    Until: 18:40,0.25869768,
    Until: 19:00,0.25869768,
    Until: 19:20,0.25869768,
    Until: 19:40,0.25869768,
    Until: 20:00,0.25869768,
    Until: 20:20,0.17246512,
    Until: 20:40,0.17246512,
    Until: 21:00,0.17246512,
    Until: 21:20,0.17246512,
    Until: 21:40,0.17246512,
    Until: 22:00,0.17246512,
    Until: 22:20,0.08623256,
    Until: 22:40,0.08623256,
    Until: 23:00,0.08623256,
    Until: 23:20,0.04311628,
    Until: 23:40,0.04311628,
    Until: 24:00,0.04311628,
    For: SummerDesignDay,    !- Field 23
    Until: 24:00,1,          !- Field 24
    For: Saturday,           !- Field 26
    Until: 06:00,0.05,
    Until: 06:20,0.08623256,
    Until: 06:40,0.08623256,
    Until: 07:00,0.08623256,
    Until: 07:20,0.08623256,
    Until: 07:40,0.08623256,
    Until: 08:00,0.08623256,
    Until: 08:20,0.25869768,
    Until: 08:40,0.25869768,
    Until: 09:00,0.25869768,
    Until: 09:20,0.25869768,
    Until: 09:40,0.25869768,
    Until: 10:00,0.25869768,
    Until: 10:20,0.25869768,
    Until: 10:40,0.25869768,
    Until: 11:00,0.25869768,
    Until: 11:20,0.25869768,
    Until: 11:40,0.25869768,
    Until: 12:00,0.25869768,
    Until: 12:20,0.12934884,
    Until: 12:40,0.12934884,
    Until: 13:00,0.12934884,
    Until: 13:20,0.12934884,
    Until: 13:40,0.12934884,
    Until: 14:00,0.12934884,
    Until: 14:20,0.12934884,
    Until: 14:40,0.12934884,
    Until: 15:00,0.12934884,
    Until: 15:20,0.12934884,
    Until: 15:40,0.12934884,
    Until: 16:00,0.12934884,
    Until: 16:20,0.12934884,
    Until: 16:40,0.12934884,
    Until: 17:00,0.12934884,
    Until: 17:20,0.04311628,
    Until: 17:40,0.04311628,
    Until: 18:00,0.04311628,
    Until: 18:20,0.04311628,
    Until: 18:40,0.04311628,
    Until: 19:00,0.04311628,
    Until: 19:20,0.05,
    Until: 19:40,0.05,
    Until: 20:00,0.05,
    Until: 20:20,0.05,
    Until: 20:40,0.05,
    Until: 21:00,0.05,
    Until: 21:20,0.05,
    Until: 21:40,0.05,
    Until: 22:00,0.05,
    Until: 22:20,0.05,
    Until: 22:40,0.05,
    Until: 23:00,0.05,
    Until: 23:20,0.05,
    Until: 23:40,0.05,
    Until: 24:00,0.05,
    For: WinterDesignDay,    !- Field 39
    Until: 24:00,0,          !- Field 40
    For: Sunday Holidays AllOtherDays, !- Field 42
    Until: 6:00,0.05,        !- Field 43
    Until: 18:00,0.04311628, !- Field 45
    Until: 24:00,0.05;       !- Field 47

  Schedule:Compact,
    EnclosedOffice_Bot_7 Lighting Schedule,          !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays,           !- Field 2
    Until: 05:00,0.05,
    Until: 05:20,0.1,
    Until: 05:40,0.1,
    Until: 06:00,0.1,
    Until: 06:20,0.08623256,
    Until: 06:40,0.08623256,
    Until: 07:00,0.08623256,
    Until: 07:20,0.25869768,
    Until: 07:40,0.25869768,
    Until: 08:00,0.25869768,
    Until: 08:20,0.77609304,
    Until: 08:40,0.77609304,
    Until: 09:00,0.77609304,
    Until: 09:20,0.77609304,
    Until: 09:40,0.77609304,
    Until: 10:00,0.77609304,
    Until: 10:20,0.77609304,
    Until: 10:40,0.77609304,
    Until: 11:00,0.77609304,
    Until: 11:20,0.77609304,
    Until: 11:40,0.77609304,
    Until: 12:00,0.77609304,
    Until: 12:20,0.77609304,
    Until: 12:40,0.77609304,
    Until: 13:00,0.77609304,
    Until: 13:20,0.77609304,
    Until: 13:40,0.77609304,
    Until: 14:00,0.77609304,
    Until: 14:20,0.77609304,
    Until: 14:40,0.77609304,
    Until: 15:00,0.77609304,
    Until: 15:20,0.77609304,
    Until: 15:40,0.77609304,
    Until: 16:00,0.77609304,
    Until: 16:20,0.77609304,
    Until: 16:40,0.77609304,
    Until: 17:00,0.77609304,
    Until: 17:20,0.4311628,
    Until: 17:40,0.4311628,
    Until: 18:00,0.4311628,
    Until: 18:20,0.25869768,
    Until: 18:40,0.25869768,
    Until: 19:00,0.25869768,
    Until: 19:20,0.25869768,
    Until: 19:40,0.25869768,
    Until: 20:00,0.25869768,
    Until: 20:20,0.17246512,
    Until: 20:40,0.17246512,
    Until: 21:00,0.17246512,
    Until: 21:20,0.17246512,
    Until: 21:40,0.17246512,
    Until: 22:00,0.17246512,
    Until: 22:20,0.08623256,
    Until: 22:40,0.08623256,
    Until: 23:00,0.08623256,
    Until: 23:20,0.04311628,
    Until: 23:40,0.04311628,
    Until: 24:00,0.04311628,
    For: SummerDesignDay,    !- Field 23
    Until: 24:00,1,          !- Field 24
    For: Saturday,           !- Field 26
    Until: 06:00,0.05,
    Until: 06:20,0.08623256,
    Until: 06:40,0.08623256,
    Until: 07:00,0.08623256,
    Until: 07:20,0.08623256,
    Until: 07:40,0.08623256,
    Until: 08:00,0.08623256,
    Until: 08:20,0.25869768,
    Until: 08:40,0.25869768,
    Until: 09:00,0.25869768,
    Until: 09:20,0.25869768,
    Until: 09:40,0.25869768,
    Until: 10:00,0.25869768,
    Until: 10:20,0.25869768,
    Until: 10:40,0.25869768,
    Until: 11:00,0.25869768,
    Until: 11:20,0.25869768,
    Until: 11:40,0.25869768,
    Until: 12:00,0.25869768,
    Until: 12:20,0.12934884,
    Until: 12:40,0.12934884,
    Until: 13:00,0.12934884,
    Until: 13:20,0.12934884,
    Until: 13:40,0.12934884,
    Until: 14:00,0.12934884,
    Until: 14:20,0.12934884,
    Until: 14:40,0.12934884,
    Until: 15:00,0.12934884,
    Until: 15:20,0.12934884,
    Until: 15:40,0.12934884,
    Until: 16:00,0.12934884,
    Until: 16:20,0.12934884,
    Until: 16:40,0.12934884,
    Until: 17:00,0.12934884,
    Until: 17:20,0.04311628,
    Until: 17:40,0.04311628,
    Until: 18:00,0.04311628,
    Until: 18:20,0.04311628,
    Until: 18:40,0.04311628,
    Until: 19:00,0.04311628,
    Until: 19:20,0.05,
    Until: 19:40,0.05,
    Until: 20:00,0.05,
    Until: 20:20,0.05,
    Until: 20:40,0.05,
    Until: 21:00,0.05,
    Until: 21:20,0.05,
    Until: 21:40,0.05,
    Until: 22:00,0.05,
    Until: 22:20,0.05,
    Until: 22:40,0.05,
    Until: 23:00,0.05,
    Until: 23:20,0.05,
    Until: 23:40,0.05,
    Until: 24:00,0.05,
    For: WinterDesignDay,    !- Field 39
    Until: 24:00,0,          !- Field 40
    For: Sunday Holidays AllOtherDays, !- Field 42
    Until: 6:00,0.05,        !- Field 43
    Until: 18:00,0.04311628, !- Field 45
    Until: 24:00,0.05;       !- Field 47

  Schedule:Compact,
    EnclosedOffice_Bot_6 Lighting Schedule,          !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays,           !- Field 2
    Until: 05:00,0.05,
    Until: 05:20,0.1,
    Until: 05:40,0.1,
    Until: 06:00,0.1,
    Until: 06:20,0.08623256,
    Until: 06:40,0.08623256,
    Until: 07:00,0.08623256,
    Until: 07:20,0.25869768,
    Until: 07:40,0.25869768,
    Until: 08:00,0.25869768,
    Until: 08:20,0.77609304,
    Until: 08:40,0.77609304,
    Until: 09:00,0.77609304,
    Until: 09:20,0.77609304,
    Until: 09:40,0.77609304,
    Until: 10:00,0.77609304,
    Until: 10:20,0.77609304,
    Until: 10:40,0.77609304,
    Until: 11:00,0.77609304,
    Until: 11:20,0.77609304,
    Until: 11:40,0.77609304,
    Until: 12:00,0.77609304,
    Until: 12:20,0.77609304,
    Until: 12:40,0.77609304,
    Until: 13:00,0.77609304,
    Until: 13:20,0.77609304,
    Until: 13:40,0.77609304,
    Until: 14:00,0.77609304,
    Until: 14:20,0.77609304,
    Until: 14:40,0.77609304,
    Until: 15:00,0.77609304,
    Until: 15:20,0.77609304,
    Until: 15:40,0.77609304,
    Until: 16:00,0.77609304,
    Until: 16:20,0.77609304,
    Until: 16:40,0.77609304,
    Until: 17:00,0.77609304,
    Until: 17:20,0.4311628,
    Until: 17:40,0.4311628,
    Until: 18:00,0.4311628,
    Until: 18:20,0.25869768,
    Until: 18:40,0.25869768,
    Until: 19:00,0.25869768,
    Until: 19:20,0.25869768,
    Until: 19:40,0.25869768,
    Until: 20:00,0.25869768,
    Until: 20:20,0.17246512,
    Until: 20:40,0.17246512,
    Until: 21:00,0.17246512,
    Until: 21:20,0.17246512,
    Until: 21:40,0.17246512,
    Until: 22:00,0.17246512,
    Until: 22:20,0.08623256,
    Until: 22:40,0.08623256,
    Until: 23:00,0.08623256,
    Until: 23:20,0.04311628,
    Until: 23:40,0.04311628,
    Until: 24:00,0.04311628,
    For: SummerDesignDay,    !- Field 23
    Until: 24:00,1,          !- Field 24
    For: Saturday,           !- Field 26
    Until: 06:00,0.05,
    Until: 06:20,0.08623256,
    Until: 06:40,0.08623256,
    Until: 07:00,0.08623256,
    Until: 07:20,0.08623256,
    Until: 07:40,0.08623256,
    Until: 08:00,0.08623256,
    Until: 08:20,0.25869768,
    Until: 08:40,0.25869768,
    Until: 09:00,0.25869768,
    Until: 09:20,0.25869768,
    Until: 09:40,0.25869768,
    Until: 10:00,0.25869768,
    Until: 10:20,0.25869768,
    Until: 10:40,0.25869768,
    Until: 11:00,0.25869768,
    Until: 11:20,0.25869768,
    Until: 11:40,0.25869768,
    Until: 12:00,0.25869768,
    Until: 12:20,0.12934884,
    Until: 12:40,0.12934884,
    Until: 13:00,0.12934884,
    Until: 13:20,0.12934884,
    Until: 13:40,0.12934884,
    Until: 14:00,0.12934884,
    Until: 14:20,0.12934884,
    Until: 14:40,0.12934884,
    Until: 15:00,0.12934884,
    Until: 15:20,0.12934884,
    Until: 15:40,0.12934884,
    Until: 16:00,0.12934884,
    Until: 16:20,0.12934884,
    Until: 16:40,0.12934884,
    Until: 17:00,0.12934884,
    Until: 17:20,0.04311628,
    Until: 17:40,0.04311628,
    Until: 18:00,0.04311628,
    Until: 18:20,0.04311628,
    Until: 18:40,0.04311628,
    Until: 19:00,0.04311628,
    Until: 19:20,0.05,
    Until: 19:40,0.05,
    Until: 20:00,0.05,
    Until: 20:20,0.05,
    Until: 20:40,0.05,
    Until: 21:00,0.05,
    Until: 21:20,0.05,
    Until: 21:40,0.05,
    Until: 22:00,0.05,
    Until: 22:20,0.05,
    Until: 22:40,0.05,
    Until: 23:00,0.05,
    Until: 23:20,0.05,
    Until: 23:40,0.05,
    Until: 24:00,0.05,
    For: WinterDesignDay,    !- Field 39
    Until: 24:00,0,          !- Field 40
    For: Sunday Holidays AllOtherDays, !- Field 42
    Until: 6:00,0.05,        !- Field 43
    Until: 18:00,0.04311628, !- Field 45
    Until: 24:00,0.05;       !- Field 47

  Schedule:Compact,
    EnclosedOffice_Bot_5 Lighting Schedule,          !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays,           !- Field 2
    Until: 05:00,0.05,
    Until: 05:20,0.1,
    Until: 05:40,0.1,
    Until: 06:00,0.1,
    Until: 06:20,0.08623256,
    Until: 06:40,0.08623256,
    Until: 07:00,0.08623256,
    Until: 07:20,0.25869768,
    Until: 07:40,0.25869768,
    Until: 08:00,0.25869768,
    Until: 08:20,0.77609304,
    Until: 08:40,0.77609304,
    Until: 09:00,0.77609304,
    Until: 09:20,0.77609304,
    Until: 09:40,0.77609304,
    Until: 10:00,0.77609304,
    Until: 10:20,0.77609304,
    Until: 10:40,0.77609304,
    Until: 11:00,0.77609304,
    Until: 11:20,0.77609304,
    Until: 11:40,0.77609304,
    Until: 12:00,0.77609304,
    Until: 12:20,0.77609304,
    Until: 12:40,0.77609304,
    Until: 13:00,0.77609304,
    Until: 13:20,0.77609304,
    Until: 13:40,0.77609304,
    Until: 14:00,0.77609304,
    Until: 14:20,0.77609304,
    Until: 14:40,0.77609304,
    Until: 15:00,0.77609304,
    Until: 15:20,0.77609304,
    Until: 15:40,0.77609304,
    Until: 16:00,0.77609304,
    Until: 16:20,0.77609304,
    Until: 16:40,0.77609304,
    Until: 17:00,0.77609304,
    Until: 17:20,0.4311628,
    Until: 17:40,0.4311628,
    Until: 18:00,0.4311628,
    Until: 18:20,0.25869768,
    Until: 18:40,0.25869768,
    Until: 19:00,0.25869768,
    Until: 19:20,0.25869768,
    Until: 19:40,0.25869768,
    Until: 20:00,0.25869768,
    Until: 20:20,0.17246512,
    Until: 20:40,0.17246512,
    Until: 21:00,0.17246512,
    Until: 21:20,0.17246512,
    Until: 21:40,0.17246512,
    Until: 22:00,0.17246512,
    Until: 22:20,0.08623256,
    Until: 22:40,0.08623256,
    Until: 23:00,0.08623256,
    Until: 23:20,0.04311628,
    Until: 23:40,0.04311628,
    Until: 24:00,0.04311628,
    For: SummerDesignDay,    !- Field 23
    Until: 24:00,1,          !- Field 24
    For: Saturday,           !- Field 26
    Until: 06:00,0.05,
    Until: 06:20,0.08623256,
    Until: 06:40,0.08623256,
    Until: 07:00,0.08623256,
    Until: 07:20,0.08623256,
    Until: 07:40,0.08623256,
    Until: 08:00,0.08623256,
    Until: 08:20,0.25869768,
    Until: 08:40,0.25869768,
    Until: 09:00,0.25869768,
    Until: 09:20,0.25869768,
    Until: 09:40,0.25869768,
    Until: 10:00,0.25869768,
    Until: 10:20,0.25869768,
    Until: 10:40,0.25869768,
    Until: 11:00,0.25869768,
    Until: 11:20,0.25869768,
    Until: 11:40,0.25869768,
    Until: 12:00,0.25869768,
    Until: 12:20,0.12934884,
    Until: 12:40,0.12934884,
    Until: 13:00,0.12934884,
    Until: 13:20,0.12934884,
    Until: 13:40,0.12934884,
    Until: 14:00,0.12934884,
    Until: 14:20,0.12934884,
    Until: 14:40,0.12934884,
    Until: 15:00,0.12934884,
    Until: 15:20,0.12934884,
    Until: 15:40,0.12934884,
    Until: 16:00,0.12934884,
    Until: 16:20,0.12934884,
    Until: 16:40,0.12934884,
    Until: 17:00,0.12934884,
    Until: 17:20,0.04311628,
    Until: 17:40,0.04311628,
    Until: 18:00,0.04311628,
    Until: 18:20,0.04311628,
    Until: 18:40,0.04311628,
    Until: 19:00,0.04311628,
    Until: 19:20,0.05,
    Until: 19:40,0.05,
    Until: 20:00,0.05,
    Until: 20:20,0.05,
    Until: 20:40,0.05,
    Until: 21:00,0.05,
    Until: 21:20,0.05,
    Until: 21:40,0.05,
    Until: 22:00,0.05,
    Until: 22:20,0.05,
    Until: 22:40,0.05,
    Until: 23:00,0.05,
    Until: 23:20,0.05,
    Until: 23:40,0.05,
    Until: 24:00,0.05,
    For: WinterDesignDay,    !- Field 39
    Until: 24:00,0,          !- Field 40
    For: Sunday Holidays AllOtherDays, !- Field 42
    Until: 6:00,0.05,        !- Field 43
    Until: 18:00,0.04311628, !- Field 45
    Until: 24:00,0.05;       !- Field 47

  Schedule:Compact,
    EnclosedOffice_Bot_2 Lighting Schedule,          !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays,           !- Field 2
    Until: 05:00,0.05,
    Until: 05:20,0.1,
    Until: 05:40,0.1,
    Until: 06:00,0.1,
    Until: 06:20,0.08623256,
    Until: 06:40,0.08623256,
    Until: 07:00,0.08623256,
    Until: 07:20,0.25869768,
    Until: 07:40,0.25869768,
    Until: 08:00,0.25869768,
    Until: 08:20,0.77609304,
    Until: 08:40,0.77609304,
    Until: 09:00,0.77609304,
    Until: 09:20,0.77609304,
    Until: 09:40,0.77609304,
    Until: 10:00,0.77609304,
    Until: 10:20,0.77609304,
    Until: 10:40,0.77609304,
    Until: 11:00,0.77609304,
    Until: 11:20,0.77609304,
    Until: 11:40,0.77609304,
    Until: 12:00,0.77609304,
    Until: 12:20,0.77609304,
    Until: 12:40,0.77609304,
    Until: 13:00,0.77609304,
    Until: 13:20,0.77609304,
    Until: 13:40,0.77609304,
    Until: 14:00,0.77609304,
    Until: 14:20,0.77609304,
    Until: 14:40,0.77609304,
    Until: 15:00,0.77609304,
    Until: 15:20,0.77609304,
    Until: 15:40,0.77609304,
    Until: 16:00,0.77609304,
    Until: 16:20,0.77609304,
    Until: 16:40,0.77609304,
    Until: 17:00,0.77609304,
    Until: 17:20,0.4311628,
    Until: 17:40,0.4311628,
    Until: 18:00,0.4311628,
    Until: 18:20,0.25869768,
    Until: 18:40,0.25869768,
    Until: 19:00,0.25869768,
    Until: 19:20,0.25869768,
    Until: 19:40,0.25869768,
    Until: 20:00,0.25869768,
    Until: 20:20,0.17246512,
    Until: 20:40,0.17246512,
    Until: 21:00,0.17246512,
    Until: 21:20,0.17246512,
    Until: 21:40,0.17246512,
    Until: 22:00,0.17246512,
    Until: 22:20,0.08623256,
    Until: 22:40,0.08623256,
    Until: 23:00,0.08623256,
    Until: 23:20,0.04311628,
    Until: 23:40,0.04311628,
    Until: 24:00,0.04311628,
    For: SummerDesignDay,    !- Field 23
    Until: 24:00,1,          !- Field 24
    For: Saturday,           !- Field 26
    Until: 06:00,0.05,
    Until: 06:20,0.08623256,
    Until: 06:40,0.08623256,
    Until: 07:00,0.08623256,
    Until: 07:20,0.08623256,
    Until: 07:40,0.08623256,
    Until: 08:00,0.08623256,
    Until: 08:20,0.25869768,
    Until: 08:40,0.25869768,
    Until: 09:00,0.25869768,
    Until: 09:20,0.25869768,
    Until: 09:40,0.25869768,
    Until: 10:00,0.25869768,
    Until: 10:20,0.25869768,
    Until: 10:40,0.25869768,
    Until: 11:00,0.25869768,
    Until: 11:20,0.25869768,
    Until: 11:40,0.25869768,
    Until: 12:00,0.25869768,
    Until: 12:20,0.12934884,
    Until: 12:40,0.12934884,
    Until: 13:00,0.12934884,
    Until: 13:20,0.12934884,
    Until: 13:40,0.12934884,
    Until: 14:00,0.12934884,
    Until: 14:20,0.12934884,
    Until: 14:40,0.12934884,
    Until: 15:00,0.12934884,
    Until: 15:20,0.12934884,
    Until: 15:40,0.12934884,
    Until: 16:00,0.12934884,
    Until: 16:20,0.12934884,
    Until: 16:40,0.12934884,
    Until: 17:00,0.12934884,
    Until: 17:20,0.04311628,
    Until: 17:40,0.04311628,
    Until: 18:00,0.04311628,
    Until: 18:20,0.04311628,
    Until: 18:40,0.04311628,
    Until: 19:00,0.04311628,
    Until: 19:20,0.05,
    Until: 19:40,0.05,
    Until: 20:00,0.05,
    Until: 20:20,0.05,
    Until: 20:40,0.05,
    Until: 21:00,0.05,
    Until: 21:20,0.05,
    Until: 21:40,0.05,
    Until: 22:00,0.05,
    Until: 22:20,0.05,
    Until: 22:40,0.05,
    Until: 23:00,0.05,
    Until: 23:20,0.05,
    Until: 23:40,0.05,
    Until: 24:00,0.05,
    For: WinterDesignDay,    !- Field 39
    Until: 24:00,0,          !- Field 40
    For: Sunday Holidays AllOtherDays, !- Field 42
    Until: 6:00,0.05,        !- Field 43
    Until: 18:00,0.04311628, !- Field 45
    Until: 24:00,0.05;       !- Field 47

  Schedule:Compact,
    EnclosedOffice_Bot_8 Lighting Schedule,          !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays,           !- Field 2
    Until: 05:00,0.05,
    Until: 05:20,0.1,
    Until: 05:40,0.1,
    Until: 06:00,0.1,
    Until: 06:20,0.08623256,
    Until: 06:40,0.08623256,
    Until: 07:00,0.08623256,
    Until: 07:20,0.25869768,
    Until: 07:40,0.25869768,
    Until: 08:00,0.25869768,
    Until: 08:20,0.77609304,
    Until: 08:40,0.77609304,
    Until: 09:00,0.77609304,
    Until: 09:20,0.77609304,
    Until: 09:40,0.77609304,
    Until: 10:00,0.77609304,
    Until: 10:20,0.77609304,
    Until: 10:40,0.77609304,
    Until: 11:00,0.77609304,
    Until: 11:20,0.77609304,
    Until: 11:40,0.77609304,
    Until: 12:00,0.77609304,
    Until: 12:20,0.77609304,
    Until: 12:40,0.77609304,
    Until: 13:00,0.77609304,
    Until: 13:20,0.77609304,
    Until: 13:40,0.77609304,
    Until: 14:00,0.77609304,
    Until: 14:20,0.77609304,
    Until: 14:40,0.77609304,
    Until: 15:00,0.77609304,
    Until: 15:20,0.77609304,
    Until: 15:40,0.77609304,
    Until: 16:00,0.77609304,
    Until: 16:20,0.77609304,
    Until: 16:40,0.77609304,
    Until: 17:00,0.77609304,
    Until: 17:20,0.4311628,
    Until: 17:40,0.4311628,
    Until: 18:00,0.4311628,
    Until: 18:20,0.25869768,
    Until: 18:40,0.25869768,
    Until: 19:00,0.25869768,
    Until: 19:20,0.25869768,
    Until: 19:40,0.25869768,
    Until: 20:00,0.25869768,
    Until: 20:20,0.17246512,
    Until: 20:40,0.17246512,
    Until: 21:00,0.17246512,
    Until: 21:20,0.17246512,
    Until: 21:40,0.17246512,
    Until: 22:00,0.17246512,
    Until: 22:20,0.08623256,
    Until: 22:40,0.08623256,
    Until: 23:00,0.08623256,
    Until: 23:20,0.04311628,
    Until: 23:40,0.04311628,
    Until: 24:00,0.04311628,
    For: SummerDesignDay,    !- Field 23
    Until: 24:00,1,          !- Field 24
    For: Saturday,           !- Field 26
    Until: 06:00,0.05,
    Until: 06:20,0.08623256,
    Until: 06:40,0.08623256,
    Until: 07:00,0.08623256,
    Until: 07:20,0.08623256,
    Until: 07:40,0.08623256,
    Until: 08:00,0.08623256,
    Until: 08:20,0.25869768,
    Until: 08:40,0.25869768,
    Until: 09:00,0.25869768,
    Until: 09:20,0.25869768,
    Until: 09:40,0.25869768,
    Until: 10:00,0.25869768,
    Until: 10:20,0.25869768,
    Until: 10:40,0.25869768,
    Until: 11:00,0.25869768,
    Until: 11:20,0.25869768,
    Until: 11:40,0.25869768,
    Until: 12:00,0.25869768,
    Until: 12:20,0.12934884,
    Until: 12:40,0.12934884,
    Until: 13:00,0.12934884,
    Until: 13:20,0.12934884,
    Until: 13:40,0.12934884,
    Until: 14:00,0.12934884,
    Until: 14:20,0.12934884,
    Until: 14:40,0.12934884,
    Until: 15:00,0.12934884,
    Until: 15:20,0.12934884,
    Until: 15:40,0.12934884,
    Until: 16:00,0.12934884,
    Until: 16:20,0.12934884,
    Until: 16:40,0.12934884,
    Until: 17:00,0.12934884,
    Until: 17:20,0.04311628,
    Until: 17:40,0.04311628,
    Until: 18:00,0.04311628,
    Until: 18:20,0.04311628,
    Until: 18:40,0.04311628,
    Until: 19:00,0.04311628,
    Until: 19:20,0.05,
    Until: 19:40,0.05,
    Until: 20:00,0.05,
    Until: 20:20,0.05,
    Until: 20:40,0.05,
    Until: 21:00,0.05,
    Until: 21:20,0.05,
    Until: 21:40,0.05,
    Until: 22:00,0.05,
    Until: 22:20,0.05,
    Until: 22:40,0.05,
    Until: 23:00,0.05,
    Until: 23:20,0.05,
    Until: 23:40,0.05,
    Until: 24:00,0.05,
    For: WinterDesignDay,    !- Field 39
    Until: 24:00,0,          !- Field 40
    For: Sunday Holidays AllOtherDays, !- Field 42
    Until: 6:00,0.05,        !- Field 43
    Until: 18:00,0.04311628, !- Field 45
    Until: 24:00,0.05;       !- Field 47

  Schedule:Compact,
    EnclosedOffice_Bot_9 Lighting Schedule,          !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays,           !- Field 2
    Until: 05:00,0.05,
    Until: 05:20,0.1,
    Until: 05:40,0.1,
    Until: 06:00,0.1,
    Until: 06:20,0.08623256,
    Until: 06:40,0.08623256,
    Until: 07:00,0.08623256,
    Until: 07:20,0.25869768,
    Until: 07:40,0.25869768,
    Until: 08:00,0.25869768,
    Until: 08:20,0.77609304,
    Until: 08:40,0.77609304,
    Until: 09:00,0.77609304,
    Until: 09:20,0.77609304,
    Until: 09:40,0.77609304,
    Until: 10:00,0.77609304,
    Until: 10:20,0.77609304,
    Until: 10:40,0.77609304,
    Until: 11:00,0.77609304,
    Until: 11:20,0.77609304,
    Until: 11:40,0.77609304,
    Until: 12:00,0.77609304,
    Until: 12:20,0.77609304,
    Until: 12:40,0.77609304,
    Until: 13:00,0.77609304,
    Until: 13:20,0.77609304,
    Until: 13:40,0.77609304,
    Until: 14:00,0.77609304,
    Until: 14:20,0.77609304,
    Until: 14:40,0.77609304,
    Until: 15:00,0.77609304,
    Until: 15:20,0.77609304,
    Until: 15:40,0.77609304,
    Until: 16:00,0.77609304,
    Until: 16:20,0.77609304,
    Until: 16:40,0.77609304,
    Until: 17:00,0.77609304,
    Until: 17:20,0.4311628,
    Until: 17:40,0.4311628,
    Until: 18:00,0.4311628,
    Until: 18:20,0.25869768,
    Until: 18:40,0.25869768,
    Until: 19:00,0.25869768,
    Until: 19:20,0.25869768,
    Until: 19:40,0.25869768,
    Until: 20:00,0.25869768,
    Until: 20:20,0.17246512,
    Until: 20:40,0.17246512,
    Until: 21:00,0.17246512,
    Until: 21:20,0.17246512,
    Until: 21:40,0.17246512,
    Until: 22:00,0.17246512,
    Until: 22:20,0.08623256,
    Until: 22:40,0.08623256,
    Until: 23:00,0.08623256,
    Until: 23:20,0.04311628,
    Until: 23:40,0.04311628,
    Until: 24:00,0.04311628,
    For: SummerDesignDay,    !- Field 23
    Until: 24:00,1,          !- Field 24
    For: Saturday,           !- Field 26
    Until: 06:00,0.05,
    Until: 06:20,0.08623256,
    Until: 06:40,0.08623256,
    Until: 07:00,0.08623256,
    Until: 07:20,0.08623256,
    Until: 07:40,0.08623256,
    Until: 08:00,0.08623256,
    Until: 08:20,0.25869768,
    Until: 08:40,0.25869768,
    Until: 09:00,0.25869768,
    Until: 09:20,0.25869768,
    Until: 09:40,0.25869768,
    Until: 10:00,0.25869768,
    Until: 10:20,0.25869768,
    Until: 10:40,0.25869768,
    Until: 11:00,0.25869768,
    Until: 11:20,0.25869768,
    Until: 11:40,0.25869768,
    Until: 12:00,0.25869768,
    Until: 12:20,0.12934884,
    Until: 12:40,0.12934884,
    Until: 13:00,0.12934884,
    Until: 13:20,0.12934884,
    Until: 13:40,0.12934884,
    Until: 14:00,0.12934884,
    Until: 14:20,0.12934884,
    Until: 14:40,0.12934884,
    Until: 15:00,0.12934884,
    Until: 15:20,0.12934884,
    Until: 15:40,0.12934884,
    Until: 16:00,0.12934884,
    Until: 16:20,0.12934884,
    Until: 16:40,0.12934884,
    Until: 17:00,0.12934884,
    Until: 17:20,0.04311628,
    Until: 17:40,0.04311628,
    Until: 18:00,0.04311628,
    Until: 18:20,0.04311628,
    Until: 18:40,0.04311628,
    Until: 19:00,0.04311628,
    Until: 19:20,0.05,
    Until: 19:40,0.05,
    Until: 20:00,0.05,
    Until: 20:20,0.05,
    Until: 20:40,0.05,
    Until: 21:00,0.05,
    Until: 21:20,0.05,
    Until: 21:40,0.05,
    Until: 22:00,0.05,
    Until: 22:20,0.05,
    Until: 22:40,0.05,
    Until: 23:00,0.05,
    Until: 23:20,0.05,
    Until: 23:40,0.05,
    Until: 24:00,0.05,
    For: WinterDesignDay,    !- Field 39
    Until: 24:00,0,          !- Field 40
    For: Sunday Holidays AllOtherDays, !- Field 42
    Until: 6:00,0.05,        !- Field 43
    Until: 18:00,0.04311628, !- Field 45
    Until: 24:00,0.05;       !- Field 47

  Schedule:Compact,
    EnclosedOffice_Mid_6 Lighting Schedule,          !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays,           !- Field 2
    Until: 05:00,0.05,
    Until: 05:20,0.1,
    Until: 05:40,0.1,
    Until: 06:00,0.1,
    Until: 06:20,0.08623256,
    Until: 06:40,0.08623256,
    Until: 07:00,0.08623256,
    Until: 07:20,0.25869768,
    Until: 07:40,0.25869768,
    Until: 08:00,0.25869768,
    Until: 08:20,0.77609304,
    Until: 08:40,0.77609304,
    Until: 09:00,0.77609304,
    Until: 09:20,0.77609304,
    Until: 09:40,0.77609304,
    Until: 10:00,0.77609304,
    Until: 10:20,0.77609304,
    Until: 10:40,0.77609304,
    Until: 11:00,0.77609304,
    Until: 11:20,0.77609304,
    Until: 11:40,0.77609304,
    Until: 12:00,0.77609304,
    Until: 12:20,0.77609304,
    Until: 12:40,0.77609304,
    Until: 13:00,0.77609304,
    Until: 13:20,0.77609304,
    Until: 13:40,0.77609304,
    Until: 14:00,0.77609304,
    Until: 14:20,0.77609304,
    Until: 14:40,0.77609304,
    Until: 15:00,0.77609304,
    Until: 15:20,0.77609304,
    Until: 15:40,0.77609304,
    Until: 16:00,0.77609304,
    Until: 16:20,0.77609304,
    Until: 16:40,0.77609304,
    Until: 17:00,0.77609304,
    Until: 17:20,0.4311628,
    Until: 17:40,0.4311628,
    Until: 18:00,0.4311628,
    Until: 18:20,0.25869768,
    Until: 18:40,0.25869768,
    Until: 19:00,0.25869768,
    Until: 19:20,0.25869768,
    Until: 19:40,0.25869768,
    Until: 20:00,0.25869768,
    Until: 20:20,0.17246512,
    Until: 20:40,0.17246512,
    Until: 21:00,0.17246512,
    Until: 21:20,0.17246512,
    Until: 21:40,0.17246512,
    Until: 22:00,0.17246512,
    Until: 22:20,0.08623256,
    Until: 22:40,0.08623256,
    Until: 23:00,0.08623256,
    Until: 23:20,0.04311628,
    Until: 23:40,0.04311628,
    Until: 24:00,0.04311628,
    For: SummerDesignDay,    !- Field 23
    Until: 24:00,1,          !- Field 24
    For: Saturday,           !- Field 26
    Until: 06:00,0.05,
    Until: 06:20,0.08623256,
    Until: 06:40,0.08623256,
    Until: 07:00,0.08623256,
    Until: 07:20,0.08623256,
    Until: 07:40,0.08623256,
    Until: 08:00,0.08623256,
    Until: 08:20,0.25869768,
    Until: 08:40,0.25869768,
    Until: 09:00,0.25869768,
    Until: 09:20,0.25869768,
    Until: 09:40,0.25869768,
    Until: 10:00,0.25869768,
    Until: 10:20,0.25869768,
    Until: 10:40,0.25869768,
    Until: 11:00,0.25869768,
    Until: 11:20,0.25869768,
    Until: 11:40,0.25869768,
    Until: 12:00,0.25869768,
    Until: 12:20,0.12934884,
    Until: 12:40,0.12934884,
    Until: 13:00,0.12934884,
    Until: 13:20,0.12934884,
    Until: 13:40,0.12934884,
    Until: 14:00,0.12934884,
    Until: 14:20,0.12934884,
    Until: 14:40,0.12934884,
    Until: 15:00,0.12934884,
    Until: 15:20,0.12934884,
    Until: 15:40,0.12934884,
    Until: 16:00,0.12934884,
    Until: 16:20,0.12934884,
    Until: 16:40,0.12934884,
    Until: 17:00,0.12934884,
    Until: 17:20,0.04311628,
    Until: 17:40,0.04311628,
    Until: 18:00,0.04311628,
    Until: 18:20,0.04311628,
    Until: 18:40,0.04311628,
    Until: 19:00,0.04311628,
    Until: 19:20,0.05,
    Until: 19:40,0.05,
    Until: 20:00,0.05,
    Until: 20:20,0.05,
    Until: 20:40,0.05,
    Until: 21:00,0.05,
    Until: 21:20,0.05,
    Until: 21:40,0.05,
    Until: 22:00,0.05,
    Until: 22:20,0.05,
    Until: 22:40,0.05,
    Until: 23:00,0.05,
    Until: 23:20,0.05,
    Until: 23:40,0.05,
    Until: 24:00,0.05,
    For: WinterDesignDay,    !- Field 39
    Until: 24:00,0,          !- Field 40
    For: Sunday Holidays AllOtherDays, !- Field 42
    Until: 6:00,0.05,        !- Field 43
    Until: 18:00,0.04311628, !- Field 45
    Until: 24:00,0.05;       !- Field 47

  Schedule:Compact,
    EnclosedOffice_Mid_5 Lighting Schedule,          !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays,           !- Field 2
    Until: 05:00,0.05,
    Until: 05:20,0.1,
    Until: 05:40,0.1,
    Until: 06:00,0.1,
    Until: 06:20,0.08623256,
    Until: 06:40,0.08623256,
    Until: 07:00,0.08623256,
    Until: 07:20,0.25869768,
    Until: 07:40,0.25869768,
    Until: 08:00,0.25869768,
    Until: 08:20,0.77609304,
    Until: 08:40,0.77609304,
    Until: 09:00,0.77609304,
    Until: 09:20,0.77609304,
    Until: 09:40,0.77609304,
    Until: 10:00,0.77609304,
    Until: 10:20,0.77609304,
    Until: 10:40,0.77609304,
    Until: 11:00,0.77609304,
    Until: 11:20,0.77609304,
    Until: 11:40,0.77609304,
    Until: 12:00,0.77609304,
    Until: 12:20,0.77609304,
    Until: 12:40,0.77609304,
    Until: 13:00,0.77609304,
    Until: 13:20,0.77609304,
    Until: 13:40,0.77609304,
    Until: 14:00,0.77609304,
    Until: 14:20,0.77609304,
    Until: 14:40,0.77609304,
    Until: 15:00,0.77609304,
    Until: 15:20,0.77609304,
    Until: 15:40,0.77609304,
    Until: 16:00,0.77609304,
    Until: 16:20,0.77609304,
    Until: 16:40,0.77609304,
    Until: 17:00,0.77609304,
    Until: 17:20,0.4311628,
    Until: 17:40,0.4311628,
    Until: 18:00,0.4311628,
    Until: 18:20,0.25869768,
    Until: 18:40,0.25869768,
    Until: 19:00,0.25869768,
    Until: 19:20,0.25869768,
    Until: 19:40,0.25869768,
    Until: 20:00,0.25869768,
    Until: 20:20,0.17246512,
    Until: 20:40,0.17246512,
    Until: 21:00,0.17246512,
    Until: 21:20,0.17246512,
    Until: 21:40,0.17246512,
    Until: 22:00,0.17246512,
    Until: 22:20,0.08623256,
    Until: 22:40,0.08623256,
    Until: 23:00,0.08623256,
    Until: 23:20,0.04311628,
    Until: 23:40,0.04311628,
    Until: 24:00,0.04311628,
    For: SummerDesignDay,    !- Field 23
    Until: 24:00,1,          !- Field 24
    For: Saturday,           !- Field 26
    Until: 06:00,0.05,
    Until: 06:20,0.08623256,
    Until: 06:40,0.08623256,
    Until: 07:00,0.08623256,
    Until: 07:20,0.08623256,
    Until: 07:40,0.08623256,
    Until: 08:00,0.08623256,
    Until: 08:20,0.25869768,
    Until: 08:40,0.25869768,
    Until: 09:00,0.25869768,
    Until: 09:20,0.25869768,
    Until: 09:40,0.25869768,
    Until: 10:00,0.25869768,
    Until: 10:20,0.25869768,
    Until: 10:40,0.25869768,
    Until: 11:00,0.25869768,
    Until: 11:20,0.25869768,
    Until: 11:40,0.25869768,
    Until: 12:00,0.25869768,
    Until: 12:20,0.12934884,
    Until: 12:40,0.12934884,
    Until: 13:00,0.12934884,
    Until: 13:20,0.12934884,
    Until: 13:40,0.12934884,
    Until: 14:00,0.12934884,
    Until: 14:20,0.12934884,
    Until: 14:40,0.12934884,
    Until: 15:00,0.12934884,
    Until: 15:20,0.12934884,
    Until: 15:40,0.12934884,
    Until: 16:00,0.12934884,
    Until: 16:20,0.12934884,
    Until: 16:40,0.12934884,
    Until: 17:00,0.12934884,
    Until: 17:20,0.04311628,
    Until: 17:40,0.04311628,
    Until: 18:00,0.04311628,
    Until: 18:20,0.04311628,
    Until: 18:40,0.04311628,
    Until: 19:00,0.04311628,
    Until: 19:20,0.05,
    Until: 19:40,0.05,
    Until: 20:00,0.05,
    Until: 20:20,0.05,
    Until: 20:40,0.05,
    Until: 21:00,0.05,
    Until: 21:20,0.05,
    Until: 21:40,0.05,
    Until: 22:00,0.05,
    Until: 22:20,0.05,
    Until: 22:40,0.05,
    Until: 23:00,0.05,
    Until: 23:20,0.05,
    Until: 23:40,0.05,
    Until: 24:00,0.05,
    For: WinterDesignDay,    !- Field 39
    Until: 24:00,0,          !- Field 40
    For: Sunday Holidays AllOtherDays, !- Field 42
    Until: 6:00,0.05,        !- Field 43
    Until: 18:00,0.04311628, !- Field 45
    Until: 24:00,0.05;       !- Field 47

  Schedule:Compact,
    EnclosedOffice_Mid_4 Lighting Schedule,          !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays,           !- Field 2
    Until: 05:00,0.05,
    Until: 05:20,0.1,
    Until: 05:40,0.1,
    Until: 06:00,0.1,
    Until: 06:20,0.08623256,
    Until: 06:40,0.08623256,
    Until: 07:00,0.08623256,
    Until: 07:20,0.25869768,
    Until: 07:40,0.25869768,
    Until: 08:00,0.25869768,
    Until: 08:20,0.77609304,
    Until: 08:40,0.77609304,
    Until: 09:00,0.77609304,
    Until: 09:20,0.77609304,
    Until: 09:40,0.77609304,
    Until: 10:00,0.77609304,
    Until: 10:20,0.77609304,
    Until: 10:40,0.77609304,
    Until: 11:00,0.77609304,
    Until: 11:20,0.77609304,
    Until: 11:40,0.77609304,
    Until: 12:00,0.77609304,
    Until: 12:20,0.77609304,
    Until: 12:40,0.77609304,
    Until: 13:00,0.77609304,
    Until: 13:20,0.77609304,
    Until: 13:40,0.77609304,
    Until: 14:00,0.77609304,
    Until: 14:20,0.77609304,
    Until: 14:40,0.77609304,
    Until: 15:00,0.77609304,
    Until: 15:20,0.77609304,
    Until: 15:40,0.77609304,
    Until: 16:00,0.77609304,
    Until: 16:20,0.77609304,
    Until: 16:40,0.77609304,
    Until: 17:00,0.77609304,
    Until: 17:20,0.4311628,
    Until: 17:40,0.4311628,
    Until: 18:00,0.4311628,
    Until: 18:20,0.25869768,
    Until: 18:40,0.25869768,
    Until: 19:00,0.25869768,
    Until: 19:20,0.25869768,
    Until: 19:40,0.25869768,
    Until: 20:00,0.25869768,
    Until: 20:20,0.17246512,
    Until: 20:40,0.17246512,
    Until: 21:00,0.17246512,
    Until: 21:20,0.17246512,
    Until: 21:40,0.17246512,
    Until: 22:00,0.17246512,
    Until: 22:20,0.08623256,
    Until: 22:40,0.08623256,
    Until: 23:00,0.08623256,
    Until: 23:20,0.04311628,
    Until: 23:40,0.04311628,
    Until: 24:00,0.04311628,
    For: SummerDesignDay,    !- Field 23
    Until: 24:00,1,          !- Field 24
    For: Saturday,           !- Field 26
    Until: 06:00,0.05,
    Until: 06:20,0.08623256,
    Until: 06:40,0.08623256,
    Until: 07:00,0.08623256,
    Until: 07:20,0.08623256,
    Until: 07:40,0.08623256,
    Until: 08:00,0.08623256,
    Until: 08:20,0.25869768,
    Until: 08:40,0.25869768,
    Until: 09:00,0.25869768,
    Until: 09:20,0.25869768,
    Until: 09:40,0.25869768,
    Until: 10:00,0.25869768,
    Until: 10:20,0.25869768,
    Until: 10:40,0.25869768,
    Until: 11:00,0.25869768,
    Until: 11:20,0.25869768,
    Until: 11:40,0.25869768,
    Until: 12:00,0.25869768,
    Until: 12:20,0.12934884,
    Until: 12:40,0.12934884,
    Until: 13:00,0.12934884,
    Until: 13:20,0.12934884,
    Until: 13:40,0.12934884,
    Until: 14:00,0.12934884,
    Until: 14:20,0.12934884,
    Until: 14:40,0.12934884,
    Until: 15:00,0.12934884,
    Until: 15:20,0.12934884,
    Until: 15:40,0.12934884,
    Until: 16:00,0.12934884,
    Until: 16:20,0.12934884,
    Until: 16:40,0.12934884,
    Until: 17:00,0.12934884,
    Until: 17:20,0.04311628,
    Until: 17:40,0.04311628,
    Until: 18:00,0.04311628,
    Until: 18:20,0.04311628,
    Until: 18:40,0.04311628,
    Until: 19:00,0.04311628,
    Until: 19:20,0.05,
    Until: 19:40,0.05,
    Until: 20:00,0.05,
    Until: 20:20,0.05,
    Until: 20:40,0.05,
    Until: 21:00,0.05,
    Until: 21:20,0.05,
    Until: 21:40,0.05,
    Until: 22:00,0.05,
    Until: 22:20,0.05,
    Until: 22:40,0.05,
    Until: 23:00,0.05,
    Until: 23:20,0.05,
    Until: 23:40,0.05,
    Until: 24:00,0.05,
    For: WinterDesignDay,    !- Field 39
    Until: 24:00,0,          !- Field 40
    For: Sunday Holidays AllOtherDays, !- Field 42
    Until: 6:00,0.05,        !- Field 43
    Until: 18:00,0.04311628, !- Field 45
    Until: 24:00,0.05;       !- Field 47

  Schedule:Compact,
    EnclosedOffice_Mid_8 Lighting Schedule,          !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays,           !- Field 2
    Until: 05:00,0.05,
    Until: 05:20,0.1,
    Until: 05:40,0.1,
    Until: 06:00,0.1,
    Until: 06:20,0.08623256,
    Until: 06:40,0.08623256,
    Until: 07:00,0.08623256,
    Until: 07:20,0.25869768,
    Until: 07:40,0.25869768,
    Until: 08:00,0.25869768,
    Until: 08:20,0.77609304,
    Until: 08:40,0.77609304,
    Until: 09:00,0.77609304,
    Until: 09:20,0.77609304,
    Until: 09:40,0.77609304,
    Until: 10:00,0.77609304,
    Until: 10:20,0.77609304,
    Until: 10:40,0.77609304,
    Until: 11:00,0.77609304,
    Until: 11:20,0.77609304,
    Until: 11:40,0.77609304,
    Until: 12:00,0.77609304,
    Until: 12:20,0.77609304,
    Until: 12:40,0.77609304,
    Until: 13:00,0.77609304,
    Until: 13:20,0.77609304,
    Until: 13:40,0.77609304,
    Until: 14:00,0.77609304,
    Until: 14:20,0.77609304,
    Until: 14:40,0.77609304,
    Until: 15:00,0.77609304,
    Until: 15:20,0.77609304,
    Until: 15:40,0.77609304,
    Until: 16:00,0.77609304,
    Until: 16:20,0.77609304,
    Until: 16:40,0.77609304,
    Until: 17:00,0.77609304,
    Until: 17:20,0.4311628,
    Until: 17:40,0.4311628,
    Until: 18:00,0.4311628,
    Until: 18:20,0.25869768,
    Until: 18:40,0.25869768,
    Until: 19:00,0.25869768,
    Until: 19:20,0.25869768,
    Until: 19:40,0.25869768,
    Until: 20:00,0.25869768,
    Until: 20:20,0.17246512,
    Until: 20:40,0.17246512,
    Until: 21:00,0.17246512,
    Until: 21:20,0.17246512,
    Until: 21:40,0.17246512,
    Until: 22:00,0.17246512,
    Until: 22:20,0.08623256,
    Until: 22:40,0.08623256,
    Until: 23:00,0.08623256,
    Until: 23:20,0.04311628,
    Until: 23:40,0.04311628,
    Until: 24:00,0.04311628,
    For: SummerDesignDay,    !- Field 23
    Until: 24:00,1,          !- Field 24
    For: Saturday,           !- Field 26
    Until: 06:00,0.05,
    Until: 06:20,0.08623256,
    Until: 06:40,0.08623256,
    Until: 07:00,0.08623256,
    Until: 07:20,0.08623256,
    Until: 07:40,0.08623256,
    Until: 08:00,0.08623256,
    Until: 08:20,0.25869768,
    Until: 08:40,0.25869768,
    Until: 09:00,0.25869768,
    Until: 09:20,0.25869768,
    Until: 09:40,0.25869768,
    Until: 10:00,0.25869768,
    Until: 10:20,0.25869768,
    Until: 10:40,0.25869768,
    Until: 11:00,0.25869768,
    Until: 11:20,0.25869768,
    Until: 11:40,0.25869768,
    Until: 12:00,0.25869768,
    Until: 12:20,0.12934884,
    Until: 12:40,0.12934884,
    Until: 13:00,0.12934884,
    Until: 13:20,0.12934884,
    Until: 13:40,0.12934884,
    Until: 14:00,0.12934884,
    Until: 14:20,0.12934884,
    Until: 14:40,0.12934884,
    Until: 15:00,0.12934884,
    Until: 15:20,0.12934884,
    Until: 15:40,0.12934884,
    Until: 16:00,0.12934884,
    Until: 16:20,0.12934884,
    Until: 16:40,0.12934884,
    Until: 17:00,0.12934884,
    Until: 17:20,0.04311628,
    Until: 17:40,0.04311628,
    Until: 18:00,0.04311628,
    Until: 18:20,0.04311628,
    Until: 18:40,0.04311628,
    Until: 19:00,0.04311628,
    Until: 19:20,0.05,
    Until: 19:40,0.05,
    Until: 20:00,0.05,
    Until: 20:20,0.05,
    Until: 20:40,0.05,
    Until: 21:00,0.05,
    Until: 21:20,0.05,
    Until: 21:40,0.05,
    Until: 22:00,0.05,
    Until: 22:20,0.05,
    Until: 22:40,0.05,
    Until: 23:00,0.05,
    Until: 23:20,0.05,
    Until: 23:40,0.05,
    Until: 24:00,0.05,
    For: WinterDesignDay,    !- Field 39
    Until: 24:00,0,          !- Field 40
    For: Sunday Holidays AllOtherDays, !- Field 42
    Until: 6:00,0.05,        !- Field 43
    Until: 18:00,0.04311628, !- Field 45
    Until: 24:00,0.05;       !- Field 47

  Schedule:Compact,
    EnclosedOffice_Mid_9 Lighting Schedule,          !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays,           !- Field 2
    Until: 05:00,0.05,
    Until: 05:20,0.1,
    Until: 05:40,0.1,
    Until: 06:00,0.1,
    Until: 06:20,0.08623256,
    Until: 06:40,0.08623256,
    Until: 07:00,0.08623256,
    Until: 07:20,0.25869768,
    Until: 07:40,0.25869768,
    Until: 08:00,0.25869768,
    Until: 08:20,0.77609304,
    Until: 08:40,0.77609304,
    Until: 09:00,0.77609304,
    Until: 09:20,0.77609304,
    Until: 09:40,0.77609304,
    Until: 10:00,0.77609304,
    Until: 10:20,0.77609304,
    Until: 10:40,0.77609304,
    Until: 11:00,0.77609304,
    Until: 11:20,0.77609304,
    Until: 11:40,0.77609304,
    Until: 12:00,0.77609304,
    Until: 12:20,0.77609304,
    Until: 12:40,0.77609304,
    Until: 13:00,0.77609304,
    Until: 13:20,0.77609304,
    Until: 13:40,0.77609304,
    Until: 14:00,0.77609304,
    Until: 14:20,0.77609304,
    Until: 14:40,0.77609304,
    Until: 15:00,0.77609304,
    Until: 15:20,0.77609304,
    Until: 15:40,0.77609304,
    Until: 16:00,0.77609304,
    Until: 16:20,0.77609304,
    Until: 16:40,0.77609304,
    Until: 17:00,0.77609304,
    Until: 17:20,0.4311628,
    Until: 17:40,0.4311628,
    Until: 18:00,0.4311628,
    Until: 18:20,0.25869768,
    Until: 18:40,0.25869768,
    Until: 19:00,0.25869768,
    Until: 19:20,0.25869768,
    Until: 19:40,0.25869768,
    Until: 20:00,0.25869768,
    Until: 20:20,0.17246512,
    Until: 20:40,0.17246512,
    Until: 21:00,0.17246512,
    Until: 21:20,0.17246512,
    Until: 21:40,0.17246512,
    Until: 22:00,0.17246512,
    Until: 22:20,0.08623256,
    Until: 22:40,0.08623256,
    Until: 23:00,0.08623256,
    Until: 23:20,0.04311628,
    Until: 23:40,0.04311628,
    Until: 24:00,0.04311628,
    For: SummerDesignDay,    !- Field 23
    Until: 24:00,1,          !- Field 24
    For: Saturday,           !- Field 26
    Until: 06:00,0.05,
    Until: 06:20,0.08623256,
    Until: 06:40,0.08623256,
    Until: 07:00,0.08623256,
    Until: 07:20,0.08623256,
    Until: 07:40,0.08623256,
    Until: 08:00,0.08623256,
    Until: 08:20,0.25869768,
    Until: 08:40,0.25869768,
    Until: 09:00,0.25869768,
    Until: 09:20,0.25869768,
    Until: 09:40,0.25869768,
    Until: 10:00,0.25869768,
    Until: 10:20,0.25869768,
    Until: 10:40,0.25869768,
    Until: 11:00,0.25869768,
    Until: 11:20,0.25869768,
    Until: 11:40,0.25869768,
    Until: 12:00,0.25869768,
    Until: 12:20,0.12934884,
    Until: 12:40,0.12934884,
    Until: 13:00,0.12934884,
    Until: 13:20,0.12934884,
    Until: 13:40,0.12934884,
    Until: 14:00,0.12934884,
    Until: 14:20,0.12934884,
    Until: 14:40,0.12934884,
    Until: 15:00,0.12934884,
    Until: 15:20,0.12934884,
    Until: 15:40,0.12934884,
    Until: 16:00,0.12934884,
    Until: 16:20,0.12934884,
    Until: 16:40,0.12934884,
    Until: 17:00,0.12934884,
    Until: 17:20,0.04311628,
    Until: 17:40,0.04311628,
    Until: 18:00,0.04311628,
    Until: 18:20,0.04311628,
    Until: 18:40,0.04311628,
    Until: 19:00,0.04311628,
    Until: 19:20,0.05,
    Until: 19:40,0.05,
    Until: 20:00,0.05,
    Until: 20:20,0.05,
    Until: 20:40,0.05,
    Until: 21:00,0.05,
    Until: 21:20,0.05,
    Until: 21:40,0.05,
    Until: 22:00,0.05,
    Until: 22:20,0.05,
    Until: 22:40,0.05,
    Until: 23:00,0.05,
    Until: 23:20,0.05,
    Until: 23:40,0.05,
    Until: 24:00,0.05,
    For: WinterDesignDay,    !- Field 39
    Until: 24:00,0,          !- Field 40
    For: Sunday Holidays AllOtherDays, !- Field 42
    Until: 6:00,0.05,        !- Field 43
    Until: 18:00,0.04311628, !- Field 45
    Until: 24:00,0.05;       !- Field 47

  Schedule:Compact,
    EnclosedOffice_Mid_7 Lighting Schedule,          !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays,           !- Field 2
    Until: 05:00,0.05,
    Until: 05:20,0.1,
    Until: 05:40,0.1,
    Until: 06:00,0.1,
    Until: 06:20,0.08623256,
    Until: 06:40,0.08623256,
    Until: 07:00,0.08623256,
    Until: 07:20,0.25869768,
    Until: 07:40,0.25869768,
    Until: 08:00,0.25869768,
    Until: 08:20,0.77609304,
    Until: 08:40,0.77609304,
    Until: 09:00,0.77609304,
    Until: 09:20,0.77609304,
    Until: 09:40,0.77609304,
    Until: 10:00,0.77609304,
    Until: 10:20,0.77609304,
    Until: 10:40,0.77609304,
    Until: 11:00,0.77609304,
    Until: 11:20,0.77609304,
    Until: 11:40,0.77609304,
    Until: 12:00,0.77609304,
    Until: 12:20,0.77609304,
    Until: 12:40,0.77609304,
    Until: 13:00,0.77609304,
    Until: 13:20,0.77609304,
    Until: 13:40,0.77609304,
    Until: 14:00,0.77609304,
    Until: 14:20,0.77609304,
    Until: 14:40,0.77609304,
    Until: 15:00,0.77609304,
    Until: 15:20,0.77609304,
    Until: 15:40,0.77609304,
    Until: 16:00,0.77609304,
    Until: 16:20,0.77609304,
    Until: 16:40,0.77609304,
    Until: 17:00,0.77609304,
    Until: 17:20,0.4311628,
    Until: 17:40,0.4311628,
    Until: 18:00,0.4311628,
    Until: 18:20,0.25869768,
    Until: 18:40,0.25869768,
    Until: 19:00,0.25869768,
    Until: 19:20,0.25869768,
    Until: 19:40,0.25869768,
    Until: 20:00,0.25869768,
    Until: 20:20,0.17246512,
    Until: 20:40,0.17246512,
    Until: 21:00,0.17246512,
    Until: 21:20,0.17246512,
    Until: 21:40,0.17246512,
    Until: 22:00,0.17246512,
    Until: 22:20,0.08623256,
    Until: 22:40,0.08623256,
    Until: 23:00,0.08623256,
    Until: 23:20,0.04311628,
    Until: 23:40,0.04311628,
    Until: 24:00,0.04311628,
    For: SummerDesignDay,    !- Field 23
    Until: 24:00,1,          !- Field 24
    For: Saturday,           !- Field 26
    Until: 06:00,0.05,
    Until: 06:20,0.08623256,
    Until: 06:40,0.08623256,
    Until: 07:00,0.08623256,
    Until: 07:20,0.08623256,
    Until: 07:40,0.08623256,
    Until: 08:00,0.08623256,
    Until: 08:20,0.25869768,
    Until: 08:40,0.25869768,
    Until: 09:00,0.25869768,
    Until: 09:20,0.25869768,
    Until: 09:40,0.25869768,
    Until: 10:00,0.25869768,
    Until: 10:20,0.25869768,
    Until: 10:40,0.25869768,
    Until: 11:00,0.25869768,
    Until: 11:20,0.25869768,
    Until: 11:40,0.25869768,
    Until: 12:00,0.25869768,
    Until: 12:20,0.12934884,
    Until: 12:40,0.12934884,
    Until: 13:00,0.12934884,
    Until: 13:20,0.12934884,
    Until: 13:40,0.12934884,
    Until: 14:00,0.12934884,
    Until: 14:20,0.12934884,
    Until: 14:40,0.12934884,
    Until: 15:00,0.12934884,
    Until: 15:20,0.12934884,
    Until: 15:40,0.12934884,
    Until: 16:00,0.12934884,
    Until: 16:20,0.12934884,
    Until: 16:40,0.12934884,
    Until: 17:00,0.12934884,
    Until: 17:20,0.04311628,
    Until: 17:40,0.04311628,
    Until: 18:00,0.04311628,
    Until: 18:20,0.04311628,
    Until: 18:40,0.04311628,
    Until: 19:00,0.04311628,
    Until: 19:20,0.05,
    Until: 19:40,0.05,
    Until: 20:00,0.05,
    Until: 20:20,0.05,
    Until: 20:40,0.05,
    Until: 21:00,0.05,
    Until: 21:20,0.05,
    Until: 21:40,0.05,
    Until: 22:00,0.05,
    Until: 22:20,0.05,
    Until: 22:40,0.05,
    Until: 23:00,0.05,
    Until: 23:20,0.05,
    Until: 23:40,0.05,
    Until: 24:00,0.05,
    For: WinterDesignDay,    !- Field 39
    Until: 24:00,0,          !- Field 40
    For: Sunday Holidays AllOtherDays, !- Field 42
    Until: 6:00,0.05,        !- Field 43
    Until: 18:00,0.04311628, !- Field 45
    Until: 24:00,0.05;       !- Field 47

  Schedule:Compact,
    EnclosedOffice_Top_6 Lighting Schedule,          !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays,           !- Field 2
    Until: 05:00,0.05,
    Until: 05:20,0.1,
    Until: 05:40,0.1,
    Until: 06:00,0.1,
    Until: 06:20,0.08623256,
    Until: 06:40,0.08623256,
    Until: 07:00,0.08623256,
    Until: 07:20,0.25869768,
    Until: 07:40,0.25869768,
    Until: 08:00,0.25869768,
    Until: 08:20,0.77609304,
    Until: 08:40,0.77609304,
    Until: 09:00,0.77609304,
    Until: 09:20,0.77609304,
    Until: 09:40,0.77609304,
    Until: 10:00,0.77609304,
    Until: 10:20,0.77609304,
    Until: 10:40,0.77609304,
    Until: 11:00,0.77609304,
    Until: 11:20,0.77609304,
    Until: 11:40,0.77609304,
    Until: 12:00,0.77609304,
    Until: 12:20,0.77609304,
    Until: 12:40,0.77609304,
    Until: 13:00,0.77609304,
    Until: 13:20,0.77609304,
    Until: 13:40,0.77609304,
    Until: 14:00,0.77609304,
    Until: 14:20,0.77609304,
    Until: 14:40,0.77609304,
    Until: 15:00,0.77609304,
    Until: 15:20,0.77609304,
    Until: 15:40,0.77609304,
    Until: 16:00,0.77609304,
    Until: 16:20,0.77609304,
    Until: 16:40,0.77609304,
    Until: 17:00,0.77609304,
    Until: 17:20,0.4311628,
    Until: 17:40,0.4311628,
    Until: 18:00,0.4311628,
    Until: 18:20,0.25869768,
    Until: 18:40,0.25869768,
    Until: 19:00,0.25869768,
    Until: 19:20,0.25869768,
    Until: 19:40,0.25869768,
    Until: 20:00,0.25869768,
    Until: 20:20,0.17246512,
    Until: 20:40,0.17246512,
    Until: 21:00,0.17246512,
    Until: 21:20,0.17246512,
    Until: 21:40,0.17246512,
    Until: 22:00,0.17246512,
    Until: 22:20,0.08623256,
    Until: 22:40,0.08623256,
    Until: 23:00,0.08623256,
    Until: 23:20,0.04311628,
    Until: 23:40,0.04311628,
    Until: 24:00,0.04311628,
    For: SummerDesignDay,    !- Field 23
    Until: 24:00,1,          !- Field 24
    For: Saturday,           !- Field 26
    Until: 06:00,0.05,
    Until: 06:20,0.08623256,
    Until: 06:40,0.08623256,
    Until: 07:00,0.08623256,
    Until: 07:20,0.08623256,
    Until: 07:40,0.08623256,
    Until: 08:00,0.08623256,
    Until: 08:20,0.25869768,
    Until: 08:40,0.25869768,
    Until: 09:00,0.25869768,
    Until: 09:20,0.25869768,
    Until: 09:40,0.25869768,
    Until: 10:00,0.25869768,
    Until: 10:20,0.25869768,
    Until: 10:40,0.25869768,
    Until: 11:00,0.25869768,
    Until: 11:20,0.25869768,
    Until: 11:40,0.25869768,
    Until: 12:00,0.25869768,
    Until: 12:20,0.12934884,
    Until: 12:40,0.12934884,
    Until: 13:00,0.12934884,
    Until: 13:20,0.12934884,
    Until: 13:40,0.12934884,
    Until: 14:00,0.12934884,
    Until: 14:20,0.12934884,
    Until: 14:40,0.12934884,
    Until: 15:00,0.12934884,
    Until: 15:20,0.12934884,
    Until: 15:40,0.12934884,
    Until: 16:00,0.12934884,
    Until: 16:20,0.12934884,
    Until: 16:40,0.12934884,
    Until: 17:00,0.12934884,
    Until: 17:20,0.04311628,
    Until: 17:40,0.04311628,
    Until: 18:00,0.04311628,
    Until: 18:20,0.04311628,
    Until: 18:40,0.04311628,
    Until: 19:00,0.04311628,
    Until: 19:20,0.05,
    Until: 19:40,0.05,
    Until: 20:00,0.05,
    Until: 20:20,0.05,
    Until: 20:40,0.05,
    Until: 21:00,0.05,
    Until: 21:20,0.05,
    Until: 21:40,0.05,
    Until: 22:00,0.05,
    Until: 22:20,0.05,
    Until: 22:40,0.05,
    Until: 23:00,0.05,
    Until: 23:20,0.05,
    Until: 23:40,0.05,
    Until: 24:00,0.05,
    For: WinterDesignDay,    !- Field 39
    Until: 24:00,0,          !- Field 40
    For: Sunday Holidays AllOtherDays, !- Field 42
    Until: 6:00,0.05,        !- Field 43
    Until: 18:00,0.04311628, !- Field 45
    Until: 24:00,0.05;       !- Field 47

  Schedule:Compact,
    EnclosedOffice_Top_5 Lighting Schedule,          !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays,           !- Field 2
    Until: 05:00,0.05,
    Until: 05:20,0.1,
    Until: 05:40,0.1,
    Until: 06:00,0.1,
    Until: 06:20,0.08623256,
    Until: 06:40,0.08623256,
    Until: 07:00,0.08623256,
    Until: 07:20,0.25869768,
    Until: 07:40,0.25869768,
    Until: 08:00,0.25869768,
    Until: 08:20,0.77609304,
    Until: 08:40,0.77609304,
    Until: 09:00,0.77609304,
    Until: 09:20,0.77609304,
    Until: 09:40,0.77609304,
    Until: 10:00,0.77609304,
    Until: 10:20,0.77609304,
    Until: 10:40,0.77609304,
    Until: 11:00,0.77609304,
    Until: 11:20,0.77609304,
    Until: 11:40,0.77609304,
    Until: 12:00,0.77609304,
    Until: 12:20,0.77609304,
    Until: 12:40,0.77609304,
    Until: 13:00,0.77609304,
    Until: 13:20,0.77609304,
    Until: 13:40,0.77609304,
    Until: 14:00,0.77609304,
    Until: 14:20,0.77609304,
    Until: 14:40,0.77609304,
    Until: 15:00,0.77609304,
    Until: 15:20,0.77609304,
    Until: 15:40,0.77609304,
    Until: 16:00,0.77609304,
    Until: 16:20,0.77609304,
    Until: 16:40,0.77609304,
    Until: 17:00,0.77609304,
    Until: 17:20,0.4311628,
    Until: 17:40,0.4311628,
    Until: 18:00,0.4311628,
    Until: 18:20,0.25869768,
    Until: 18:40,0.25869768,
    Until: 19:00,0.25869768,
    Until: 19:20,0.25869768,
    Until: 19:40,0.25869768,
    Until: 20:00,0.25869768,
    Until: 20:20,0.17246512,
    Until: 20:40,0.17246512,
    Until: 21:00,0.17246512,
    Until: 21:20,0.17246512,
    Until: 21:40,0.17246512,
    Until: 22:00,0.17246512,
    Until: 22:20,0.08623256,
    Until: 22:40,0.08623256,
    Until: 23:00,0.08623256,
    Until: 23:20,0.04311628,
    Until: 23:40,0.04311628,
    Until: 24:00,0.04311628,
    For: SummerDesignDay,    !- Field 23
    Until: 24:00,1,          !- Field 24
    For: Saturday,           !- Field 26
    Until: 06:00,0.05,
    Until: 06:20,0.08623256,
    Until: 06:40,0.08623256,
    Until: 07:00,0.08623256,
    Until: 07:20,0.08623256,
    Until: 07:40,0.08623256,
    Until: 08:00,0.08623256,
    Until: 08:20,0.25869768,
    Until: 08:40,0.25869768,
    Until: 09:00,0.25869768,
    Until: 09:20,0.25869768,
    Until: 09:40,0.25869768,
    Until: 10:00,0.25869768,
    Until: 10:20,0.25869768,
    Until: 10:40,0.25869768,
    Until: 11:00,0.25869768,
    Until: 11:20,0.25869768,
    Until: 11:40,0.25869768,
    Until: 12:00,0.25869768,
    Until: 12:20,0.12934884,
    Until: 12:40,0.12934884,
    Until: 13:00,0.12934884,
    Until: 13:20,0.12934884,
    Until: 13:40,0.12934884,
    Until: 14:00,0.12934884,
    Until: 14:20,0.12934884,
    Until: 14:40,0.12934884,
    Until: 15:00,0.12934884,
    Until: 15:20,0.12934884,
    Until: 15:40,0.12934884,
    Until: 16:00,0.12934884,
    Until: 16:20,0.12934884,
    Until: 16:40,0.12934884,
    Until: 17:00,0.12934884,
    Until: 17:20,0.04311628,
    Until: 17:40,0.04311628,
    Until: 18:00,0.04311628,
    Until: 18:20,0.04311628,
    Until: 18:40,0.04311628,
    Until: 19:00,0.04311628,
    Until: 19:20,0.05,
    Until: 19:40,0.05,
    Until: 20:00,0.05,
    Until: 20:20,0.05,
    Until: 20:40,0.05,
    Until: 21:00,0.05,
    Until: 21:20,0.05,
    Until: 21:40,0.05,
    Until: 22:00,0.05,
    Until: 22:20,0.05,
    Until: 22:40,0.05,
    Until: 23:00,0.05,
    Until: 23:20,0.05,
    Until: 23:40,0.05,
    Until: 24:00,0.05,
    For: WinterDesignDay,    !- Field 39
    Until: 24:00,0,          !- Field 40
    For: Sunday Holidays AllOtherDays, !- Field 42
    Until: 6:00,0.05,        !- Field 43
    Until: 18:00,0.04311628, !- Field 45
    Until: 24:00,0.05;       !- Field 47

  Schedule:Compact,
    EnclosedOffice_Top_4 Lighting Schedule,          !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays,           !- Field 2
    Until: 05:00,0.05,
    Until: 05:20,0.1,
    Until: 05:40,0.1,
    Until: 06:00,0.1,
    Until: 06:20,0.08623256,
    Until: 06:40,0.08623256,
    Until: 07:00,0.08623256,
    Until: 07:20,0.25869768,
    Until: 07:40,0.25869768,
    Until: 08:00,0.25869768,
    Until: 08:20,0.77609304,
    Until: 08:40,0.77609304,
    Until: 09:00,0.77609304,
    Until: 09:20,0.77609304,
    Until: 09:40,0.77609304,
    Until: 10:00,0.77609304,
    Until: 10:20,0.77609304,
    Until: 10:40,0.77609304,
    Until: 11:00,0.77609304,
    Until: 11:20,0.77609304,
    Until: 11:40,0.77609304,
    Until: 12:00,0.77609304,
    Until: 12:20,0.77609304,
    Until: 12:40,0.77609304,
    Until: 13:00,0.77609304,
    Until: 13:20,0.77609304,
    Until: 13:40,0.77609304,
    Until: 14:00,0.77609304,
    Until: 14:20,0.77609304,
    Until: 14:40,0.77609304,
    Until: 15:00,0.77609304,
    Until: 15:20,0.77609304,
    Until: 15:40,0.77609304,
    Until: 16:00,0.77609304,
    Until: 16:20,0.77609304,
    Until: 16:40,0.77609304,
    Until: 17:00,0.77609304,
    Until: 17:20,0.4311628,
    Until: 17:40,0.4311628,
    Until: 18:00,0.4311628,
    Until: 18:20,0.25869768,
    Until: 18:40,0.25869768,
    Until: 19:00,0.25869768,
    Until: 19:20,0.25869768,
    Until: 19:40,0.25869768,
    Until: 20:00,0.25869768,
    Until: 20:20,0.17246512,
    Until: 20:40,0.17246512,
    Until: 21:00,0.17246512,
    Until: 21:20,0.17246512,
    Until: 21:40,0.17246512,
    Until: 22:00,0.17246512,
    Until: 22:20,0.08623256,
    Until: 22:40,0.08623256,
    Until: 23:00,0.08623256,
    Until: 23:20,0.04311628,
    Until: 23:40,0.04311628,
    Until: 24:00,0.04311628,
    For: SummerDesignDay,    !- Field 23
    Until: 24:00,1,          !- Field 24
    For: Saturday,           !- Field 26
    Until: 06:00,0.05,
    Until: 06:20,0.08623256,
    Until: 06:40,0.08623256,
    Until: 07:00,0.08623256,
    Until: 07:20,0.08623256,
    Until: 07:40,0.08623256,
    Until: 08:00,0.08623256,
    Until: 08:20,0.25869768,
    Until: 08:40,0.25869768,
    Until: 09:00,0.25869768,
    Until: 09:20,0.25869768,
    Until: 09:40,0.25869768,
    Until: 10:00,0.25869768,
    Until: 10:20,0.25869768,
    Until: 10:40,0.25869768,
    Until: 11:00,0.25869768,
    Until: 11:20,0.25869768,
    Until: 11:40,0.25869768,
    Until: 12:00,0.25869768,
    Until: 12:20,0.12934884,
    Until: 12:40,0.12934884,
    Until: 13:00,0.12934884,
    Until: 13:20,0.12934884,
    Until: 13:40,0.12934884,
    Until: 14:00,0.12934884,
    Until: 14:20,0.12934884,
    Until: 14:40,0.12934884,
    Until: 15:00,0.12934884,
    Until: 15:20,0.12934884,
    Until: 15:40,0.12934884,
    Until: 16:00,0.12934884,
    Until: 16:20,0.12934884,
    Until: 16:40,0.12934884,
    Until: 17:00,0.12934884,
    Until: 17:20,0.04311628,
    Until: 17:40,0.04311628,
    Until: 18:00,0.04311628,
    Until: 18:20,0.04311628,
    Until: 18:40,0.04311628,
    Until: 19:00,0.04311628,
    Until: 19:20,0.05,
    Until: 19:40,0.05,
    Until: 20:00,0.05,
    Until: 20:20,0.05,
    Until: 20:40,0.05,
    Until: 21:00,0.05,
    Until: 21:20,0.05,
    Until: 21:40,0.05,
    Until: 22:00,0.05,
    Until: 22:20,0.05,
    Until: 22:40,0.05,
    Until: 23:00,0.05,
    Until: 23:20,0.05,
    Until: 23:40,0.05,
    Until: 24:00,0.05,
    For: WinterDesignDay,    !- Field 39
    Until: 24:00,0,          !- Field 40
    For: Sunday Holidays AllOtherDays, !- Field 42
    Until: 6:00,0.05,        !- Field 43
    Until: 18:00,0.04311628, !- Field 45
    Until: 24:00,0.05;       !- Field 47

  Schedule:Compact,
    EnclosedOffice_Top_9 Lighting Schedule,          !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays,           !- Field 2
    Until: 05:00,0.05,
    Until: 05:20,0.1,
    Until: 05:40,0.1,
    Until: 06:00,0.1,
    Until: 06:20,0.08623256,
    Until: 06:40,0.08623256,
    Until: 07:00,0.08623256,
    Until: 07:20,0.25869768,
    Until: 07:40,0.25869768,
    Until: 08:00,0.25869768,
    Until: 08:20,0.77609304,
    Until: 08:40,0.77609304,
    Until: 09:00,0.77609304,
    Until: 09:20,0.77609304,
    Until: 09:40,0.77609304,
    Until: 10:00,0.77609304,
    Until: 10:20,0.77609304,
    Until: 10:40,0.77609304,
    Until: 11:00,0.77609304,
    Until: 11:20,0.77609304,
    Until: 11:40,0.77609304,
    Until: 12:00,0.77609304,
    Until: 12:20,0.77609304,
    Until: 12:40,0.77609304,
    Until: 13:00,0.77609304,
    Until: 13:20,0.77609304,
    Until: 13:40,0.77609304,
    Until: 14:00,0.77609304,
    Until: 14:20,0.77609304,
    Until: 14:40,0.77609304,
    Until: 15:00,0.77609304,
    Until: 15:20,0.77609304,
    Until: 15:40,0.77609304,
    Until: 16:00,0.77609304,
    Until: 16:20,0.77609304,
    Until: 16:40,0.77609304,
    Until: 17:00,0.77609304,
    Until: 17:20,0.4311628,
    Until: 17:40,0.4311628,
    Until: 18:00,0.4311628,
    Until: 18:20,0.25869768,
    Until: 18:40,0.25869768,
    Until: 19:00,0.25869768,
    Until: 19:20,0.25869768,
    Until: 19:40,0.25869768,
    Until: 20:00,0.25869768,
    Until: 20:20,0.17246512,
    Until: 20:40,0.17246512,
    Until: 21:00,0.17246512,
    Until: 21:20,0.17246512,
    Until: 21:40,0.17246512,
    Until: 22:00,0.17246512,
    Until: 22:20,0.08623256,
    Until: 22:40,0.08623256,
    Until: 23:00,0.08623256,
    Until: 23:20,0.04311628,
    Until: 23:40,0.04311628,
    Until: 24:00,0.04311628,
    For: SummerDesignDay,    !- Field 23
    Until: 24:00,1,          !- Field 24
    For: Saturday,           !- Field 26
    Until: 06:00,0.05,
    Until: 06:20,0.08623256,
    Until: 06:40,0.08623256,
    Until: 07:00,0.08623256,
    Until: 07:20,0.08623256,
    Until: 07:40,0.08623256,
    Until: 08:00,0.08623256,
    Until: 08:20,0.25869768,
    Until: 08:40,0.25869768,
    Until: 09:00,0.25869768,
    Until: 09:20,0.25869768,
    Until: 09:40,0.25869768,
    Until: 10:00,0.25869768,
    Until: 10:20,0.25869768,
    Until: 10:40,0.25869768,
    Until: 11:00,0.25869768,
    Until: 11:20,0.25869768,
    Until: 11:40,0.25869768,
    Until: 12:00,0.25869768,
    Until: 12:20,0.12934884,
    Until: 12:40,0.12934884,
    Until: 13:00,0.12934884,
    Until: 13:20,0.12934884,
    Until: 13:40,0.12934884,
    Until: 14:00,0.12934884,
    Until: 14:20,0.12934884,
    Until: 14:40,0.12934884,
    Until: 15:00,0.12934884,
    Until: 15:20,0.12934884,
    Until: 15:40,0.12934884,
    Until: 16:00,0.12934884,
    Until: 16:20,0.12934884,
    Until: 16:40,0.12934884,
    Until: 17:00,0.12934884,
    Until: 17:20,0.04311628,
    Until: 17:40,0.04311628,
    Until: 18:00,0.04311628,
    Until: 18:20,0.04311628,
    Until: 18:40,0.04311628,
    Until: 19:00,0.04311628,
    Until: 19:20,0.05,
    Until: 19:40,0.05,
    Until: 20:00,0.05,
    Until: 20:20,0.05,
    Until: 20:40,0.05,
    Until: 21:00,0.05,
    Until: 21:20,0.05,
    Until: 21:40,0.05,
    Until: 22:00,0.05,
    Until: 22:20,0.05,
    Until: 22:40,0.05,
    Until: 23:00,0.05,
    Until: 23:20,0.05,
    Until: 23:40,0.05,
    Until: 24:00,0.05,
    For: WinterDesignDay,    !- Field 39
    Until: 24:00,0,          !- Field 40
    For: Sunday Holidays AllOtherDays, !- Field 42
    Until: 6:00,0.05,        !- Field 43
    Until: 18:00,0.04311628, !- Field 45
    Until: 24:00,0.05;       !- Field 47

  Schedule:Compact,
    EnclosedOffice_Top_8 Lighting Schedule,          !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays,           !- Field 2
    Until: 05:00,0.05,
    Until: 05:20,0.1,
    Until: 05:40,0.1,
    Until: 06:00,0.1,
    Until: 06:20,0.08623256,
    Until: 06:40,0.08623256,
    Until: 07:00,0.08623256,
    Until: 07:20,0.25869768,
    Until: 07:40,0.25869768,
    Until: 08:00,0.25869768,
    Until: 08:20,0.77609304,
    Until: 08:40,0.77609304,
    Until: 09:00,0.77609304,
    Until: 09:20,0.77609304,
    Until: 09:40,0.77609304,
    Until: 10:00,0.77609304,
    Until: 10:20,0.77609304,
    Until: 10:40,0.77609304,
    Until: 11:00,0.77609304,
    Until: 11:20,0.77609304,
    Until: 11:40,0.77609304,
    Until: 12:00,0.77609304,
    Until: 12:20,0.77609304,
    Until: 12:40,0.77609304,
    Until: 13:00,0.77609304,
    Until: 13:20,0.77609304,
    Until: 13:40,0.77609304,
    Until: 14:00,0.77609304,
    Until: 14:20,0.77609304,
    Until: 14:40,0.77609304,
    Until: 15:00,0.77609304,
    Until: 15:20,0.77609304,
    Until: 15:40,0.77609304,
    Until: 16:00,0.77609304,
    Until: 16:20,0.77609304,
    Until: 16:40,0.77609304,
    Until: 17:00,0.77609304,
    Until: 17:20,0.4311628,
    Until: 17:40,0.4311628,
    Until: 18:00,0.4311628,
    Until: 18:20,0.25869768,
    Until: 18:40,0.25869768,
    Until: 19:00,0.25869768,
    Until: 19:20,0.25869768,
    Until: 19:40,0.25869768,
    Until: 20:00,0.25869768,
    Until: 20:20,0.17246512,
    Until: 20:40,0.17246512,
    Until: 21:00,0.17246512,
    Until: 21:20,0.17246512,
    Until: 21:40,0.17246512,
    Until: 22:00,0.17246512,
    Until: 22:20,0.08623256,
    Until: 22:40,0.08623256,
    Until: 23:00,0.08623256,
    Until: 23:20,0.04311628,
    Until: 23:40,0.04311628,
    Until: 24:00,0.04311628,
    For: SummerDesignDay,    !- Field 23
    Until: 24:00,1,          !- Field 24
    For: Saturday,           !- Field 26
    Until: 06:00,0.05,
    Until: 06:20,0.08623256,
    Until: 06:40,0.08623256,
    Until: 07:00,0.08623256,
    Until: 07:20,0.08623256,
    Until: 07:40,0.08623256,
    Until: 08:00,0.08623256,
    Until: 08:20,0.25869768,
    Until: 08:40,0.25869768,
    Until: 09:00,0.25869768,
    Until: 09:20,0.25869768,
    Until: 09:40,0.25869768,
    Until: 10:00,0.25869768,
    Until: 10:20,0.25869768,
    Until: 10:40,0.25869768,
    Until: 11:00,0.25869768,
    Until: 11:20,0.25869768,
    Until: 11:40,0.25869768,
    Until: 12:00,0.25869768,
    Until: 12:20,0.12934884,
    Until: 12:40,0.12934884,
    Until: 13:00,0.12934884,
    Until: 13:20,0.12934884,
    Until: 13:40,0.12934884,
    Until: 14:00,0.12934884,
    Until: 14:20,0.12934884,
    Until: 14:40,0.12934884,
    Until: 15:00,0.12934884,
    Until: 15:20,0.12934884,
    Until: 15:40,0.12934884,
    Until: 16:00,0.12934884,
    Until: 16:20,0.12934884,
    Until: 16:40,0.12934884,
    Until: 17:00,0.12934884,
    Until: 17:20,0.04311628,
    Until: 17:40,0.04311628,
    Until: 18:00,0.04311628,
    Until: 18:20,0.04311628,
    Until: 18:40,0.04311628,
    Until: 19:00,0.04311628,
    Until: 19:20,0.05,
    Until: 19:40,0.05,
    Until: 20:00,0.05,
    Until: 20:20,0.05,
    Until: 20:40,0.05,
    Until: 21:00,0.05,
    Until: 21:20,0.05,
    Until: 21:40,0.05,
    Until: 22:00,0.05,
    Until: 22:20,0.05,
    Until: 22:40,0.05,
    Until: 23:00,0.05,
    Until: 23:20,0.05,
    Until: 23:40,0.05,
    Until: 24:00,0.05,
    For: WinterDesignDay,    !- Field 39
    Until: 24:00,0,          !- Field 40
    For: Sunday Holidays AllOtherDays, !- Field 42
    Until: 6:00,0.05,        !- Field 43
    Until: 18:00,0.04311628, !- Field 45
    Until: 24:00,0.05;       !- Field 47

  Schedule:Compact,
    EnclosedOffice_Top_7 Lighting Schedule,          !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays,           !- Field 2
    Until: 05:00,0.05,
    Until: 05:20,0.1,
    Until: 05:40,0.1,
    Until: 06:00,0.1,
    Until: 06:20,0.08623256,
    Until: 06:40,0.08623256,
    Until: 07:00,0.08623256,
    Until: 07:20,0.25869768,
    Until: 07:40,0.25869768,
    Until: 08:00,0.25869768,
    Until: 08:20,0.77609304,
    Until: 08:40,0.77609304,
    Until: 09:00,0.77609304,
    Until: 09:20,0.77609304,
    Until: 09:40,0.77609304,
    Until: 10:00,0.77609304,
    Until: 10:20,0.77609304,
    Until: 10:40,0.77609304,
    Until: 11:00,0.77609304,
    Until: 11:20,0.77609304,
    Until: 11:40,0.77609304,
    Until: 12:00,0.77609304,
    Until: 12:20,0.77609304,
    Until: 12:40,0.77609304,
    Until: 13:00,0.77609304,
    Until: 13:20,0.77609304,
    Until: 13:40,0.77609304,
    Until: 14:00,0.77609304,
    Until: 14:20,0.77609304,
    Until: 14:40,0.77609304,
    Until: 15:00,0.77609304,
    Until: 15:20,0.77609304,
    Until: 15:40,0.77609304,
    Until: 16:00,0.77609304,
    Until: 16:20,0.77609304,
    Until: 16:40,0.77609304,
    Until: 17:00,0.77609304,
    Until: 17:20,0.4311628,
    Until: 17:40,0.4311628,
    Until: 18:00,0.4311628,
    Until: 18:20,0.25869768,
    Until: 18:40,0.25869768,
    Until: 19:00,0.25869768,
    Until: 19:20,0.25869768,
    Until: 19:40,0.25869768,
    Until: 20:00,0.25869768,
    Until: 20:20,0.17246512,
    Until: 20:40,0.17246512,
    Until: 21:00,0.17246512,
    Until: 21:20,0.17246512,
    Until: 21:40,0.17246512,
    Until: 22:00,0.17246512,
    Until: 22:20,0.08623256,
    Until: 22:40,0.08623256,
    Until: 23:00,0.08623256,
    Until: 23:20,0.04311628,
    Until: 23:40,0.04311628,
    Until: 24:00,0.04311628,
    For: SummerDesignDay,    !- Field 23
    Until: 24:00,1,          !- Field 24
    For: Saturday,           !- Field 26
    Until: 06:00,0.05,
    Until: 06:20,0.08623256,
    Until: 06:40,0.08623256,
    Until: 07:00,0.08623256,
    Until: 07:20,0.08623256,
    Until: 07:40,0.08623256,
    Until: 08:00,0.08623256,
    Until: 08:20,0.25869768,
    Until: 08:40,0.25869768,
    Until: 09:00,0.25869768,
    Until: 09:20,0.25869768,
    Until: 09:40,0.25869768,
    Until: 10:00,0.25869768,
    Until: 10:20,0.25869768,
    Until: 10:40,0.25869768,
    Until: 11:00,0.25869768,
    Until: 11:20,0.25869768,
    Until: 11:40,0.25869768,
    Until: 12:00,0.25869768,
    Until: 12:20,0.12934884,
    Until: 12:40,0.12934884,
    Until: 13:00,0.12934884,
    Until: 13:20,0.12934884,
    Until: 13:40,0.12934884,
    Until: 14:00,0.12934884,
    Until: 14:20,0.12934884,
    Until: 14:40,0.12934884,
    Until: 15:00,0.12934884,
    Until: 15:20,0.12934884,
    Until: 15:40,0.12934884,
    Until: 16:00,0.12934884,
    Until: 16:20,0.12934884,
    Until: 16:40,0.12934884,
    Until: 17:00,0.12934884,
    Until: 17:20,0.04311628,
    Until: 17:40,0.04311628,
    Until: 18:00,0.04311628,
    Until: 18:20,0.04311628,
    Until: 18:40,0.04311628,
    Until: 19:00,0.04311628,
    Until: 19:20,0.05,
    Until: 19:40,0.05,
    Until: 20:00,0.05,
    Until: 20:20,0.05,
    Until: 20:40,0.05,
    Until: 21:00,0.05,
    Until: 21:20,0.05,
    Until: 21:40,0.05,
    Until: 22:00,0.05,
    Until: 22:20,0.05,
    Until: 22:40,0.05,
    Until: 23:00,0.05,
    Until: 23:20,0.05,
    Until: 23:40,0.05,
    Until: 24:00,0.05,
    For: WinterDesignDay,    !- Field 39
    Until: 24:00,0,          !- Field 40
    For: Sunday Holidays AllOtherDays, !- Field 42
    Until: 6:00,0.05,        !- Field 43
    Until: 18:00,0.04311628, !- Field 45
    Until: 24:00,0.05;       !- Field 47

! lighting schedules for IECC2018

! Schedule Office Receptacle,  ASHRAE 90.1-1989, Section 13
! MODIFIED for increased off-hours plug loads (to account for more IT equipment)
! Hours: Weekly: 86.15, Yearly: 4492
!- open parenthesis
!- $OUT = '';
!-
!- if (($Case =~ /determination2010/ && $Case =~ /STD2010/) || ($Case =~ /PI/)) {
!- $OUT = <<EOF;
!- Equipment schedule affected by Addendum BS-CS...and by Addendum BF to 90.1-2010.

  Schedule:Compact,
    BLDG_EQUIP_SCH,          !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays,           !- Field 2
    Until: 06:00,0.3076738408, !- Field 3
    Until: 08:00,0.381234796, !- Field 5
    Until: 12:00,0.857778291, !- Field 7
    Until: 13:00,0.762469592, !- Field 9
    Until: 17:00,0.857778291, !- Field 11
    Until: 18:00,0.476543495, !- Field 13
    Until: 24:00,0.381234796, !- Field 15
    For: SummerDesignDay,    !- Field 17
    Until: 24:00,1.0,        !- Field 18
    For: Saturday,           !- Field 20
    Until: 06:00,0.2307553806, !- Field 21
    Until: 08:00,0.381234796, !- Field 23
    Until: 12:00,0.476543495, !- Field 25
    Until: 17:00,0.3335804465, !- Field 27
    Until: 19:00,0.285926097, !- Field 29
    Until: 24:00,0.2307553806, !- Field 31
    For: WinterDesignDay,    !- Field 33
    Until: 24:00,0.0,        !- Field 34
    For: Sunday Holidays AllOtherDays, !- Field 36
    Until: 06:00,0.2307553806, !- Field 37
    Until: 18:00,0.285926097, !- Field 39
    Until: 24:00,0.2307553806; !- Field 41

  Schedule:Compact,
    ClassRoom_Bot Elec Equip Schedule,          !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays,           !- Field 2
    Until: 06:00,0.3076738408,
    Until: 06:20,0.381234796,
    Until: 06:40,0.381234796,
    Until: 07:00,0.381234796,
    Until: 07:20,0.381234796,
    Until: 07:40,0.381234796,
    Until: 08:00,0.381234796,
    Until: 08:20,0.857778291,
    Until: 08:40,0.857778291,
    Until: 09:00,0.857778291,
    Until: 09:20,0.857778291,
    Until: 09:40,0.857778291,
    Until: 10:00,0.857778291,
    Until: 10:20,0.857778291,
    Until: 10:40,0.857778291,
    Until: 11:00,0.857778291,
    Until: 11:20,0.857778291,
    Until: 11:40,0.857778291,
    Until: 12:00,0.857778291,
    Until: 12:20,0.762469592,
    Until: 12:40,0.762469592,
    Until: 13:00,0.762469592,
    Until: 13:20,0.857778291,
    Until: 13:40,0.857778291,
    Until: 14:00,0.857778291,
    Until: 14:20,0.857778291,
    Until: 14:40,0.857778291,
    Until: 15:00,0.857778291,
    Until: 15:20,0.857778291,
    Until: 15:40,0.857778291,
    Until: 16:00,0.857778291,
    Until: 16:20,0.857778291,
    Until: 16:40,0.857778291,
    Until: 17:00,0.857778291,
    Until: 17:20,0.476543495,
    Until: 17:40,0.476543495,
    Until: 18:00,0.476543495,
    Until: 18:20,0.381234796,
    Until: 18:40,0.381234796,
    Until: 19:00,0.381234796,
    Until: 19:20,0.381234796,
    Until: 19:40,0.381234796,
    Until: 20:00,0.381234796,
    Until: 20:20,0.381234796,
    Until: 20:40,0.381234796,
    Until: 21:00,0.381234796,
    Until: 21:20,0.381234796,
    Until: 21:40,0.381234796,
    Until: 22:00,0.381234796,
    Until: 22:20,0.381234796,
    Until: 22:40,0.381234796,
    Until: 23:00,0.381234796,
    Until: 23:20,0.381234796,
    Until: 23:40,0.381234796,
    Until: 24:00,0.381234796,
    For: SummerDesignDay,    !- Field 17
    Until: 24:00,1.0,        !- Field 18
    For: Saturday,           !- Field 20
    Until: 06:00,0.2307553806,
    Until: 06:20,0.381234796,
    Until: 06:40,0.381234796,
    Until: 07:00,0.381234796,
    Until: 07:20,0.381234796,
    Until: 07:40,0.381234796,
    Until: 08:00,0.381234796,
    Until: 08:20,0.476543495,
    Until: 08:40,0.476543495,
    Until: 09:00,0.476543495,
    Until: 09:20,0.476543495,
    Until: 09:40,0.476543495,
    Until: 10:00,0.476543495,
    Until: 10:20,0.476543495,
    Until: 10:40,0.476543495,
    Until: 11:00,0.476543495,
    Until: 11:20,0.476543495,
    Until: 11:40,0.476543495,
    Until: 12:00,0.476543495,
    Until: 12:20,0.3335804465,
    Until: 12:40,0.3335804465,
    Until: 13:00,0.3335804465,
    Until: 13:20,0.3335804465,
    Until: 13:40,0.3335804465,
    Until: 14:00,0.3335804465,
    Until: 14:20,0.3335804465,
    Until: 14:40,0.3335804465,
    Until: 15:00,0.3335804465,
    Until: 15:20,0.3335804465,
    Until: 15:40,0.3335804465,
    Until: 16:00,0.3335804465,
    Until: 16:20,0.3335804465,
    Until: 16:40,0.3335804465,
    Until: 17:00,0.3335804465,
    Until: 17:20,0.285926097,
    Until: 17:40,0.285926097,
    Until: 18:00,0.285926097,
    Until: 18:20,0.285926097,
    Until: 18:40,0.285926097,
    Until: 19:00,0.285926097,
    Until: 19:20,0.2307553806,
    Until: 19:40,0.2307553806,
    Until: 20:00,0.2307553806,
    Until: 20:20,0.2307553806,
    Until: 20:40,0.2307553806,
    Until: 21:00,0.2307553806,
    Until: 21:20,0.2307553806,
    Until: 21:40,0.2307553806,
    Until: 22:00,0.2307553806,
    Until: 22:20,0.2307553806,
    Until: 22:40,0.2307553806,
    Until: 23:00,0.2307553806,
    Until: 23:20,0.2307553806,
    Until: 23:40,0.2307553806,
    Until: 24:00,0.2307553806,
    For: WinterDesignDay,    !- Field 33
    Until: 24:00,0.0,        !- Field 34
    For: Sunday Holidays AllOtherDays, !- Field 36
    Until: 06:00,0.2307553806, !- Field 37
    Until: 18:00,0.285926097, !- Field 39
    Until: 24:00,0.2307553806; !- Field 41

  Schedule:Compact,
    EnclosedOffice_Bot_7 Elec Equip Schedule,          !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays,           !- Field 2
    Until: 06:00,0.3076738408,
    Until: 06:20,0.381234796,
    Until: 06:40,0.381234796,
    Until: 07:00,0.381234796,
    Until: 07:20,0.381234796,
    Until: 07:40,0.381234796,
    Until: 08:00,0.381234796,
    Until: 08:20,0.857778291,
    Until: 08:40,0.857778291,
    Until: 09:00,0.857778291,
    Until: 09:20,0.857778291,
    Until: 09:40,0.857778291,
    Until: 10:00,0.857778291,
    Until: 10:20,0.857778291,
    Until: 10:40,0.857778291,
    Until: 11:00,0.857778291,
    Until: 11:20,0.857778291,
    Until: 11:40,0.857778291,
    Until: 12:00,0.857778291,
    Until: 12:20,0.762469592,
    Until: 12:40,0.762469592,
    Until: 13:00,0.762469592,
    Until: 13:20,0.857778291,
    Until: 13:40,0.857778291,
    Until: 14:00,0.857778291,
    Until: 14:20,0.857778291,
    Until: 14:40,0.857778291,
    Until: 15:00,0.857778291,
    Until: 15:20,0.857778291,
    Until: 15:40,0.857778291,
    Until: 16:00,0.857778291,
    Until: 16:20,0.857778291,
    Until: 16:40,0.857778291,
    Until: 17:00,0.857778291,
    Until: 17:20,0.476543495,
    Until: 17:40,0.476543495,
    Until: 18:00,0.476543495,
    Until: 18:20,0.381234796,
    Until: 18:40,0.381234796,
    Until: 19:00,0.381234796,
    Until: 19:20,0.381234796,
    Until: 19:40,0.381234796,
    Until: 20:00,0.381234796,
    Until: 20:20,0.381234796,
    Until: 20:40,0.381234796,
    Until: 21:00,0.381234796,
    Until: 21:20,0.381234796,
    Until: 21:40,0.381234796,
    Until: 22:00,0.381234796,
    Until: 22:20,0.381234796,
    Until: 22:40,0.381234796,
    Until: 23:00,0.381234796,
    Until: 23:20,0.381234796,
    Until: 23:40,0.381234796,
    Until: 24:00,0.381234796,
    For: SummerDesignDay,    !- Field 17
    Until: 24:00,1.0,        !- Field 18
    For: Saturday,           !- Field 20
    Until: 06:00,0.2307553806,
    Until: 06:20,0.381234796,
    Until: 06:40,0.381234796,
    Until: 07:00,0.381234796,
    Until: 07:20,0.381234796,
    Until: 07:40,0.381234796,
    Until: 08:00,0.381234796,
    Until: 08:20,0.476543495,
    Until: 08:40,0.476543495,
    Until: 09:00,0.476543495,
    Until: 09:20,0.476543495,
    Until: 09:40,0.476543495,
    Until: 10:00,0.476543495,
    Until: 10:20,0.476543495,
    Until: 10:40,0.476543495,
    Until: 11:00,0.476543495,
    Until: 11:20,0.476543495,
    Until: 11:40,0.476543495,
    Until: 12:00,0.476543495,
    Until: 12:20,0.3335804465,
    Until: 12:40,0.3335804465,
    Until: 13:00,0.3335804465,
    Until: 13:20,0.3335804465,
    Until: 13:40,0.3335804465,
    Until: 14:00,0.3335804465,
    Until: 14:20,0.3335804465,
    Until: 14:40,0.3335804465,
    Until: 15:00,0.3335804465,
    Until: 15:20,0.3335804465,
    Until: 15:40,0.3335804465,
    Until: 16:00,0.3335804465,
    Until: 16:20,0.3335804465,
    Until: 16:40,0.3335804465,
    Until: 17:00,0.3335804465,
    Until: 17:20,0.285926097,
    Until: 17:40,0.285926097,
    Until: 18:00,0.285926097,
    Until: 18:20,0.285926097,
    Until: 18:40,0.285926097,
    Until: 19:00,0.285926097,
    Until: 19:20,0.2307553806,
    Until: 19:40,0.2307553806,
    Until: 20:00,0.2307553806,
    Until: 20:20,0.2307553806,
    Until: 20:40,0.2307553806,
    Until: 21:00,0.2307553806,
    Until: 21:20,0.2307553806,
    Until: 21:40,0.2307553806,
    Until: 22:00,0.2307553806,
    Until: 22:20,0.2307553806,
    Until: 22:40,0.2307553806,
    Until: 23:00,0.2307553806,
    Until: 23:20,0.2307553806,
    Until: 23:40,0.2307553806,
    Until: 24:00,0.2307553806,
    For: WinterDesignDay,    !- Field 33
    Until: 24:00,0.0,        !- Field 34
    For: Sunday Holidays AllOtherDays, !- Field 36
    Until: 06:00,0.2307553806, !- Field 37
    Until: 18:00,0.285926097, !- Field 39
    Until: 24:00,0.2307553806; !- Field 41

  Schedule:Compact,
    EnclosedOffice_Bot_10 Elec Equip Schedule,          !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays,           !- Field 2
    Until: 06:00,0.3076738408,
    Until: 06:20,0.381234796,
    Until: 06:40,0.381234796,
    Until: 07:00,0.381234796,
    Until: 07:20,0.381234796,
    Until: 07:40,0.381234796,
    Until: 08:00,0.381234796,
    Until: 08:20,0.857778291,
    Until: 08:40,0.857778291,
    Until: 09:00,0.857778291,
    Until: 09:20,0.857778291,
    Until: 09:40,0.857778291,
    Until: 10:00,0.857778291,
    Until: 10:20,0.857778291,
    Until: 10:40,0.857778291,
    Until: 11:00,0.857778291,
    Until: 11:20,0.857778291,
    Until: 11:40,0.857778291,
    Until: 12:00,0.857778291,
    Until: 12:20,0.762469592,
    Until: 12:40,0.762469592,
    Until: 13:00,0.762469592,
    Until: 13:20,0.857778291,
    Until: 13:40,0.857778291,
    Until: 14:00,0.857778291,
    Until: 14:20,0.857778291,
    Until: 14:40,0.857778291,
    Until: 15:00,0.857778291,
    Until: 15:20,0.857778291,
    Until: 15:40,0.857778291,
    Until: 16:00,0.857778291,
    Until: 16:20,0.857778291,
    Until: 16:40,0.857778291,
    Until: 17:00,0.857778291,
    Until: 17:20,0.476543495,
    Until: 17:40,0.476543495,
    Until: 18:00,0.476543495,
    Until: 18:20,0.381234796,
    Until: 18:40,0.381234796,
    Until: 19:00,0.381234796,
    Until: 19:20,0.381234796,
    Until: 19:40,0.381234796,
    Until: 20:00,0.381234796,
    Until: 20:20,0.381234796,
    Until: 20:40,0.381234796,
    Until: 21:00,0.381234796,
    Until: 21:20,0.381234796,
    Until: 21:40,0.381234796,
    Until: 22:00,0.381234796,
    Until: 22:20,0.381234796,
    Until: 22:40,0.381234796,
    Until: 23:00,0.381234796,
    Until: 23:20,0.381234796,
    Until: 23:40,0.381234796,
    Until: 24:00,0.381234796,
    For: SummerDesignDay,    !- Field 17
    Until: 24:00,1.0,        !- Field 18
    For: Saturday,           !- Field 20
    Until: 06:00,0.2307553806,
    Until: 06:20,0.381234796,
    Until: 06:40,0.381234796,
    Until: 07:00,0.381234796,
    Until: 07:20,0.381234796,
    Until: 07:40,0.381234796,
    Until: 08:00,0.381234796,
    Until: 08:20,0.476543495,
    Until: 08:40,0.476543495,
    Until: 09:00,0.476543495,
    Until: 09:20,0.476543495,
    Until: 09:40,0.476543495,
    Until: 10:00,0.476543495,
    Until: 10:20,0.476543495,
    Until: 10:40,0.476543495,
    Until: 11:00,0.476543495,
    Until: 11:20,0.476543495,
    Until: 11:40,0.476543495,
    Until: 12:00,0.476543495,
    Until: 12:20,0.3335804465,
    Until: 12:40,0.3335804465,
    Until: 13:00,0.3335804465,
    Until: 13:20,0.3335804465,
    Until: 13:40,0.3335804465,
    Until: 14:00,0.3335804465,
    Until: 14:20,0.3335804465,
    Until: 14:40,0.3335804465,
    Until: 15:00,0.3335804465,
    Until: 15:20,0.3335804465,
    Until: 15:40,0.3335804465,
    Until: 16:00,0.3335804465,
    Until: 16:20,0.3335804465,
    Until: 16:40,0.3335804465,
    Until: 17:00,0.3335804465,
    Until: 17:20,0.285926097,
    Until: 17:40,0.285926097,
    Until: 18:00,0.285926097,
    Until: 18:20,0.285926097,
    Until: 18:40,0.285926097,
    Until: 19:00,0.285926097,
    Until: 19:20,0.2307553806,
    Until: 19:40,0.2307553806,
    Until: 20:00,0.2307553806,
    Until: 20:20,0.2307553806,
    Until: 20:40,0.2307553806,
    Until: 21:00,0.2307553806,
    Until: 21:20,0.2307553806,
    Until: 21:40,0.2307553806,
    Until: 22:00,0.2307553806,
    Until: 22:20,0.2307553806,
    Until: 22:40,0.2307553806,
    Until: 23:00,0.2307553806,
    Until: 23:20,0.2307553806,
    Until: 23:40,0.2307553806,
    Until: 24:00,0.2307553806,
    For: WinterDesignDay,    !- Field 33
    Until: 24:00,0.0,        !- Field 34
    For: Sunday Holidays AllOtherDays, !- Field 36
    Until: 06:00,0.2307553806, !- Field 37
    Until: 18:00,0.285926097, !- Field 39
    Until: 24:00,0.2307553806; !- Field 41

  Schedule:Compact,
    EnclosedOffice_Bot_3 Elec Equip Schedule,          !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays,           !- Field 2
    Until: 06:00,0.3076738408,
    Until: 06:20,0.381234796,
    Until: 06:40,0.381234796,
    Until: 07:00,0.381234796,
    Until: 07:20,0.381234796,
    Until: 07:40,0.381234796,
    Until: 08:00,0.381234796,
    Until: 08:20,0.857778291,
    Until: 08:40,0.857778291,
    Until: 09:00,0.857778291,
    Until: 09:20,0.857778291,
    Until: 09:40,0.857778291,
    Until: 10:00,0.857778291,
    Until: 10:20,0.857778291,
    Until: 10:40,0.857778291,
    Until: 11:00,0.857778291,
    Until: 11:20,0.857778291,
    Until: 11:40,0.857778291,
    Until: 12:00,0.857778291,
    Until: 12:20,0.762469592,
    Until: 12:40,0.762469592,
    Until: 13:00,0.762469592,
    Until: 13:20,0.857778291,
    Until: 13:40,0.857778291,
    Until: 14:00,0.857778291,
    Until: 14:20,0.857778291,
    Until: 14:40,0.857778291,
    Until: 15:00,0.857778291,
    Until: 15:20,0.857778291,
    Until: 15:40,0.857778291,
    Until: 16:00,0.857778291,
    Until: 16:20,0.857778291,
    Until: 16:40,0.857778291,
    Until: 17:00,0.857778291,
    Until: 17:20,0.476543495,
    Until: 17:40,0.476543495,
    Until: 18:00,0.476543495,
    Until: 18:20,0.381234796,
    Until: 18:40,0.381234796,
    Until: 19:00,0.381234796,
    Until: 19:20,0.381234796,
    Until: 19:40,0.381234796,
    Until: 20:00,0.381234796,
    Until: 20:20,0.381234796,
    Until: 20:40,0.381234796,
    Until: 21:00,0.381234796,
    Until: 21:20,0.381234796,
    Until: 21:40,0.381234796,
    Until: 22:00,0.381234796,
    Until: 22:20,0.381234796,
    Until: 22:40,0.381234796,
    Until: 23:00,0.381234796,
    Until: 23:20,0.381234796,
    Until: 23:40,0.381234796,
    Until: 24:00,0.381234796,
    For: SummerDesignDay,    !- Field 17
    Until: 24:00,1.0,        !- Field 18
    For: Saturday,           !- Field 20
    Until: 06:00,0.2307553806,
    Until: 06:20,0.381234796,
    Until: 06:40,0.381234796,
    Until: 07:00,0.381234796,
    Until: 07:20,0.381234796,
    Until: 07:40,0.381234796,
    Until: 08:00,0.381234796,
    Until: 08:20,0.476543495,
    Until: 08:40,0.476543495,
    Until: 09:00,0.476543495,
    Until: 09:20,0.476543495,
    Until: 09:40,0.476543495,
    Until: 10:00,0.476543495,
    Until: 10:20,0.476543495,
    Until: 10:40,0.476543495,
    Until: 11:00,0.476543495,
    Until: 11:20,0.476543495,
    Until: 11:40,0.476543495,
    Until: 12:00,0.476543495,
    Until: 12:20,0.3335804465,
    Until: 12:40,0.3335804465,
    Until: 13:00,0.3335804465,
    Until: 13:20,0.3335804465,
    Until: 13:40,0.3335804465,
    Until: 14:00,0.3335804465,
    Until: 14:20,0.3335804465,
    Until: 14:40,0.3335804465,
    Until: 15:00,0.3335804465,
    Until: 15:20,0.3335804465,
    Until: 15:40,0.3335804465,
    Until: 16:00,0.3335804465,
    Until: 16:20,0.3335804465,
    Until: 16:40,0.3335804465,
    Until: 17:00,0.3335804465,
    Until: 17:20,0.285926097,
    Until: 17:40,0.285926097,
    Until: 18:00,0.285926097,
    Until: 18:20,0.285926097,
    Until: 18:40,0.285926097,
    Until: 19:00,0.285926097,
    Until: 19:20,0.2307553806,
    Until: 19:40,0.2307553806,
    Until: 20:00,0.2307553806,
    Until: 20:20,0.2307553806,
    Until: 20:40,0.2307553806,
    Until: 21:00,0.2307553806,
    Until: 21:20,0.2307553806,
    Until: 21:40,0.2307553806,
    Until: 22:00,0.2307553806,
    Until: 22:20,0.2307553806,
    Until: 22:40,0.2307553806,
    Until: 23:00,0.2307553806,
    Until: 23:20,0.2307553806,
    Until: 23:40,0.2307553806,
    Until: 24:00,0.2307553806,
    For: WinterDesignDay,    !- Field 33
    Until: 24:00,0.0,        !- Field 34
    For: Sunday Holidays AllOtherDays, !- Field 36
    Until: 06:00,0.2307553806, !- Field 37
    Until: 18:00,0.285926097, !- Field 39
    Until: 24:00,0.2307553806; !- Field 41

  Schedule:Compact,
    EnclosedOffice_Bot_4 Elec Equip Schedule,          !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays,           !- Field 2
    Until: 06:00,0.3076738408,
    Until: 06:20,0.381234796,
    Until: 06:40,0.381234796,
    Until: 07:00,0.381234796,
    Until: 07:20,0.381234796,
    Until: 07:40,0.381234796,
    Until: 08:00,0.381234796,
    Until: 08:20,0.857778291,
    Until: 08:40,0.857778291,
    Until: 09:00,0.857778291,
    Until: 09:20,0.857778291,
    Until: 09:40,0.857778291,
    Until: 10:00,0.857778291,
    Until: 10:20,0.857778291,
    Until: 10:40,0.857778291,
    Until: 11:00,0.857778291,
    Until: 11:20,0.857778291,
    Until: 11:40,0.857778291,
    Until: 12:00,0.857778291,
    Until: 12:20,0.762469592,
    Until: 12:40,0.762469592,
    Until: 13:00,0.762469592,
    Until: 13:20,0.857778291,
    Until: 13:40,0.857778291,
    Until: 14:00,0.857778291,
    Until: 14:20,0.857778291,
    Until: 14:40,0.857778291,
    Until: 15:00,0.857778291,
    Until: 15:20,0.857778291,
    Until: 15:40,0.857778291,
    Until: 16:00,0.857778291,
    Until: 16:20,0.857778291,
    Until: 16:40,0.857778291,
    Until: 17:00,0.857778291,
    Until: 17:20,0.476543495,
    Until: 17:40,0.476543495,
    Until: 18:00,0.476543495,
    Until: 18:20,0.381234796,
    Until: 18:40,0.381234796,
    Until: 19:00,0.381234796,
    Until: 19:20,0.381234796,
    Until: 19:40,0.381234796,
    Until: 20:00,0.381234796,
    Until: 20:20,0.381234796,
    Until: 20:40,0.381234796,
    Until: 21:00,0.381234796,
    Until: 21:20,0.381234796,
    Until: 21:40,0.381234796,
    Until: 22:00,0.381234796,
    Until: 22:20,0.381234796,
    Until: 22:40,0.381234796,
    Until: 23:00,0.381234796,
    Until: 23:20,0.381234796,
    Until: 23:40,0.381234796,
    Until: 24:00,0.381234796,
    For: SummerDesignDay,    !- Field 17
    Until: 24:00,1.0,        !- Field 18
    For: Saturday,           !- Field 20
    Until: 06:00,0.2307553806,
    Until: 06:20,0.381234796,
    Until: 06:40,0.381234796,
    Until: 07:00,0.381234796,
    Until: 07:20,0.381234796,
    Until: 07:40,0.381234796,
    Until: 08:00,0.381234796,
    Until: 08:20,0.476543495,
    Until: 08:40,0.476543495,
    Until: 09:00,0.476543495,
    Until: 09:20,0.476543495,
    Until: 09:40,0.476543495,
    Until: 10:00,0.476543495,
    Until: 10:20,0.476543495,
    Until: 10:40,0.476543495,
    Until: 11:00,0.476543495,
    Until: 11:20,0.476543495,
    Until: 11:40,0.476543495,
    Until: 12:00,0.476543495,
    Until: 12:20,0.3335804465,
    Until: 12:40,0.3335804465,
    Until: 13:00,0.3335804465,
    Until: 13:20,0.3335804465,
    Until: 13:40,0.3335804465,
    Until: 14:00,0.3335804465,
    Until: 14:20,0.3335804465,
    Until: 14:40,0.3335804465,
    Until: 15:00,0.3335804465,
    Until: 15:20,0.3335804465,
    Until: 15:40,0.3335804465,
    Until: 16:00,0.3335804465,
    Until: 16:20,0.3335804465,
    Until: 16:40,0.3335804465,
    Until: 17:00,0.3335804465,
    Until: 17:20,0.285926097,
    Until: 17:40,0.285926097,
    Until: 18:00,0.285926097,
    Until: 18:20,0.285926097,
    Until: 18:40,0.285926097,
    Until: 19:00,0.285926097,
    Until: 19:20,0.2307553806,
    Until: 19:40,0.2307553806,
    Until: 20:00,0.2307553806,
    Until: 20:20,0.2307553806,
    Until: 20:40,0.2307553806,
    Until: 21:00,0.2307553806,
    Until: 21:20,0.2307553806,
    Until: 21:40,0.2307553806,
    Until: 22:00,0.2307553806,
    Until: 22:20,0.2307553806,
    Until: 22:40,0.2307553806,
    Until: 23:00,0.2307553806,
    Until: 23:20,0.2307553806,
    Until: 23:40,0.2307553806,
    Until: 24:00,0.2307553806,
    For: WinterDesignDay,    !- Field 33
    Until: 24:00,0.0,        !- Field 34
    For: Sunday Holidays AllOtherDays, !- Field 36
    Until: 06:00,0.2307553806, !- Field 37
    Until: 18:00,0.285926097, !- Field 39
    Until: 24:00,0.2307553806; !- Field 41

  Schedule:Compact,
    EnclosedOffice_Mid_1 Elec Equip Schedule,          !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays,           !- Field 2
    Until: 06:00,0.3076738408,
    Until: 06:20,0.381234796,
    Until: 06:40,0.381234796,
    Until: 07:00,0.381234796,
    Until: 07:20,0.381234796,
    Until: 07:40,0.381234796,
    Until: 08:00,0.381234796,
    Until: 08:20,0.857778291,
    Until: 08:40,0.857778291,
    Until: 09:00,0.857778291,
    Until: 09:20,0.857778291,
    Until: 09:40,0.857778291,
    Until: 10:00,0.857778291,
    Until: 10:20,0.857778291,
    Until: 10:40,0.857778291,
    Until: 11:00,0.857778291,
    Until: 11:20,0.857778291,
    Until: 11:40,0.857778291,
    Until: 12:00,0.857778291,
    Until: 12:20,0.762469592,
    Until: 12:40,0.762469592,
    Until: 13:00,0.762469592,
    Until: 13:20,0.857778291,
    Until: 13:40,0.857778291,
    Until: 14:00,0.857778291,
    Until: 14:20,0.857778291,
    Until: 14:40,0.857778291,
    Until: 15:00,0.857778291,
    Until: 15:20,0.857778291,
    Until: 15:40,0.857778291,
    Until: 16:00,0.857778291,
    Until: 16:20,0.857778291,
    Until: 16:40,0.857778291,
    Until: 17:00,0.857778291,
    Until: 17:20,0.476543495,
    Until: 17:40,0.476543495,
    Until: 18:00,0.476543495,
    Until: 18:20,0.381234796,
    Until: 18:40,0.381234796,
    Until: 19:00,0.381234796,
    Until: 19:20,0.381234796,
    Until: 19:40,0.381234796,
    Until: 20:00,0.381234796,
    Until: 20:20,0.381234796,
    Until: 20:40,0.381234796,
    Until: 21:00,0.381234796,
    Until: 21:20,0.381234796,
    Until: 21:40,0.381234796,
    Until: 22:00,0.381234796,
    Until: 22:20,0.381234796,
    Until: 22:40,0.381234796,
    Until: 23:00,0.381234796,
    Until: 23:20,0.381234796,
    Until: 23:40,0.381234796,
    Until: 24:00,0.381234796,
    For: SummerDesignDay,    !- Field 17
    Until: 24:00,1.0,        !- Field 18
    For: Saturday,           !- Field 20
    Until: 06:00,0.2307553806,
    Until: 06:20,0.381234796,
    Until: 06:40,0.381234796,
    Until: 07:00,0.381234796,
    Until: 07:20,0.381234796,
    Until: 07:40,0.381234796,
    Until: 08:00,0.381234796,
    Until: 08:20,0.476543495,
    Until: 08:40,0.476543495,
    Until: 09:00,0.476543495,
    Until: 09:20,0.476543495,
    Until: 09:40,0.476543495,
    Until: 10:00,0.476543495,
    Until: 10:20,0.476543495,
    Until: 10:40,0.476543495,
    Until: 11:00,0.476543495,
    Until: 11:20,0.476543495,
    Until: 11:40,0.476543495,
    Until: 12:00,0.476543495,
    Until: 12:20,0.3335804465,
    Until: 12:40,0.3335804465,
    Until: 13:00,0.3335804465,
    Until: 13:20,0.3335804465,
    Until: 13:40,0.3335804465,
    Until: 14:00,0.3335804465,
    Until: 14:20,0.3335804465,
    Until: 14:40,0.3335804465,
    Until: 15:00,0.3335804465,
    Until: 15:20,0.3335804465,
    Until: 15:40,0.3335804465,
    Until: 16:00,0.3335804465,
    Until: 16:20,0.3335804465,
    Until: 16:40,0.3335804465,
    Until: 17:00,0.3335804465,
    Until: 17:20,0.285926097,
    Until: 17:40,0.285926097,
    Until: 18:00,0.285926097,
    Until: 18:20,0.285926097,
    Until: 18:40,0.285926097,
    Until: 19:00,0.285926097,
    Until: 19:20,0.2307553806,
    Until: 19:40,0.2307553806,
    Until: 20:00,0.2307553806,
    Until: 20:20,0.2307553806,
    Until: 20:40,0.2307553806,
    Until: 21:00,0.2307553806,
    Until: 21:20,0.2307553806,
    Until: 21:40,0.2307553806,
    Until: 22:00,0.2307553806,
    Until: 22:20,0.2307553806,
    Until: 22:40,0.2307553806,
    Until: 23:00,0.2307553806,
    Until: 23:20,0.2307553806,
    Until: 23:40,0.2307553806,
    Until: 24:00,0.2307553806,
    For: WinterDesignDay,    !- Field 33
    Until: 24:00,0.0,        !- Field 34
    For: Sunday Holidays AllOtherDays, !- Field 36
    Until: 06:00,0.2307553806, !- Field 37
    Until: 18:00,0.285926097, !- Field 39
    Until: 24:00,0.2307553806; !- Field 41

  Schedule:Compact,
    EnclosedOffice_Mid_2 Elec Equip Schedule,          !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays,           !- Field 2
    Until: 06:00,0.3076738408,
    Until: 06:20,0.381234796,
    Until: 06:40,0.381234796,
    Until: 07:00,0.381234796,
    Until: 07:20,0.381234796,
    Until: 07:40,0.381234796,
    Until: 08:00,0.381234796,
    Until: 08:20,0.857778291,
    Until: 08:40,0.857778291,
    Until: 09:00,0.857778291,
    Until: 09:20,0.857778291,
    Until: 09:40,0.857778291,
    Until: 10:00,0.857778291,
    Until: 10:20,0.857778291,
    Until: 10:40,0.857778291,
    Until: 11:00,0.857778291,
    Until: 11:20,0.857778291,
    Until: 11:40,0.857778291,
    Until: 12:00,0.857778291,
    Until: 12:20,0.762469592,
    Until: 12:40,0.762469592,
    Until: 13:00,0.762469592,
    Until: 13:20,0.857778291,
    Until: 13:40,0.857778291,
    Until: 14:00,0.857778291,
    Until: 14:20,0.857778291,
    Until: 14:40,0.857778291,
    Until: 15:00,0.857778291,
    Until: 15:20,0.857778291,
    Until: 15:40,0.857778291,
    Until: 16:00,0.857778291,
    Until: 16:20,0.857778291,
    Until: 16:40,0.857778291,
    Until: 17:00,0.857778291,
    Until: 17:20,0.476543495,
    Until: 17:40,0.476543495,
    Until: 18:00,0.476543495,
    Until: 18:20,0.381234796,
    Until: 18:40,0.381234796,
    Until: 19:00,0.381234796,
    Until: 19:20,0.381234796,
    Until: 19:40,0.381234796,
    Until: 20:00,0.381234796,
    Until: 20:20,0.381234796,
    Until: 20:40,0.381234796,
    Until: 21:00,0.381234796,
    Until: 21:20,0.381234796,
    Until: 21:40,0.381234796,
    Until: 22:00,0.381234796,
    Until: 22:20,0.381234796,
    Until: 22:40,0.381234796,
    Until: 23:00,0.381234796,
    Until: 23:20,0.381234796,
    Until: 23:40,0.381234796,
    Until: 24:00,0.381234796,
    For: SummerDesignDay,    !- Field 17
    Until: 24:00,1.0,        !- Field 18
    For: Saturday,           !- Field 20
    Until: 06:00,0.2307553806,
    Until: 06:20,0.381234796,
    Until: 06:40,0.381234796,
    Until: 07:00,0.381234796,
    Until: 07:20,0.381234796,
    Until: 07:40,0.381234796,
    Until: 08:00,0.381234796,
    Until: 08:20,0.476543495,
    Until: 08:40,0.476543495,
    Until: 09:00,0.476543495,
    Until: 09:20,0.476543495,
    Until: 09:40,0.476543495,
    Until: 10:00,0.476543495,
    Until: 10:20,0.476543495,
    Until: 10:40,0.476543495,
    Until: 11:00,0.476543495,
    Until: 11:20,0.476543495,
    Until: 11:40,0.476543495,
    Until: 12:00,0.476543495,
    Until: 12:20,0.3335804465,
    Until: 12:40,0.3335804465,
    Until: 13:00,0.3335804465,
    Until: 13:20,0.3335804465,
    Until: 13:40,0.3335804465,
    Until: 14:00,0.3335804465,
    Until: 14:20,0.3335804465,
    Until: 14:40,0.3335804465,
    Until: 15:00,0.3335804465,
    Until: 15:20,0.3335804465,
    Until: 15:40,0.3335804465,
    Until: 16:00,0.3335804465,
    Until: 16:20,0.3335804465,
    Until: 16:40,0.3335804465,
    Until: 17:00,0.3335804465,
    Until: 17:20,0.285926097,
    Until: 17:40,0.285926097,
    Until: 18:00,0.285926097,
    Until: 18:20,0.285926097,
    Until: 18:40,0.285926097,
    Until: 19:00,0.285926097,
    Until: 19:20,0.2307553806,
    Until: 19:40,0.2307553806,
    Until: 20:00,0.2307553806,
    Until: 20:20,0.2307553806,
    Until: 20:40,0.2307553806,
    Until: 21:00,0.2307553806,
    Until: 21:20,0.2307553806,
    Until: 21:40,0.2307553806,
    Until: 22:00,0.2307553806,
    Until: 22:20,0.2307553806,
    Until: 22:40,0.2307553806,
    Until: 23:00,0.2307553806,
    Until: 23:20,0.2307553806,
    Until: 23:40,0.2307553806,
    Until: 24:00,0.2307553806,
    For: WinterDesignDay,    !- Field 33
    Until: 24:00,0.0,        !- Field 34
    For: Sunday Holidays AllOtherDays, !- Field 36
    Until: 06:00,0.2307553806, !- Field 37
    Until: 18:00,0.285926097, !- Field 39
    Until: 24:00,0.2307553806; !- Field 41

  Schedule:Compact,
    EnclosedOffice_Mid_3 Elec Equip Schedule,          !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays,           !- Field 2
    Until: 06:00,0.3076738408,
    Until: 06:20,0.381234796,
    Until: 06:40,0.381234796,
    Until: 07:00,0.381234796,
    Until: 07:20,0.381234796,
    Until: 07:40,0.381234796,
    Until: 08:00,0.381234796,
    Until: 08:20,0.857778291,
    Until: 08:40,0.857778291,
    Until: 09:00,0.857778291,
    Until: 09:20,0.857778291,
    Until: 09:40,0.857778291,
    Until: 10:00,0.857778291,
    Until: 10:20,0.857778291,
    Until: 10:40,0.857778291,
    Until: 11:00,0.857778291,
    Until: 11:20,0.857778291,
    Until: 11:40,0.857778291,
    Until: 12:00,0.857778291,
    Until: 12:20,0.762469592,
    Until: 12:40,0.762469592,
    Until: 13:00,0.762469592,
    Until: 13:20,0.857778291,
    Until: 13:40,0.857778291,
    Until: 14:00,0.857778291,
    Until: 14:20,0.857778291,
    Until: 14:40,0.857778291,
    Until: 15:00,0.857778291,
    Until: 15:20,0.857778291,
    Until: 15:40,0.857778291,
    Until: 16:00,0.857778291,
    Until: 16:20,0.857778291,
    Until: 16:40,0.857778291,
    Until: 17:00,0.857778291,
    Until: 17:20,0.476543495,
    Until: 17:40,0.476543495,
    Until: 18:00,0.476543495,
    Until: 18:20,0.381234796,
    Until: 18:40,0.381234796,
    Until: 19:00,0.381234796,
    Until: 19:20,0.381234796,
    Until: 19:40,0.381234796,
    Until: 20:00,0.381234796,
    Until: 20:20,0.381234796,
    Until: 20:40,0.381234796,
    Until: 21:00,0.381234796,
    Until: 21:20,0.381234796,
    Until: 21:40,0.381234796,
    Until: 22:00,0.381234796,
    Until: 22:20,0.381234796,
    Until: 22:40,0.381234796,
    Until: 23:00,0.381234796,
    Until: 23:20,0.381234796,
    Until: 23:40,0.381234796,
    Until: 24:00,0.381234796,
    For: SummerDesignDay,    !- Field 17
    Until: 24:00,1.0,        !- Field 18
    For: Saturday,           !- Field 20
    Until: 06:00,0.2307553806,
    Until: 06:20,0.381234796,
    Until: 06:40,0.381234796,
    Until: 07:00,0.381234796,
    Until: 07:20,0.381234796,
    Until: 07:40,0.381234796,
    Until: 08:00,0.381234796,
    Until: 08:20,0.476543495,
    Until: 08:40,0.476543495,
    Until: 09:00,0.476543495,
    Until: 09:20,0.476543495,
    Until: 09:40,0.476543495,
    Until: 10:00,0.476543495,
    Until: 10:20,0.476543495,
    Until: 10:40,0.476543495,
    Until: 11:00,0.476543495,
    Until: 11:20,0.476543495,
    Until: 11:40,0.476543495,
    Until: 12:00,0.476543495,
    Until: 12:20,0.3335804465,
    Until: 12:40,0.3335804465,
    Until: 13:00,0.3335804465,
    Until: 13:20,0.3335804465,
    Until: 13:40,0.3335804465,
    Until: 14:00,0.3335804465,
    Until: 14:20,0.3335804465,
    Until: 14:40,0.3335804465,
    Until: 15:00,0.3335804465,
    Until: 15:20,0.3335804465,
    Until: 15:40,0.3335804465,
    Until: 16:00,0.3335804465,
    Until: 16:20,0.3335804465,
    Until: 16:40,0.3335804465,
    Until: 17:00,0.3335804465,
    Until: 17:20,0.285926097,
    Until: 17:40,0.285926097,
    Until: 18:00,0.285926097,
    Until: 18:20,0.285926097,
    Until: 18:40,0.285926097,
    Until: 19:00,0.285926097,
    Until: 19:20,0.2307553806,
    Until: 19:40,0.2307553806,
    Until: 20:00,0.2307553806,
    Until: 20:20,0.2307553806,
    Until: 20:40,0.2307553806,
    Until: 21:00,0.2307553806,
    Until: 21:20,0.2307553806,
    Until: 21:40,0.2307553806,
    Until: 22:00,0.2307553806,
    Until: 22:20,0.2307553806,
    Until: 22:40,0.2307553806,
    Until: 23:00,0.2307553806,
    Until: 23:20,0.2307553806,
    Until: 23:40,0.2307553806,
    Until: 24:00,0.2307553806,
    For: WinterDesignDay,    !- Field 33
    Until: 24:00,0.0,        !- Field 34
    For: Sunday Holidays AllOtherDays, !- Field 36
    Until: 06:00,0.2307553806, !- Field 37
    Until: 18:00,0.285926097, !- Field 39
    Until: 24:00,0.2307553806; !- Field 41

  Schedule:Compact,
    EnclosedOffice_Top_1 Elec Equip Schedule,          !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays,           !- Field 2
    Until: 06:00,0.3076738408,
    Until: 06:20,0.381234796,
    Until: 06:40,0.381234796,
    Until: 07:00,0.381234796,
    Until: 07:20,0.381234796,
    Until: 07:40,0.381234796,
    Until: 08:00,0.381234796,
    Until: 08:20,0.857778291,
    Until: 08:40,0.857778291,
    Until: 09:00,0.857778291,
    Until: 09:20,0.857778291,
    Until: 09:40,0.857778291,
    Until: 10:00,0.857778291,
    Until: 10:20,0.857778291,
    Until: 10:40,0.857778291,
    Until: 11:00,0.857778291,
    Until: 11:20,0.857778291,
    Until: 11:40,0.857778291,
    Until: 12:00,0.857778291,
    Until: 12:20,0.762469592,
    Until: 12:40,0.762469592,
    Until: 13:00,0.762469592,
    Until: 13:20,0.857778291,
    Until: 13:40,0.857778291,
    Until: 14:00,0.857778291,
    Until: 14:20,0.857778291,
    Until: 14:40,0.857778291,
    Until: 15:00,0.857778291,
    Until: 15:20,0.857778291,
    Until: 15:40,0.857778291,
    Until: 16:00,0.857778291,
    Until: 16:20,0.857778291,
    Until: 16:40,0.857778291,
    Until: 17:00,0.857778291,
    Until: 17:20,0.476543495,
    Until: 17:40,0.476543495,
    Until: 18:00,0.476543495,
    Until: 18:20,0.381234796,
    Until: 18:40,0.381234796,
    Until: 19:00,0.381234796,
    Until: 19:20,0.381234796,
    Until: 19:40,0.381234796,
    Until: 20:00,0.381234796,
    Until: 20:20,0.381234796,
    Until: 20:40,0.381234796,
    Until: 21:00,0.381234796,
    Until: 21:20,0.381234796,
    Until: 21:40,0.381234796,
    Until: 22:00,0.381234796,
    Until: 22:20,0.381234796,
    Until: 22:40,0.381234796,
    Until: 23:00,0.381234796,
    Until: 23:20,0.381234796,
    Until: 23:40,0.381234796,
    Until: 24:00,0.381234796,
    For: SummerDesignDay,    !- Field 17
    Until: 24:00,1.0,        !- Field 18
    For: Saturday,           !- Field 20
    Until: 06:00,0.2307553806,
    Until: 06:20,0.381234796,
    Until: 06:40,0.381234796,
    Until: 07:00,0.381234796,
    Until: 07:20,0.381234796,
    Until: 07:40,0.381234796,
    Until: 08:00,0.381234796,
    Until: 08:20,0.476543495,
    Until: 08:40,0.476543495,
    Until: 09:00,0.476543495,
    Until: 09:20,0.476543495,
    Until: 09:40,0.476543495,
    Until: 10:00,0.476543495,
    Until: 10:20,0.476543495,
    Until: 10:40,0.476543495,
    Until: 11:00,0.476543495,
    Until: 11:20,0.476543495,
    Until: 11:40,0.476543495,
    Until: 12:00,0.476543495,
    Until: 12:20,0.3335804465,
    Until: 12:40,0.3335804465,
    Until: 13:00,0.3335804465,
    Until: 13:20,0.3335804465,
    Until: 13:40,0.3335804465,
    Until: 14:00,0.3335804465,
    Until: 14:20,0.3335804465,
    Until: 14:40,0.3335804465,
    Until: 15:00,0.3335804465,
    Until: 15:20,0.3335804465,
    Until: 15:40,0.3335804465,
    Until: 16:00,0.3335804465,
    Until: 16:20,0.3335804465,
    Until: 16:40,0.3335804465,
    Until: 17:00,0.3335804465,
    Until: 17:20,0.285926097,
    Until: 17:40,0.285926097,
    Until: 18:00,0.285926097,
    Until: 18:20,0.285926097,
    Until: 18:40,0.285926097,
    Until: 19:00,0.285926097,
    Until: 19:20,0.2307553806,
    Until: 19:40,0.2307553806,
    Until: 20:00,0.2307553806,
    Until: 20:20,0.2307553806,
    Until: 20:40,0.2307553806,
    Until: 21:00,0.2307553806,
    Until: 21:20,0.2307553806,
    Until: 21:40,0.2307553806,
    Until: 22:00,0.2307553806,
    Until: 22:20,0.2307553806,
    Until: 22:40,0.2307553806,
    Until: 23:00,0.2307553806,
    Until: 23:20,0.2307553806,
    Until: 23:40,0.2307553806,
    Until: 24:00,0.2307553806,
    For: WinterDesignDay,    !- Field 33
    Until: 24:00,0.0,        !- Field 34
    For: Sunday Holidays AllOtherDays, !- Field 36
    Until: 06:00,0.2307553806, !- Field 37
    Until: 18:00,0.285926097, !- Field 39
    Until: 24:00,0.2307553806; !- Field 41

  Schedule:Compact,
    EnclosedOffice_Top_2 Elec Equip Schedule,          !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays,           !- Field 2
    Until: 06:00,0.3076738408,
    Until: 06:20,0.381234796,
    Until: 06:40,0.381234796,
    Until: 07:00,0.381234796,
    Until: 07:20,0.381234796,
    Until: 07:40,0.381234796,
    Until: 08:00,0.381234796,
    Until: 08:20,0.857778291,
    Until: 08:40,0.857778291,
    Until: 09:00,0.857778291,
    Until: 09:20,0.857778291,
    Until: 09:40,0.857778291,
    Until: 10:00,0.857778291,
    Until: 10:20,0.857778291,
    Until: 10:40,0.857778291,
    Until: 11:00,0.857778291,
    Until: 11:20,0.857778291,
    Until: 11:40,0.857778291,
    Until: 12:00,0.857778291,
    Until: 12:20,0.762469592,
    Until: 12:40,0.762469592,
    Until: 13:00,0.762469592,
    Until: 13:20,0.857778291,
    Until: 13:40,0.857778291,
    Until: 14:00,0.857778291,
    Until: 14:20,0.857778291,
    Until: 14:40,0.857778291,
    Until: 15:00,0.857778291,
    Until: 15:20,0.857778291,
    Until: 15:40,0.857778291,
    Until: 16:00,0.857778291,
    Until: 16:20,0.857778291,
    Until: 16:40,0.857778291,
    Until: 17:00,0.857778291,
    Until: 17:20,0.476543495,
    Until: 17:40,0.476543495,
    Until: 18:00,0.476543495,
    Until: 18:20,0.381234796,
    Until: 18:40,0.381234796,
    Until: 19:00,0.381234796,
    Until: 19:20,0.381234796,
    Until: 19:40,0.381234796,
    Until: 20:00,0.381234796,
    Until: 20:20,0.381234796,
    Until: 20:40,0.381234796,
    Until: 21:00,0.381234796,
    Until: 21:20,0.381234796,
    Until: 21:40,0.381234796,
    Until: 22:00,0.381234796,
    Until: 22:20,0.381234796,
    Until: 22:40,0.381234796,
    Until: 23:00,0.381234796,
    Until: 23:20,0.381234796,
    Until: 23:40,0.381234796,
    Until: 24:00,0.381234796,
    For: SummerDesignDay,    !- Field 17
    Until: 24:00,1.0,        !- Field 18
    For: Saturday,           !- Field 20
    Until: 06:00,0.2307553806,
    Until: 06:20,0.381234796,
    Until: 06:40,0.381234796,
