    Until: 07:00,0.381234796,
    Until: 07:20,0.381234796,
    Until: 07:40,0.381234796,
    Until: 08:00,0.381234796,
    Until: 08:20,0.476543495,
    Until: 08:40,0.476543495,
    Until: 09:00,0.476543495,
    Until: 09:20,0.476543495,
    Until: 09:40,0.476543495,
    Until: 10:00,0.476543495,
    Until: 10:20,0.476543495,
    Until: 10:40,0.476543495,
    Until: 11:00,0.476543495,
    Until: 11:20,0.476543495,
    Until: 11:40,0.476543495,
    Until: 12:00,0.476543495,
    Until: 12:20,0.3335804465,
    Until: 12:40,0.3335804465,
    Until: 13:00,0.3335804465,
    Until: 13:20,0.3335804465,
    Until: 13:40,0.3335804465,
    Until: 14:00,0.3335804465,
    Until: 14:20,0.3335804465,
    Until: 14:40,0.3335804465,
    Until: 15:00,0.3335804465,
    Until: 15:20,0.3335804465,
    Until: 15:40,0.3335804465,
    Until: 16:00,0.3335804465,
    Until: 16:20,0.3335804465,
    Until: 16:40,0.3335804465,
    Until: 17:00,0.3335804465,
    Until: 17:20,0.285926097,
    Until: 17:40,0.285926097,
    Until: 18:00,0.285926097,
    Until: 18:20,0.285926097,
    Until: 18:40,0.285926097,
    Until: 19:00,0.285926097,
    Until: 19:20,0.2307553806,
    Until: 19:40,0.2307553806,
    Until: 20:00,0.2307553806,
    Until: 20:20,0.2307553806,
    Until: 20:40,0.2307553806,
    Until: 21:00,0.2307553806,
    Until: 21:20,0.2307553806,
    Until: 21:40,0.2307553806,
    Until: 22:00,0.2307553806,
    Until: 22:20,0.2307553806,
    Until: 22:40,0.2307553806,
    Until: 23:00,0.2307553806,
    Until: 23:20,0.2307553806,
    Until: 23:40,0.2307553806,
    Until: 24:00,0.2307553806,
    For: WinterDesignDay,    !- Field 33
    Until: 24:00,0.0,        !- Field 34
    For: Sunday Holidays AllOtherDays, !- Field 36
    Until: 06:00,0.2307553806, !- Field 37
    Until: 18:00,0.285926097, !- Field 39
    Until: 24:00,0.2307553806; !- Field 41

  Schedule:Compact,
    EnclosedOffice_Top_3 Elec Equip Schedule,          !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays,           !- Field 2
    Until: 06:00,0.3076738408,
    Until: 06:20,0.381234796,
    Until: 06:40,0.381234796,
    Until: 07:00,0.381234796,
    Until: 07:20,0.381234796,
    Until: 07:40,0.381234796,
    Until: 08:00,0.381234796,
    Until: 08:20,0.857778291,
    Until: 08:40,0.857778291,
    Until: 09:00,0.857778291,
    Until: 09:20,0.857778291,
    Until: 09:40,0.857778291,
    Until: 10:00,0.857778291,
    Until: 10:20,0.857778291,
    Until: 10:40,0.857778291,
    Until: 11:00,0.857778291,
    Until: 11:20,0.857778291,
    Until: 11:40,0.857778291,
    Until: 12:00,0.857778291,
    Until: 12:20,0.762469592,
    Until: 12:40,0.762469592,
    Until: 13:00,0.762469592,
    Until: 13:20,0.857778291,
    Until: 13:40,0.857778291,
    Until: 14:00,0.857778291,
    Until: 14:20,0.857778291,
    Until: 14:40,0.857778291,
    Until: 15:00,0.857778291,
    Until: 15:20,0.857778291,
    Until: 15:40,0.857778291,
    Until: 16:00,0.857778291,
    Until: 16:20,0.857778291,
    Until: 16:40,0.857778291,
    Until: 17:00,0.857778291,
    Until: 17:20,0.476543495,
    Until: 17:40,0.476543495,
    Until: 18:00,0.476543495,
    Until: 18:20,0.381234796,
    Until: 18:40,0.381234796,
    Until: 19:00,0.381234796,
    Until: 19:20,0.381234796,
    Until: 19:40,0.381234796,
    Until: 20:00,0.381234796,
    Until: 20:20,0.381234796,
    Until: 20:40,0.381234796,
    Until: 21:00,0.381234796,
    Until: 21:20,0.381234796,
    Until: 21:40,0.381234796,
    Until: 22:00,0.381234796,
    Until: 22:20,0.381234796,
    Until: 22:40,0.381234796,
    Until: 23:00,0.381234796,
    Until: 23:20,0.381234796,
    Until: 23:40,0.381234796,
    Until: 24:00,0.381234796,
    For: SummerDesignDay,    !- Field 17
    Until: 24:00,1.0,        !- Field 18
    For: Saturday,           !- Field 20
    Until: 06:00,0.2307553806,
    Until: 06:20,0.381234796,
    Until: 06:40,0.381234796,
    Until: 07:00,0.381234796,
    Until: 07:20,0.381234796,
    Until: 07:40,0.381234796,
    Until: 08:00,0.381234796,
    Until: 08:20,0.476543495,
    Until: 08:40,0.476543495,
    Until: 09:00,0.476543495,
    Until: 09:20,0.476543495,
    Until: 09:40,0.476543495,
    Until: 10:00,0.476543495,
    Until: 10:20,0.476543495,
    Until: 10:40,0.476543495,
    Until: 11:00,0.476543495,
    Until: 11:20,0.476543495,
    Until: 11:40,0.476543495,
    Until: 12:00,0.476543495,
    Until: 12:20,0.3335804465,
    Until: 12:40,0.3335804465,
    Until: 13:00,0.3335804465,
    Until: 13:20,0.3335804465,
    Until: 13:40,0.3335804465,
    Until: 14:00,0.3335804465,
    Until: 14:20,0.3335804465,
    Until: 14:40,0.3335804465,
    Until: 15:00,0.3335804465,
    Until: 15:20,0.3335804465,
    Until: 15:40,0.3335804465,
    Until: 16:00,0.3335804465,
    Until: 16:20,0.3335804465,
    Until: 16:40,0.3335804465,
    Until: 17:00,0.3335804465,
    Until: 17:20,0.285926097,
    Until: 17:40,0.285926097,
    Until: 18:00,0.285926097,
    Until: 18:20,0.285926097,
    Until: 18:40,0.285926097,
    Until: 19:00,0.285926097,
    Until: 19:20,0.2307553806,
    Until: 19:40,0.2307553806,
    Until: 20:00,0.2307553806,
    Until: 20:20,0.2307553806,
    Until: 20:40,0.2307553806,
    Until: 21:00,0.2307553806,
    Until: 21:20,0.2307553806,
    Until: 21:40,0.2307553806,
    Until: 22:00,0.2307553806,
    Until: 22:20,0.2307553806,
    Until: 22:40,0.2307553806,
    Until: 23:00,0.2307553806,
    Until: 23:20,0.2307553806,
    Until: 23:40,0.2307553806,
    Until: 24:00,0.2307553806,
    For: WinterDesignDay,    !- Field 33
    Until: 24:00,0.0,        !- Field 34
    For: Sunday Holidays AllOtherDays, !- Field 36
    Until: 06:00,0.2307553806, !- Field 37
    Until: 18:00,0.285926097, !- Field 39
    Until: 24:00,0.2307553806; !- Field 41

Schedule:Compact,
    EnclosedOffice_Bot_6 Elec Equip Schedule,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays,           !- Field 2
    Until: 06:00,            !- Field 3
    0.3076738408,            !- Field 4
    Until: 06:20,            !- Field 5
    0.381234796,             !- Field 6
    Until: 06:40,            !- Field 7
    0.381234796,             !- Field 8
    Until: 07:00,            !- Field 9
    0.381234796,             !- Field 10
    Until: 07:20,            !- Field 11
    0.381234796,             !- Field 12
    Until: 07:40,            !- Field 13
    0.381234796,             !- Field 14
    Until: 08:00,            !- Field 15
    0.381234796,             !- Field 16
    Until: 08:20,            !- Field 17
    0.857778291,             !- Field 18
    Until: 08:40,            !- Field 19
    0.857778291,             !- Field 20
    Until: 09:00,            !- Field 21
    0.857778291,             !- Field 22
    Until: 09:20,            !- Field 23
    0.857778291,             !- Field 24
    Until: 09:40,            !- Field 25
    0.857778291,             !- Field 26
    Until: 10:00,            !- Field 27
    0.857778291,             !- Field 28
    Until: 10:20,            !- Field 29
    0.857778291,             !- Field 30
    Until: 10:40,            !- Field 31
    0.857778291,             !- Field 32
    Until: 11:00,            !- Field 33
    0.857778291,             !- Field 34
    Until: 11:20,            !- Field 35
    0.857778291,             !- Field 36
    Until: 11:40,            !- Field 37
    0.857778291,             !- Field 38
    Until: 12:00,            !- Field 39
    0.857778291,             !- Field 40
    Until: 12:20,            !- Field 41
    0.762469592,             !- Field 42
    Until: 12:40,            !- Field 43
    0.762469592,             !- Field 44
    Until: 13:00,            !- Field 45
    0.762469592,             !- Field 46
    Until: 13:20,            !- Field 47
    0.857778291,             !- Field 48
    Until: 13:40,            !- Field 49
    0.857778291,             !- Field 50
    Until: 14:00,            !- Field 51
    0.857778291,             !- Field 52
    Until: 14:20,            !- Field 53
    0.857778291,             !- Field 54
    Until: 14:40,            !- Field 55
    0.857778291,             !- Field 56
    Until: 15:00,            !- Field 57
    0.857778291,             !- Field 58
    Until: 15:20,            !- Field 59
    0.857778291,             !- Field 60
    Until: 15:40,            !- Field 61
    0.857778291,             !- Field 62
    Until: 16:00,            !- Field 63
    0.857778291,             !- Field 64
    Until: 16:20,            !- Field 65
    0.857778291,             !- Field 66
    Until: 16:40,            !- Field 67
    0.857778291,             !- Field 68
    Until: 17:00,            !- Field 69
    0.857778291,             !- Field 70
    Until: 17:20,            !- Field 71
    0.476543495,             !- Field 72
    Until: 17:40,            !- Field 73
    0.476543495,             !- Field 74
    Until: 18:00,            !- Field 75
    0.476543495,             !- Field 76
    Until: 18:20,            !- Field 77
    0.381234796,             !- Field 78
    Until: 18:40,            !- Field 79
    0.381234796,             !- Field 80
    Until: 19:00,            !- Field 81
    0.381234796,             !- Field 82
    Until: 19:20,            !- Field 83
    0.381234796,             !- Field 84
    Until: 19:40,            !- Field 85
    0.381234796,             !- Field 86
    Until: 20:00,            !- Field 87
    0.381234796,             !- Field 88
    Until: 20:20,            !- Field 89
    0.381234796,             !- Field 90
    Until: 20:40,            !- Field 91
    0.381234796,             !- Field 92
    Until: 21:00,            !- Field 93
    0.381234796,             !- Field 94
    Until: 21:20,            !- Field 95
    0.381234796,             !- Field 96
    Until: 21:40,            !- Field 97
    0.381234796,             !- Field 98
    Until: 22:00,            !- Field 99
    0.381234796,             !- Field 100
    Until: 22:20,            !- Field 101
    0.381234796,             !- Field 102
    Until: 22:40,            !- Field 103
    0.381234796,             !- Field 104
    Until: 23:00,            !- Field 105
    0.381234796,             !- Field 106
    Until: 23:20,            !- Field 107
    0.381234796,             !- Field 108
    Until: 23:40,            !- Field 109
    0.381234796,             !- Field 110
    Until: 24:00,            !- Field 111
    0.381234796,             !- Field 112
    For: SummerDesignDay,    !- Field 113
    Until: 24:00,            !- Field 114
    1.0,                     !- Field 115
    For: Saturday,           !- Field 116
    Until: 06:00,            !- Field 117
    0.2307553806,            !- Field 118
    Until: 06:20,            !- Field 119
    0.381234796,             !- Field 120
    Until: 06:40,            !- Field 121
    0.381234796,             !- Field 122
    Until: 07:00,            !- Field 123
    0.381234796,             !- Field 124
    Until: 07:20,            !- Field 125
    0.381234796,             !- Field 126
    Until: 07:40,            !- Field 127
    0.381234796,             !- Field 128
    Until: 08:00,            !- Field 129
    0.381234796,             !- Field 130
    Until: 08:20,            !- Field 131
    0.476543495,             !- Field 132
    Until: 08:40,            !- Field 133
    0.476543495,             !- Field 134
    Until: 09:00,            !- Field 135
    0.476543495,             !- Field 136
    Until: 09:20,            !- Field 137
    0.476543495,             !- Field 138
    Until: 09:40,            !- Field 139
    0.476543495,             !- Field 140
    Until: 10:00,            !- Field 141
    0.476543495,             !- Field 142
    Until: 10:20,            !- Field 143
    0.476543495,             !- Field 144
    Until: 10:40,            !- Field 145
    0.476543495,             !- Field 146
    Until: 11:00,            !- Field 147
    0.476543495,             !- Field 148
    Until: 11:20,            !- Field 149
    0.476543495,             !- Field 150
    Until: 11:40,            !- A153
    0.476543495,             !- A154
    Until: 12:00,            !- A155
    0.476543495,             !- A156
    Until: 12:20,            !- A157
    0.3335804465,            !- A158
    Until: 12:40,            !- A159
    0.3335804465,            !- A160
    Until: 13:00,            !- A161
    0.3335804465,            !- A162
    Until: 13:20,            !- A163
    0.3335804465,            !- A164
    Until: 13:40,            !- A165
    0.3335804465,            !- A166
    Until: 14:00,            !- A167
    0.3335804465,            !- A168
    Until: 14:20,            !- A169
    0.3335804465,            !- A170
    Until: 14:40,            !- A171
    0.3335804465,            !- A172
    Until: 15:00,            !- A173
    0.3335804465,            !- A174
    Until: 15:20,            !- A175
    0.3335804465,            !- A176
    Until: 15:40,            !- A177
    0.3335804465,            !- A178
    Until: 16:00,            !- A179
    0.3335804465,            !- A180
    Until: 16:20,            !- A181
    0.3335804465,            !- A182
    Until: 16:40,            !- A183
    0.3335804465,            !- A184
    Until: 17:00,            !- A185
    0.3335804465,            !- A186
    Until: 17:20,            !- A187
    0.285926097,             !- A188
    Until: 17:40,            !- A189
    0.285926097,             !- A190
    Until: 18:00,            !- A191
    0.285926097,             !- A192
    Until: 18:20,            !- A193
    0.285926097,             !- A194
    Until: 18:40,            !- A195
    0.285926097,             !- A196
    Until: 19:00,            !- A197
    0.285926097,             !- A198
    Until: 19:20,            !- A199
    0.2307553806,            !- A200
    Until: 19:40,            !- A201
    0.2307553806,            !- A202
    Until: 20:00,            !- A203
    0.2307553806,            !- A204
    Until: 20:20,            !- A205
    0.2307553806,            !- A206
    Until: 20:40,            !- A207
    0.2307553806,            !- A208
    Until: 21:00,            !- A209
    0.2307553806,            !- A210
    Until: 21:20,            !- A211
    0.2307553806,            !- A212
    Until: 21:40,            !- A213
    0.2307553806,            !- A214
    Until: 22:00,            !- A215
    0.2307553806,            !- A216
    Until: 22:20,            !- A217
    0.2307553806,            !- A218
    Until: 22:40,            !- A219
    0.2307553806,            !- A220
    Until: 23:00,            !- A221
    0.2307553806,            !- A222
    Until: 23:20,            !- A223
    0.2307553806,            !- A224
    Until: 23:40,            !- A225
    0.2307553806,            !- A226
    Until: 24:00,            !- A227
    0.2307553806,            !- A228
    For: WinterDesignDay,    !- A229
    Until: 24:00,            !- A230
    0.0,                     !- A231
    For: Sunday Holidays AllOtherDays,  !- A232
    Until: 06:00,            !- A233
    0.2307553806,            !- A234
    Until: 18:00,            !- A235
    0.285926097,             !- A236
    Until: 24:00,            !- A237
    0.2307553806;            !- A238

  Schedule:Compact,
    EnclosedOffice_Bot_5 Elec Equip Schedule,          !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays,           !- Field 2
    Until: 06:00,0.3076738408,
    Until: 06:20,0.381234796,
    Until: 06:40,0.381234796,
    Until: 07:00,0.381234796,
    Until: 07:20,0.381234796,
    Until: 07:40,0.381234796,
    Until: 08:00,0.381234796,
    Until: 08:20,0.857778291,
    Until: 08:40,0.857778291,
    Until: 09:00,0.857778291,
    Until: 09:20,0.857778291,
    Until: 09:40,0.857778291,
    Until: 10:00,0.857778291,
    Until: 10:20,0.857778291,
    Until: 10:40,0.857778291,
    Until: 11:00,0.857778291,
    Until: 11:20,0.857778291,
    Until: 11:40,0.857778291,
    Until: 12:00,0.857778291,
    Until: 12:20,0.762469592,
    Until: 12:40,0.762469592,
    Until: 13:00,0.762469592,
    Until: 13:20,0.857778291,
    Until: 13:40,0.857778291,
    Until: 14:00,0.857778291,
    Until: 14:20,0.857778291,
    Until: 14:40,0.857778291,
    Until: 15:00,0.857778291,
    Until: 15:20,0.857778291,
    Until: 15:40,0.857778291,
    Until: 16:00,0.857778291,
    Until: 16:20,0.857778291,
    Until: 16:40,0.857778291,
    Until: 17:00,0.857778291,
    Until: 17:20,0.476543495,
    Until: 17:40,0.476543495,
    Until: 18:00,0.476543495,
    Until: 18:20,0.381234796,
    Until: 18:40,0.381234796,
    Until: 19:00,0.381234796,
    Until: 19:20,0.381234796,
    Until: 19:40,0.381234796,
    Until: 20:00,0.381234796,
    Until: 20:20,0.381234796,
    Until: 20:40,0.381234796,
    Until: 21:00,0.381234796,
    Until: 21:20,0.381234796,
    Until: 21:40,0.381234796,
    Until: 22:00,0.381234796,
    Until: 22:20,0.381234796,
    Until: 22:40,0.381234796,
    Until: 23:00,0.381234796,
    Until: 23:20,0.381234796,
    Until: 23:40,0.381234796,
    Until: 24:00,0.381234796,
    For: SummerDesignDay,    !- Field 17
    Until: 24:00,1.0,        !- Field 18
    For: Saturday,           !- Field 20
    Until: 06:00,0.2307553806,
    Until: 06:20,0.381234796,
    Until: 06:40,0.381234796,
    Until: 07:00,0.381234796,
    Until: 07:20,0.381234796,
    Until: 07:40,0.381234796,
    Until: 08:00,0.381234796,
    Until: 08:20,0.476543495,
    Until: 08:40,0.476543495,
    Until: 09:00,0.476543495,
    Until: 09:20,0.476543495,
    Until: 09:40,0.476543495,
    Until: 10:00,0.476543495,
    Until: 10:20,0.476543495,
    Until: 10:40,0.476543495,
    Until: 11:00,0.476543495,
    Until: 11:20,0.476543495,
    Until: 11:40,0.476543495,
    Until: 12:00,0.476543495,
    Until: 12:20,0.3335804465,
    Until: 12:40,0.3335804465,
    Until: 13:00,0.3335804465,
    Until: 13:20,0.3335804465,
    Until: 13:40,0.3335804465,
    Until: 14:00,0.3335804465,
    Until: 14:20,0.3335804465,
    Until: 14:40,0.3335804465,
    Until: 15:00,0.3335804465,
    Until: 15:20,0.3335804465,
    Until: 15:40,0.3335804465,
    Until: 16:00,0.3335804465,
    Until: 16:20,0.3335804465,
    Until: 16:40,0.3335804465,
    Until: 17:00,0.3335804465,
    Until: 17:20,0.285926097,
    Until: 17:40,0.285926097,
    Until: 18:00,0.285926097,
    Until: 18:20,0.285926097,
    Until: 18:40,0.285926097,
    Until: 19:00,0.285926097,
    Until: 19:20,0.2307553806,
    Until: 19:40,0.2307553806,
    Until: 20:00,0.2307553806,
    Until: 20:20,0.2307553806,
    Until: 20:40,0.2307553806,
    Until: 21:00,0.2307553806,
    Until: 21:20,0.2307553806,
    Until: 21:40,0.2307553806,
    Until: 22:00,0.2307553806,
    Until: 22:20,0.2307553806,
    Until: 22:40,0.2307553806,
    Until: 23:00,0.2307553806,
    Until: 23:20,0.2307553806,
    Until: 23:40,0.2307553806,
    Until: 24:00,0.2307553806,
    For: WinterDesignDay,    !- Field 33
    Until: 24:00,0.0,        !- Field 34
    For: Sunday Holidays AllOtherDays, !- Field 36
    Until: 06:00,0.2307553806, !- Field 37
    Until: 18:00,0.285926097, !- Field 39
    Until: 24:00,0.2307553806; !- Field 41

  Schedule:Compact,
    EnclosedOffice_Bot_1 Elec Equip Schedule,          !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays,           !- Field 2
    Until: 06:00,0.3076738408,
    Until: 06:20,0.381234796,
    Until: 06:40,0.381234796,
    Until: 07:00,0.381234796,
    Until: 07:20,0.381234796,
    Until: 07:40,0.381234796,
    Until: 08:00,0.381234796,
    Until: 08:20,0.857778291,
    Until: 08:40,0.857778291,
    Until: 09:00,0.857778291,
    Until: 09:20,0.857778291,
    Until: 09:40,0.857778291,
    Until: 10:00,0.857778291,
    Until: 10:20,0.857778291,
    Until: 10:40,0.857778291,
    Until: 11:00,0.857778291,
    Until: 11:20,0.857778291,
    Until: 11:40,0.857778291,
    Until: 12:00,0.857778291,
    Until: 12:20,0.762469592,
    Until: 12:40,0.762469592,
    Until: 13:00,0.762469592,
    Until: 13:20,0.857778291,
    Until: 13:40,0.857778291,
    Until: 14:00,0.857778291,
    Until: 14:20,0.857778291,
    Until: 14:40,0.857778291,
    Until: 15:00,0.857778291,
    Until: 15:20,0.857778291,
    Until: 15:40,0.857778291,
    Until: 16:00,0.857778291,
    Until: 16:20,0.857778291,
    Until: 16:40,0.857778291,
    Until: 17:00,0.857778291,
    Until: 17:20,0.476543495,
    Until: 17:40,0.476543495,
    Until: 18:00,0.476543495,
    Until: 18:20,0.381234796,
    Until: 18:40,0.381234796,
    Until: 19:00,0.381234796,
    Until: 19:20,0.381234796,
    Until: 19:40,0.381234796,
    Until: 20:00,0.381234796,
    Until: 20:20,0.381234796,
    Until: 20:40,0.381234796,
    Until: 21:00,0.381234796,
    Until: 21:20,0.381234796,
    Until: 21:40,0.381234796,
    Until: 22:00,0.381234796,
    Until: 22:20,0.381234796,
    Until: 22:40,0.381234796,
    Until: 23:00,0.381234796,
    Until: 23:20,0.381234796,
    Until: 23:40,0.381234796,
    Until: 24:00,0.381234796,
    For: SummerDesignDay,    !- Field 17
    Until: 24:00,1.0,        !- Field 18
    For: Saturday,           !- Field 20
    Until: 06:00,0.2307553806,
    Until: 06:20,0.381234796,
    Until: 06:40,0.381234796,
    Until: 07:00,0.381234796,
    Until: 07:20,0.381234796,
    Until: 07:40,0.381234796,
    Until: 08:00,0.381234796,
    Until: 08:20,0.476543495,
    Until: 08:40,0.476543495,
    Until: 09:00,0.476543495,
    Until: 09:20,0.476543495,
    Until: 09:40,0.476543495,
    Until: 10:00,0.476543495,
    Until: 10:20,0.476543495,
    Until: 10:40,0.476543495,
    Until: 11:00,0.476543495,
    Until: 11:20,0.476543495,
    Until: 11:40,0.476543495,
    Until: 12:00,0.476543495,
    Until: 12:20,0.3335804465,
    Until: 12:40,0.3335804465,
    Until: 13:00,0.3335804465,
    Until: 13:20,0.3335804465,
    Until: 13:40,0.3335804465,
    Until: 14:00,0.3335804465,
    Until: 14:20,0.3335804465,
    Until: 14:40,0.3335804465,
    Until: 15:00,0.3335804465,
    Until: 15:20,0.3335804465,
    Until: 15:40,0.3335804465,
    Until: 16:00,0.3335804465,
    Until: 16:20,0.3335804465,
    Until: 16:40,0.3335804465,
    Until: 17:00,0.3335804465,
    Until: 17:20,0.285926097,
    Until: 17:40,0.285926097,
    Until: 18:00,0.285926097,
    Until: 18:20,0.285926097,
    Until: 18:40,0.285926097,
    Until: 19:00,0.285926097,
    Until: 19:20,0.2307553806,
    Until: 19:40,0.2307553806,
    Until: 20:00,0.2307553806,
    Until: 20:20,0.2307553806,
    Until: 20:40,0.2307553806,
    Until: 21:00,0.2307553806,
    Until: 21:20,0.2307553806,
    Until: 21:40,0.2307553806,
    Until: 22:00,0.2307553806,
    Until: 22:20,0.2307553806,
    Until: 22:40,0.2307553806,
    Until: 23:00,0.2307553806,
    Until: 23:20,0.2307553806,
    Until: 23:40,0.2307553806,
    Until: 24:00,0.2307553806,
    For: WinterDesignDay,    !- Field 33
    Until: 24:00,0.0,        !- Field 34
    For: Sunday Holidays AllOtherDays, !- Field 36
    Until: 06:00,0.2307553806, !- Field 37
    Until: 18:00,0.285926097, !- Field 39
    Until: 24:00,0.2307553806; !- Field 41

  Schedule:Compact,
    EnclosedOffice_Bot_9 Elec Equip Schedule,          !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays,           !- Field 2
    Until: 06:00,0.3076738408,
    Until: 06:20,0.381234796,
    Until: 06:40,0.381234796,
    Until: 07:00,0.381234796,
    Until: 07:20,0.381234796,
    Until: 07:40,0.381234796,
    Until: 08:00,0.381234796,
    Until: 08:20,0.857778291,
    Until: 08:40,0.857778291,
    Until: 09:00,0.857778291,
    Until: 09:20,0.857778291,
    Until: 09:40,0.857778291,
    Until: 10:00,0.857778291,
    Until: 10:20,0.857778291,
    Until: 10:40,0.857778291,
    Until: 11:00,0.857778291,
    Until: 11:20,0.857778291,
    Until: 11:40,0.857778291,
    Until: 12:00,0.857778291,
    Until: 12:20,0.762469592,
    Until: 12:40,0.762469592,
    Until: 13:00,0.762469592,
    Until: 13:20,0.857778291,
    Until: 13:40,0.857778291,
    Until: 14:00,0.857778291,
    Until: 14:20,0.857778291,
    Until: 14:40,0.857778291,
    Until: 15:00,0.857778291,
    Until: 15:20,0.857778291,
    Until: 15:40,0.857778291,
    Until: 16:00,0.857778291,
    Until: 16:20,0.857778291,
    Until: 16:40,0.857778291,
    Until: 17:00,0.857778291,
    Until: 17:20,0.476543495,
    Until: 17:40,0.476543495,
    Until: 18:00,0.476543495,
    Until: 18:20,0.381234796,
    Until: 18:40,0.381234796,
    Until: 19:00,0.381234796,
    Until: 19:20,0.381234796,
    Until: 19:40,0.381234796,
    Until: 20:00,0.381234796,
    Until: 20:20,0.381234796,
    Until: 20:40,0.381234796,
    Until: 21:00,0.381234796,
    Until: 21:20,0.381234796,
    Until: 21:40,0.381234796,
    Until: 22:00,0.381234796,
    Until: 22:20,0.381234796,
    Until: 22:40,0.381234796,
    Until: 23:00,0.381234796,
    Until: 23:20,0.381234796,
    Until: 23:40,0.381234796,
    Until: 24:00,0.381234796,
    For: SummerDesignDay,    !- Field 17
    Until: 24:00,1.0,        !- Field 18
    For: Saturday,           !- Field 20
    Until: 06:00,0.2307553806,
    Until: 06:20,0.381234796,
    Until: 06:40,0.381234796,
    Until: 07:00,0.381234796,
    Until: 07:20,0.381234796,
    Until: 07:40,0.381234796,
    Until: 08:00,0.381234796,
    Until: 08:20,0.476543495,
    Until: 08:40,0.476543495,
    Until: 09:00,0.476543495,
    Until: 09:20,0.476543495,
    Until: 09:40,0.476543495,
    Until: 10:00,0.476543495,
    Until: 10:20,0.476543495,
    Until: 10:40,0.476543495,
    Until: 11:00,0.476543495,
    Until: 11:20,0.476543495,
    Until: 11:40,0.476543495,
    Until: 12:00,0.476543495,
    Until: 12:20,0.3335804465,
    Until: 12:40,0.3335804465,
    Until: 13:00,0.3335804465,
    Until: 13:20,0.3335804465,
    Until: 13:40,0.3335804465,
    Until: 14:00,0.3335804465,
    Until: 14:20,0.3335804465,
    Until: 14:40,0.3335804465,
    Until: 15:00,0.3335804465,
    Until: 15:20,0.3335804465,
    Until: 15:40,0.3335804465,
    Until: 16:00,0.3335804465,
    Until: 16:20,0.3335804465,
    Until: 16:40,0.3335804465,
    Until: 17:00,0.3335804465,
    Until: 17:20,0.285926097,
    Until: 17:40,0.285926097,
    Until: 18:00,0.285926097,
    Until: 18:20,0.285926097,
    Until: 18:40,0.285926097,
    Until: 19:00,0.285926097,
    Until: 19:20,0.2307553806,
    Until: 19:40,0.2307553806,
    Until: 20:00,0.2307553806,
    Until: 20:20,0.2307553806,
    Until: 20:40,0.2307553806,
    Until: 21:00,0.2307553806,
    Until: 21:20,0.2307553806,
    Until: 21:40,0.2307553806,
    Until: 22:00,0.2307553806,
    Until: 22:20,0.2307553806,
    Until: 22:40,0.2307553806,
    Until: 23:00,0.2307553806,
    Until: 23:20,0.2307553806,
    Until: 23:40,0.2307553806,
    Until: 24:00,0.2307553806,
    For: WinterDesignDay,    !- Field 33
    Until: 24:00,0.0,        !- Field 34
    For: Sunday Holidays AllOtherDays, !- Field 36
    Until: 06:00,0.2307553806, !- Field 37
    Until: 18:00,0.285926097, !- Field 39
    Until: 24:00,0.2307553806; !- Field 41

  Schedule:Compact,
    EnclosedOffice_Bot_8 Elec Equip Schedule,          !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays,           !- Field 2
    Until: 06:00,0.3076738408,
    Until: 06:20,0.381234796,
    Until: 06:40,0.381234796,
    Until: 07:00,0.381234796,
    Until: 07:20,0.381234796,
    Until: 07:40,0.381234796,
    Until: 08:00,0.381234796,
    Until: 08:20,0.857778291,
    Until: 08:40,0.857778291,
    Until: 09:00,0.857778291,
    Until: 09:20,0.857778291,
    Until: 09:40,0.857778291,
    Until: 10:00,0.857778291,
    Until: 10:20,0.857778291,
    Until: 10:40,0.857778291,
    Until: 11:00,0.857778291,
    Until: 11:20,0.857778291,
    Until: 11:40,0.857778291,
    Until: 12:00,0.857778291,
    Until: 12:20,0.762469592,
    Until: 12:40,0.762469592,
    Until: 13:00,0.762469592,
    Until: 13:20,0.857778291,
    Until: 13:40,0.857778291,
    Until: 14:00,0.857778291,
    Until: 14:20,0.857778291,
    Until: 14:40,0.857778291,
    Until: 15:00,0.857778291,
    Until: 15:20,0.857778291,
    Until: 15:40,0.857778291,
    Until: 16:00,0.857778291,
    Until: 16:20,0.857778291,
    Until: 16:40,0.857778291,
    Until: 17:00,0.857778291,
    Until: 17:20,0.476543495,
    Until: 17:40,0.476543495,
    Until: 18:00,0.476543495,
    Until: 18:20,0.381234796,
    Until: 18:40,0.381234796,
    Until: 19:00,0.381234796,
    Until: 19:20,0.381234796,
    Until: 19:40,0.381234796,
    Until: 20:00,0.381234796,
    Until: 20:20,0.381234796,
    Until: 20:40,0.381234796,
    Until: 21:00,0.381234796,
    Until: 21:20,0.381234796,
    Until: 21:40,0.381234796,
    Until: 22:00,0.381234796,
    Until: 22:20,0.381234796,
    Until: 22:40,0.381234796,
    Until: 23:00,0.381234796,
    Until: 23:20,0.381234796,
    Until: 23:40,0.381234796,
    Until: 24:00,0.381234796,
    For: SummerDesignDay,    !- Field 17
    Until: 24:00,1.0,        !- Field 18
    For: Saturday,           !- Field 20
    Until: 06:00,0.2307553806,
    Until: 06:20,0.381234796,
    Until: 06:40,0.381234796,
    Until: 07:00,0.381234796,
    Until: 07:20,0.381234796,
    Until: 07:40,0.381234796,
    Until: 08:00,0.381234796,
    Until: 08:20,0.476543495,
    Until: 08:40,0.476543495,
    Until: 09:00,0.476543495,
    Until: 09:20,0.476543495,
    Until: 09:40,0.476543495,
    Until: 10:00,0.476543495,
    Until: 10:20,0.476543495,
    Until: 10:40,0.476543495,
    Until: 11:00,0.476543495,
    Until: 11:20,0.476543495,
    Until: 11:40,0.476543495,
    Until: 12:00,0.476543495,
    Until: 12:20,0.3335804465,
    Until: 12:40,0.3335804465,
    Until: 13:00,0.3335804465,
    Until: 13:20,0.3335804465,
    Until: 13:40,0.3335804465,
    Until: 14:00,0.3335804465,
    Until: 14:20,0.3335804465,
    Until: 14:40,0.3335804465,
    Until: 15:00,0.3335804465,
    Until: 15:20,0.3335804465,
    Until: 15:40,0.3335804465,
    Until: 16:00,0.3335804465,
    Until: 16:20,0.3335804465,
    Until: 16:40,0.3335804465,
    Until: 17:00,0.3335804465,
    Until: 17:20,0.285926097,
    Until: 17:40,0.285926097,
    Until: 18:00,0.285926097,
    Until: 18:20,0.285926097,
    Until: 18:40,0.285926097,
    Until: 19:00,0.285926097,
    Until: 19:20,0.2307553806,
    Until: 19:40,0.2307553806,
    Until: 20:00,0.2307553806,
    Until: 20:20,0.2307553806,
    Until: 20:40,0.2307553806,
    Until: 21:00,0.2307553806,
    Until: 21:20,0.2307553806,
    Until: 21:40,0.2307553806,
    Until: 22:00,0.2307553806,
    Until: 22:20,0.2307553806,
    Until: 22:40,0.2307553806,
    Until: 23:00,0.2307553806,
    Until: 23:20,0.2307553806,
    Until: 23:40,0.2307553806,
    Until: 24:00,0.2307553806,
    For: WinterDesignDay,    !- Field 33
    Until: 24:00,0.0,        !- Field 34
    For: Sunday Holidays AllOtherDays, !- Field 36
    Until: 06:00,0.2307553806, !- Field 37
    Until: 18:00,0.285926097, !- Field 39
    Until: 24:00,0.2307553806; !- Field 41

  Schedule:Compact,
    EnclosedOffice_Bot_2 Elec Equip Schedule,          !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays,           !- Field 2
    Until: 06:00,0.3076738408,
    Until: 06:20,0.381234796,
    Until: 06:40,0.381234796,
    Until: 07:00,0.381234796,
    Until: 07:20,0.381234796,
    Until: 07:40,0.381234796,
    Until: 08:00,0.381234796,
    Until: 08:20,0.857778291,
    Until: 08:40,0.857778291,
    Until: 09:00,0.857778291,
    Until: 09:20,0.857778291,
    Until: 09:40,0.857778291,
    Until: 10:00,0.857778291,
    Until: 10:20,0.857778291,
    Until: 10:40,0.857778291,
    Until: 11:00,0.857778291,
    Until: 11:20,0.857778291,
    Until: 11:40,0.857778291,
    Until: 12:00,0.857778291,
    Until: 12:20,0.762469592,
    Until: 12:40,0.762469592,
    Until: 13:00,0.762469592,
    Until: 13:20,0.857778291,
    Until: 13:40,0.857778291,
    Until: 14:00,0.857778291,
    Until: 14:20,0.857778291,
    Until: 14:40,0.857778291,
    Until: 15:00,0.857778291,
    Until: 15:20,0.857778291,
    Until: 15:40,0.857778291,
    Until: 16:00,0.857778291,
    Until: 16:20,0.857778291,
    Until: 16:40,0.857778291,
    Until: 17:00,0.857778291,
    Until: 17:20,0.476543495,
    Until: 17:40,0.476543495,
    Until: 18:00,0.476543495,
    Until: 18:20,0.381234796,
    Until: 18:40,0.381234796,
    Until: 19:00,0.381234796,
    Until: 19:20,0.381234796,
    Until: 19:40,0.381234796,
    Until: 20:00,0.381234796,
    Until: 20:20,0.381234796,
    Until: 20:40,0.381234796,
    Until: 21:00,0.381234796,
    Until: 21:20,0.381234796,
    Until: 21:40,0.381234796,
    Until: 22:00,0.381234796,
    Until: 22:20,0.381234796,
    Until: 22:40,0.381234796,
    Until: 23:00,0.381234796,
    Until: 23:20,0.381234796,
    Until: 23:40,0.381234796,
    Until: 24:00,0.381234796,
    For: SummerDesignDay,    !- Field 17
    Until: 24:00,1.0,        !- Field 18
    For: Saturday,           !- Field 20
    Until: 06:00,0.2307553806,
    Until: 06:20,0.381234796,
    Until: 06:40,0.381234796,
    Until: 07:00,0.381234796,
    Until: 07:20,0.381234796,
    Until: 07:40,0.381234796,
    Until: 08:00,0.381234796,
    Until: 08:20,0.476543495,
    Until: 08:40,0.476543495,
    Until: 09:00,0.476543495,
    Until: 09:20,0.476543495,
    Until: 09:40,0.476543495,
    Until: 10:00,0.476543495,
    Until: 10:20,0.476543495,
    Until: 10:40,0.476543495,
    Until: 11:00,0.476543495,
    Until: 11:20,0.476543495,
    Until: 11:40,0.476543495,
    Until: 12:00,0.476543495,
    Until: 12:20,0.3335804465,
    Until: 12:40,0.3335804465,
    Until: 13:00,0.3335804465,
    Until: 13:20,0.3335804465,
    Until: 13:40,0.3335804465,
    Until: 14:00,0.3335804465,
    Until: 14:20,0.3335804465,
    Until: 14:40,0.3335804465,
    Until: 15:00,0.3335804465,
    Until: 15:20,0.3335804465,
    Until: 15:40,0.3335804465,
    Until: 16:00,0.3335804465,
    Until: 16:20,0.3335804465,
    Until: 16:40,0.3335804465,
    Until: 17:00,0.3335804465,
    Until: 17:20,0.285926097,
    Until: 17:40,0.285926097,
    Until: 18:00,0.285926097,
    Until: 18:20,0.285926097,
    Until: 18:40,0.285926097,
    Until: 19:00,0.285926097,
    Until: 19:20,0.2307553806,
    Until: 19:40,0.2307553806,
    Until: 20:00,0.2307553806,
    Until: 20:20,0.2307553806,
    Until: 20:40,0.2307553806,
    Until: 21:00,0.2307553806,
    Until: 21:20,0.2307553806,
    Until: 21:40,0.2307553806,
    Until: 22:00,0.2307553806,
    Until: 22:20,0.2307553806,
    Until: 22:40,0.2307553806,
    Until: 23:00,0.2307553806,
    Until: 23:20,0.2307553806,
    Until: 23:40,0.2307553806,
    Until: 24:00,0.2307553806,
    For: WinterDesignDay,    !- Field 33
    Until: 24:00,0.0,        !- Field 34
    For: Sunday Holidays AllOtherDays, !- Field 36
    Until: 06:00,0.2307553806, !- Field 37
    Until: 18:00,0.285926097, !- Field 39
    Until: 24:00,0.2307553806; !- Field 41

  Schedule:Compact,
    EnclosedOffice_Mid_4 Elec Equip Schedule,          !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays,           !- Field 2
    Until: 06:00,0.3076738408,
    Until: 06:20,0.381234796,
    Until: 06:40,0.381234796,
    Until: 07:00,0.381234796,
    Until: 07:20,0.381234796,
    Until: 07:40,0.381234796,
    Until: 08:00,0.381234796,
    Until: 08:20,0.857778291,
    Until: 08:40,0.857778291,
    Until: 09:00,0.857778291,
    Until: 09:20,0.857778291,
    Until: 09:40,0.857778291,
    Until: 10:00,0.857778291,
    Until: 10:20,0.857778291,
    Until: 10:40,0.857778291,
    Until: 11:00,0.857778291,
    Until: 11:20,0.857778291,
    Until: 11:40,0.857778291,
    Until: 12:00,0.857778291,
    Until: 12:20,0.762469592,
    Until: 12:40,0.762469592,
    Until: 13:00,0.762469592,
    Until: 13:20,0.857778291,
    Until: 13:40,0.857778291,
    Until: 14:00,0.857778291,
    Until: 14:20,0.857778291,
    Until: 14:40,0.857778291,
    Until: 15:00,0.857778291,
    Until: 15:20,0.857778291,
    Until: 15:40,0.857778291,
    Until: 16:00,0.857778291,
    Until: 16:20,0.857778291,
    Until: 16:40,0.857778291,
    Until: 17:00,0.857778291,
    Until: 17:20,0.476543495,
    Until: 17:40,0.476543495,
    Until: 18:00,0.476543495,
    Until: 18:20,0.381234796,
    Until: 18:40,0.381234796,
    Until: 19:00,0.381234796,
    Until: 19:20,0.381234796,
    Until: 19:40,0.381234796,
    Until: 20:00,0.381234796,
    Until: 20:20,0.381234796,
    Until: 20:40,0.381234796,
    Until: 21:00,0.381234796,
    Until: 21:20,0.381234796,
    Until: 21:40,0.381234796,
    Until: 22:00,0.381234796,
    Until: 22:20,0.381234796,
    Until: 22:40,0.381234796,
    Until: 23:00,0.381234796,
    Until: 23:20,0.381234796,
    Until: 23:40,0.381234796,
    Until: 24:00,0.381234796,
    For: SummerDesignDay,    !- Field 17
    Until: 24:00,1.0,        !- Field 18
    For: Saturday,           !- Field 20
    Until: 06:00,0.2307553806,
    Until: 06:20,0.381234796,
    Until: 06:40,0.381234796,
    Until: 07:00,0.381234796,
    Until: 07:20,0.381234796,
    Until: 07:40,0.381234796,
    Until: 08:00,0.381234796,
    Until: 08:20,0.476543495,
    Until: 08:40,0.476543495,
    Until: 09:00,0.476543495,
    Until: 09:20,0.476543495,
    Until: 09:40,0.476543495,
    Until: 10:00,0.476543495,
    Until: 10:20,0.476543495,
    Until: 10:40,0.476543495,
    Until: 11:00,0.476543495,
    Until: 11:20,0.476543495,
    Until: 11:40,0.476543495,
    Until: 12:00,0.476543495,
    Until: 12:20,0.3335804465,
    Until: 12:40,0.3335804465,
    Until: 13:00,0.3335804465,
    Until: 13:20,0.3335804465,
    Until: 13:40,0.3335804465,
    Until: 14:00,0.3335804465,
    Until: 14:20,0.3335804465,
    Until: 14:40,0.3335804465,
    Until: 15:00,0.3335804465,
    Until: 15:20,0.3335804465,
    Until: 15:40,0.3335804465,
    Until: 16:00,0.3335804465,
    Until: 16:20,0.3335804465,
    Until: 16:40,0.3335804465,
    Until: 17:00,0.3335804465,
    Until: 17:20,0.285926097,
    Until: 17:40,0.285926097,
    Until: 18:00,0.285926097,
    Until: 18:20,0.285926097,
    Until: 18:40,0.285926097,
    Until: 19:00,0.285926097,
    Until: 19:20,0.2307553806,
    Until: 19:40,0.2307553806,
    Until: 20:00,0.2307553806,
    Until: 20:20,0.2307553806,
    Until: 20:40,0.2307553806,
    Until: 21:00,0.2307553806,
    Until: 21:20,0.2307553806,
    Until: 21:40,0.2307553806,
    Until: 22:00,0.2307553806,
    Until: 22:20,0.2307553806,
    Until: 22:40,0.2307553806,
    Until: 23:00,0.2307553806,
    Until: 23:20,0.2307553806,
    Until: 23:40,0.2307553806,
    Until: 24:00,0.2307553806,
    For: WinterDesignDay,    !- Field 33
    Until: 24:00,0.0,        !- Field 34
    For: Sunday Holidays AllOtherDays, !- Field 36
    Until: 06:00,0.2307553806, !- Field 37
    Until: 18:00,0.285926097, !- Field 39
    Until: 24:00,0.2307553806; !- Field 41

  Schedule:Compact,
    EnclosedOffice_Mid_5 Elec Equip Schedule,          !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays,           !- Field 2
    Until: 06:00,0.3076738408,
    Until: 06:20,0.381234796,
    Until: 06:40,0.381234796,
    Until: 07:00,0.381234796,
    Until: 07:20,0.381234796,
    Until: 07:40,0.381234796,
    Until: 08:00,0.381234796,
    Until: 08:20,0.857778291,
    Until: 08:40,0.857778291,
    Until: 09:00,0.857778291,
    Until: 09:20,0.857778291,
    Until: 09:40,0.857778291,
    Until: 10:00,0.857778291,
    Until: 10:20,0.857778291,
    Until: 10:40,0.857778291,
    Until: 11:00,0.857778291,
    Until: 11:20,0.857778291,
    Until: 11:40,0.857778291,
    Until: 12:00,0.857778291,
    Until: 12:20,0.762469592,
    Until: 12:40,0.762469592,
    Until: 13:00,0.762469592,
    Until: 13:20,0.857778291,
    Until: 13:40,0.857778291,
    Until: 14:00,0.857778291,
    Until: 14:20,0.857778291,
    Until: 14:40,0.857778291,
    Until: 15:00,0.857778291,
    Until: 15:20,0.857778291,
    Until: 15:40,0.857778291,
    Until: 16:00,0.857778291,
    Until: 16:20,0.857778291,
    Until: 16:40,0.857778291,
    Until: 17:00,0.857778291,
    Until: 17:20,0.476543495,
    Until: 17:40,0.476543495,
    Until: 18:00,0.476543495,
    Until: 18:20,0.381234796,
    Until: 18:40,0.381234796,
    Until: 19:00,0.381234796,
    Until: 19:20,0.381234796,
    Until: 19:40,0.381234796,
    Until: 20:00,0.381234796,
    Until: 20:20,0.381234796,
    Until: 20:40,0.381234796,
    Until: 21:00,0.381234796,
    Until: 21:20,0.381234796,
    Until: 21:40,0.381234796,
    Until: 22:00,0.381234796,
    Until: 22:20,0.381234796,
    Until: 22:40,0.381234796,
    Until: 23:00,0.381234796,
    Until: 23:20,0.381234796,
    Until: 23:40,0.381234796,
    Until: 24:00,0.381234796,
    For: SummerDesignDay,    !- Field 17
    Until: 24:00,1.0,        !- Field 18
    For: Saturday,           !- Field 20
    Until: 06:00,0.2307553806,
    Until: 06:20,0.381234796,
    Until: 06:40,0.381234796,
    Until: 07:00,0.381234796,
    Until: 07:20,0.381234796,
    Until: 07:40,0.381234796,
    Until: 08:00,0.381234796,
    Until: 08:20,0.476543495,
    Until: 08:40,0.476543495,
    Until: 09:00,0.476543495,
    Until: 09:20,0.476543495,
    Until: 09:40,0.476543495,
    Until: 10:00,0.476543495,
    Until: 10:20,0.476543495,
    Until: 10:40,0.476543495,
    Until: 11:00,0.476543495,
    Until: 11:20,0.476543495,
    Until: 11:40,0.476543495,
    Until: 12:00,0.476543495,
    Until: 12:20,0.3335804465,
    Until: 12:40,0.3335804465,
    Until: 13:00,0.3335804465,
    Until: 13:20,0.3335804465,
    Until: 13:40,0.3335804465,
    Until: 14:00,0.3335804465,
    Until: 14:20,0.3335804465,
    Until: 14:40,0.3335804465,
    Until: 15:00,0.3335804465,
    Until: 15:20,0.3335804465,
    Until: 15:40,0.3335804465,
    Until: 16:00,0.3335804465,
    Until: 16:20,0.3335804465,
    Until: 16:40,0.3335804465,
    Until: 17:00,0.3335804465,
    Until: 17:20,0.285926097,
    Until: 17:40,0.285926097,
    Until: 18:00,0.285926097,
    Until: 18:20,0.285926097,
    Until: 18:40,0.285926097,
    Until: 19:00,0.285926097,
    Until: 19:20,0.2307553806,
    Until: 19:40,0.2307553806,
    Until: 20:00,0.2307553806,
    Until: 20:20,0.2307553806,
    Until: 20:40,0.2307553806,
    Until: 21:00,0.2307553806,
    Until: 21:20,0.2307553806,
    Until: 21:40,0.2307553806,
    Until: 22:00,0.2307553806,
    Until: 22:20,0.2307553806,
    Until: 22:40,0.2307553806,
    Until: 23:00,0.2307553806,
    Until: 23:20,0.2307553806,
    Until: 23:40,0.2307553806,
    Until: 24:00,0.2307553806,
    For: WinterDesignDay,    !- Field 33
    Until: 24:00,0.0,        !- Field 34
    For: Sunday Holidays AllOtherDays, !- Field 36
    Until: 06:00,0.2307553806, !- Field 37
    Until: 18:00,0.285926097, !- Field 39
    Until: 24:00,0.2307553806; !- Field 41

  Schedule:Compact,
    EnclosedOffice_Mid_6 Elec Equip Schedule,          !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays,           !- Field 2
    Until: 06:00,0.3076738408,
    Until: 06:20,0.381234796,
    Until: 06:40,0.381234796,
    Until: 07:00,0.381234796,
    Until: 07:20,0.381234796,
    Until: 07:40,0.381234796,
    Until: 08:00,0.381234796,
    Until: 08:20,0.857778291,
    Until: 08:40,0.857778291,
    Until: 09:00,0.857778291,
    Until: 09:20,0.857778291,
    Until: 09:40,0.857778291,
    Until: 10:00,0.857778291,
    Until: 10:20,0.857778291,
    Until: 10:40,0.857778291,
    Until: 11:00,0.857778291,
    Until: 11:20,0.857778291,
    Until: 11:40,0.857778291,
    Until: 12:00,0.857778291,
    Until: 12:20,0.762469592,
    Until: 12:40,0.762469592,
    Until: 13:00,0.762469592,
    Until: 13:20,0.857778291,
    Until: 13:40,0.857778291,
    Until: 14:00,0.857778291,
    Until: 14:20,0.857778291,
    Until: 14:40,0.857778291,
    Until: 15:00,0.857778291,
    Until: 15:20,0.857778291,
    Until: 15:40,0.857778291,
    Until: 16:00,0.857778291,
    Until: 16:20,0.857778291,
    Until: 16:40,0.857778291,
    Until: 17:00,0.857778291,
    Until: 17:20,0.476543495,
    Until: 17:40,0.476543495,
    Until: 18:00,0.476543495,
    Until: 18:20,0.381234796,
    Until: 18:40,0.381234796,
    Until: 19:00,0.381234796,
    Until: 19:20,0.381234796,
    Until: 19:40,0.381234796,
    Until: 20:00,0.381234796,
    Until: 20:20,0.381234796,
    Until: 20:40,0.381234796,
    Until: 21:00,0.381234796,
    Until: 21:20,0.381234796,
    Until: 21:40,0.381234796,
    Until: 22:00,0.381234796,
    Until: 22:20,0.381234796,
    Until: 22:40,0.381234796,
    Until: 23:00,0.381234796,
    Until: 23:20,0.381234796,
    Until: 23:40,0.381234796,
    Until: 24:00,0.381234796,
    For: SummerDesignDay,    !- Field 17
    Until: 24:00,1.0,        !- Field 18
    For: Saturday,           !- Field 20
    Until: 06:00,0.2307553806,
    Until: 06:20,0.381234796,
    Until: 06:40,0.381234796,
    Until: 07:00,0.381234796,
    Until: 07:20,0.381234796,
    Until: 07:40,0.381234796,
    Until: 08:00,0.381234796,
    Until: 08:20,0.476543495,
    Until: 08:40,0.476543495,
    Until: 09:00,0.476543495,
    Until: 09:20,0.476543495,
    Until: 09:40,0.476543495,
    Until: 10:00,0.476543495,
    Until: 10:20,0.476543495,
    Until: 10:40,0.476543495,
    Until: 11:00,0.476543495,
    Until: 11:20,0.476543495,
    Until: 11:40,0.476543495,
    Until: 12:00,0.476543495,
    Until: 12:20,0.3335804465,
    Until: 12:40,0.3335804465,
    Until: 13:00,0.3335804465,
    Until: 13:20,0.3335804465,
    Until: 13:40,0.3335804465,
    Until: 14:00,0.3335804465,
    Until: 14:20,0.3335804465,
    Until: 14:40,0.3335804465,
    Until: 15:00,0.3335804465,
    Until: 15:20,0.3335804465,
    Until: 15:40,0.3335804465,
    Until: 16:00,0.3335804465,
    Until: 16:20,0.3335804465,
    Until: 16:40,0.3335804465,
    Until: 17:00,0.3335804465,
    Until: 17:20,0.285926097,
    Until: 17:40,0.285926097,
    Until: 18:00,0.285926097,
    Until: 18:20,0.285926097,
    Until: 18:40,0.285926097,
    Until: 19:00,0.285926097,
    Until: 19:20,0.2307553806,
    Until: 19:40,0.2307553806,
    Until: 20:00,0.2307553806,
    Until: 20:20,0.2307553806,
    Until: 20:40,0.2307553806,
    Until: 21:00,0.2307553806,
    Until: 21:20,0.2307553806,
    Until: 21:40,0.2307553806,
    Until: 22:00,0.2307553806,
    Until: 22:20,0.2307553806,
    Until: 22:40,0.2307553806,
    Until: 23:00,0.2307553806,
    Until: 23:20,0.2307553806,
    Until: 23:40,0.2307553806,
    Until: 24:00,0.2307553806,
    For: WinterDesignDay,    !- Field 33
    Until: 24:00,0.0,        !- Field 34
    For: Sunday Holidays AllOtherDays, !- Field 36
    Until: 06:00,0.2307553806, !- Field 37
    Until: 18:00,0.285926097, !- Field 39
    Until: 24:00,0.2307553806; !- Field 41

  Schedule:Compact,
    EnclosedOffice_Mid_7 Elec Equip Schedule,          !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays,           !- Field 2
    Until: 06:00,0.3076738408,
    Until: 06:20,0.381234796,
    Until: 06:40,0.381234796,
    Until: 07:00,0.381234796,
    Until: 07:20,0.381234796,
    Until: 07:40,0.381234796,
    Until: 08:00,0.381234796,
    Until: 08:20,0.857778291,
    Until: 08:40,0.857778291,
    Until: 09:00,0.857778291,
    Until: 09:20,0.857778291,
    Until: 09:40,0.857778291,
    Until: 10:00,0.857778291,
    Until: 10:20,0.857778291,
    Until: 10:40,0.857778291,
    Until: 11:00,0.857778291,
    Until: 11:20,0.857778291,
    Until: 11:40,0.857778291,
    Until: 12:00,0.857778291,
    Until: 12:20,0.762469592,
    Until: 12:40,0.762469592,
    Until: 13:00,0.762469592,
    Until: 13:20,0.857778291,
    Until: 13:40,0.857778291,
    Until: 14:00,0.857778291,
    Until: 14:20,0.857778291,
    Until: 14:40,0.857778291,
    Until: 15:00,0.857778291,
    Until: 15:20,0.857778291,
    Until: 15:40,0.857778291,
    Until: 16:00,0.857778291,
    Until: 16:20,0.857778291,
    Until: 16:40,0.857778291,
    Until: 17:00,0.857778291,
    Until: 17:20,0.476543495,
    Until: 17:40,0.476543495,
    Until: 18:00,0.476543495,
    Until: 18:20,0.381234796,
    Until: 18:40,0.381234796,
    Until: 19:00,0.381234796,
    Until: 19:20,0.381234796,
    Until: 19:40,0.381234796,
    Until: 20:00,0.381234796,
    Until: 20:20,0.381234796,
    Until: 20:40,0.381234796,
    Until: 21:00,0.381234796,
    Until: 21:20,0.381234796,
    Until: 21:40,0.381234796,
    Until: 22:00,0.381234796,
    Until: 22:20,0.381234796,
    Until: 22:40,0.381234796,
    Until: 23:00,0.381234796,
    Until: 23:20,0.381234796,
    Until: 23:40,0.381234796,
    Until: 24:00,0.381234796,
    For: SummerDesignDay,    !- Field 17
    Until: 24:00,1.0,        !- Field 18
    For: Saturday,           !- Field 20
    Until: 06:00,0.2307553806,
    Until: 06:20,0.381234796,
    Until: 06:40,0.381234796,
    Until: 07:00,0.381234796,
    Until: 07:20,0.381234796,
    Until: 07:40,0.381234796,
    Until: 08:00,0.381234796,
    Until: 08:20,0.476543495,
    Until: 08:40,0.476543495,
    Until: 09:00,0.476543495,
    Until: 09:20,0.476543495,
    Until: 09:40,0.476543495,
    Until: 10:00,0.476543495,
    Until: 10:20,0.476543495,
    Until: 10:40,0.476543495,
    Until: 11:00,0.476543495,
    Until: 11:20,0.476543495,
    Until: 11:40,0.476543495,
    Until: 12:00,0.476543495,
    Until: 12:20,0.3335804465,
    Until: 12:40,0.3335804465,
    Until: 13:00,0.3335804465,
    Until: 13:20,0.3335804465,
    Until: 13:40,0.3335804465,
    Until: 14:00,0.3335804465,
    Until: 14:20,0.3335804465,
    Until: 14:40,0.3335804465,
    Until: 15:00,0.3335804465,
    Until: 15:20,0.3335804465,
    Until: 15:40,0.3335804465,
    Until: 16:00,0.3335804465,
    Until: 16:20,0.3335804465,
    Until: 16:40,0.3335804465,
    Until: 17:00,0.3335804465,
    Until: 17:20,0.285926097,
    Until: 17:40,0.285926097,
    Until: 18:00,0.285926097,
    Until: 18:20,0.285926097,
    Until: 18:40,0.285926097,
    Until: 19:00,0.285926097,
    Until: 19:20,0.2307553806,
    Until: 19:40,0.2307553806,
    Until: 20:00,0.2307553806,
    Until: 20:20,0.2307553806,
    Until: 20:40,0.2307553806,
    Until: 21:00,0.2307553806,
    Until: 21:20,0.2307553806,
    Until: 21:40,0.2307553806,
    Until: 22:00,0.2307553806,
    Until: 22:20,0.2307553806,
    Until: 22:40,0.2307553806,
    Until: 23:00,0.2307553806,
    Until: 23:20,0.2307553806,
    Until: 23:40,0.2307553806,
    Until: 24:00,0.2307553806,
    For: WinterDesignDay,    !- Field 33
    Until: 24:00,0.0,        !- Field 34
    For: Sunday Holidays AllOtherDays, !- Field 36
    Until: 06:00,0.2307553806, !- Field 37
    Until: 18:00,0.285926097, !- Field 39
    Until: 24:00,0.2307553806; !- Field 41

  Schedule:Compact,
    EnclosedOffice_Mid_8 Elec Equip Schedule,          !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays,           !- Field 2
    Until: 06:00,0.3076738408,
    Until: 06:20,0.381234796,
    Until: 06:40,0.381234796,
    Until: 07:00,0.381234796,
    Until: 07:20,0.381234796,
    Until: 07:40,0.381234796,
    Until: 08:00,0.381234796,
    Until: 08:20,0.857778291,
    Until: 08:40,0.857778291,
    Until: 09:00,0.857778291,
    Until: 09:20,0.857778291,
    Until: 09:40,0.857778291,
    Until: 10:00,0.857778291,
    Until: 10:20,0.857778291,
    Until: 10:40,0.857778291,
    Until: 11:00,0.857778291,
    Until: 11:20,0.857778291,
    Until: 11:40,0.857778291,
    Until: 12:00,0.857778291,
    Until: 12:20,0.762469592,
    Until: 12:40,0.762469592,
    Until: 13:00,0.762469592,
    Until: 13:20,0.857778291,
    Until: 13:40,0.857778291,
    Until: 14:00,0.857778291,
    Until: 14:20,0.857778291,
    Until: 14:40,0.857778291,
    Until: 15:00,0.857778291,
    Until: 15:20,0.857778291,
    Until: 15:40,0.857778291,
    Until: 16:00,0.857778291,
    Until: 16:20,0.857778291,
    Until: 16:40,0.857778291,
    Until: 17:00,0.857778291,
    Until: 17:20,0.476543495,
    Until: 17:40,0.476543495,
    Until: 18:00,0.476543495,
    Until: 18:20,0.381234796,
    Until: 18:40,0.381234796,
    Until: 19:00,0.381234796,
    Until: 19:20,0.381234796,
    Until: 19:40,0.381234796,
    Until: 20:00,0.381234796,
    Until: 20:20,0.381234796,
    Until: 20:40,0.381234796,
    Until: 21:00,0.381234796,
    Until: 21:20,0.381234796,
    Until: 21:40,0.381234796,
    Until: 22:00,0.381234796,
    Until: 22:20,0.381234796,
    Until: 22:40,0.381234796,
    Until: 23:00,0.381234796,
    Until: 23:20,0.381234796,
    Until: 23:40,0.381234796,
    Until: 24:00,0.381234796,
    For: SummerDesignDay,    !- Field 17
    Until: 24:00,1.0,        !- Field 18
    For: Saturday,           !- Field 20
    Until: 06:00,0.2307553806,
    Until: 06:20,0.381234796,
    Until: 06:40,0.381234796,
    Until: 07:00,0.381234796,
    Until: 07:20,0.381234796,
    Until: 07:40,0.381234796,
    Until: 08:00,0.381234796,
    Until: 08:20,0.476543495,
    Until: 08:40,0.476543495,
    Until: 09:00,0.476543495,
    Until: 09:20,0.476543495,
    Until: 09:40,0.476543495,
    Until: 10:00,0.476543495,
    Until: 10:20,0.476543495,
    Until: 10:40,0.476543495,
    Until: 11:00,0.476543495,
    Until: 11:20,0.476543495,
    Until: 11:40,0.476543495,
    Until: 12:00,0.476543495,
    Until: 12:20,0.3335804465,
    Until: 12:40,0.3335804465,
    Until: 13:00,0.3335804465,
    Until: 13:20,0.3335804465,
    Until: 13:40,0.3335804465,
    Until: 14:00,0.3335804465,
    Until: 14:20,0.3335804465,
    Until: 14:40,0.3335804465,
    Until: 15:00,0.3335804465,
    Until: 15:20,0.3335804465,
    Until: 15:40,0.3335804465,
    Until: 16:00,0.3335804465,
    Until: 16:20,0.3335804465,
    Until: 16:40,0.3335804465,
    Until: 17:00,0.3335804465,
    Until: 17:20,0.285926097,
    Until: 17:40,0.285926097,
    Until: 18:00,0.285926097,
    Until: 18:20,0.285926097,
    Until: 18:40,0.285926097,
    Until: 19:00,0.285926097,
    Until: 19:20,0.2307553806,
    Until: 19:40,0.2307553806,
    Until: 20:00,0.2307553806,
    Until: 20:20,0.2307553806,
    Until: 20:40,0.2307553806,
    Until: 21:00,0.2307553806,
    Until: 21:20,0.2307553806,
    Until: 21:40,0.2307553806,
    Until: 22:00,0.2307553806,
    Until: 22:20,0.2307553806,
    Until: 22:40,0.2307553806,
    Until: 23:00,0.2307553806,
    Until: 23:20,0.2307553806,
    Until: 23:40,0.2307553806,
    Until: 24:00,0.2307553806,
    For: WinterDesignDay,    !- Field 33
    Until: 24:00,0.0,        !- Field 34
    For: Sunday Holidays AllOtherDays, !- Field 36
    Until: 06:00,0.2307553806, !- Field 37
    Until: 18:00,0.285926097, !- Field 39
    Until: 24:00,0.2307553806; !- Field 41

  Schedule:Compact,
    EnclosedOffice_Mid_9 Elec Equip Schedule,          !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays,           !- Field 2
    Until: 06:00,0.3076738408,
    Until: 06:20,0.381234796,
    Until: 06:40,0.381234796,
    Until: 07:00,0.381234796,
    Until: 07:20,0.381234796,
    Until: 07:40,0.381234796,
    Until: 08:00,0.381234796,
    Until: 08:20,0.857778291,
    Until: 08:40,0.857778291,
    Until: 09:00,0.857778291,
    Until: 09:20,0.857778291,
    Until: 09:40,0.857778291,
    Until: 10:00,0.857778291,
    Until: 10:20,0.857778291,
    Until: 10:40,0.857778291,
    Until: 11:00,0.857778291,
    Until: 11:20,0.857778291,
    Until: 11:40,0.857778291,
    Until: 12:00,0.857778291,
    Until: 12:20,0.762469592,
    Until: 12:40,0.762469592,
    Until: 13:00,0.762469592,
    Until: 13:20,0.857778291,
    Until: 13:40,0.857778291,
    Until: 14:00,0.857778291,
    Until: 14:20,0.857778291,
    Until: 14:40,0.857778291,
    Until: 15:00,0.857778291,
    Until: 15:20,0.857778291,
    Until: 15:40,0.857778291,
    Until: 16:00,0.857778291,
    Until: 16:20,0.857778291,
    Until: 16:40,0.857778291,
    Until: 17:00,0.857778291,
    Until: 17:20,0.476543495,
    Until: 17:40,0.476543495,
    Until: 18:00,0.476543495,
    Until: 18:20,0.381234796,
    Until: 18:40,0.381234796,
    Until: 19:00,0.381234796,
    Until: 19:20,0.381234796,
    Until: 19:40,0.381234796,
    Until: 20:00,0.381234796,
    Until: 20:20,0.381234796,
    Until: 20:40,0.381234796,
    Until: 21:00,0.381234796,
    Until: 21:20,0.381234796,
    Until: 21:40,0.381234796,
    Until: 22:00,0.381234796,
    Until: 22:20,0.381234796,
    Until: 22:40,0.381234796,
    Until: 23:00,0.381234796,
    Until: 23:20,0.381234796,
    Until: 23:40,0.381234796,
    Until: 24:00,0.381234796,
    For: SummerDesignDay,    !- Field 17
    Until: 24:00,1.0,        !- Field 18
    For: Saturday,           !- Field 20
    Until: 06:00,0.2307553806,
    Until: 06:20,0.381234796,
    Until: 06:40,0.381234796,
    Until: 07:00,0.381234796,
    Until: 07:20,0.381234796,
    Until: 07:40,0.381234796,
    Until: 08:00,0.381234796,
    Until: 08:20,0.476543495,
    Until: 08:40,0.476543495,
    Until: 09:00,0.476543495,
    Until: 09:20,0.476543495,
    Until: 09:40,0.476543495,
    Until: 10:00,0.476543495,
    Until: 10:20,0.476543495,
    Until: 10:40,0.476543495,
    Until: 11:00,0.476543495,
    Until: 11:20,0.476543495,
    Until: 11:40,0.476543495,
    Until: 12:00,0.476543495,
    Until: 12:20,0.3335804465,
    Until: 12:40,0.3335804465,
    Until: 13:00,0.3335804465,
    Until: 13:20,0.3335804465,
    Until: 13:40,0.3335804465,
    Until: 14:00,0.3335804465,
    Until: 14:20,0.3335804465,
    Until: 14:40,0.3335804465,
    Until: 15:00,0.3335804465,
    Until: 15:20,0.3335804465,
    Until: 15:40,0.3335804465,
    Until: 16:00,0.3335804465,
    Until: 16:20,0.3335804465,
    Until: 16:40,0.3335804465,
    Until: 17:00,0.3335804465,
    Until: 17:20,0.285926097,
    Until: 17:40,0.285926097,
    Until: 18:00,0.285926097,
    Until: 18:20,0.285926097,
    Until: 18:40,0.285926097,
    Until: 19:00,0.285926097,
    Until: 19:20,0.2307553806,
    Until: 19:40,0.2307553806,
    Until: 20:00,0.2307553806,
    Until: 20:20,0.2307553806,
    Until: 20:40,0.2307553806,
    Until: 21:00,0.2307553806,
    Until: 21:20,0.2307553806,
    Until: 21:40,0.2307553806,
    Until: 22:00,0.2307553806,
    Until: 22:20,0.2307553806,
    Until: 22:40,0.2307553806,
    Until: 23:00,0.2307553806,
    Until: 23:20,0.2307553806,
    Until: 23:40,0.2307553806,
    Until: 24:00,0.2307553806,
    For: WinterDesignDay,    !- Field 33
    Until: 24:00,0.0,        !- Field 34
    For: Sunday Holidays AllOtherDays, !- Field 36
    Until: 06:00,0.2307553806, !- Field 37
    Until: 18:00,0.285926097, !- Field 39
    Until: 24:00,0.2307553806; !- Field 41

  Schedule:Compact,
    EnclosedOffice_Top_4 Elec Equip Schedule,          !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays,           !- Field 2
    Until: 06:00,0.3076738408,
    Until: 06:20,0.381234796,
    Until: 06:40,0.381234796,
    Until: 07:00,0.381234796,
    Until: 07:20,0.381234796,
    Until: 07:40,0.381234796,
    Until: 08:00,0.381234796,
    Until: 08:20,0.857778291,
    Until: 08:40,0.857778291,
    Until: 09:00,0.857778291,
    Until: 09:20,0.857778291,
    Until: 09:40,0.857778291,
    Until: 10:00,0.857778291,
    Until: 10:20,0.857778291,
    Until: 10:40,0.857778291,
    Until: 11:00,0.857778291,
    Until: 11:20,0.857778291,
    Until: 11:40,0.857778291,
    Until: 12:00,0.857778291,
    Until: 12:20,0.762469592,
    Until: 12:40,0.762469592,
    Until: 13:00,0.762469592,
    Until: 13:20,0.857778291,
    Until: 13:40,0.857778291,
    Until: 14:00,0.857778291,
    Until: 14:20,0.857778291,
    Until: 14:40,0.857778291,
    Until: 15:00,0.857778291,
    Until: 15:20,0.857778291,
    Until: 15:40,0.857778291,
    Until: 16:00,0.857778291,
    Until: 16:20,0.857778291,
    Until: 16:40,0.857778291,
    Until: 17:00,0.857778291,
    Until: 17:20,0.476543495,
    Until: 17:40,0.476543495,
    Until: 18:00,0.476543495,
    Until: 18:20,0.381234796,
    Until: 18:40,0.381234796,
    Until: 19:00,0.381234796,
    Until: 19:20,0.381234796,
    Until: 19:40,0.381234796,
    Until: 20:00,0.381234796,
    Until: 20:20,0.381234796,
    Until: 20:40,0.381234796,
    Until: 21:00,0.381234796,
    Until: 21:20,0.381234796,
    Until: 21:40,0.381234796,
    Until: 22:00,0.381234796,
    Until: 22:20,0.381234796,
    Until: 22:40,0.381234796,
    Until: 23:00,0.381234796,
    Until: 23:20,0.381234796,
    Until: 23:40,0.381234796,
    Until: 24:00,0.381234796,
    For: SummerDesignDay,    !- Field 17
    Until: 24:00,1.0,        !- Field 18
    For: Saturday,           !- Field 20
    Until: 06:00,0.2307553806,
    Until: 06:20,0.381234796,
    Until: 06:40,0.381234796,
    Until: 07:00,0.381234796,
    Until: 07:20,0.381234796,
    Until: 07:40,0.381234796,
    Until: 08:00,0.381234796,
    Until: 08:20,0.476543495,
    Until: 08:40,0.476543495,
    Until: 09:00,0.476543495,
    Until: 09:20,0.476543495,
    Until: 09:40,0.476543495,
    Until: 10:00,0.476543495,
    Until: 10:20,0.476543495,
    Until: 10:40,0.476543495,
    Until: 11:00,0.476543495,
    Until: 11:20,0.476543495,
    Until: 11:40,0.476543495,
    Until: 12:00,0.476543495,
    Until: 12:20,0.3335804465,
    Until: 12:40,0.3335804465,
    Until: 13:00,0.3335804465,
    Until: 13:20,0.3335804465,
    Until: 13:40,0.3335804465,
    Until: 14:00,0.3335804465,
    Until: 14:20,0.3335804465,
    Until: 14:40,0.3335804465,
    Until: 15:00,0.3335804465,
    Until: 15:20,0.3335804465,
    Until: 15:40,0.3335804465,
    Until: 16:00,0.3335804465,
    Until: 16:20,0.3335804465,
    Until: 16:40,0.3335804465,
    Until: 17:00,0.3335804465,
    Until: 17:20,0.285926097,
    Until: 17:40,0.285926097,
    Until: 18:00,0.285926097,
    Until: 18:20,0.285926097,
    Until: 18:40,0.285926097,
    Until: 19:00,0.285926097,
    Until: 19:20,0.2307553806,
    Until: 19:40,0.2307553806,
    Until: 20:00,0.2307553806,
    Until: 20:20,0.2307553806,
    Until: 20:40,0.2307553806,
    Until: 21:00,0.2307553806,
    Until: 21:20,0.2307553806,
    Until: 21:40,0.2307553806,
    Until: 22:00,0.2307553806,
    Until: 22:20,0.2307553806,
    Until: 22:40,0.2307553806,
    Until: 23:00,0.2307553806,
    Until: 23:20,0.2307553806,
    Until: 23:40,0.2307553806,
    Until: 24:00,0.2307553806,
    For: WinterDesignDay,    !- Field 33
    Until: 24:00,0.0,        !- Field 34
    For: Sunday Holidays AllOtherDays, !- Field 36
    Until: 06:00,0.2307553806, !- Field 37
    Until: 18:00,0.285926097, !- Field 39
    Until: 24:00,0.2307553806; !- Field 41

  Schedule:Compact,
    EnclosedOffice_Top_5 Elec Equip Schedule,          !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays,           !- Field 2
    Until: 06:00,0.3076738408,
    Until: 06:20,0.381234796,
    Until: 06:40,0.381234796,
    Until: 07:00,0.381234796,
    Until: 07:20,0.381234796,
    Until: 07:40,0.381234796,
    Until: 08:00,0.381234796,
    Until: 08:20,0.857778291,
    Until: 08:40,0.857778291,
    Until: 09:00,0.857778291,
    Until: 09:20,0.857778291,
    Until: 09:40,0.857778291,
    Until: 10:00,0.857778291,
    Until: 10:20,0.857778291,
    Until: 10:40,0.857778291,
    Until: 11:00,0.857778291,
    Until: 11:20,0.857778291,
    Until: 11:40,0.857778291,
    Until: 12:00,0.857778291,
    Until: 12:20,0.762469592,
    Until: 12:40,0.762469592,
    Until: 13:00,0.762469592,
    Until: 13:20,0.857778291,
    Until: 13:40,0.857778291,
    Until: 14:00,0.857778291,
    Until: 14:20,0.857778291,
    Until: 14:40,0.857778291,
    Until: 15:00,0.857778291,
    Until: 15:20,0.857778291,
    Until: 15:40,0.857778291,
    Until: 16:00,0.857778291,
    Until: 16:20,0.857778291,
    Until: 16:40,0.857778291,
    Until: 17:00,0.857778291,
    Until: 17:20,0.476543495,
    Until: 17:40,0.476543495,
    Until: 18:00,0.476543495,
    Until: 18:20,0.381234796,
    Until: 18:40,0.381234796,
    Until: 19:00,0.381234796,
    Until: 19:20,0.381234796,
    Until: 19:40,0.381234796,
    Until: 20:00,0.381234796,
    Until: 20:20,0.381234796,
    Until: 20:40,0.381234796,
    Until: 21:00,0.381234796,
    Until: 21:20,0.381234796,
    Until: 21:40,0.381234796,
    Until: 22:00,0.381234796,
    Until: 22:20,0.381234796,
    Until: 22:40,0.381234796,
    Until: 23:00,0.381234796,
    Until: 23:20,0.381234796,
    Until: 23:40,0.381234796,
    Until: 24:00,0.381234796,
    For: SummerDesignDay,    !- Field 17
    Until: 24:00,1.0,        !- Field 18
    For: Saturday,           !- Field 20
    Until: 06:00,0.2307553806,
    Until: 06:20,0.381234796,
    Until: 06:40,0.381234796,
    Until: 07:00,0.381234796,
    Until: 07:20,0.381234796,
    Until: 07:40,0.381234796,
    Until: 08:00,0.381234796,
    Until: 08:20,0.476543495,
    Until: 08:40,0.476543495,
    Until: 09:00,0.476543495,
    Until: 09:20,0.476543495,
    Until: 09:40,0.476543495,
    Until: 10:00,0.476543495,
    Until: 10:20,0.476543495,
    Until: 10:40,0.476543495,
    Until: 11:00,0.476543495,
    Until: 11:20,0.476543495,
    Until: 11:40,0.476543495,
    Until: 12:00,0.476543495,
    Until: 12:20,0.3335804465,
    Until: 12:40,0.3335804465,
    Until: 13:00,0.3335804465,
    Until: 13:20,0.3335804465,
    Until: 13:40,0.3335804465,
    Until: 14:00,0.3335804465,
    Until: 14:20,0.3335804465,
    Until: 14:40,0.3335804465,
    Until: 15:00,0.3335804465,
    Until: 15:20,0.3335804465,
    Until: 15:40,0.3335804465,
    Until: 16:00,0.3335804465,
    Until: 16:20,0.3335804465,
    Until: 16:40,0.3335804465,
    Until: 17:00,0.3335804465,
    Until: 17:20,0.285926097,
    Until: 17:40,0.285926097,
    Until: 18:00,0.285926097,
    Until: 18:20,0.285926097,
    Until: 18:40,0.285926097,
    Until: 19:00,0.285926097,
    Until: 19:20,0.2307553806,
    Until: 19:40,0.2307553806,
    Until: 20:00,0.2307553806,
    Until: 20:20,0.2307553806,
    Until: 20:40,0.2307553806,
    Until: 21:00,0.2307553806,
    Until: 21:20,0.2307553806,
    Until: 21:40,0.2307553806,
    Until: 22:00,0.2307553806,
    Until: 22:20,0.2307553806,
    Until: 22:40,0.2307553806,
    Until: 23:00,0.2307553806,
    Until: 23:20,0.2307553806,
    Until: 23:40,0.2307553806,
    Until: 24:00,0.2307553806,
    For: WinterDesignDay,    !- Field 33
    Until: 24:00,0.0,        !- Field 34
    For: Sunday Holidays AllOtherDays, !- Field 36
    Until: 06:00,0.2307553806, !- Field 37
    Until: 18:00,0.285926097, !- Field 39
    Until: 24:00,0.2307553806; !- Field 41

  Schedule:Compact,
    EnclosedOffice_Top_6 Elec Equip Schedule,          !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays,           !- Field 2
    Until: 06:00,0.3076738408,
    Until: 06:20,0.381234796,
    Until: 06:40,0.381234796,
    Until: 07:00,0.381234796,
    Until: 07:20,0.381234796,
    Until: 07:40,0.381234796,
    Until: 08:00,0.381234796,
    Until: 08:20,0.857778291,
    Until: 08:40,0.857778291,
    Until: 09:00,0.857778291,
    Until: 09:20,0.857778291,
    Until: 09:40,0.857778291,
    Until: 10:00,0.857778291,
    Until: 10:20,0.857778291,
    Until: 10:40,0.857778291,
    Until: 11:00,0.857778291,
    Until: 11:20,0.857778291,
    Until: 11:40,0.857778291,
    Until: 12:00,0.857778291,
    Until: 12:20,0.762469592,
    Until: 12:40,0.762469592,
    Until: 13:00,0.762469592,
    Until: 13:20,0.857778291,
    Until: 13:40,0.857778291,
    Until: 14:00,0.857778291,
    Until: 14:20,0.857778291,
    Until: 14:40,0.857778291,
    Until: 15:00,0.857778291,
    Until: 15:20,0.857778291,
    Until: 15:40,0.857778291,
    Until: 16:00,0.857778291,
    Until: 16:20,0.857778291,
    Until: 16:40,0.857778291,
    Until: 17:00,0.857778291,
    Until: 17:20,0.476543495,
    Until: 17:40,0.476543495,
    Until: 18:00,0.476543495,
    Until: 18:20,0.381234796,
    Until: 18:40,0.381234796,
    Until: 19:00,0.381234796,
    Until: 19:20,0.381234796,
    Until: 19:40,0.381234796,
    Until: 20:00,0.381234796,
    Until: 20:20,0.381234796,
    Until: 20:40,0.381234796,
    Until: 21:00,0.381234796,
    Until: 21:20,0.381234796,
    Until: 21:40,0.381234796,
    Until: 22:00,0.381234796,
    Until: 22:20,0.381234796,
    Until: 22:40,0.381234796,
    Until: 23:00,0.381234796,
    Until: 23:20,0.381234796,
    Until: 23:40,0.381234796,
    Until: 24:00,0.381234796,
    For: SummerDesignDay,    !- Field 17
    Until: 24:00,1.0,        !- Field 18
    For: Saturday,           !- Field 20
    Until: 06:00,0.2307553806,
    Until: 06:20,0.381234796,
    Until: 06:40,0.381234796,
    Until: 07:00,0.381234796,
    Until: 07:20,0.381234796,
    Until: 07:40,0.381234796,
    Until: 08:00,0.381234796,
    Until: 08:20,0.476543495,
    Until: 08:40,0.476543495,
    Until: 09:00,0.476543495,
    Until: 09:20,0.476543495,
    Until: 09:40,0.476543495,
    Until: 10:00,0.476543495,
    Until: 10:20,0.476543495,
    Until: 10:40,0.476543495,
    Until: 11:00,0.476543495,
    Until: 11:20,0.476543495,
    Until: 11:40,0.476543495,
    Until: 12:00,0.476543495,
    Until: 12:20,0.3335804465,
    Until: 12:40,0.3335804465,
    Until: 13:00,0.3335804465,
    Until: 13:20,0.3335804465,
    Until: 13:40,0.3335804465,
    Until: 14:00,0.3335804465,
    Until: 14:20,0.3335804465,
    Until: 14:40,0.3335804465,
    Until: 15:00,0.3335804465,
    Until: 15:20,0.3335804465,
    Until: 15:40,0.3335804465,
    Until: 16:00,0.3335804465,
    Until: 16:20,0.3335804465,
    Until: 16:40,0.3335804465,
    Until: 17:00,0.3335804465,
    Until: 17:20,0.285926097,
    Until: 17:40,0.285926097,
    Until: 18:00,0.285926097,
    Until: 18:20,0.285926097,
    Until: 18:40,0.285926097,
    Until: 19:00,0.285926097,
    Until: 19:20,0.2307553806,
    Until: 19:40,0.2307553806,
    Until: 20:00,0.2307553806,
    Until: 20:20,0.2307553806,
    Until: 20:40,0.2307553806,
    Until: 21:00,0.2307553806,
    Until: 21:20,0.2307553806,
    Until: 21:40,0.2307553806,
    Until: 22:00,0.2307553806,
    Until: 22:20,0.2307553806,
    Until: 22:40,0.2307553806,
    Until: 23:00,0.2307553806,
    Until: 23:20,0.2307553806,
    Until: 23:40,0.2307553806,
    Until: 24:00,0.2307553806,
    For: WinterDesignDay,    !- Field 33
    Until: 24:00,0.0,        !- Field 34
    For: Sunday Holidays AllOtherDays, !- Field 36
    Until: 06:00,0.2307553806, !- Field 37
    Until: 18:00,0.285926097, !- Field 39
    Until: 24:00,0.2307553806; !- Field 41

  Schedule:Compact,
    EnclosedOffice_Top_7 Elec Equip Schedule,          !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays,           !- Field 2
    Until: 06:00,0.3076738408,
    Until: 06:20,0.381234796,
    Until: 06:40,0.381234796,
    Until: 07:00,0.381234796,
    Until: 07:20,0.381234796,
    Until: 07:40,0.381234796,
    Until: 08:00,0.381234796,
    Until: 08:20,0.857778291,
    Until: 08:40,0.857778291,
    Until: 09:00,0.857778291,
    Until: 09:20,0.857778291,
    Until: 09:40,0.857778291,
    Until: 10:00,0.857778291,
    Until: 10:20,0.857778291,
    Until: 10:40,0.857778291,
    Until: 11:00,0.857778291,
    Until: 11:20,0.857778291,
    Until: 11:40,0.857778291,
    Until: 12:00,0.857778291,
    Until: 12:20,0.762469592,
    Until: 12:40,0.762469592,
    Until: 13:00,0.762469592,
    Until: 13:20,0.857778291,
    Until: 13:40,0.857778291,
    Until: 14:00,0.857778291,
    Until: 14:20,0.857778291,
    Until: 14:40,0.857778291,
    Until: 15:00,0.857778291,
    Until: 15:20,0.857778291,
    Until: 15:40,0.857778291,
    Until: 16:00,0.857778291,
    Until: 16:20,0.857778291,
    Until: 16:40,0.857778291,
    Until: 17:00,0.857778291,
    Until: 17:20,0.476543495,
    Until: 17:40,0.476543495,
    Until: 18:00,0.476543495,
    Until: 18:20,0.381234796,
    Until: 18:40,0.381234796,
    Until: 19:00,0.381234796,
    Until: 19:20,0.381234796,
    Until: 19:40,0.381234796,
    Until: 20:00,0.381234796,
    Until: 20:20,0.381234796,
    Until: 20:40,0.381234796,
    Until: 21:00,0.381234796,
    Until: 21:20,0.381234796,
    Until: 21:40,0.381234796,
    Until: 22:00,0.381234796,
    Until: 22:20,0.381234796,
    Until: 22:40,0.381234796,
    Until: 23:00,0.381234796,
    Until: 23:20,0.381234796,
    Until: 23:40,0.381234796,
    Until: 24:00,0.381234796,
    For: SummerDesignDay,    !- Field 17
    Until: 24:00,1.0,        !- Field 18
    For: Saturday,           !- Field 20
    Until: 06:00,0.2307553806,
    Until: 06:20,0.381234796,
    Until: 06:40,0.381234796,
    Until: 07:00,0.381234796,
    Until: 07:20,0.381234796,
    Until: 07:40,0.381234796,
    Until: 08:00,0.381234796,
    Until: 08:20,0.476543495,
    Until: 08:40,0.476543495,
    Until: 09:00,0.476543495,
    Until: 09:20,0.476543495,
    Until: 09:40,0.476543495,
    Until: 10:00,0.476543495,
    Until: 10:20,0.476543495,
    Until: 10:40,0.476543495,
    Until: 11:00,0.476543495,
    Until: 11:20,0.476543495,
    Until: 11:40,0.476543495,
    Until: 12:00,0.476543495,
    Until: 12:20,0.3335804465,
    Until: 12:40,0.3335804465,
    Until: 13:00,0.3335804465,
    Until: 13:20,0.3335804465,
    Until: 13:40,0.3335804465,
    Until: 14:00,0.3335804465,
    Until: 14:20,0.3335804465,
    Until: 14:40,0.3335804465,
    Until: 15:00,0.3335804465,
    Until: 15:20,0.3335804465,
    Until: 15:40,0.3335804465,
    Until: 16:00,0.3335804465,
    Until: 16:20,0.3335804465,
    Until: 16:40,0.3335804465,
    Until: 17:00,0.3335804465,
    Until: 17:20,0.285926097,
    Until: 17:40,0.285926097,
    Until: 18:00,0.285926097,
    Until: 18:20,0.285926097,
    Until: 18:40,0.285926097,
    Until: 19:00,0.285926097,
    Until: 19:20,0.2307553806,
    Until: 19:40,0.2307553806,
    Until: 20:00,0.2307553806,
    Until: 20:20,0.2307553806,
    Until: 20:40,0.2307553806,
    Until: 21:00,0.2307553806,
    Until: 21:20,0.2307553806,
    Until: 21:40,0.2307553806,
    Until: 22:00,0.2307553806,
    Until: 22:20,0.2307553806,
    Until: 22:40,0.2307553806,
    Until: 23:00,0.2307553806,
    Until: 23:20,0.2307553806,
    Until: 23:40,0.2307553806,
    Until: 24:00,0.2307553806,
    For: WinterDesignDay,    !- Field 33
    Until: 24:00,0.0,        !- Field 34
    For: Sunday Holidays AllOtherDays, !- Field 36
    Until: 06:00,0.2307553806, !- Field 37
    Until: 18:00,0.285926097, !- Field 39
    Until: 24:00,0.2307553806; !- Field 41

  Schedule:Compact,
    EnclosedOffice_Top_8 Elec Equip Schedule,          !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays,           !- Field 2
    Until: 06:00,0.3076738408,
    Until: 06:20,0.381234796,
    Until: 06:40,0.381234796,
    Until: 07:00,0.381234796,
    Until: 07:20,0.381234796,
    Until: 07:40,0.381234796,
    Until: 08:00,0.381234796,
    Until: 08:20,0.857778291,
    Until: 08:40,0.857778291,
    Until: 09:00,0.857778291,
    Until: 09:20,0.857778291,
    Until: 09:40,0.857778291,
    Until: 10:00,0.857778291,
    Until: 10:20,0.857778291,
    Until: 10:40,0.857778291,
    Until: 11:00,0.857778291,
    Until: 11:20,0.857778291,
    Until: 11:40,0.857778291,
    Until: 12:00,0.857778291,
    Until: 12:20,0.762469592,
    Until: 12:40,0.762469592,
    Until: 13:00,0.762469592,
    Until: 13:20,0.857778291,
    Until: 13:40,0.857778291,
    Until: 14:00,0.857778291,
    Until: 14:20,0.857778291,
    Until: 14:40,0.857778291,
    Until: 15:00,0.857778291,
    Until: 15:20,0.857778291,
    Until: 15:40,0.857778291,
    Until: 16:00,0.857778291,
    Until: 16:20,0.857778291,
    Until: 16:40,0.857778291,
    Until: 17:00,0.857778291,
    Until: 17:20,0.476543495,
    Until: 17:40,0.476543495,
    Until: 18:00,0.476543495,
    Until: 18:20,0.381234796,
    Until: 18:40,0.381234796,
    Until: 19:00,0.381234796,
    Until: 19:20,0.381234796,
    Until: 19:40,0.381234796,
    Until: 20:00,0.381234796,
    Until: 20:20,0.381234796,
    Until: 20:40,0.381234796,
    Until: 21:00,0.381234796,
    Until: 21:20,0.381234796,
    Until: 21:40,0.381234796,
    Until: 22:00,0.381234796,
    Until: 22:20,0.381234796,
    Until: 22:40,0.381234796,
    Until: 23:00,0.381234796,
    Until: 23:20,0.381234796,
    Until: 23:40,0.381234796,
    Until: 24:00,0.381234796,
    For: SummerDesignDay,    !- Field 17
    Until: 24:00,1.0,        !- Field 18
    For: Saturday,           !- Field 20
    Until: 06:00,0.2307553806,
    Until: 06:20,0.381234796,
    Until: 06:40,0.381234796,
    Until: 07:00,0.381234796,
    Until: 07:20,0.381234796,
    Until: 07:40,0.381234796,
    Until: 08:00,0.381234796,
    Until: 08:20,0.476543495,
    Until: 08:40,0.476543495,
    Until: 09:00,0.476543495,
    Until: 09:20,0.476543495,
    Until: 09:40,0.476543495,
    Until: 10:00,0.476543495,
    Until: 10:20,0.476543495,
    Until: 10:40,0.476543495,
    Until: 11:00,0.476543495,
    Until: 11:20,0.476543495,
    Until: 11:40,0.476543495,
    Until: 12:00,0.476543495,
    Until: 12:20,0.3335804465,
    Until: 12:40,0.3335804465,
    Until: 13:00,0.3335804465,
    Until: 13:20,0.3335804465,
    Until: 13:40,0.3335804465,
    Until: 14:00,0.3335804465,
    Until: 14:20,0.3335804465,
    Until: 14:40,0.3335804465,
    Until: 15:00,0.3335804465,
    Until: 15:20,0.3335804465,
    Until: 15:40,0.3335804465,
    Until: 16:00,0.3335804465,
    Until: 16:20,0.3335804465,
    Until: 16:40,0.3335804465,
    Until: 17:00,0.3335804465,
    Until: 17:20,0.285926097,
    Until: 17:40,0.285926097,
    Until: 18:00,0.285926097,
    Until: 18:20,0.285926097,
    Until: 18:40,0.285926097,
    Until: 19:00,0.285926097,
    Until: 19:20,0.2307553806,
    Until: 19:40,0.2307553806,
    Until: 20:00,0.2307553806,
    Until: 20:20,0.2307553806,
    Until: 20:40,0.2307553806,
    Until: 21:00,0.2307553806,
    Until: 21:20,0.2307553806,
    Until: 21:40,0.2307553806,
    Until: 22:00,0.2307553806,
    Until: 22:20,0.2307553806,
    Until: 22:40,0.2307553806,
    Until: 23:00,0.2307553806,
    Until: 23:20,0.2307553806,
    Until: 23:40,0.2307553806,
    Until: 24:00,0.2307553806,
    For: WinterDesignDay,    !- Field 33
    Until: 24:00,0.0,        !- Field 34
    For: Sunday Holidays AllOtherDays, !- Field 36
    Until: 06:00,0.2307553806, !- Field 37
    Until: 18:00,0.285926097, !- Field 39
    Until: 24:00,0.2307553806; !- Field 41

  Schedule:Compact,
    EnclosedOffice_Top_9 Elec Equip Schedule,          !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays,           !- Field 2
    Until: 06:00,0.3076738408,
    Until: 06:20,0.381234796,
    Until: 06:40,0.381234796,
    Until: 07:00,0.381234796,
    Until: 07:20,0.381234796,
    Until: 07:40,0.381234796,
    Until: 08:00,0.381234796,
    Until: 08:20,0.857778291,
    Until: 08:40,0.857778291,
    Until: 09:00,0.857778291,
    Until: 09:20,0.857778291,
    Until: 09:40,0.857778291,
    Until: 10:00,0.857778291,
    Until: 10:20,0.857778291,
    Until: 10:40,0.857778291,
    Until: 11:00,0.857778291,
    Until: 11:20,0.857778291,
    Until: 11:40,0.857778291,
    Until: 12:00,0.857778291,
    Until: 12:20,0.762469592,
    Until: 12:40,0.762469592,
    Until: 13:00,0.762469592,
    Until: 13:20,0.857778291,
    Until: 13:40,0.857778291,
    Until: 14:00,0.857778291,
    Until: 14:20,0.857778291,
    Until: 14:40,0.857778291,
    Until: 15:00,0.857778291,
    Until: 15:20,0.857778291,
    Until: 15:40,0.857778291,
    Until: 16:00,0.857778291,
    Until: 16:20,0.857778291,
    Until: 16:40,0.857778291,
    Until: 17:00,0.857778291,
    Until: 17:20,0.476543495,
    Until: 17:40,0.476543495,
    Until: 18:00,0.476543495,
    Until: 18:20,0.381234796,
    Until: 18:40,0.381234796,
    Until: 19:00,0.381234796,
    Until: 19:20,0.381234796,
    Until: 19:40,0.381234796,
    Until: 20:00,0.381234796,
    Until: 20:20,0.381234796,
    Until: 20:40,0.381234796,
    Until: 21:00,0.381234796,
    Until: 21:20,0.381234796,
    Until: 21:40,0.381234796,
    Until: 22:00,0.381234796,
    Until: 22:20,0.381234796,
    Until: 22:40,0.381234796,
    Until: 23:00,0.381234796,
    Until: 23:20,0.381234796,
    Until: 23:40,0.381234796,
    Until: 24:00,0.381234796,
    For: SummerDesignDay,    !- Field 17
    Until: 24:00,1.0,        !- Field 18
    For: Saturday,           !- Field 20
    Until: 06:00,0.2307553806,
    Until: 06:20,0.381234796,
    Until: 06:40,0.381234796,
    Until: 07:00,0.381234796,
    Until: 07:20,0.381234796,
    Until: 07:40,0.381234796,
    Until: 08:00,0.381234796,
    Until: 08:20,0.476543495,
    Until: 08:40,0.476543495,
    Until: 09:00,0.476543495,
    Until: 09:20,0.476543495,
    Until: 09:40,0.476543495,
    Until: 10:00,0.476543495,
    Until: 10:20,0.476543495,
    Until: 10:40,0.476543495,
    Until: 11:00,0.476543495,
    Until: 11:20,0.476543495,
    Until: 11:40,0.476543495,
    Until: 12:00,0.476543495,
    Until: 12:20,0.3335804465,
    Until: 12:40,0.3335804465,
    Until: 13:00,0.3335804465,
    Until: 13:20,0.3335804465,
    Until: 13:40,0.3335804465,
    Until: 14:00,0.3335804465,
    Until: 14:20,0.3335804465,
    Until: 14:40,0.3335804465,
    Until: 15:00,0.3335804465,
    Until: 15:20,0.3335804465,
    Until: 15:40,0.3335804465,
    Until: 16:00,0.3335804465,
    Until: 16:20,0.3335804465,
    Until: 16:40,0.3335804465,
    Until: 17:00,0.3335804465,
    Until: 17:20,0.285926097,
    Until: 17:40,0.285926097,
    Until: 18:00,0.285926097,
    Until: 18:20,0.285926097,
    Until: 18:40,0.285926097,
    Until: 19:00,0.285926097,
    Until: 19:20,0.2307553806,
    Until: 19:40,0.2307553806,
    Until: 20:00,0.2307553806,
    Until: 20:20,0.2307553806,
    Until: 20:40,0.2307553806,
    Until: 21:00,0.2307553806,
    Until: 21:20,0.2307553806,
    Until: 21:40,0.2307553806,
    Until: 22:00,0.2307553806,
    Until: 22:20,0.2307553806,
    Until: 22:40,0.2307553806,
    Until: 23:00,0.2307553806,
    Until: 23:20,0.2307553806,
    Until: 23:40,0.2307553806,
    Until: 24:00,0.2307553806,
    For: WinterDesignDay,    !- Field 33
    Until: 24:00,0.0,        !- Field 34
    For: Sunday Holidays AllOtherDays, !- Field 36
    Until: 06:00,0.2307553806, !- Field 37
    Until: 18:00,0.285926097, !- Field 39
    Until: 24:00,0.2307553806; !- Field 41

  Schedule:Compact,
    ConfRoom_Bot_1 Elec Equip Schedule,          !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays,           !- Field 2
    Until: 06:00,0.3076738408,
    Until: 06:20,0.381234796,
    Until: 06:40,0.381234796,
    Until: 07:00,0.381234796,
    Until: 07:20,0.381234796,
    Until: 07:40,0.381234796,
    Until: 08:00,0.381234796,
    Until: 08:20,0.857778291,
    Until: 08:40,0.857778291,
    Until: 09:00,0.857778291,
    Until: 09:20,0.857778291,
    Until: 09:40,0.857778291,
    Until: 10:00,0.857778291,
    Until: 10:20,0.857778291,
    Until: 10:40,0.857778291,
    Until: 11:00,0.857778291,
    Until: 11:20,0.857778291,
    Until: 11:40,0.857778291,
    Until: 12:00,0.857778291,
    Until: 12:20,0.762469592,
    Until: 12:40,0.762469592,
    Until: 13:00,0.762469592,
    Until: 13:20,0.857778291,
    Until: 13:40,0.857778291,
    Until: 14:00,0.857778291,
    Until: 14:20,0.857778291,
    Until: 14:40,0.857778291,
    Until: 15:00,0.857778291,
    Until: 15:20,0.857778291,
    Until: 15:40,0.857778291,
    Until: 16:00,0.857778291,
    Until: 16:20,0.857778291,
    Until: 16:40,0.857778291,
    Until: 17:00,0.857778291,
    Until: 17:20,0.476543495,
    Until: 17:40,0.476543495,
    Until: 18:00,0.476543495,
    Until: 18:20,0.381234796,
    Until: 18:40,0.381234796,
    Until: 19:00,0.381234796,
    Until: 19:20,0.381234796,
    Until: 19:40,0.381234796,
    Until: 20:00,0.381234796,
    Until: 20:20,0.381234796,
    Until: 20:40,0.381234796,
    Until: 21:00,0.381234796,
    Until: 21:20,0.381234796,
    Until: 21:40,0.381234796,
    Until: 22:00,0.381234796,
    Until: 22:20,0.381234796,
    Until: 22:40,0.381234796,
    Until: 23:00,0.381234796,
    Until: 23:20,0.381234796,
    Until: 23:40,0.381234796,
    Until: 24:00,0.381234796,
    For: SummerDesignDay,    !- Field 17
    Until: 24:00,1.0,        !- Field 18
    For: Saturday,           !- Field 20
    Until: 06:00,0.2307553806,
    Until: 06:20,0.381234796,
    Until: 06:40,0.381234796,
    Until: 07:00,0.381234796,
    Until: 07:20,0.381234796,
    Until: 07:40,0.381234796,
    Until: 08:00,0.381234796,
    Until: 08:20,0.476543495,
    Until: 08:40,0.476543495,
    Until: 09:00,0.476543495,
    Until: 09:20,0.476543495,
    Until: 09:40,0.476543495,
    Until: 10:00,0.476543495,
    Until: 10:20,0.476543495,
    Until: 10:40,0.476543495,
    Until: 11:00,0.476543495,
    Until: 11:20,0.476543495,
    Until: 11:40,0.476543495,
    Until: 12:00,0.476543495,
    Until: 12:20,0.3335804465,
    Until: 12:40,0.3335804465,
    Until: 13:00,0.3335804465,
    Until: 13:20,0.3335804465,
    Until: 13:40,0.3335804465,
    Until: 14:00,0.3335804465,
    Until: 14:20,0.3335804465,
    Until: 14:40,0.3335804465,
    Until: 15:00,0.3335804465,
    Until: 15:20,0.3335804465,
    Until: 15:40,0.3335804465,
    Until: 16:00,0.3335804465,
    Until: 16:20,0.3335804465,
    Until: 16:40,0.3335804465,
    Until: 17:00,0.3335804465,
    Until: 17:20,0.285926097,
    Until: 17:40,0.285926097,
    Until: 18:00,0.285926097,
    Until: 18:20,0.285926097,
    Until: 18:40,0.285926097,
    Until: 19:00,0.285926097,
    Until: 19:20,0.2307553806,
    Until: 19:40,0.2307553806,
    Until: 20:00,0.2307553806,
    Until: 20:20,0.2307553806,
    Until: 20:40,0.2307553806,
    Until: 21:00,0.2307553806,
    Until: 21:20,0.2307553806,
    Until: 21:40,0.2307553806,
    Until: 22:00,0.2307553806,
    Until: 22:20,0.2307553806,
    Until: 22:40,0.2307553806,
    Until: 23:00,0.2307553806,
    Until: 23:20,0.2307553806,
    Until: 23:40,0.2307553806,
    Until: 24:00,0.2307553806,
    For: WinterDesignDay,    !- Field 33
    Until: 24:00,0.0,        !- Field 34
    For: Sunday Holidays AllOtherDays, !- Field 36
    Until: 06:00,0.2307553806, !- Field 37
    Until: 18:00,0.285926097, !- Field 39
    Until: 24:00,0.2307553806; !- Field 41

  Schedule:Compact,
    ConfRoom_Bot_2 Elec Equip Schedule,          !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays,           !- Field 2
    Until: 06:00,0.3076738408,
    Until: 06:20,0.381234796,
    Until: 06:40,0.381234796,
    Until: 07:00,0.381234796,
    Until: 07:20,0.381234796,
    Until: 07:40,0.381234796,
    Until: 08:00,0.381234796,
    Until: 08:20,0.857778291,
    Until: 08:40,0.857778291,
    Until: 09:00,0.857778291,
    Until: 09:20,0.857778291,
    Until: 09:40,0.857778291,
    Until: 10:00,0.857778291,
    Until: 10:20,0.857778291,
    Until: 10:40,0.857778291,
    Until: 11:00,0.857778291,
    Until: 11:20,0.857778291,
    Until: 11:40,0.857778291,
    Until: 12:00,0.857778291,
    Until: 12:20,0.762469592,
    Until: 12:40,0.762469592,
    Until: 13:00,0.762469592,
    Until: 13:20,0.857778291,
    Until: 13:40,0.857778291,
    Until: 14:00,0.857778291,
    Until: 14:20,0.857778291,
    Until: 14:40,0.857778291,
    Until: 15:00,0.857778291,
    Until: 15:20,0.857778291,
    Until: 15:40,0.857778291,
    Until: 16:00,0.857778291,
    Until: 16:20,0.857778291,
    Until: 16:40,0.857778291,
    Until: 17:00,0.857778291,
    Until: 17:20,0.476543495,
    Until: 17:40,0.476543495,
    Until: 18:00,0.476543495,
    Until: 18:20,0.381234796,
    Until: 18:40,0.381234796,
    Until: 19:00,0.381234796,
    Until: 19:20,0.381234796,
    Until: 19:40,0.381234796,
    Until: 20:00,0.381234796,
    Until: 20:20,0.381234796,
    Until: 20:40,0.381234796,
    Until: 21:00,0.381234796,
    Until: 21:20,0.381234796,
    Until: 21:40,0.381234796,
    Until: 22:00,0.381234796,
    Until: 22:20,0.381234796,
    Until: 22:40,0.381234796,
    Until: 23:00,0.381234796,
    Until: 23:20,0.381234796,
    Until: 23:40,0.381234796,
    Until: 24:00,0.381234796,
    For: SummerDesignDay,    !- Field 17
    Until: 24:00,1.0,        !- Field 18
    For: Saturday,           !- Field 20
    Until: 06:00,0.2307553806,
    Until: 06:20,0.381234796,
    Until: 06:40,0.381234796,
    Until: 07:00,0.381234796,
    Until: 07:20,0.381234796,
    Until: 07:40,0.381234796,
    Until: 08:00,0.381234796,
    Until: 08:20,0.476543495,
    Until: 08:40,0.476543495,
    Until: 09:00,0.476543495,
    Until: 09:20,0.476543495,
    Until: 09:40,0.476543495,
    Until: 10:00,0.476543495,
    Until: 10:20,0.476543495,
    Until: 10:40,0.476543495,
    Until: 11:00,0.476543495,
    Until: 11:20,0.476543495,
    Until: 11:40,0.476543495,
    Until: 12:00,0.476543495,
    Until: 12:20,0.3335804465,
    Until: 12:40,0.3335804465,
    Until: 13:00,0.3335804465,
    Until: 13:20,0.3335804465,
    Until: 13:40,0.3335804465,
    Until: 14:00,0.3335804465,
    Until: 14:20,0.3335804465,
    Until: 14:40,0.3335804465,
    Until: 15:00,0.3335804465,
    Until: 15:20,0.3335804465,
    Until: 15:40,0.3335804465,
    Until: 16:00,0.3335804465,
    Until: 16:20,0.3335804465,
    Until: 16:40,0.3335804465,
    Until: 17:00,0.3335804465,
    Until: 17:20,0.285926097,
    Until: 17:40,0.285926097,
    Until: 18:00,0.285926097,
    Until: 18:20,0.285926097,
    Until: 18:40,0.285926097,
    Until: 19:00,0.285926097,
    Until: 19:20,0.2307553806,
    Until: 19:40,0.2307553806,
    Until: 20:00,0.2307553806,
    Until: 20:20,0.2307553806,
    Until: 20:40,0.2307553806,
    Until: 21:00,0.2307553806,
    Until: 21:20,0.2307553806,
    Until: 21:40,0.2307553806,
    Until: 22:00,0.2307553806,
    Until: 22:20,0.2307553806,
    Until: 22:40,0.2307553806,
    Until: 23:00,0.2307553806,
    Until: 23:20,0.2307553806,
    Until: 23:40,0.2307553806,
    Until: 24:00,0.2307553806,
    For: WinterDesignDay,    !- Field 33
    Until: 24:00,0.0,        !- Field 34
    For: Sunday Holidays AllOtherDays, !- Field 36
    Until: 06:00,0.2307553806, !- Field 37
    Until: 18:00,0.285926097, !- Field 39
    Until: 24:00,0.2307553806; !- Field 41

  Schedule:Compact,
    ConfRoom_Mid_1 Elec Equip Schedule,          !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays,           !- Field 2
    Until: 06:00,0.3076738408,
    Until: 06:20,0.381234796,
    Until: 06:40,0.381234796,
    Until: 07:00,0.381234796,
    Until: 07:20,0.381234796,
    Until: 07:40,0.381234796,
    Until: 08:00,0.381234796,
    Until: 08:20,0.857778291,
    Until: 08:40,0.857778291,
    Until: 09:00,0.857778291,
    Until: 09:20,0.857778291,
    Until: 09:40,0.857778291,
    Until: 10:00,0.857778291,
    Until: 10:20,0.857778291,
    Until: 10:40,0.857778291,
    Until: 11:00,0.857778291,
    Until: 11:20,0.857778291,
    Until: 11:40,0.857778291,
    Until: 12:00,0.857778291,
    Until: 12:20,0.762469592,
    Until: 12:40,0.762469592,
    Until: 13:00,0.762469592,
    Until: 13:20,0.857778291,
    Until: 13:40,0.857778291,
    Until: 14:00,0.857778291,
    Until: 14:20,0.857778291,
    Until: 14:40,0.857778291,
    Until: 15:00,0.857778291,
    Until: 15:20,0.857778291,
    Until: 15:40,0.857778291,
    Until: 16:00,0.857778291,
    Until: 16:20,0.857778291,
    Until: 16:40,0.857778291,
    Until: 17:00,0.857778291,
    Until: 17:20,0.476543495,
    Until: 17:40,0.476543495,
    Until: 18:00,0.476543495,
    Until: 18:20,0.381234796,
    Until: 18:40,0.381234796,
    Until: 19:00,0.381234796,
    Until: 19:20,0.381234796,
    Until: 19:40,0.381234796,
    Until: 20:00,0.381234796,
    Until: 20:20,0.381234796,
    Until: 20:40,0.381234796,
    Until: 21:00,0.381234796,
    Until: 21:20,0.381234796,
    Until: 21:40,0.381234796,
    Until: 22:00,0.381234796,
    Until: 22:20,0.381234796,
    Until: 22:40,0.381234796,
    Until: 23:00,0.381234796,
    Until: 23:20,0.381234796,
    Until: 23:40,0.381234796,
    Until: 24:00,0.381234796,
    For: SummerDesignDay,    !- Field 17
    Until: 24:00,1.0,        !- Field 18
    For: Saturday,           !- Field 20
    Until: 06:00,0.2307553806,
    Until: 06:20,0.381234796,
    Until: 06:40,0.381234796,
    Until: 07:00,0.381234796,
    Until: 07:20,0.381234796,
    Until: 07:40,0.381234796,
    Until: 08:00,0.381234796,
    Until: 08:20,0.476543495,
    Until: 08:40,0.476543495,
    Until: 09:00,0.476543495,
    Until: 09:20,0.476543495,
    Until: 09:40,0.476543495,
    Until: 10:00,0.476543495,
    Until: 10:20,0.476543495,
    Until: 10:40,0.476543495,
    Until: 11:00,0.476543495,
    Until: 11:20,0.476543495,
    Until: 11:40,0.476543495,
    Until: 12:00,0.476543495,
    Until: 12:20,0.3335804465,
    Until: 12:40,0.3335804465,
    Until: 13:00,0.3335804465,
    Until: 13:20,0.3335804465,
    Until: 13:40,0.3335804465,
    Until: 14:00,0.3335804465,
    Until: 14:20,0.3335804465,
    Until: 14:40,0.3335804465,
    Until: 15:00,0.3335804465,
    Until: 15:20,0.3335804465,
    Until: 15:40,0.3335804465,
    Until: 16:00,0.3335804465,
    Until: 16:20,0.3335804465,
    Until: 16:40,0.3335804465,
    Until: 17:00,0.3335804465,
    Until: 17:20,0.285926097,
    Until: 17:40,0.285926097,
    Until: 18:00,0.285926097,
    Until: 18:20,0.285926097,
    Until: 18:40,0.285926097,
    Until: 19:00,0.285926097,
    Until: 19:20,0.2307553806,
    Until: 19:40,0.2307553806,
    Until: 20:00,0.2307553806,
    Until: 20:20,0.2307553806,
    Until: 20:40,0.2307553806,
    Until: 21:00,0.2307553806,
    Until: 21:20,0.2307553806,
    Until: 21:40,0.2307553806,
    Until: 22:00,0.2307553806,
    Until: 22:20,0.2307553806,
    Until: 22:40,0.2307553806,
    Until: 23:00,0.2307553806,
    Until: 23:20,0.2307553806,
    Until: 23:40,0.2307553806,
    Until: 24:00,0.2307553806,
    For: WinterDesignDay,    !- Field 33
    Until: 24:00,0.0,        !- Field 34
    For: Sunday Holidays AllOtherDays, !- Field 36
    Until: 06:00,0.2307553806, !- Field 37
    Until: 18:00,0.285926097, !- Field 39
    Until: 24:00,0.2307553806; !- Field 41

  Schedule:Compact,
    ConfRoom_Mid_2 Elec Equip Schedule,          !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays,           !- Field 2
    Until: 06:00,0.3076738408,
    Until: 06:20,0.381234796,
    Until: 06:40,0.381234796,
    Until: 07:00,0.381234796,
    Until: 07:20,0.381234796,
    Until: 07:40,0.381234796,
    Until: 08:00,0.381234796,
    Until: 08:20,0.857778291,
    Until: 08:40,0.857778291,
    Until: 09:00,0.857778291,
    Until: 09:20,0.857778291,
    Until: 09:40,0.857778291,
    Until: 10:00,0.857778291,
    Until: 10:20,0.857778291,
    Until: 10:40,0.857778291,
    Until: 11:00,0.857778291,
    Until: 11:20,0.857778291,
    Until: 11:40,0.857778291,
    Until: 12:00,0.857778291,
    Until: 12:20,0.762469592,
    Until: 12:40,0.762469592,
    Until: 13:00,0.762469592,
    Until: 13:20,0.857778291,
    Until: 13:40,0.857778291,
    Until: 14:00,0.857778291,
    Until: 14:20,0.857778291,
    Until: 14:40,0.857778291,
    Until: 15:00,0.857778291,
    Until: 15:20,0.857778291,
    Until: 15:40,0.857778291,
    Until: 16:00,0.857778291,
    Until: 16:20,0.857778291,
    Until: 16:40,0.857778291,
    Until: 17:00,0.857778291,
    Until: 17:20,0.476543495,
    Until: 17:40,0.476543495,
    Until: 18:00,0.476543495,
    Until: 18:20,0.381234796,
    Until: 18:40,0.381234796,
    Until: 19:00,0.381234796,
    Until: 19:20,0.381234796,
    Until: 19:40,0.381234796,
    Until: 20:00,0.381234796,
    Until: 20:20,0.381234796,
    Until: 20:40,0.381234796,
    Until: 21:00,0.381234796,
    Until: 21:20,0.381234796,
    Until: 21:40,0.381234796,
    Until: 22:00,0.381234796,
    Until: 22:20,0.381234796,
    Until: 22:40,0.381234796,
    Until: 23:00,0.381234796,
    Until: 23:20,0.381234796,
    Until: 23:40,0.381234796,
    Until: 24:00,0.381234796,
    For: SummerDesignDay,    !- Field 17
    Until: 24:00,1.0,        !- Field 18
    For: Saturday,           !- Field 20
    Until: 06:00,0.2307553806,
    Until: 06:20,0.381234796,
    Until: 06:40,0.381234796,
    Until: 07:00,0.381234796,
    Until: 07:20,0.381234796,
    Until: 07:40,0.381234796,
    Until: 08:00,0.381234796,
    Until: 08:20,0.476543495,
    Until: 08:40,0.476543495,
    Until: 09:00,0.476543495,
    Until: 09:20,0.476543495,
    Until: 09:40,0.476543495,
    Until: 10:00,0.476543495,
    Until: 10:20,0.476543495,
    Until: 10:40,0.476543495,
    Until: 11:00,0.476543495,
    Until: 11:20,0.476543495,
    Until: 11:40,0.476543495,
    Until: 12:00,0.476543495,
    Until: 12:20,0.3335804465,
    Until: 12:40,0.3335804465,
    Until: 13:00,0.3335804465,
    Until: 13:20,0.3335804465,
    Until: 13:40,0.3335804465,
    Until: 14:00,0.3335804465,
    Until: 14:20,0.3335804465,
    Until: 14:40,0.3335804465,
    Until: 15:00,0.3335804465,
    Until: 15:20,0.3335804465,
    Until: 15:40,0.3335804465,
    Until: 16:00,0.3335804465,
    Until: 16:20,0.3335804465,
    Until: 16:40,0.3335804465,
    Until: 17:00,0.3335804465,
    Until: 17:20,0.285926097,
    Until: 17:40,0.285926097,
    Until: 18:00,0.285926097,
    Until: 18:20,0.285926097,
    Until: 18:40,0.285926097,
    Until: 19:00,0.285926097,
    Until: 19:20,0.2307553806,
    Until: 19:40,0.2307553806,
    Until: 20:00,0.2307553806,
    Until: 20:20,0.2307553806,
    Until: 20:40,0.2307553806,
    Until: 21:00,0.2307553806,
    Until: 21:20,0.2307553806,
    Until: 21:40,0.2307553806,
    Until: 22:00,0.2307553806,
    Until: 22:20,0.2307553806,
    Until: 22:40,0.2307553806,
    Until: 23:00,0.2307553806,
    Until: 23:20,0.2307553806,
    Until: 23:40,0.2307553806,
    Until: 24:00,0.2307553806,
    For: WinterDesignDay,    !- Field 33
    Until: 24:00,0.0,        !- Field 34
    For: Sunday Holidays AllOtherDays, !- Field 36
    Until: 06:00,0.2307553806, !- Field 37
    Until: 18:00,0.285926097, !- Field 39
    Until: 24:00,0.2307553806; !- Field 41

  Schedule:Compact,
    ConfRoom_Top_1 Elec Equip Schedule,          !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays,           !- Field 2
    Until: 06:00,0.3076738408,
    Until: 06:20,0.381234796,
    Until: 06:40,0.381234796,
    Until: 07:00,0.381234796,
    Until: 07:20,0.381234796,
    Until: 07:40,0.381234796,
    Until: 08:00,0.381234796,
    Until: 08:20,0.857778291,
    Until: 08:40,0.857778291,
    Until: 09:00,0.857778291,
    Until: 09:20,0.857778291,
    Until: 09:40,0.857778291,
    Until: 10:00,0.857778291,
    Until: 10:20,0.857778291,
    Until: 10:40,0.857778291,
    Until: 11:00,0.857778291,
    Until: 11:20,0.857778291,
    Until: 11:40,0.857778291,
    Until: 12:00,0.857778291,
    Until: 12:20,0.762469592,
    Until: 12:40,0.762469592,
    Until: 13:00,0.762469592,
    Until: 13:20,0.857778291,
    Until: 13:40,0.857778291,
    Until: 14:00,0.857778291,
    Until: 14:20,0.857778291,
    Until: 14:40,0.857778291,
    Until: 15:00,0.857778291,
    Until: 15:20,0.857778291,
    Until: 15:40,0.857778291,
    Until: 16:00,0.857778291,
    Until: 16:20,0.857778291,
    Until: 16:40,0.857778291,
    Until: 17:00,0.857778291,
    Until: 17:20,0.476543495,
    Until: 17:40,0.476543495,
    Until: 18:00,0.476543495,
    Until: 18:20,0.381234796,
    Until: 18:40,0.381234796,
    Until: 19:00,0.381234796,
    Until: 19:20,0.381234796,
    Until: 19:40,0.381234796,
    Until: 20:00,0.381234796,
    Until: 20:20,0.381234796,
    Until: 20:40,0.381234796,
    Until: 21:00,0.381234796,
    Until: 21:20,0.381234796,
    Until: 21:40,0.381234796,
    Until: 22:00,0.381234796,
    Until: 22:20,0.381234796,
    Until: 22:40,0.381234796,
    Until: 23:00,0.381234796,
    Until: 23:20,0.381234796,
    Until: 23:40,0.381234796,
    Until: 24:00,0.381234796,
    For: SummerDesignDay,    !- Field 17
    Until: 24:00,1.0,        !- Field 18
    For: Saturday,           !- Field 20
    Until: 06:00,0.2307553806,
    Until: 06:20,0.381234796,
    Until: 06:40,0.381234796,
    Until: 07:00,0.381234796,
    Until: 07:20,0.381234796,
    Until: 07:40,0.381234796,
    Until: 08:00,0.381234796,
    Until: 08:20,0.476543495,
    Until: 08:40,0.476543495,
    Until: 09:00,0.476543495,
    Until: 09:20,0.476543495,
    Until: 09:40,0.476543495,
    Until: 10:00,0.476543495,
    Until: 10:20,0.476543495,
    Until: 10:40,0.476543495,
    Until: 11:00,0.476543495,
    Until: 11:20,0.476543495,
    Until: 11:40,0.476543495,
    Until: 12:00,0.476543495,
    Until: 12:20,0.3335804465,
    Until: 12:40,0.3335804465,
    Until: 13:00,0.3335804465,
    Until: 13:20,0.3335804465,
    Until: 13:40,0.3335804465,
    Until: 14:00,0.3335804465,
    Until: 14:20,0.3335804465,
    Until: 14:40,0.3335804465,
    Until: 15:00,0.3335804465,
    Until: 15:20,0.3335804465,
    Until: 15:40,0.3335804465,
    Until: 16:00,0.3335804465,
    Until: 16:20,0.3335804465,
    Until: 16:40,0.3335804465,
    Until: 17:00,0.3335804465,
    Until: 17:20,0.285926097,
    Until: 17:40,0.285926097,
    Until: 18:00,0.285926097,
    Until: 18:20,0.285926097,
    Until: 18:40,0.285926097,
    Until: 19:00,0.285926097,
    Until: 19:20,0.2307553806,
    Until: 19:40,0.2307553806,
    Until: 20:00,0.2307553806,
    Until: 20:20,0.2307553806,
    Until: 20:40,0.2307553806,
    Until: 21:00,0.2307553806,
    Until: 21:20,0.2307553806,
    Until: 21:40,0.2307553806,
    Until: 22:00,0.2307553806,
    Until: 22:20,0.2307553806,
    Until: 22:40,0.2307553806,
    Until: 23:00,0.2307553806,
    Until: 23:20,0.2307553806,
    Until: 23:40,0.2307553806,
    Until: 24:00,0.2307553806,
    For: WinterDesignDay,    !- Field 33
    Until: 24:00,0.0,        !- Field 34
    For: Sunday Holidays AllOtherDays, !- Field 36
    Until: 06:00,0.2307553806, !- Field 37
    Until: 18:00,0.285926097, !- Field 39
    Until: 24:00,0.2307553806; !- Field 41

  Schedule:Compact,
    ConfRoom_Top_2 Elec Equip Schedule,          !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays,           !- Field 2
    Until: 06:00,0.3076738408,
    Until: 06:20,0.381234796,
    Until: 06:40,0.381234796,
    Until: 07:00,0.381234796,
    Until: 07:20,0.381234796,
    Until: 07:40,0.381234796,
    Until: 08:00,0.381234796,
    Until: 08:20,0.857778291,
    Until: 08:40,0.857778291,
    Until: 09:00,0.857778291,
    Until: 09:20,0.857778291,
    Until: 09:40,0.857778291,
    Until: 10:00,0.857778291,
    Until: 10:20,0.857778291,
    Until: 10:40,0.857778291,
    Until: 11:00,0.857778291,
    Until: 11:20,0.857778291,
    Until: 11:40,0.857778291,
    Until: 12:00,0.857778291,
    Until: 12:20,0.762469592,
    Until: 12:40,0.762469592,
    Until: 13:00,0.762469592,
    Until: 13:20,0.857778291,
    Until: 13:40,0.857778291,
    Until: 14:00,0.857778291,
    Until: 14:20,0.857778291,
    Until: 14:40,0.857778291,
    Until: 15:00,0.857778291,
    Until: 15:20,0.857778291,
    Until: 15:40,0.857778291,
    Until: 16:00,0.857778291,
    Until: 16:20,0.857778291,
    Until: 16:40,0.857778291,
    Until: 17:00,0.857778291,
    Until: 17:20,0.476543495,
    Until: 17:40,0.476543495,
    Until: 18:00,0.476543495,
    Until: 18:20,0.381234796,
    Until: 18:40,0.381234796,
    Until: 19:00,0.381234796,
    Until: 19:20,0.381234796,
    Until: 19:40,0.381234796,
    Until: 20:00,0.381234796,
    Until: 20:20,0.381234796,
    Until: 20:40,0.381234796,
    Until: 21:00,0.381234796,
    Until: 21:20,0.381234796,
    Until: 21:40,0.381234796,
    Until: 22:00,0.381234796,
    Until: 22:20,0.381234796,
    Until: 22:40,0.381234796,
    Until: 23:00,0.381234796,
    Until: 23:20,0.381234796,
    Until: 23:40,0.381234796,
    Until: 24:00,0.381234796,
    For: SummerDesignDay,    !- Field 17
    Until: 24:00,1.0,        !- Field 18
    For: Saturday,           !- Field 20
    Until: 06:00,0.2307553806,
    Until: 06:20,0.381234796,
    Until: 06:40,0.381234796,
    Until: 07:00,0.381234796,
    Until: 07:20,0.381234796,
    Until: 07:40,0.381234796,
    Until: 08:00,0.381234796,
    Until: 08:20,0.476543495,
    Until: 08:40,0.476543495,
    Until: 09:00,0.476543495,
    Until: 09:20,0.476543495,
    Until: 09:40,0.476543495,
    Until: 10:00,0.476543495,
    Until: 10:20,0.476543495,
    Until: 10:40,0.476543495,
    Until: 11:00,0.476543495,
    Until: 11:20,0.476543495,
    Until: 11:40,0.476543495,
    Until: 12:00,0.476543495,
    Until: 12:20,0.3335804465,
    Until: 12:40,0.3335804465,
    Until: 13:00,0.3335804465,
    Until: 13:20,0.3335804465,
    Until: 13:40,0.3335804465,
    Until: 14:00,0.3335804465,
    Until: 14:20,0.3335804465,
    Until: 14:40,0.3335804465,
    Until: 15:00,0.3335804465,
    Until: 15:20,0.3335804465,
    Until: 15:40,0.3335804465,
    Until: 16:00,0.3335804465,
    Until: 16:20,0.3335804465,
    Until: 16:40,0.3335804465,
    Until: 17:00,0.3335804465,
    Until: 17:20,0.285926097,
    Until: 17:40,0.285926097,
    Until: 18:00,0.285926097,
    Until: 18:20,0.285926097,
    Until: 18:40,0.285926097,
    Until: 19:00,0.285926097,
    Until: 19:20,0.2307553806,
    Until: 19:40,0.2307553806,
    Until: 20:00,0.2307553806,
    Until: 20:20,0.2307553806,
    Until: 20:40,0.2307553806,
    Until: 21:00,0.2307553806,
    Until: 21:20,0.2307553806,
    Until: 21:40,0.2307553806,
    Until: 22:00,0.2307553806,
    Until: 22:20,0.2307553806,
    Until: 22:40,0.2307553806,
    Until: 23:00,0.2307553806,
    Until: 23:20,0.2307553806,
    Until: 23:40,0.2307553806,
    Until: 24:00,0.2307553806,
    For: WinterDesignDay,    !- Field 33
    Until: 24:00,0.0,        !- Field 34
    For: Sunday Holidays AllOtherDays, !- Field 36
    Until: 06:00,0.2307553806, !- Field 37
    Until: 18:00,0.285926097, !- Field 39
    Until: 24:00,0.2307553806; !- Field 41

  Schedule:Compact,
    Corridor_Bot_1 Elec Equip Schedule,          !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays,           !- Field 2
    Until: 06:00,0.3076738408,
    Until: 06:20,0.381234796,
    Until: 06:40,0.381234796,
    Until: 07:00,0.381234796,
    Until: 07:20,0.381234796,
    Until: 07:40,0.381234796,
    Until: 08:00,0.381234796,
    Until: 08:20,0.857778291,
    Until: 08:40,0.857778291,
    Until: 09:00,0.857778291,
    Until: 09:20,0.857778291,
    Until: 09:40,0.857778291,
    Until: 10:00,0.857778291,
    Until: 10:20,0.857778291,
    Until: 10:40,0.857778291,
    Until: 11:00,0.857778291,
    Until: 11:20,0.857778291,
    Until: 11:40,0.857778291,
    Until: 12:00,0.857778291,
    Until: 12:20,0.762469592,
    Until: 12:40,0.762469592,
    Until: 13:00,0.762469592,
    Until: 13:20,0.857778291,
    Until: 13:40,0.857778291,
    Until: 14:00,0.857778291,
    Until: 14:20,0.857778291,
    Until: 14:40,0.857778291,
    Until: 15:00,0.857778291,
    Until: 15:20,0.857778291,
    Until: 15:40,0.857778291,
    Until: 16:00,0.857778291,
    Until: 16:20,0.857778291,
    Until: 16:40,0.857778291,
    Until: 17:00,0.857778291,
    Until: 17:20,0.476543495,
    Until: 17:40,0.476543495,
    Until: 18:00,0.476543495,
    Until: 18:20,0.381234796,
    Until: 18:40,0.381234796,
    Until: 19:00,0.381234796,
    Until: 19:20,0.381234796,
    Until: 19:40,0.381234796,
    Until: 20:00,0.381234796,
    Until: 20:20,0.381234796,
    Until: 20:40,0.381234796,
    Until: 21:00,0.381234796,
    Until: 21:20,0.381234796,
    Until: 21:40,0.381234796,
    Until: 22:00,0.381234796,
    Until: 22:20,0.381234796,
    Until: 22:40,0.381234796,
    Until: 23:00,0.381234796,
    Until: 23:20,0.381234796,
    Until: 23:40,0.381234796,
    Until: 24:00,0.381234796,
    For: SummerDesignDay,    !- Field 17
    Until: 24:00,1.0,        !- Field 18
    For: Saturday,           !- Field 20
    Until: 06:00,0.2307553806,
    Until: 06:20,0.381234796,
    Until: 06:40,0.381234796,
    Until: 07:00,0.381234796,
    Until: 07:20,0.381234796,
    Until: 07:40,0.381234796,
    Until: 08:00,0.381234796,
    Until: 08:20,0.476543495,
    Until: 08:40,0.476543495,
    Until: 09:00,0.476543495,
    Until: 09:20,0.476543495,
    Until: 09:40,0.476543495,
    Until: 10:00,0.476543495,
    Until: 10:20,0.476543495,
    Until: 10:40,0.476543495,
    Until: 11:00,0.476543495,
    Until: 11:20,0.476543495,
    Until: 11:40,0.476543495,
    Until: 12:00,0.476543495,
    Until: 12:20,0.3335804465,
    Until: 12:40,0.3335804465,
    Until: 13:00,0.3335804465,
    Until: 13:20,0.3335804465,
    Until: 13:40,0.3335804465,
    Until: 14:00,0.3335804465,
    Until: 14:20,0.3335804465,
    Until: 14:40,0.3335804465,
    Until: 15:00,0.3335804465,
    Until: 15:20,0.3335804465,
    Until: 15:40,0.3335804465,
    Until: 16:00,0.3335804465,
    Until: 16:20,0.3335804465,
    Until: 16:40,0.3335804465,
    Until: 17:00,0.3335804465,
    Until: 17:20,0.285926097,
    Until: 17:40,0.285926097,
    Until: 18:00,0.285926097,
    Until: 18:20,0.285926097,
    Until: 18:40,0.285926097,
    Until: 19:00,0.285926097,
    Until: 19:20,0.2307553806,
    Until: 19:40,0.2307553806,
    Until: 20:00,0.2307553806,
    Until: 20:20,0.2307553806,
    Until: 20:40,0.2307553806,
    Until: 21:00,0.2307553806,
    Until: 21:20,0.2307553806,
    Until: 21:40,0.2307553806,
    Until: 22:00,0.2307553806,
    Until: 22:20,0.2307553806,
    Until: 22:40,0.2307553806,
    Until: 23:00,0.2307553806,
    Until: 23:20,0.2307553806,
    Until: 23:40,0.2307553806,
    Until: 24:00,0.2307553806,
    For: WinterDesignDay,    !- Field 33
    Until: 24:00,0.0,        !- Field 34
    For: Sunday Holidays AllOtherDays, !- Field 36
    Until: 06:00,0.2307553806, !- Field 37
    Until: 18:00,0.285926097, !- Field 39
    Until: 24:00,0.2307553806; !- Field 41

  Schedule:Compact,
    Corridor_Bot_2 Elec Equip Schedule,          !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays,           !- Field 2
    Until: 06:00,0.3076738408,
    Until: 06:20,0.381234796,
    Until: 06:40,0.381234796,
    Until: 07:00,0.381234796,
    Until: 07:20,0.381234796,
    Until: 07:40,0.381234796,
    Until: 08:00,0.381234796,
    Until: 08:20,0.857778291,
    Until: 08:40,0.857778291,
    Until: 09:00,0.857778291,
    Until: 09:20,0.857778291,
    Until: 09:40,0.857778291,
    Until: 10:00,0.857778291,
    Until: 10:20,0.857778291,
    Until: 10:40,0.857778291,
    Until: 11:00,0.857778291,
    Until: 11:20,0.857778291,
    Until: 11:40,0.857778291,
    Until: 12:00,0.857778291,
    Until: 12:20,0.762469592,
    Until: 12:40,0.762469592,
    Until: 13:00,0.762469592,
    Until: 13:20,0.857778291,
    Until: 13:40,0.857778291,
    Until: 14:00,0.857778291,
    Until: 14:20,0.857778291,
    Until: 14:40,0.857778291,
    Until: 15:00,0.857778291,
    Until: 15:20,0.857778291,
    Until: 15:40,0.857778291,
    Until: 16:00,0.857778291,
    Until: 16:20,0.857778291,
    Until: 16:40,0.857778291,
    Until: 17:00,0.857778291,
    Until: 17:20,0.476543495,
    Until: 17:40,0.476543495,
    Until: 18:00,0.476543495,
    Until: 18:20,0.381234796,
    Until: 18:40,0.381234796,
    Until: 19:00,0.381234796,
    Until: 19:20,0.381234796,
    Until: 19:40,0.381234796,
    Until: 20:00,0.381234796,
    Until: 20:20,0.381234796,
    Until: 20:40,0.381234796,
    Until: 21:00,0.381234796,
    Until: 21:20,0.381234796,
    Until: 21:40,0.381234796,
    Until: 22:00,0.381234796,
    Until: 22:20,0.381234796,
    Until: 22:40,0.381234796,
    Until: 23:00,0.381234796,
    Until: 23:20,0.381234796,
    Until: 23:40,0.381234796,
    Until: 24:00,0.381234796,
    For: SummerDesignDay,    !- Field 17
    Until: 24:00,1.0,        !- Field 18
    For: Saturday,           !- Field 20
    Until: 06:00,0.2307553806,
    Until: 06:20,0.381234796,
    Until: 06:40,0.381234796,
    Until: 07:00,0.381234796,
    Until: 07:20,0.381234796,
    Until: 07:40,0.381234796,
    Until: 08:00,0.381234796,
    Until: 08:20,0.476543495,
    Until: 08:40,0.476543495,
    Until: 09:00,0.476543495,
    Until: 09:20,0.476543495,
    Until: 09:40,0.476543495,
    Until: 10:00,0.476543495,
    Until: 10:20,0.476543495,
    Until: 10:40,0.476543495,
    Until: 11:00,0.476543495,
    Until: 11:20,0.476543495,
    Until: 11:40,0.476543495,
    Until: 12:00,0.476543495,
    Until: 12:20,0.3335804465,
    Until: 12:40,0.3335804465,
    Until: 13:00,0.3335804465,
    Until: 13:20,0.3335804465,
    Until: 13:40,0.3335804465,
    Until: 14:00,0.3335804465,
    Until: 14:20,0.3335804465,
    Until: 14:40,0.3335804465,
    Until: 15:00,0.3335804465,
    Until: 15:20,0.3335804465,
    Until: 15:40,0.3335804465,
    Until: 16:00,0.3335804465,
    Until: 16:20,0.3335804465,
    Until: 16:40,0.3335804465,
    Until: 17:00,0.3335804465,
    Until: 17:20,0.285926097,
    Until: 17:40,0.285926097,
    Until: 18:00,0.285926097,
    Until: 18:20,0.285926097,
    Until: 18:40,0.285926097,
    Until: 19:00,0.285926097,
    Until: 19:20,0.2307553806,
    Until: 19:40,0.2307553806,
    Until: 20:00,0.2307553806,
    Until: 20:20,0.2307553806,
    Until: 20:40,0.2307553806,
    Until: 21:00,0.2307553806,
    Until: 21:20,0.2307553806,
    Until: 21:40,0.2307553806,
    Until: 22:00,0.2307553806,
    Until: 22:20,0.2307553806,
    Until: 22:40,0.2307553806,
    Until: 23:00,0.2307553806,
    Until: 23:20,0.2307553806,
    Until: 23:40,0.2307553806,
    Until: 24:00,0.2307553806,
    For: WinterDesignDay,    !- Field 33
    Until: 24:00,0.0,        !- Field 34
    For: Sunday Holidays AllOtherDays, !- Field 36
    Until: 06:00,0.2307553806, !- Field 37
    Until: 18:00,0.285926097, !- Field 39
    Until: 24:00,0.2307553806; !- Field 41

  Schedule:Compact,
    Corridor_Mid_1 Elec Equip Schedule,          !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays,           !- Field 2
    Until: 06:00,0.3076738408,
    Until: 06:20,0.381234796,
    Until: 06:40,0.381234796,
    Until: 07:00,0.381234796,
    Until: 07:20,0.381234796,
    Until: 07:40,0.381234796,
    Until: 08:00,0.381234796,
    Until: 08:20,0.857778291,
    Until: 08:40,0.857778291,
    Until: 09:00,0.857778291,
    Until: 09:20,0.857778291,
    Until: 09:40,0.857778291,
    Until: 10:00,0.857778291,
    Until: 10:20,0.857778291,
    Until: 10:40,0.857778291,
    Until: 11:00,0.857778291,
    Until: 11:20,0.857778291,
    Until: 11:40,0.857778291,
    Until: 12:00,0.857778291,
    Until: 12:20,0.762469592,
    Until: 12:40,0.762469592,
    Until: 13:00,0.762469592,
    Until: 13:20,0.857778291,
    Until: 13:40,0.857778291,
    Until: 14:00,0.857778291,
    Until: 14:20,0.857778291,
    Until: 14:40,0.857778291,
    Until: 15:00,0.857778291,
    Until: 15:20,0.857778291,
    Until: 15:40,0.857778291,
    Until: 16:00,0.857778291,
    Until: 16:20,0.857778291,
    Until: 16:40,0.857778291,
    Until: 17:00,0.857778291,
    Until: 17:20,0.476543495,
    Until: 17:40,0.476543495,
    Until: 18:00,0.476543495,
    Until: 18:20,0.381234796,
    Until: 18:40,0.381234796,
    Until: 19:00,0.381234796,
    Until: 19:20,0.381234796,
    Until: 19:40,0.381234796,
    Until: 20:00,0.381234796,
    Until: 20:20,0.381234796,
    Until: 20:40,0.381234796,
    Until: 21:00,0.381234796,
    Until: 21:20,0.381234796,
    Until: 21:40,0.381234796,
    Until: 22:00,0.381234796,
    Until: 22:20,0.381234796,
    Until: 22:40,0.381234796,
    Until: 23:00,0.381234796,
    Until: 23:20,0.381234796,
    Until: 23:40,0.381234796,
    Until: 24:00,0.381234796,
    For: SummerDesignDay,    !- Field 17
    Until: 24:00,1.0,        !- Field 18
    For: Saturday,           !- Field 20
    Until: 06:00,0.2307553806,
    Until: 06:20,0.381234796,
    Until: 06:40,0.381234796,
    Until: 07:00,0.381234796,
    Until: 07:20,0.381234796,
    Until: 07:40,0.381234796,
    Until: 08:00,0.381234796,
    Until: 08:20,0.476543495,
    Until: 08:40,0.476543495,
    Until: 09:00,0.476543495,
    Until: 09:20,0.476543495,
    Until: 09:40,0.476543495,
    Until: 10:00,0.476543495,
    Until: 10:20,0.476543495,
    Until: 10:40,0.476543495,
    Until: 11:00,0.476543495,
    Until: 11:20,0.476543495,
    Until: 11:40,0.476543495,
    Until: 12:00,0.476543495,
    Until: 12:20,0.3335804465,
    Until: 12:40,0.3335804465,
    Until: 13:00,0.3335804465,
    Until: 13:20,0.3335804465,
    Until: 13:40,0.3335804465,
    Until: 14:00,0.3335804465,
    Until: 14:20,0.3335804465,
    Until: 14:40,0.3335804465,
    Until: 15:00,0.3335804465,
    Until: 15:20,0.3335804465,
    Until: 15:40,0.3335804465,
    Until: 16:00,0.3335804465,
    Until: 16:20,0.3335804465,
    Until: 16:40,0.3335804465,
    Until: 17:00,0.3335804465,
    Until: 17:20,0.285926097,
    Until: 17:40,0.285926097,
    Until: 18:00,0.285926097,
    Until: 18:20,0.285926097,
    Until: 18:40,0.285926097,
    Until: 19:00,0.285926097,
    Until: 19:20,0.2307553806,
    Until: 19:40,0.2307553806,
    Until: 20:00,0.2307553806,
    Until: 20:20,0.2307553806,
    Until: 20:40,0.2307553806,
    Until: 21:00,0.2307553806,
    Until: 21:20,0.2307553806,
    Until: 21:40,0.2307553806,
    Until: 22:00,0.2307553806,
    Until: 22:20,0.2307553806,
    Until: 22:40,0.2307553806,
    Until: 23:00,0.2307553806,
    Until: 23:20,0.2307553806,
    Until: 23:40,0.2307553806,
    Until: 24:00,0.2307553806,
    For: WinterDesignDay,    !- Field 33
    Until: 24:00,0.0,        !- Field 34
    For: Sunday Holidays AllOtherDays, !- Field 36
    Until: 06:00,0.2307553806, !- Field 37
    Until: 18:00,0.285926097, !- Field 39
    Until: 24:00,0.2307553806; !- Field 41

  Schedule:Compact,
    Corridor_Mid_2 Elec Equip Schedule,          !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays,           !- Field 2
    Until: 06:00,0.3076738408,
    Until: 06:20,0.381234796,
    Until: 06:40,0.381234796,
    Until: 07:00,0.381234796,
    Until: 07:20,0.381234796,
    Until: 07:40,0.381234796,
    Until: 08:00,0.381234796,
    Until: 08:20,0.857778291,
    Until: 08:40,0.857778291,
    Until: 09:00,0.857778291,
    Until: 09:20,0.857778291,
    Until: 09:40,0.857778291,
    Until: 10:00,0.857778291,
    Until: 10:20,0.857778291,
    Until: 10:40,0.857778291,
    Until: 11:00,0.857778291,
    Until: 11:20,0.857778291,
    Until: 11:40,0.857778291,
    Until: 12:00,0.857778291,
    Until: 12:20,0.762469592,
    Until: 12:40,0.762469592,
    Until: 13:00,0.762469592,
    Until: 13:20,0.857778291,
    Until: 13:40,0.857778291,
    Until: 14:00,0.857778291,
    Until: 14:20,0.857778291,
    Until: 14:40,0.857778291,
    Until: 15:00,0.857778291,
    Until: 15:20,0.857778291,
    Until: 15:40,0.857778291,
    Until: 16:00,0.857778291,
    Until: 16:20,0.857778291,
    Until: 16:40,0.857778291,
    Until: 17:00,0.857778291,
    Until: 17:20,0.476543495,
    Until: 17:40,0.476543495,
    Until: 18:00,0.476543495,
    Until: 18:20,0.381234796,
    Until: 18:40,0.381234796,
    Until: 19:00,0.381234796,
    Until: 19:20,0.381234796,
    Until: 19:40,0.381234796,
    Until: 20:00,0.381234796,
    Until: 20:20,0.381234796,
    Until: 20:40,0.381234796,
    Until: 21:00,0.381234796,
    Until: 21:20,0.381234796,
    Until: 21:40,0.381234796,
    Until: 22:00,0.381234796,
    Until: 22:20,0.381234796,
    Until: 22:40,0.381234796,
    Until: 23:00,0.381234796,
    Until: 23:20,0.381234796,
    Until: 23:40,0.381234796,
    Until: 24:00,0.381234796,
    For: SummerDesignDay,    !- Field 17
    Until: 24:00,1.0,        !- Field 18
    For: Saturday,           !- Field 20
    Until: 06:00,0.2307553806,
    Until: 06:20,0.381234796,
    Until: 06:40,0.381234796,
    Until: 07:00,0.381234796,
    Until: 07:20,0.381234796,
    Until: 07:40,0.381234796,
    Until: 08:00,0.381234796,
    Until: 08:20,0.476543495,
    Until: 08:40,0.476543495,
    Until: 09:00,0.476543495,
    Until: 09:20,0.476543495,
    Until: 09:40,0.476543495,
    Until: 10:00,0.476543495,
    Until: 10:20,0.476543495,
    Until: 10:40,0.476543495,
    Until: 11:00,0.476543495,
    Until: 11:20,0.476543495,
    Until: 11:40,0.476543495,
    Until: 12:00,0.476543495,
    Until: 12:20,0.3335804465,
    Until: 12:40,0.3335804465,
    Until: 13:00,0.3335804465,
    Until: 13:20,0.3335804465,
    Until: 13:40,0.3335804465,
    Until: 14:00,0.3335804465,
    Until: 14:20,0.3335804465,
    Until: 14:40,0.3335804465,
    Until: 15:00,0.3335804465,
    Until: 15:20,0.3335804465,
    Until: 15:40,0.3335804465,
    Until: 16:00,0.3335804465,
    Until: 16:20,0.3335804465,
    Until: 16:40,0.3335804465,
    Until: 17:00,0.3335804465,
    Until: 17:20,0.285926097,
    Until: 17:40,0.285926097,
    Until: 18:00,0.285926097,
    Until: 18:20,0.285926097,
    Until: 18:40,0.285926097,
    Until: 19:00,0.285926097,
    Until: 19:20,0.2307553806,
    Until: 19:40,0.2307553806,
    Until: 20:00,0.2307553806,
    Until: 20:20,0.2307553806,
    Until: 20:40,0.2307553806,
    Until: 21:00,0.2307553806,
    Until: 21:20,0.2307553806,
    Until: 21:40,0.2307553806,
    Until: 22:00,0.2307553806,
    Until: 22:20,0.2307553806,
    Until: 22:40,0.2307553806,
    Until: 23:00,0.2307553806,
    Until: 23:20,0.2307553806,
    Until: 23:40,0.2307553806,
    Until: 24:00,0.2307553806,
    For: WinterDesignDay,    !- Field 33
    Until: 24:00,0.0,        !- Field 34
    For: Sunday Holidays AllOtherDays, !- Field 36
    Until: 06:00,0.2307553806, !- Field 37
    Until: 18:00,0.285926097, !- Field 39
    Until: 24:00,0.2307553806; !- Field 41

  Schedule:Compact,
    Corridor_Top_1 Elec Equip Schedule,          !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays,           !- Field 2
    Until: 06:00,0.3076738408,
    Until: 06:20,0.381234796,
    Until: 06:40,0.381234796,
    Until: 07:00,0.381234796,
    Until: 07:20,0.381234796,
    Until: 07:40,0.381234796,
    Until: 08:00,0.381234796,
    Until: 08:20,0.857778291,
    Until: 08:40,0.857778291,
    Until: 09:00,0.857778291,
    Until: 09:20,0.857778291,
    Until: 09:40,0.857778291,
    Until: 10:00,0.857778291,
    Until: 10:20,0.857778291,
    Until: 10:40,0.857778291,
    Until: 11:00,0.857778291,
    Until: 11:20,0.857778291,
    Until: 11:40,0.857778291,
    Until: 12:00,0.857778291,
    Until: 12:20,0.762469592,
    Until: 12:40,0.762469592,
    Until: 13:00,0.762469592,
    Until: 13:20,0.857778291,
    Until: 13:40,0.857778291,
    Until: 14:00,0.857778291,
    Until: 14:20,0.857778291,
    Until: 14:40,0.857778291,
    Until: 15:00,0.857778291,
    Until: 15:20,0.857778291,
    Until: 15:40,0.857778291,
    Until: 16:00,0.857778291,
    Until: 16:20,0.857778291,
    Until: 16:40,0.857778291,
    Until: 17:00,0.857778291,
    Until: 17:20,0.476543495,
    Until: 17:40,0.476543495,
    Until: 18:00,0.476543495,
    Until: 18:20,0.381234796,
    Until: 18:40,0.381234796,
    Until: 19:00,0.381234796,
    Until: 19:20,0.381234796,
    Until: 19:40,0.381234796,
    Until: 20:00,0.381234796,
    Until: 20:20,0.381234796,
    Until: 20:40,0.381234796,
    Until: 21:00,0.381234796,
    Until: 21:20,0.381234796,
    Until: 21:40,0.381234796,
    Until: 22:00,0.381234796,
    Until: 22:20,0.381234796,
    Until: 22:40,0.381234796,
    Until: 23:00,0.381234796,
    Until: 23:20,0.381234796,
    Until: 23:40,0.381234796,
    Until: 24:00,0.381234796,
    For: SummerDesignDay,    !- Field 17
    Until: 24:00,1.0,        !- Field 18
    For: Saturday,           !- Field 20
    Until: 06:00,0.2307553806,
    Until: 06:20,0.381234796,
    Until: 06:40,0.381234796,
    Until: 07:00,0.381234796,
    Until: 07:20,0.381234796,
    Until: 07:40,0.381234796,
    Until: 08:00,0.381234796,
    Until: 08:20,0.476543495,
    Until: 08:40,0.476543495,
    Until: 09:00,0.476543495,
    Until: 09:20,0.476543495,
    Until: 09:40,0.476543495,
    Until: 10:00,0.476543495,
    Until: 10:20,0.476543495,
    Until: 10:40,0.476543495,
    Until: 11:00,0.476543495,
    Until: 11:20,0.476543495,
    Until: 11:40,0.476543495,
    Until: 12:00,0.476543495,
    Until: 12:20,0.3335804465,
    Until: 12:40,0.3335804465,
    Until: 13:00,0.3335804465,
    Until: 13:20,0.3335804465,
    Until: 13:40,0.3335804465,
    Until: 14:00,0.3335804465,
    Until: 14:20,0.3335804465,
    Until: 14:40,0.3335804465,
    Until: 15:00,0.3335804465,
    Until: 15:20,0.3335804465,
    Until: 15:40,0.3335804465,
    Until: 16:00,0.3335804465,
    Until: 16:20,0.3335804465,
    Until: 16:40,0.3335804465,
    Until: 17:00,0.3335804465,
    Until: 17:20,0.285926097,
    Until: 17:40,0.285926097,
    Until: 18:00,0.285926097,
    Until: 18:20,0.285926097,
    Until: 18:40,0.285926097,
    Until: 19:00,0.285926097,
    Until: 19:20,0.2307553806,
    Until: 19:40,0.2307553806,
    Until: 20:00,0.2307553806,
    Until: 20:20,0.2307553806,
    Until: 20:40,0.2307553806,
    Until: 21:00,0.2307553806,
    Until: 21:20,0.2307553806,
    Until: 21:40,0.2307553806,
    Until: 22:00,0.2307553806,
    Until: 22:20,0.2307553806,
    Until: 22:40,0.2307553806,
    Until: 23:00,0.2307553806,
    Until: 23:20,0.2307553806,
    Until: 23:40,0.2307553806,
    Until: 24:00,0.2307553806,
    For: WinterDesignDay,    !- Field 33
    Until: 24:00,0.0,        !- Field 34
    For: Sunday Holidays AllOtherDays, !- Field 36
    Until: 06:00,0.2307553806, !- Field 37
    Until: 18:00,0.285926097, !- Field 39
    Until: 24:00,0.2307553806; !- Field 41

  Schedule:Compact,
    Corridor_Top_2 Elec Equip Schedule,          !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays,           !- Field 2
    Until: 06:00,0.3076738408,
    Until: 06:20,0.381234796,
    Until: 06:40,0.381234796,
    Until: 07:00,0.381234796,
    Until: 07:20,0.381234796,
    Until: 07:40,0.381234796,
    Until: 08:00,0.381234796,
    Until: 08:20,0.857778291,
    Until: 08:40,0.857778291,
    Until: 09:00,0.857778291,
    Until: 09:20,0.857778291,
    Until: 09:40,0.857778291,
    Until: 10:00,0.857778291,
    Until: 10:20,0.857778291,
    Until: 10:40,0.857778291,
    Until: 11:00,0.857778291,
    Until: 11:20,0.857778291,
    Until: 11:40,0.857778291,
    Until: 12:00,0.857778291,
    Until: 12:20,0.762469592,
    Until: 12:40,0.762469592,
    Until: 13:00,0.762469592,
    Until: 13:20,0.857778291,
    Until: 13:40,0.857778291,
    Until: 14:00,0.857778291,
    Until: 14:20,0.857778291,
    Until: 14:40,0.857778291,
    Until: 15:00,0.857778291,
    Until: 15:20,0.857778291,
    Until: 15:40,0.857778291,
    Until: 16:00,0.857778291,
    Until: 16:20,0.857778291,
    Until: 16:40,0.857778291,
    Until: 17:00,0.857778291,
    Until: 17:20,0.476543495,
    Until: 17:40,0.476543495,
    Until: 18:00,0.476543495,
    Until: 18:20,0.381234796,
    Until: 18:40,0.381234796,
    Until: 19:00,0.381234796,
    Until: 19:20,0.381234796,
    Until: 19:40,0.381234796,
    Until: 20:00,0.381234796,
    Until: 20:20,0.381234796,
    Until: 20:40,0.381234796,
    Until: 21:00,0.381234796,
    Until: 21:20,0.381234796,
    Until: 21:40,0.381234796,
    Until: 22:00,0.381234796,
    Until: 22:20,0.381234796,
    Until: 22:40,0.381234796,
    Until: 23:00,0.381234796,
    Until: 23:20,0.381234796,
    Until: 23:40,0.381234796,
    Until: 24:00,0.381234796,
    For: SummerDesignDay,    !- Field 17
    Until: 24:00,1.0,        !- Field 18
    For: Saturday,           !- Field 20
    Until: 06:00,0.2307553806,
    Until: 06:20,0.381234796,
    Until: 06:40,0.381234796,
    Until: 07:00,0.381234796,
    Until: 07:20,0.381234796,
    Until: 07:40,0.381234796,
    Until: 08:00,0.381234796,
    Until: 08:20,0.476543495,
    Until: 08:40,0.476543495,
    Until: 09:00,0.476543495,
    Until: 09:20,0.476543495,
    Until: 09:40,0.476543495,
    Until: 10:00,0.476543495,
    Until: 10:20,0.476543495,
    Until: 10:40,0.476543495,
    Until: 11:00,0.476543495,
    Until: 11:20,0.476543495,
    Until: 11:40,0.476543495,
    Until: 12:00,0.476543495,
    Until: 12:20,0.3335804465,
    Until: 12:40,0.3335804465,
    Until: 13:00,0.3335804465,
    Until: 13:20,0.3335804465,
    Until: 13:40,0.3335804465,
    Until: 14:00,0.3335804465,
    Until: 14:20,0.3335804465,
    Until: 14:40,0.3335804465,
    Until: 15:00,0.3335804465,
    Until: 15:20,0.3335804465,
    Until: 15:40,0.3335804465,
    Until: 16:00,0.3335804465,
    Until: 16:20,0.3335804465,
    Until: 16:40,0.3335804465,
    Until: 17:00,0.3335804465,
    Until: 17:20,0.285926097,
    Until: 17:40,0.285926097,
    Until: 18:00,0.285926097,
    Until: 18:20,0.285926097,
    Until: 18:40,0.285926097,
    Until: 19:00,0.285926097,
    Until: 19:20,0.2307553806,
    Until: 19:40,0.2307553806,
    Until: 20:00,0.2307553806,
    Until: 20:20,0.2307553806,
    Until: 20:40,0.2307553806,
    Until: 21:00,0.2307553806,
    Until: 21:20,0.2307553806,
    Until: 21:40,0.2307553806,
    Until: 22:00,0.2307553806,
    Until: 22:20,0.2307553806,
    Until: 22:40,0.2307553806,
    Until: 23:00,0.2307553806,
    Until: 23:20,0.2307553806,
    Until: 23:40,0.2307553806,
    Until: 24:00,0.2307553806,
    For: WinterDesignDay,    !- Field 33
    Until: 24:00,0.0,        !- Field 34
    For: Sunday Holidays AllOtherDays, !- Field 36
    Until: 06:00,0.2307553806, !- Field 37
    Until: 18:00,0.285926097, !- Field 39
    Until: 24:00,0.2307553806; !- Field 41

  Schedule:Compact,
    Dining_Bot Elec Equip Schedule,          !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays,           !- Field 2
    Until: 06:00,0.3076738408,
    Until: 06:20,0.381234796,
    Until: 06:40,0.381234796,
    Until: 07:00,0.381234796,
    Until: 07:20,0.381234796,
    Until: 07:40,0.381234796,
    Until: 08:00,0.381234796,
    Until: 08:20,0.857778291,
    Until: 08:40,0.857778291,
    Until: 09:00,0.857778291,
    Until: 09:20,0.857778291,
    Until: 09:40,0.857778291,
    Until: 10:00,0.857778291,
    Until: 10:20,0.857778291,
    Until: 10:40,0.857778291,
    Until: 11:00,0.857778291,
    Until: 11:20,0.857778291,
    Until: 11:40,0.857778291,
    Until: 12:00,0.857778291,
    Until: 12:20,0.762469592,
    Until: 12:40,0.762469592,
    Until: 13:00,0.762469592,
    Until: 13:20,0.857778291,
    Until: 13:40,0.857778291,
    Until: 14:00,0.857778291,
    Until: 14:20,0.857778291,
    Until: 14:40,0.857778291,
    Until: 15:00,0.857778291,
    Until: 15:20,0.857778291,
    Until: 15:40,0.857778291,
    Until: 16:00,0.857778291,
    Until: 16:20,0.857778291,
    Until: 16:40,0.857778291,
    Until: 17:00,0.857778291,
    Until: 17:20,0.476543495,
    Until: 17:40,0.476543495,
    Until: 18:00,0.476543495,
    Until: 18:20,0.381234796,
    Until: 18:40,0.381234796,
    Until: 19:00,0.381234796,
    Until: 19:20,0.381234796,
    Until: 19:40,0.381234796,
    Until: 20:00,0.381234796,
    Until: 20:20,0.381234796,
    Until: 20:40,0.381234796,
    Until: 21:00,0.381234796,
    Until: 21:20,0.381234796,
    Until: 21:40,0.381234796,
    Until: 22:00,0.381234796,
    Until: 22:20,0.381234796,
    Until: 22:40,0.381234796,
    Until: 23:00,0.381234796,
    Until: 23:20,0.381234796,
    Until: 23:40,0.381234796,
    Until: 24:00,0.381234796,
    For: SummerDesignDay,    !- Field 17
    Until: 24:00,1.0,        !- Field 18
    For: Saturday,           !- Field 20
    Until: 06:00,0.2307553806,
    Until: 06:20,0.381234796,
    Until: 06:40,0.381234796,
    Until: 07:00,0.381234796,
    Until: 07:20,0.381234796,
    Until: 07:40,0.381234796,
    Until: 08:00,0.381234796,
    Until: 08:20,0.476543495,
    Until: 08:40,0.476543495,
    Until: 09:00,0.476543495,
    Until: 09:20,0.476543495,
    Until: 09:40,0.476543495,
    Until: 10:00,0.476543495,
    Until: 10:20,0.476543495,
    Until: 10:40,0.476543495,
    Until: 11:00,0.476543495,
    Until: 11:20,0.476543495,
    Until: 11:40,0.476543495,
    Until: 12:00,0.476543495,
    Until: 12:20,0.3335804465,
    Until: 12:40,0.3335804465,
    Until: 13:00,0.3335804465,
    Until: 13:20,0.3335804465,
    Until: 13:40,0.3335804465,
    Until: 14:00,0.3335804465,
    Until: 14:20,0.3335804465,
    Until: 14:40,0.3335804465,
    Until: 15:00,0.3335804465,
    Until: 15:20,0.3335804465,
    Until: 15:40,0.3335804465,
    Until: 16:00,0.3335804465,
    Until: 16:20,0.3335804465,
    Until: 16:40,0.3335804465,
    Until: 17:00,0.3335804465,
    Until: 17:20,0.285926097,
    Until: 17:40,0.285926097,
    Until: 18:00,0.285926097,
    Until: 18:20,0.285926097,
    Until: 18:40,0.285926097,
    Until: 19:00,0.285926097,
    Until: 19:20,0.2307553806,
    Until: 19:40,0.2307553806,
    Until: 20:00,0.2307553806,
    Until: 20:20,0.2307553806,
    Until: 20:40,0.2307553806,
    Until: 21:00,0.2307553806,
    Until: 21:20,0.2307553806,
    Until: 21:40,0.2307553806,
    Until: 22:00,0.2307553806,
    Until: 22:20,0.2307553806,
    Until: 22:40,0.2307553806,
    Until: 23:00,0.2307553806,
    Until: 23:20,0.2307553806,
    Until: 23:40,0.2307553806,
    Until: 24:00,0.2307553806,
    For: WinterDesignDay,    !- Field 33
    Until: 24:00,0.0,        !- Field 34
    For: Sunday Holidays AllOtherDays, !- Field 36
    Until: 06:00,0.2307553806, !- Field 37
    Until: 18:00,0.285926097, !- Field 39
    Until: 24:00,0.2307553806; !- Field 41

  Schedule:Compact,
    Dining_Mid Elec Equip Schedule,          !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays,           !- Field 2
    Until: 06:00,0.3076738408,
    Until: 06:20,0.381234796,
    Until: 06:40,0.381234796,
    Until: 07:00,0.381234796,
    Until: 07:20,0.381234796,
    Until: 07:40,0.381234796,
    Until: 08:00,0.381234796,
    Until: 08:20,0.857778291,
    Until: 08:40,0.857778291,
    Until: 09:00,0.857778291,
    Until: 09:20,0.857778291,
    Until: 09:40,0.857778291,
    Until: 10:00,0.857778291,
    Until: 10:20,0.857778291,
    Until: 10:40,0.857778291,
    Until: 11:00,0.857778291,
    Until: 11:20,0.857778291,
    Until: 11:40,0.857778291,
    Until: 12:00,0.857778291,
    Until: 12:20,0.762469592,
    Until: 12:40,0.762469592,
    Until: 13:00,0.762469592,
    Until: 13:20,0.857778291,
    Until: 13:40,0.857778291,
    Until: 14:00,0.857778291,
    Until: 14:20,0.857778291,
    Until: 14:40,0.857778291,
    Until: 15:00,0.857778291,
    Until: 15:20,0.857778291,
    Until: 15:40,0.857778291,
    Until: 16:00,0.857778291,
    Until: 16:20,0.857778291,
    Until: 16:40,0.857778291,
    Until: 17:00,0.857778291,
    Until: 17:20,0.476543495,
    Until: 17:40,0.476543495,
    Until: 18:00,0.476543495,
    Until: 18:20,0.381234796,
    Until: 18:40,0.381234796,
    Until: 19:00,0.381234796,
    Until: 19:20,0.381234796,
    Until: 19:40,0.381234796,
    Until: 20:00,0.381234796,
    Until: 20:20,0.381234796,
    Until: 20:40,0.381234796,
    Until: 21:00,0.381234796,
    Until: 21:20,0.381234796,
    Until: 21:40,0.381234796,
    Until: 22:00,0.381234796,
    Until: 22:20,0.381234796,
    Until: 22:40,0.381234796,
    Until: 23:00,0.381234796,
    Until: 23:20,0.381234796,
    Until: 23:40,0.381234796,
    Until: 24:00,0.381234796,
    For: SummerDesignDay,    !- Field 17
    Until: 24:00,1.0,        !- Field 18
    For: Saturday,           !- Field 20
    Until: 06:00,0.2307553806,
    Until: 06:20,0.381234796,
    Until: 06:40,0.381234796,
    Until: 07:00,0.381234796,
    Until: 07:20,0.381234796,
    Until: 07:40,0.381234796,
    Until: 08:00,0.381234796,
    Until: 08:20,0.476543495,
    Until: 08:40,0.476543495,
    Until: 09:00,0.476543495,
    Until: 09:20,0.476543495,
    Until: 09:40,0.476543495,
    Until: 10:00,0.476543495,
    Until: 10:20,0.476543495,
    Until: 10:40,0.476543495,
    Until: 11:00,0.476543495,
    Until: 11:20,0.476543495,
    Until: 11:40,0.476543495,
    Until: 12:00,0.476543495,
    Until: 12:20,0.3335804465,
    Until: 12:40,0.3335804465,
    Until: 13:00,0.3335804465,
    Until: 13:20,0.3335804465,
    Until: 13:40,0.3335804465,
    Until: 14:00,0.3335804465,
    Until: 14:20,0.3335804465,
    Until: 14:40,0.3335804465,
    Until: 15:00,0.3335804465,
    Until: 15:20,0.3335804465,
    Until: 15:40,0.3335804465,
    Until: 16:00,0.3335804465,
    Until: 16:20,0.3335804465,
    Until: 16:40,0.3335804465,
    Until: 17:00,0.3335804465,
    Until: 17:20,0.285926097,
    Until: 17:40,0.285926097,
    Until: 18:00,0.285926097,
    Until: 18:20,0.285926097,
    Until: 18:40,0.285926097,
    Until: 19:00,0.285926097,
    Until: 19:20,0.2307553806,
    Until: 19:40,0.2307553806,
    Until: 20:00,0.2307553806,
    Until: 20:20,0.2307553806,
    Until: 20:40,0.2307553806,
    Until: 21:00,0.2307553806,
    Until: 21:20,0.2307553806,
    Until: 21:40,0.2307553806,
    Until: 22:00,0.2307553806,
    Until: 22:20,0.2307553806,
    Until: 22:40,0.2307553806,
    Until: 23:00,0.2307553806,
    Until: 23:20,0.2307553806,
    Until: 23:40,0.2307553806,
    Until: 24:00,0.2307553806,
    For: WinterDesignDay,    !- Field 33
    Until: 24:00,0.0,        !- Field 34
    For: Sunday Holidays AllOtherDays, !- Field 36
    Until: 06:00,0.2307553806, !- Field 37
    Until: 18:00,0.285926097, !- Field 39
    Until: 24:00,0.2307553806; !- Field 41

  Schedule:Compact,
    Dining_Top Elec Equip Schedule,          !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays,           !- Field 2
    Until: 06:00,0.3076738408,
    Until: 06:20,0.381234796,
    Until: 06:40,0.381234796,
    Until: 07:00,0.381234796,
    Until: 07:20,0.381234796,
    Until: 07:40,0.381234796,
    Until: 08:00,0.381234796,
    Until: 08:20,0.857778291,
    Until: 08:40,0.857778291,
    Until: 09:00,0.857778291,
    Until: 09:20,0.857778291,
    Until: 09:40,0.857778291,
    Until: 10:00,0.857778291,
    Until: 10:20,0.857778291,
    Until: 10:40,0.857778291,
    Until: 11:00,0.857778291,
    Until: 11:20,0.857778291,
    Until: 11:40,0.857778291,
    Until: 12:00,0.857778291,
    Until: 12:20,0.762469592,
    Until: 12:40,0.762469592,
    Until: 13:00,0.762469592,
    Until: 13:20,0.857778291,
    Until: 13:40,0.857778291,
    Until: 14:00,0.857778291,
    Until: 14:20,0.857778291,
    Until: 14:40,0.857778291,
    Until: 15:00,0.857778291,
    Until: 15:20,0.857778291,
    Until: 15:40,0.857778291,
    Until: 16:00,0.857778291,
    Until: 16:20,0.857778291,
    Until: 16:40,0.857778291,
    Until: 17:00,0.857778291,
    Until: 17:20,0.476543495,
    Until: 17:40,0.476543495,
    Until: 18:00,0.476543495,
    Until: 18:20,0.381234796,
    Until: 18:40,0.381234796,
    Until: 19:00,0.381234796,
    Until: 19:20,0.381234796,
    Until: 19:40,0.381234796,
    Until: 20:00,0.381234796,
    Until: 20:20,0.381234796,
    Until: 20:40,0.381234796,
    Until: 21:00,0.381234796,
    Until: 21:20,0.381234796,
    Until: 21:40,0.381234796,
    Until: 22:00,0.381234796,
    Until: 22:20,0.381234796,
    Until: 22:40,0.381234796,
    Until: 23:00,0.381234796,
    Until: 23:20,0.381234796,
    Until: 23:40,0.381234796,
    Until: 24:00,0.381234796,
    For: SummerDesignDay,    !- Field 17
    Until: 24:00,1.0,        !- Field 18
    For: Saturday,           !- Field 20
    Until: 06:00,0.2307553806,
    Until: 06:20,0.381234796,
    Until: 06:40,0.381234796,
    Until: 07:00,0.381234796,
    Until: 07:20,0.381234796,
    Until: 07:40,0.381234796,
    Until: 08:00,0.381234796,
    Until: 08:20,0.476543495,
    Until: 08:40,0.476543495,
    Until: 09:00,0.476543495,
    Until: 09:20,0.476543495,
    Until: 09:40,0.476543495,
    Until: 10:00,0.476543495,
    Until: 10:20,0.476543495,
    Until: 10:40,0.476543495,
    Until: 11:00,0.476543495,
    Until: 11:20,0.476543495,
    Until: 11:40,0.476543495,
    Until: 12:00,0.476543495,
    Until: 12:20,0.3335804465,
    Until: 12:40,0.3335804465,
    Until: 13:00,0.3335804465,
    Until: 13:20,0.3335804465,
    Until: 13:40,0.3335804465,
    Until: 14:00,0.3335804465,
    Until: 14:20,0.3335804465,
    Until: 14:40,0.3335804465,
    Until: 15:00,0.3335804465,
    Until: 15:20,0.3335804465,
    Until: 15:40,0.3335804465,
    Until: 16:00,0.3335804465,
    Until: 16:20,0.3335804465,
    Until: 16:40,0.3335804465,
    Until: 17:00,0.3335804465,
    Until: 17:20,0.285926097,
    Until: 17:40,0.285926097,
    Until: 18:00,0.285926097,
    Until: 18:20,0.285926097,
    Until: 18:40,0.285926097,
    Until: 19:00,0.285926097,
    Until: 19:20,0.2307553806,
    Until: 19:40,0.2307553806,
    Until: 20:00,0.2307553806,
    Until: 20:20,0.2307553806,
    Until: 20:40,0.2307553806,
    Until: 21:00,0.2307553806,
    Until: 21:20,0.2307553806,
    Until: 21:40,0.2307553806,
    Until: 22:00,0.2307553806,
    Until: 22:20,0.2307553806,
    Until: 22:40,0.2307553806,
    Until: 23:00,0.2307553806,
    Until: 23:20,0.2307553806,
    Until: 23:40,0.2307553806,
    Until: 24:00,0.2307553806,
    For: WinterDesignDay,    !- Field 33
    Until: 24:00,0.0,        !- Field 34
    For: Sunday Holidays AllOtherDays, !- Field 36
    Until: 06:00,0.2307553806, !- Field 37
    Until: 18:00,0.285926097, !- Field 39
    Until: 24:00,0.2307553806; !- Field 41

  Schedule:Compact,
    Mechanical_Bot Elec Equip Schedule,          !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays,           !- Field 2
    Until: 06:00,0.3076738408,
    Until: 06:20,0.381234796,
    Until: 06:40,0.381234796,
    Until: 07:00,0.381234796,
    Until: 07:20,0.381234796,
    Until: 07:40,0.381234796,
    Until: 08:00,0.381234796,
    Until: 08:20,0.857778291,
    Until: 08:40,0.857778291,
    Until: 09:00,0.857778291,
    Until: 09:20,0.857778291,
    Until: 09:40,0.857778291,
    Until: 10:00,0.857778291,
    Until: 10:20,0.857778291,
    Until: 10:40,0.857778291,
    Until: 11:00,0.857778291,
    Until: 11:20,0.857778291,
    Until: 11:40,0.857778291,
    Until: 12:00,0.857778291,
    Until: 12:20,0.762469592,
    Until: 12:40,0.762469592,
    Until: 13:00,0.762469592,
    Until: 13:20,0.857778291,
    Until: 13:40,0.857778291,
    Until: 14:00,0.857778291,
    Until: 14:20,0.857778291,
    Until: 14:40,0.857778291,
    Until: 15:00,0.857778291,
    Until: 15:20,0.857778291,
    Until: 15:40,0.857778291,
    Until: 16:00,0.857778291,
    Until: 16:20,0.857778291,
    Until: 16:40,0.857778291,
    Until: 17:00,0.857778291,
    Until: 17:20,0.476543495,
    Until: 17:40,0.476543495,
    Until: 18:00,0.476543495,
    Until: 18:20,0.381234796,
    Until: 18:40,0.381234796,
    Until: 19:00,0.381234796,
    Until: 19:20,0.381234796,
    Until: 19:40,0.381234796,
    Until: 20:00,0.381234796,
    Until: 20:20,0.381234796,
    Until: 20:40,0.381234796,
    Until: 21:00,0.381234796,
    Until: 21:20,0.381234796,
    Until: 21:40,0.381234796,
    Until: 22:00,0.381234796,
    Until: 22:20,0.381234796,
    Until: 22:40,0.381234796,
    Until: 23:00,0.381234796,
    Until: 23:20,0.381234796,
    Until: 23:40,0.381234796,
    Until: 24:00,0.381234796,
    For: SummerDesignDay,    !- Field 17
    Until: 24:00,1.0,        !- Field 18
    For: Saturday,           !- Field 20
    Until: 06:00,0.2307553806,
    Until: 06:20,0.381234796,
    Until: 06:40,0.381234796,
    Until: 07:00,0.381234796,
    Until: 07:20,0.381234796,
    Until: 07:40,0.381234796,
    Until: 08:00,0.381234796,
    Until: 08:20,0.476543495,
    Until: 08:40,0.476543495,
    Until: 09:00,0.476543495,
    Until: 09:20,0.476543495,
    Until: 09:40,0.476543495,
    Until: 10:00,0.476543495,
    Until: 10:20,0.476543495,
    Until: 10:40,0.476543495,
    Until: 11:00,0.476543495,
    Until: 11:20,0.476543495,
    Until: 11:40,0.476543495,
    Until: 12:00,0.476543495,
    Until: 12:20,0.3335804465,
    Until: 12:40,0.3335804465,
    Until: 13:00,0.3335804465,
    Until: 13:20,0.3335804465,
    Until: 13:40,0.3335804465,
    Until: 14:00,0.3335804465,
    Until: 14:20,0.3335804465,
    Until: 14:40,0.3335804465,
    Until: 15:00,0.3335804465,
    Until: 15:20,0.3335804465,
    Until: 15:40,0.3335804465,
    Until: 16:00,0.3335804465,
    Until: 16:20,0.3335804465,
    Until: 16:40,0.3335804465,
    Until: 17:00,0.3335804465,
    Until: 17:20,0.285926097,
    Until: 17:40,0.285926097,
    Until: 18:00,0.285926097,
    Until: 18:20,0.285926097,
    Until: 18:40,0.285926097,
    Until: 19:00,0.285926097,
    Until: 19:20,0.2307553806,
    Until: 19:40,0.2307553806,
    Until: 20:00,0.2307553806,
    Until: 20:20,0.2307553806,
    Until: 20:40,0.2307553806,
    Until: 21:00,0.2307553806,
    Until: 21:20,0.2307553806,
    Until: 21:40,0.2307553806,
    Until: 22:00,0.2307553806,
    Until: 22:20,0.2307553806,
    Until: 22:40,0.2307553806,
    Until: 23:00,0.2307553806,
    Until: 23:20,0.2307553806,
    Until: 23:40,0.2307553806,
    Until: 24:00,0.2307553806,
    For: WinterDesignDay,    !- Field 33
    Until: 24:00,0.0,        !- Field 34
    For: Sunday Holidays AllOtherDays, !- Field 36
    Until: 06:00,0.2307553806, !- Field 37
    Until: 18:00,0.285926097, !- Field 39
    Until: 24:00,0.2307553806; !- Field 41

  Schedule:Compact,
    Mechanical_Mid Elec Equip Schedule,          !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays,           !- Field 2
    Until: 06:00,0.3076738408,
    Until: 06:20,0.381234796,
    Until: 06:40,0.381234796,
    Until: 07:00,0.381234796,
    Until: 07:20,0.381234796,
    Until: 07:40,0.381234796,
    Until: 08:00,0.381234796,
    Until: 08:20,0.857778291,
    Until: 08:40,0.857778291,
    Until: 09:00,0.857778291,
    Until: 09:20,0.857778291,
    Until: 09:40,0.857778291,
    Until: 10:00,0.857778291,
    Until: 10:20,0.857778291,
    Until: 10:40,0.857778291,
    Until: 11:00,0.857778291,
    Until: 11:20,0.857778291,
    Until: 11:40,0.857778291,
    Until: 12:00,0.857778291,
    Until: 12:20,0.762469592,
    Until: 12:40,0.762469592,
    Until: 13:00,0.762469592,
    Until: 13:20,0.857778291,
    Until: 13:40,0.857778291,
    Until: 14:00,0.857778291,
    Until: 14:20,0.857778291,
    Until: 14:40,0.857778291,
    Until: 15:00,0.857778291,
    Until: 15:20,0.857778291,
    Until: 15:40,0.857778291,
    Until: 16:00,0.857778291,
    Until: 16:20,0.857778291,
    Until: 16:40,0.857778291,
    Until: 17:00,0.857778291,
    Until: 17:20,0.476543495,
    Until: 17:40,0.476543495,
    Until: 18:00,0.476543495,
    Until: 18:20,0.381234796,
    Until: 18:40,0.381234796,
    Until: 19:00,0.381234796,
    Until: 19:20,0.381234796,
    Until: 19:40,0.381234796,
    Until: 20:00,0.381234796,
    Until: 20:20,0.381234796,
    Until: 20:40,0.381234796,
    Until: 21:00,0.381234796,
    Until: 21:20,0.381234796,
    Until: 21:40,0.381234796,
    Until: 22:00,0.381234796,
    Until: 22:20,0.381234796,
    Until: 22:40,0.381234796,
    Until: 23:00,0.381234796,
    Until: 23:20,0.381234796,
    Until: 23:40,0.381234796,
    Until: 24:00,0.381234796,
    For: SummerDesignDay,    !- Field 17
    Until: 24:00,1.0,        !- Field 18
    For: Saturday,           !- Field 20
    Until: 06:00,0.2307553806,
    Until: 06:20,0.381234796,
    Until: 06:40,0.381234796,
    Until: 07:00,0.381234796,
    Until: 07:20,0.381234796,
    Until: 07:40,0.381234796,
    Until: 08:00,0.381234796,
    Until: 08:20,0.476543495,
    Until: 08:40,0.476543495,
    Until: 09:00,0.476543495,
    Until: 09:20,0.476543495,
    Until: 09:40,0.476543495,
    Until: 10:00,0.476543495,
    Until: 10:20,0.476543495,
    Until: 10:40,0.476543495,
    Until: 11:00,0.476543495,
    Until: 11:20,0.476543495,
    Until: 11:40,0.476543495,
    Until: 12:00,0.476543495,
    Until: 12:20,0.3335804465,
    Until: 12:40,0.3335804465,
    Until: 13:00,0.3335804465,
    Until: 13:20,0.3335804465,
    Until: 13:40,0.3335804465,
    Until: 14:00,0.3335804465,
    Until: 14:20,0.3335804465,
    Until: 14:40,0.3335804465,
    Until: 15:00,0.3335804465,
    Until: 15:20,0.3335804465,
    Until: 15:40,0.3335804465,
    Until: 16:00,0.3335804465,
    Until: 16:20,0.3335804465,
    Until: 16:40,0.3335804465,
    Until: 17:00,0.3335804465,
    Until: 17:20,0.285926097,
    Until: 17:40,0.285926097,
    Until: 18:00,0.285926097,
    Until: 18:20,0.285926097,
    Until: 18:40,0.285926097,
    Until: 19:00,0.285926097,
    Until: 19:20,0.2307553806,
    Until: 19:40,0.2307553806,
    Until: 20:00,0.2307553806,
    Until: 20:20,0.2307553806,
    Until: 20:40,0.2307553806,
    Until: 21:00,0.2307553806,
    Until: 21:20,0.2307553806,
    Until: 21:40,0.2307553806,
    Until: 22:00,0.2307553806,
    Until: 22:20,0.2307553806,
    Until: 22:40,0.2307553806,
    Until: 23:00,0.2307553806,
    Until: 23:20,0.2307553806,
    Until: 23:40,0.2307553806,
    Until: 24:00,0.2307553806,
    For: WinterDesignDay,    !- Field 33
    Until: 24:00,0.0,        !- Field 34
    For: Sunday Holidays AllOtherDays, !- Field 36
    Until: 06:00,0.2307553806, !- Field 37
    Until: 18:00,0.285926097, !- Field 39
    Until: 24:00,0.2307553806; !- Field 41

  Schedule:Compact,
    Mechanical_Top Elec Equip Schedule,          !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays,           !- Field 2
    Until: 06:00,0.3076738408,
    Until: 06:20,0.381234796,
    Until: 06:40,0.381234796,
    Until: 07:00,0.381234796,
    Until: 07:20,0.381234796,
    Until: 07:40,0.381234796,
    Until: 08:00,0.381234796,
    Until: 08:20,0.857778291,
    Until: 08:40,0.857778291,
    Until: 09:00,0.857778291,
    Until: 09:20,0.857778291,
    Until: 09:40,0.857778291,
    Until: 10:00,0.857778291,
    Until: 10:20,0.857778291,
    Until: 10:40,0.857778291,
    Until: 11:00,0.857778291,
    Until: 11:20,0.857778291,
    Until: 11:40,0.857778291,
    Until: 12:00,0.857778291,
    Until: 12:20,0.762469592,
    Until: 12:40,0.762469592,
    Until: 13:00,0.762469592,
    Until: 13:20,0.857778291,
    Until: 13:40,0.857778291,
    Until: 14:00,0.857778291,
    Until: 14:20,0.857778291,
    Until: 14:40,0.857778291,
    Until: 15:00,0.857778291,
    Until: 15:20,0.857778291,
    Until: 15:40,0.857778291,
    Until: 16:00,0.857778291,
    Until: 16:20,0.857778291,
    Until: 16:40,0.857778291,
    Until: 17:00,0.857778291,
    Until: 17:20,0.476543495,
    Until: 17:40,0.476543495,
    Until: 18:00,0.476543495,
    Until: 18:20,0.381234796,
    Until: 18:40,0.381234796,
    Until: 19:00,0.381234796,
    Until: 19:20,0.381234796,
    Until: 19:40,0.381234796,
    Until: 20:00,0.381234796,
    Until: 20:20,0.381234796,
    Until: 20:40,0.381234796,
    Until: 21:00,0.381234796,
    Until: 21:20,0.381234796,
    Until: 21:40,0.381234796,
    Until: 22:00,0.381234796,
    Until: 22:20,0.381234796,
    Until: 22:40,0.381234796,
    Until: 23:00,0.381234796,
    Until: 23:20,0.381234796,
    Until: 23:40,0.381234796,
    Until: 24:00,0.381234796,
    For: SummerDesignDay,    !- Field 17
    Until: 24:00,1.0,        !- Field 18
    For: Saturday,           !- Field 20
    Until: 06:00,0.2307553806,
    Until: 06:20,0.381234796,
    Until: 06:40,0.381234796,
    Until: 07:00,0.381234796,
    Until: 07:20,0.381234796,
    Until: 07:40,0.381234796,
    Until: 08:00,0.381234796,
    Until: 08:20,0.476543495,
    Until: 08:40,0.476543495,
    Until: 09:00,0.476543495,
    Until: 09:20,0.476543495,
    Until: 09:40,0.476543495,
    Until: 10:00,0.476543495,
    Until: 10:20,0.476543495,
    Until: 10:40,0.476543495,
    Until: 11:00,0.476543495,
    Until: 11:20,0.476543495,
    Until: 11:40,0.476543495,
    Until: 12:00,0.476543495,
    Until: 12:20,0.3335804465,
    Until: 12:40,0.3335804465,
    Until: 13:00,0.3335804465,
    Until: 13:20,0.3335804465,
    Until: 13:40,0.3335804465,
    Until: 14:00,0.3335804465,
    Until: 14:20,0.3335804465,
    Until: 14:40,0.3335804465,
    Until: 15:00,0.3335804465,
    Until: 15:20,0.3335804465,
    Until: 15:40,0.3335804465,
    Until: 16:00,0.3335804465,
    Until: 16:20,0.3335804465,
    Until: 16:40,0.3335804465,
    Until: 17:00,0.3335804465,
    Until: 17:20,0.285926097,
    Until: 17:40,0.285926097,
    Until: 18:00,0.285926097,
    Until: 18:20,0.285926097,
    Until: 18:40,0.285926097,
    Until: 19:00,0.285926097,
    Until: 19:20,0.2307553806,
    Until: 19:40,0.2307553806,
    Until: 20:00,0.2307553806,
    Until: 20:20,0.2307553806,
    Until: 20:40,0.2307553806,
    Until: 21:00,0.2307553806,
    Until: 21:20,0.2307553806,
    Until: 21:40,0.2307553806,
    Until: 22:00,0.2307553806,
    Until: 22:20,0.2307553806,
    Until: 22:40,0.2307553806,
    Until: 23:00,0.2307553806,
    Until: 23:20,0.2307553806,
    Until: 23:40,0.2307553806,
    Until: 24:00,0.2307553806,
    For: WinterDesignDay,    !- Field 33
    Until: 24:00,0.0,        !- Field 34
    For: Sunday Holidays AllOtherDays, !- Field 36
    Until: 06:00,0.2307553806, !- Field 37
    Until: 18:00,0.285926097, !- Field 39
    Until: 24:00,0.2307553806; !- Field 41

  Schedule:Compact,
    Lobby_Bot Elec Equip Schedule,          !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays,           !- Field 2
    Until: 06:00,0.3076738408,
    Until: 06:20,0.381234796,
    Until: 06:40,0.381234796,
    Until: 07:00,0.381234796,
    Until: 07:20,0.381234796,
    Until: 07:40,0.381234796,
    Until: 08:00,0.381234796,
    Until: 08:20,0.857778291,
    Until: 08:40,0.857778291,
    Until: 09:00,0.857778291,
    Until: 09:20,0.857778291,
    Until: 09:40,0.857778291,
    Until: 10:00,0.857778291,
    Until: 10:20,0.857778291,
    Until: 10:40,0.857778291,
    Until: 11:00,0.857778291,
    Until: 11:20,0.857778291,
    Until: 11:40,0.857778291,
    Until: 12:00,0.857778291,
    Until: 12:20,0.762469592,
    Until: 12:40,0.762469592,
    Until: 13:00,0.762469592,
    Until: 13:20,0.857778291,
    Until: 13:40,0.857778291,
    Until: 14:00,0.857778291,
    Until: 14:20,0.857778291,
    Until: 14:40,0.857778291,
    Until: 15:00,0.857778291,
    Until: 15:20,0.857778291,
    Until: 15:40,0.857778291,
    Until: 16:00,0.857778291,
    Until: 16:20,0.857778291,
    Until: 16:40,0.857778291,
    Until: 17:00,0.857778291,
    Until: 17:20,0.476543495,
    Until: 17:40,0.476543495,
    Until: 18:00,0.476543495,
    Until: 18:20,0.381234796,
    Until: 18:40,0.381234796,
    Until: 19:00,0.381234796,
    Until: 19:20,0.381234796,
    Until: 19:40,0.381234796,
    Until: 20:00,0.381234796,
    Until: 20:20,0.381234796,
    Until: 20:40,0.381234796,
    Until: 21:00,0.381234796,
    Until: 21:20,0.381234796,
    Until: 21:40,0.381234796,
    Until: 22:00,0.381234796,
    Until: 22:20,0.381234796,
    Until: 22:40,0.381234796,
    Until: 23:00,0.381234796,
    Until: 23:20,0.381234796,
    Until: 23:40,0.381234796,
    Until: 24:00,0.381234796,
    For: SummerDesignDay,    !- Field 17
    Until: 24:00,1.0,        !- Field 18
    For: Saturday,           !- Field 20
    Until: 06:00,0.2307553806,
    Until: 06:20,0.381234796,
    Until: 06:40,0.381234796,
    Until: 07:00,0.381234796,
    Until: 07:20,0.381234796,
    Until: 07:40,0.381234796,
    Until: 08:00,0.381234796,
    Until: 08:20,0.476543495,
    Until: 08:40,0.476543495,
    Until: 09:00,0.476543495,
    Until: 09:20,0.476543495,
    Until: 09:40,0.476543495,
    Until: 10:00,0.476543495,
    Until: 10:20,0.476543495,
    Until: 10:40,0.476543495,
    Until: 11:00,0.476543495,
    Until: 11:20,0.476543495,
    Until: 11:40,0.476543495,
    Until: 12:00,0.476543495,
    Until: 12:20,0.3335804465,
    Until: 12:40,0.3335804465,
    Until: 13:00,0.3335804465,
    Until: 13:20,0.3335804465,
    Until: 13:40,0.3335804465,
    Until: 14:00,0.3335804465,
    Until: 14:20,0.3335804465,
    Until: 14:40,0.3335804465,
    Until: 15:00,0.3335804465,
    Until: 15:20,0.3335804465,
    Until: 15:40,0.3335804465,
    Until: 16:00,0.3335804465,
    Until: 16:20,0.3335804465,
    Until: 16:40,0.3335804465,
    Until: 17:00,0.3335804465,
    Until: 17:20,0.285926097,
    Until: 17:40,0.285926097,
    Until: 18:00,0.285926097,
    Until: 18:20,0.285926097,
    Until: 18:40,0.285926097,
    Until: 19:00,0.285926097,
    Until: 19:20,0.2307553806,
    Until: 19:40,0.2307553806,
    Until: 20:00,0.2307553806,
    Until: 20:20,0.2307553806,
    Until: 20:40,0.2307553806,
    Until: 21:00,0.2307553806,
    Until: 21:20,0.2307553806,
    Until: 21:40,0.2307553806,
    Until: 22:00,0.2307553806,
    Until: 22:20,0.2307553806,
    Until: 22:40,0.2307553806,
    Until: 23:00,0.2307553806,
    Until: 23:20,0.2307553806,
    Until: 23:40,0.2307553806,
    Until: 24:00,0.2307553806,
    For: WinterDesignDay,    !- Field 33
    Until: 24:00,0.0,        !- Field 34
    For: Sunday Holidays AllOtherDays, !- Field 36
    Until: 06:00,0.2307553806, !- Field 37
    Until: 18:00,0.285926097, !- Field 39
    Until: 24:00,0.2307553806; !- Field 41

  Schedule:Compact,
    Lobby_Mid Elec Equip Schedule,          !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays,           !- Field 2
    Until: 06:00,0.3076738408,
    Until: 06:20,0.381234796,
    Until: 06:40,0.381234796,
    Until: 07:00,0.381234796,
    Until: 07:20,0.381234796,
    Until: 07:40,0.381234796,
    Until: 08:00,0.381234796,
    Until: 08:20,0.857778291,
    Until: 08:40,0.857778291,
    Until: 09:00,0.857778291,
    Until: 09:20,0.857778291,
    Until: 09:40,0.857778291,
    Until: 10:00,0.857778291,
    Until: 10:20,0.857778291,
    Until: 10:40,0.857778291,
    Until: 11:00,0.857778291,
    Until: 11:20,0.857778291,
    Until: 11:40,0.857778291,
    Until: 12:00,0.857778291,
    Until: 12:20,0.762469592,
    Until: 12:40,0.762469592,
    Until: 13:00,0.762469592,
    Until: 13:20,0.857778291,
    Until: 13:40,0.857778291,
    Until: 14:00,0.857778291,
    Until: 14:20,0.857778291,
    Until: 14:40,0.857778291,
    Until: 15:00,0.857778291,
    Until: 15:20,0.857778291,
    Until: 15:40,0.857778291,
    Until: 16:00,0.857778291,
    Until: 16:20,0.857778291,
    Until: 16:40,0.857778291,
    Until: 17:00,0.857778291,
    Until: 17:20,0.476543495,
    Until: 17:40,0.476543495,
    Until: 18:00,0.476543495,
    Until: 18:20,0.381234796,
    Until: 18:40,0.381234796,
    Until: 19:00,0.381234796,
    Until: 19:20,0.381234796,
    Until: 19:40,0.381234796,
    Until: 20:00,0.381234796,
    Until: 20:20,0.381234796,
    Until: 20:40,0.381234796,
    Until: 21:00,0.381234796,
    Until: 21:20,0.381234796,
    Until: 21:40,0.381234796,
    Until: 22:00,0.381234796,
    Until: 22:20,0.381234796,
    Until: 22:40,0.381234796,
    Until: 23:00,0.381234796,
    Until: 23:20,0.381234796,
    Until: 23:40,0.381234796,
    Until: 24:00,0.381234796,
    For: SummerDesignDay,    !- Field 17
    Until: 24:00,1.0,        !- Field 18
    For: Saturday,           !- Field 20
    Until: 06:00,0.2307553806,
    Until: 06:20,0.381234796,
    Until: 06:40,0.381234796,
    Until: 07:00,0.381234796,
    Until: 07:20,0.381234796,
    Until: 07:40,0.381234796,
    Until: 08:00,0.381234796,
    Until: 08:20,0.476543495,
    Until: 08:40,0.476543495,
    Until: 09:00,0.476543495,
    Until: 09:20,0.476543495,
    Until: 09:40,0.476543495,
    Until: 10:00,0.476543495,
    Until: 10:20,0.476543495,
    Until: 10:40,0.476543495,
    Until: 11:00,0.476543495,
    Until: 11:20,0.476543495,
    Until: 11:40,0.476543495,
    Until: 12:00,0.476543495,
    Until: 12:20,0.3335804465,
    Until: 12:40,0.3335804465,
    Until: 13:00,0.3335804465,
    Until: 13:20,0.3335804465,
    Until: 13:40,0.3335804465,
    Until: 14:00,0.3335804465,
    Until: 14:20,0.3335804465,
    Until: 14:40,0.3335804465,
    Until: 15:00,0.3335804465,
    Until: 15:20,0.3335804465,
    Until: 15:40,0.3335804465,
    Until: 16:00,0.3335804465,
    Until: 16:20,0.3335804465,
    Until: 16:40,0.3335804465,
    Until: 17:00,0.3335804465,
    Until: 17:20,0.285926097,
    Until: 17:40,0.285926097,
    Until: 18:00,0.285926097,
    Until: 18:20,0.285926097,
    Until: 18:40,0.285926097,
    Until: 19:00,0.285926097,
    Until: 19:20,0.2307553806,
    Until: 19:40,0.2307553806,
    Until: 20:00,0.2307553806,
    Until: 20:20,0.2307553806,
    Until: 20:40,0.2307553806,
    Until: 21:00,0.2307553806,
    Until: 21:20,0.2307553806,
    Until: 21:40,0.2307553806,
    Until: 22:00,0.2307553806,
    Until: 22:20,0.2307553806,
    Until: 22:40,0.2307553806,
    Until: 23:00,0.2307553806,
    Until: 23:20,0.2307553806,
    Until: 23:40,0.2307553806,
    Until: 24:00,0.2307553806,
    For: WinterDesignDay,    !- Field 33
    Until: 24:00,0.0,        !- Field 34
    For: Sunday Holidays AllOtherDays, !- Field 36
    Until: 06:00,0.2307553806, !- Field 37
    Until: 18:00,0.285926097, !- Field 39
    Until: 24:00,0.2307553806; !- Field 41

  Schedule:Compact,
    Lobby_Top Elec Equip Schedule,          !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays,           !- Field 2
    Until: 06:00,0.3076738408,
    Until: 06:20,0.381234796,
    Until: 06:40,0.381234796,
    Until: 07:00,0.381234796,
    Until: 07:20,0.381234796,
    Until: 07:40,0.381234796,
    Until: 08:00,0.381234796,
    Until: 08:20,0.857778291,
    Until: 08:40,0.857778291,
    Until: 09:00,0.857778291,
    Until: 09:20,0.857778291,
    Until: 09:40,0.857778291,
    Until: 10:00,0.857778291,
    Until: 10:20,0.857778291,
    Until: 10:40,0.857778291,
    Until: 11:00,0.857778291,
    Until: 11:20,0.857778291,
    Until: 11:40,0.857778291,
    Until: 12:00,0.857778291,
    Until: 12:20,0.762469592,
    Until: 12:40,0.762469592,
    Until: 13:00,0.762469592,
    Until: 13:20,0.857778291,
    Until: 13:40,0.857778291,
    Until: 14:00,0.857778291,
    Until: 14:20,0.857778291,
    Until: 14:40,0.857778291,
    Until: 15:00,0.857778291,
    Until: 15:20,0.857778291,
    Until: 15:40,0.857778291,
    Until: 16:00,0.857778291,
    Until: 16:20,0.857778291,
    Until: 16:40,0.857778291,
    Until: 17:00,0.857778291,
    Until: 17:20,0.476543495,
    Until: 17:40,0.476543495,
    Until: 18:00,0.476543495,
    Until: 18:20,0.381234796,
    Until: 18:40,0.381234796,
    Until: 19:00,0.381234796,
    Until: 19:20,0.381234796,
    Until: 19:40,0.381234796,
    Until: 20:00,0.381234796,
    Until: 20:20,0.381234796,
    Until: 20:40,0.381234796,
    Until: 21:00,0.381234796,
    Until: 21:20,0.381234796,
    Until: 21:40,0.381234796,
    Until: 22:00,0.381234796,
    Until: 22:20,0.381234796,
    Until: 22:40,0.381234796,
    Until: 23:00,0.381234796,
    Until: 23:20,0.381234796,
    Until: 23:40,0.381234796,
    Until: 24:00,0.381234796,
    For: SummerDesignDay,    !- Field 17
    Until: 24:00,1.0,        !- Field 18
    For: Saturday,           !- Field 20
    Until: 06:00,0.2307553806,
    Until: 06:20,0.381234796,
    Until: 06:40,0.381234796,
    Until: 07:00,0.381234796,
    Until: 07:20,0.381234796,
    Until: 07:40,0.381234796,
    Until: 08:00,0.381234796,
    Until: 08:20,0.476543495,
    Until: 08:40,0.476543495,
    Until: 09:00,0.476543495,
    Until: 09:20,0.476543495,
    Until: 09:40,0.476543495,
    Until: 10:00,0.476543495,
    Until: 10:20,0.476543495,
    Until: 10:40,0.476543495,
    Until: 11:00,0.476543495,
    Until: 11:20,0.476543495,
    Until: 11:40,0.476543495,
    Until: 12:00,0.476543495,
    Until: 12:20,0.3335804465,
    Until: 12:40,0.3335804465,
    Until: 13:00,0.3335804465,
    Until: 13:20,0.3335804465,
    Until: 13:40,0.3335804465,
    Until: 14:00,0.3335804465,
    Until: 14:20,0.3335804465,
    Until: 14:40,0.3335804465,
    Until: 15:00,0.3335804465,
    Until: 15:20,0.3335804465,
    Until: 15:40,0.3335804465,
    Until: 16:00,0.3335804465,
    Until: 16:20,0.3335804465,
    Until: 16:40,0.3335804465,
    Until: 17:00,0.3335804465,
    Until: 17:20,0.285926097,
    Until: 17:40,0.285926097,
    Until: 18:00,0.285926097,
    Until: 18:20,0.285926097,
    Until: 18:40,0.285926097,
    Until: 19:00,0.285926097,
    Until: 19:20,0.2307553806,
    Until: 19:40,0.2307553806,
    Until: 20:00,0.2307553806,
    Until: 20:20,0.2307553806,
    Until: 20:40,0.2307553806,
    Until: 21:00,0.2307553806,
    Until: 21:20,0.2307553806,
    Until: 21:40,0.2307553806,
    Until: 22:00,0.2307553806,
    Until: 22:20,0.2307553806,
    Until: 22:40,0.2307553806,
    Until: 23:00,0.2307553806,
    Until: 23:20,0.2307553806,
    Until: 23:40,0.2307553806,
    Until: 24:00,0.2307553806,
    For: WinterDesignDay,    !- Field 33
    Until: 24:00,0.0,        !- Field 34
    For: Sunday Holidays AllOtherDays, !- Field 36
    Until: 06:00,0.2307553806, !- Field 37
    Until: 18:00,0.285926097, !- Field 39
    Until: 24:00,0.2307553806; !- Field 41

  Schedule:Compact,
    Lounge_Bot Elec Equip Schedule,          !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays,           !- Field 2
    Until: 06:00,0.3076738408,
    Until: 06:20,0.381234796,
    Until: 06:40,0.381234796,
    Until: 07:00,0.381234796,
    Until: 07:20,0.381234796,
    Until: 07:40,0.381234796,
    Until: 08:00,0.381234796,
    Until: 08:20,0.857778291,
    Until: 08:40,0.857778291,
    Until: 09:00,0.857778291,
    Until: 09:20,0.857778291,
    Until: 09:40,0.857778291,
    Until: 10:00,0.857778291,
    Until: 10:20,0.857778291,
    Until: 10:40,0.857778291,
    Until: 11:00,0.857778291,
    Until: 11:20,0.857778291,
    Until: 11:40,0.857778291,
    Until: 12:00,0.857778291,
    Until: 12:20,0.762469592,
    Until: 12:40,0.762469592,
    Until: 13:00,0.762469592,
    Until: 13:20,0.857778291,
    Until: 13:40,0.857778291,
    Until: 14:00,0.857778291,
    Until: 14:20,0.857778291,
    Until: 14:40,0.857778291,
    Until: 15:00,0.857778291,
    Until: 15:20,0.857778291,
    Until: 15:40,0.857778291,
    Until: 16:00,0.857778291,
    Until: 16:20,0.857778291,
    Until: 16:40,0.857778291,
    Until: 17:00,0.857778291,
    Until: 17:20,0.476543495,
    Until: 17:40,0.476543495,
    Until: 18:00,0.476543495,
    Until: 18:20,0.381234796,
    Until: 18:40,0.381234796,
    Until: 19:00,0.381234796,
    Until: 19:20,0.381234796,
    Until: 19:40,0.381234796,
    Until: 20:00,0.381234796,
    Until: 20:20,0.381234796,
    Until: 20:40,0.381234796,
    Until: 21:00,0.381234796,
    Until: 21:20,0.381234796,
    Until: 21:40,0.381234796,
    Until: 22:00,0.381234796,
    Until: 22:20,0.381234796,
    Until: 22:40,0.381234796,
    Until: 23:00,0.381234796,
    Until: 23:20,0.381234796,
    Until: 23:40,0.381234796,
    Until: 24:00,0.381234796,
    For: SummerDesignDay,    !- Field 17
    Until: 24:00,1.0,        !- Field 18
    For: Saturday,           !- Field 20
    Until: 06:00,0.2307553806,
    Until: 06:20,0.381234796,
    Until: 06:40,0.381234796,
    Until: 07:00,0.381234796,
    Until: 07:20,0.381234796,
    Until: 07:40,0.381234796,
    Until: 08:00,0.381234796,
    Until: 08:20,0.476543495,
    Until: 08:40,0.476543495,
    Until: 09:00,0.476543495,
    Until: 09:20,0.476543495,
    Until: 09:40,0.476543495,
    Until: 10:00,0.476543495,
    Until: 10:20,0.476543495,
    Until: 10:40,0.476543495,
    Until: 11:00,0.476543495,
    Until: 11:20,0.476543495,
    Until: 11:40,0.476543495,
    Until: 12:00,0.476543495,
    Until: 12:20,0.3335804465,
    Until: 12:40,0.3335804465,
    Until: 13:00,0.3335804465,
    Until: 13:20,0.3335804465,
    Until: 13:40,0.3335804465,
    Until: 14:00,0.3335804465,
    Until: 14:20,0.3335804465,
    Until: 14:40,0.3335804465,
    Until: 15:00,0.3335804465,
    Until: 15:20,0.3335804465,
    Until: 15:40,0.3335804465,
    Until: 16:00,0.3335804465,
    Until: 16:20,0.3335804465,
    Until: 16:40,0.3335804465,
    Until: 17:00,0.3335804465,
    Until: 17:20,0.285926097,
    Until: 17:40,0.285926097,
    Until: 18:00,0.285926097,
    Until: 18:20,0.285926097,
    Until: 18:40,0.285926097,
    Until: 19:00,0.285926097,
    Until: 19:20,0.2307553806,
    Until: 19:40,0.2307553806,
    Until: 20:00,0.2307553806,
    Until: 20:20,0.2307553806,
    Until: 20:40,0.2307553806,
    Until: 21:00,0.2307553806,
    Until: 21:20,0.2307553806,
    Until: 21:40,0.2307553806,
    Until: 22:00,0.2307553806,
    Until: 22:20,0.2307553806,
    Until: 22:40,0.2307553806,
    Until: 23:00,0.2307553806,
    Until: 23:20,0.2307553806,
    Until: 23:40,0.2307553806,
    Until: 24:00,0.2307553806,
    For: WinterDesignDay,    !- Field 33
    Until: 24:00,0.0,        !- Field 34
    For: Sunday Holidays AllOtherDays, !- Field 36
    Until: 06:00,0.2307553806, !- Field 37
    Until: 18:00,0.285926097, !- Field 39
    Until: 24:00,0.2307553806; !- Field 41

  Schedule:Compact,
    OpenOffice_Bot_1 Elec Equip Schedule,          !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays,           !- Field 2
    Until: 06:00,0.3076738408,
    Until: 06:20,0.381234796,
    Until: 06:40,0.381234796,
    Until: 07:00,0.381234796,
    Until: 07:20,0.381234796,
    Until: 07:40,0.381234796,
    Until: 08:00,0.381234796,
    Until: 08:20,0.857778291,
    Until: 08:40,0.857778291,
    Until: 09:00,0.857778291,
    Until: 09:20,0.857778291,
    Until: 09:40,0.857778291,
    Until: 10:00,0.857778291,
    Until: 10:20,0.857778291,
    Until: 10:40,0.857778291,
    Until: 11:00,0.857778291,
    Until: 11:20,0.857778291,
    Until: 11:40,0.857778291,
    Until: 12:00,0.857778291,
    Until: 12:20,0.762469592,
    Until: 12:40,0.762469592,
    Until: 13:00,0.762469592,
    Until: 13:20,0.857778291,
    Until: 13:40,0.857778291,
    Until: 14:00,0.857778291,
    Until: 14:20,0.857778291,
    Until: 14:40,0.857778291,
    Until: 15:00,0.857778291,
    Until: 15:20,0.857778291,
    Until: 15:40,0.857778291,
    Until: 16:00,0.857778291,
    Until: 16:20,0.857778291,
    Until: 16:40,0.857778291,
    Until: 17:00,0.857778291,
    Until: 17:20,0.476543495,
    Until: 17:40,0.476543495,
    Until: 18:00,0.476543495,
    Until: 18:20,0.381234796,
    Until: 18:40,0.381234796,
    Until: 19:00,0.381234796,
    Until: 19:20,0.381234796,
    Until: 19:40,0.381234796,
    Until: 20:00,0.381234796,
    Until: 20:20,0.381234796,
    Until: 20:40,0.381234796,
    Until: 21:00,0.381234796,
    Until: 21:20,0.381234796,
    Until: 21:40,0.381234796,
    Until: 22:00,0.381234796,
    Until: 22:20,0.381234796,
    Until: 22:40,0.381234796,
    Until: 23:00,0.381234796,
    Until: 23:20,0.381234796,
    Until: 23:40,0.381234796,
    Until: 24:00,0.381234796,
    For: SummerDesignDay,    !- Field 17
    Until: 24:00,1.0,        !- Field 18
    For: Saturday,           !- Field 20
    Until: 06:00,0.2307553806,
    Until: 06:20,0.381234796,
    Until: 06:40,0.381234796,
    Until: 07:00,0.381234796,
    Until: 07:20,0.381234796,
    Until: 07:40,0.381234796,
    Until: 08:00,0.381234796,
    Until: 08:20,0.476543495,
    Until: 08:40,0.476543495,
    Until: 09:00,0.476543495,
    Until: 09:20,0.476543495,
    Until: 09:40,0.476543495,
    Until: 10:00,0.476543495,
    Until: 10:20,0.476543495,
    Until: 10:40,0.476543495,
    Until: 11:00,0.476543495,
    Until: 11:20,0.476543495,
    Until: 11:40,0.476543495,
    Until: 12:00,0.476543495,
    Until: 12:20,0.3335804465,
    Until: 12:40,0.3335804465,
    Until: 13:00,0.3335804465,
    Until: 13:20,0.3335804465,
    Until: 13:40,0.3335804465,
    Until: 14:00,0.3335804465,
    Until: 14:20,0.3335804465,
    Until: 14:40,0.3335804465,
    Until: 15:00,0.3335804465,
    Until: 15:20,0.3335804465,
    Until: 15:40,0.3335804465,
    Until: 16:00,0.3335804465,
    Until: 16:20,0.3335804465,
    Until: 16:40,0.3335804465,
    Until: 17:00,0.3335804465,
    Until: 17:20,0.285926097,
    Until: 17:40,0.285926097,
    Until: 18:00,0.285926097,
    Until: 18:20,0.285926097,
    Until: 18:40,0.285926097,
    Until: 19:00,0.285926097,
    Until: 19:20,0.2307553806,
    Until: 19:40,0.2307553806,
    Until: 20:00,0.2307553806,
    Until: 20:20,0.2307553806,
    Until: 20:40,0.2307553806,
    Until: 21:00,0.2307553806,
    Until: 21:20,0.2307553806,
    Until: 21:40,0.2307553806,
    Until: 22:00,0.2307553806,
    Until: 22:20,0.2307553806,
    Until: 22:40,0.2307553806,
    Until: 23:00,0.2307553806,
    Until: 23:20,0.2307553806,
    Until: 23:40,0.2307553806,
    Until: 24:00,0.2307553806,
    For: WinterDesignDay,    !- Field 33
    Until: 24:00,0.0,        !- Field 34
    For: Sunday Holidays AllOtherDays, !- Field 36
    Until: 06:00,0.2307553806, !- Field 37
    Until: 18:00,0.285926097, !- Field 39
    Until: 24:00,0.2307553806; !- Field 41

  Schedule:Compact,
    OpenOffice_Bot_2 Elec Equip Schedule,          !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays,           !- Field 2
    Until: 06:00,0.3076738408,
    Until: 06:20,0.381234796,
    Until: 06:40,0.381234796,
    Until: 07:00,0.381234796,
    Until: 07:20,0.381234796,
    Until: 07:40,0.381234796,
    Until: 08:00,0.381234796,
    Until: 08:20,0.857778291,
    Until: 08:40,0.857778291,
    Until: 09:00,0.857778291,
    Until: 09:20,0.857778291,
    Until: 09:40,0.857778291,
    Until: 10:00,0.857778291,
    Until: 10:20,0.857778291,
    Until: 10:40,0.857778291,
    Until: 11:00,0.857778291,
    Until: 11:20,0.857778291,
    Until: 11:40,0.857778291,
    Until: 12:00,0.857778291,
    Until: 12:20,0.762469592,
    Until: 12:40,0.762469592,
    Until: 13:00,0.762469592,
    Until: 13:20,0.857778291,
    Until: 13:40,0.857778291,
    Until: 14:00,0.857778291,
    Until: 14:20,0.857778291,
    Until: 14:40,0.857778291,
    Until: 15:00,0.857778291,
    Until: 15:20,0.857778291,
    Until: 15:40,0.857778291,
    Until: 16:00,0.857778291,
    Until: 16:20,0.857778291,
    Until: 16:40,0.857778291,
    Until: 17:00,0.857778291,
    Until: 17:20,0.476543495,
    Until: 17:40,0.476543495,
    Until: 18:00,0.476543495,
    Until: 18:20,0.381234796,
    Until: 18:40,0.381234796,
    Until: 19:00,0.381234796,
    Until: 19:20,0.381234796,
    Until: 19:40,0.381234796,
    Until: 20:00,0.381234796,
    Until: 20:20,0.381234796,
    Until: 20:40,0.381234796,
    Until: 21:00,0.381234796,
    Until: 21:20,0.381234796,
    Until: 21:40,0.381234796,
    Until: 22:00,0.381234796,
    Until: 22:20,0.381234796,
    Until: 22:40,0.381234796,
    Until: 23:00,0.381234796,
    Until: 23:20,0.381234796,
    Until: 23:40,0.381234796,
    Until: 24:00,0.381234796,
    For: SummerDesignDay,    !- Field 17
    Until: 24:00,1.0,        !- Field 18
    For: Saturday,           !- Field 20
    Until: 06:00,0.2307553806,
    Until: 06:20,0.381234796,
    Until: 06:40,0.381234796,
    Until: 07:00,0.381234796,
    Until: 07:20,0.381234796,
    Until: 07:40,0.381234796,
    Until: 08:00,0.381234796,
    Until: 08:20,0.476543495,
    Until: 08:40,0.476543495,
    Until: 09:00,0.476543495,
    Until: 09:20,0.476543495,
    Until: 09:40,0.476543495,
    Until: 10:00,0.476543495,
    Until: 10:20,0.476543495,
    Until: 10:40,0.476543495,
    Until: 11:00,0.476543495,
    Until: 11:20,0.476543495,
    Until: 11:40,0.476543495,
    Until: 12:00,0.476543495,
    Until: 12:20,0.3335804465,
    Until: 12:40,0.3335804465,
    Until: 13:00,0.3335804465,
    Until: 13:20,0.3335804465,
    Until: 13:40,0.3335804465,
    Until: 14:00,0.3335804465,
    Until: 14:20,0.3335804465,
    Until: 14:40,0.3335804465,
    Until: 15:00,0.3335804465,
    Until: 15:20,0.3335804465,
    Until: 15:40,0.3335804465,
    Until: 16:00,0.3335804465,
    Until: 16:20,0.3335804465,
    Until: 16:40,0.3335804465,
    Until: 17:00,0.3335804465,
    Until: 17:20,0.285926097,
    Until: 17:40,0.285926097,
    Until: 18:00,0.285926097,
    Until: 18:20,0.285926097,
    Until: 18:40,0.285926097,
    Until: 19:00,0.285926097,
    Until: 19:20,0.2307553806,
    Until: 19:40,0.2307553806,
    Until: 20:00,0.2307553806,
    Until: 20:20,0.2307553806,
    Until: 20:40,0.2307553806,
    Until: 21:00,0.2307553806,
    Until: 21:20,0.2307553806,
    Until: 21:40,0.2307553806,
    Until: 22:00,0.2307553806,
    Until: 22:20,0.2307553806,
    Until: 22:40,0.2307553806,
    Until: 23:00,0.2307553806,
    Until: 23:20,0.2307553806,
    Until: 23:40,0.2307553806,
    Until: 24:00,0.2307553806,
    For: WinterDesignDay,    !- Field 33
    Until: 24:00,0.0,        !- Field 34
    For: Sunday Holidays AllOtherDays, !- Field 36
    Until: 06:00,0.2307553806, !- Field 37
    Until: 18:00,0.285926097, !- Field 39
    Until: 24:00,0.2307553806; !- Field 41

  Schedule:Compact,
    OpenOffice_Bot_3 Elec Equip Schedule,          !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays,           !- Field 2
    Until: 06:00,0.3076738408,
    Until: 06:20,0.381234796,
    Until: 06:40,0.381234796,
    Until: 07:00,0.381234796,
    Until: 07:20,0.381234796,
    Until: 07:40,0.381234796,
    Until: 08:00,0.381234796,
    Until: 08:20,0.857778291,
    Until: 08:40,0.857778291,
    Until: 09:00,0.857778291,
    Until: 09:20,0.857778291,
    Until: 09:40,0.857778291,
    Until: 10:00,0.857778291,
    Until: 10:20,0.857778291,
    Until: 10:40,0.857778291,
    Until: 11:00,0.857778291,
    Until: 11:20,0.857778291,
    Until: 11:40,0.857778291,
    Until: 12:00,0.857778291,
    Until: 12:20,0.762469592,
    Until: 12:40,0.762469592,
    Until: 13:00,0.762469592,
    Until: 13:20,0.857778291,
    Until: 13:40,0.857778291,
    Until: 14:00,0.857778291,
    Until: 14:20,0.857778291,
    Until: 14:40,0.857778291,
    Until: 15:00,0.857778291,
    Until: 15:20,0.857778291,
    Until: 15:40,0.857778291,
    Until: 16:00,0.857778291,
    Until: 16:20,0.857778291,
    Until: 16:40,0.857778291,
    Until: 17:00,0.857778291,
    Until: 17:20,0.476543495,
    Until: 17:40,0.476543495,
    Until: 18:00,0.476543495,
    Until: 18:20,0.381234796,
    Until: 18:40,0.381234796,
    Until: 19:00,0.381234796,
    Until: 19:20,0.381234796,
    Until: 19:40,0.381234796,
    Until: 20:00,0.381234796,
    Until: 20:20,0.381234796,
    Until: 20:40,0.381234796,
    Until: 21:00,0.381234796,
    Until: 21:20,0.381234796,
    Until: 21:40,0.381234796,
    Until: 22:00,0.381234796,
    Until: 22:20,0.381234796,
    Until: 22:40,0.381234796,
    Until: 23:00,0.381234796,
    Until: 23:20,0.381234796,
    Until: 23:40,0.381234796,
    Until: 24:00,0.381234796,
    For: SummerDesignDay,    !- Field 17
    Until: 24:00,1.0,        !- Field 18
    For: Saturday,           !- Field 20
    Until: 06:00,0.2307553806,
    Until: 06:20,0.381234796,
    Until: 06:40,0.381234796,
    Until: 07:00,0.381234796,
    Until: 07:20,0.381234796,
    Until: 07:40,0.381234796,
    Until: 08:00,0.381234796,
    Until: 08:20,0.476543495,
    Until: 08:40,0.476543495,
    Until: 09:00,0.476543495,
    Until: 09:20,0.476543495,
    Until: 09:40,0.476543495,
    Until: 10:00,0.476543495,
    Until: 10:20,0.476543495,
    Until: 10:40,0.476543495,
    Until: 11:00,0.476543495,
    Until: 11:20,0.476543495,
    Until: 11:40,0.476543495,
    Until: 12:00,0.476543495,
    Until: 12:20,0.3335804465,
    Until: 12:40,0.3335804465,
    Until: 13:00,0.3335804465,
    Until: 13:20,0.3335804465,
    Until: 13:40,0.3335804465,
    Until: 14:00,0.3335804465,
    Until: 14:20,0.3335804465,
    Until: 14:40,0.3335804465,
    Until: 15:00,0.3335804465,
    Until: 15:20,0.3335804465,
    Until: 15:40,0.3335804465,
    Until: 16:00,0.3335804465,
    Until: 16:20,0.3335804465,
    Until: 16:40,0.3335804465,
    Until: 17:00,0.3335804465,
    Until: 17:20,0.285926097,
    Until: 17:40,0.285926097,
    Until: 18:00,0.285926097,
    Until: 18:20,0.285926097,
    Until: 18:40,0.285926097,
    Until: 19:00,0.285926097,
    Until: 19:20,0.2307553806,
    Until: 19:40,0.2307553806,
    Until: 20:00,0.2307553806,
    Until: 20:20,0.2307553806,
    Until: 20:40,0.2307553806,
    Until: 21:00,0.2307553806,
    Until: 21:20,0.2307553806,
    Until: 21:40,0.2307553806,
    Until: 22:00,0.2307553806,
    Until: 22:20,0.2307553806,
    Until: 22:40,0.2307553806,
    Until: 23:00,0.2307553806,
    Until: 23:20,0.2307553806,
    Until: 23:40,0.2307553806,
    Until: 24:00,0.2307553806,
    For: WinterDesignDay,    !- Field 33
    Until: 24:00,0.0,        !- Field 34
    For: Sunday Holidays AllOtherDays, !- Field 36
    Until: 06:00,0.2307553806, !- Field 37
    Until: 18:00,0.285926097, !- Field 39
    Until: 24:00,0.2307553806; !- Field 41

  Schedule:Compact,
    OpenOffice_Mid_1 Elec Equip Schedule,          !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays,           !- Field 2
    Until: 06:00,0.3076738408,
    Until: 06:20,0.381234796,
    Until: 06:40,0.381234796,
    Until: 07:00,0.381234796,
    Until: 07:20,0.381234796,
    Until: 07:40,0.381234796,
    Until: 08:00,0.381234796,
    Until: 08:20,0.857778291,
    Until: 08:40,0.857778291,
    Until: 09:00,0.857778291,
    Until: 09:20,0.857778291,
    Until: 09:40,0.857778291,
    Until: 10:00,0.857778291,
    Until: 10:20,0.857778291,
    Until: 10:40,0.857778291,
    Until: 11:00,0.857778291,
    Until: 11:20,0.857778291,
    Until: 11:40,0.857778291,
    Until: 12:00,0.857778291,
    Until: 12:20,0.762469592,
    Until: 12:40,0.762469592,
    Until: 13:00,0.762469592,
    Until: 13:20,0.857778291,
    Until: 13:40,0.857778291,
    Until: 14:00,0.857778291,
    Until: 14:20,0.857778291,
    Until: 14:40,0.857778291,
    Until: 15:00,0.857778291,
    Until: 15:20,0.857778291,
    Until: 15:40,0.857778291,
    Until: 16:00,0.857778291,
    Until: 16:20,0.857778291,
    Until: 16:40,0.857778291,
    Until: 17:00,0.857778291,
    Until: 17:20,0.476543495,
    Until: 17:40,0.476543495,
    Until: 18:00,0.476543495,
    Until: 18:20,0.381234796,
    Until: 18:40,0.381234796,
    Until: 19:00,0.381234796,
    Until: 19:20,0.381234796,
    Until: 19:40,0.381234796,
    Until: 20:00,0.381234796,
    Until: 20:20,0.381234796,
    Until: 20:40,0.381234796,
    Until: 21:00,0.381234796,
    Until: 21:20,0.381234796,
    Until: 21:40,0.381234796,
    Until: 22:00,0.381234796,
    Until: 22:20,0.381234796,
    Until: 22:40,0.381234796,
    Until: 23:00,0.381234796,
    Until: 23:20,0.381234796,
    Until: 23:40,0.381234796,
    Until: 24:00,0.381234796,
    For: SummerDesignDay,    !- Field 17
    Until: 24:00,1.0,        !- Field 18
    For: Saturday,           !- Field 20
    Until: 06:00,0.2307553806,
    Until: 06:20,0.381234796,
    Until: 06:40,0.381234796,
    Until: 07:00,0.381234796,
    Until: 07:20,0.381234796,
    Until: 07:40,0.381234796,
    Until: 08:00,0.381234796,
    Until: 08:20,0.476543495,
    Until: 08:40,0.476543495,
    Until: 09:00,0.476543495,
    Until: 09:20,0.476543495,
    Until: 09:40,0.476543495,
    Until: 10:00,0.476543495,
    Until: 10:20,0.476543495,
    Until: 10:40,0.476543495,
    Until: 11:00,0.476543495,
    Until: 11:20,0.476543495,
    Until: 11:40,0.476543495,
    Until: 12:00,0.476543495,
    Until: 12:20,0.3335804465,
    Until: 12:40,0.3335804465,
    Until: 13:00,0.3335804465,
    Until: 13:20,0.3335804465,
    Until: 13:40,0.3335804465,
    Until: 14:00,0.3335804465,
    Until: 14:20,0.3335804465,
    Until: 14:40,0.3335804465,
    Until: 15:00,0.3335804465,
    Until: 15:20,0.3335804465,
    Until: 15:40,0.3335804465,
    Until: 16:00,0.3335804465,
    Until: 16:20,0.3335804465,
    Until: 16:40,0.3335804465,
    Until: 17:00,0.3335804465,
    Until: 17:20,0.285926097,
    Until: 17:40,0.285926097,
    Until: 18:00,0.285926097,
    Until: 18:20,0.285926097,
    Until: 18:40,0.285926097,
    Until: 19:00,0.285926097,
    Until: 19:20,0.2307553806,
    Until: 19:40,0.2307553806,
    Until: 20:00,0.2307553806,
    Until: 20:20,0.2307553806,
    Until: 20:40,0.2307553806,
    Until: 21:00,0.2307553806,
    Until: 21:20,0.2307553806,
    Until: 21:40,0.2307553806,
    Until: 22:00,0.2307553806,
    Until: 22:20,0.2307553806,
    Until: 22:40,0.2307553806,
    Until: 23:00,0.2307553806,
    Until: 23:20,0.2307553806,
    Until: 23:40,0.2307553806,
    Until: 24:00,0.2307553806,
    For: WinterDesignDay,    !- Field 33
    Until: 24:00,0.0,        !- Field 34
    For: Sunday Holidays AllOtherDays, !- Field 36
    Until: 06:00,0.2307553806, !- Field 37
    Until: 18:00,0.285926097, !- Field 39
    Until: 24:00,0.2307553806; !- Field 41

  Schedule:Compact,
    OpenOffice_Mid_2 Elec Equip Schedule,          !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays,           !- Field 2
    Until: 06:00,0.3076738408,
    Until: 06:20,0.381234796,
    Until: 06:40,0.381234796,
    Until: 07:00,0.381234796,
    Until: 07:20,0.381234796,
    Until: 07:40,0.381234796,
    Until: 08:00,0.381234796,
    Until: 08:20,0.857778291,
    Until: 08:40,0.857778291,
    Until: 09:00,0.857778291,
    Until: 09:20,0.857778291,
    Until: 09:40,0.857778291,
    Until: 10:00,0.857778291,
    Until: 10:20,0.857778291,
    Until: 10:40,0.857778291,
    Until: 11:00,0.857778291,
    Until: 11:20,0.857778291,
    Until: 11:40,0.857778291,
    Until: 12:00,0.857778291,
    Until: 12:20,0.762469592,
    Until: 12:40,0.762469592,
    Until: 13:00,0.762469592,
    Until: 13:20,0.857778291,
    Until: 13:40,0.857778291,
    Until: 14:00,0.857778291,
    Until: 14:20,0.857778291,
    Until: 14:40,0.857778291,
    Until: 15:00,0.857778291,
    Until: 15:20,0.857778291,
    Until: 15:40,0.857778291,
    Until: 16:00,0.857778291,
    Until: 16:20,0.857778291,
    Until: 16:40,0.857778291,
    Until: 17:00,0.857778291,
    Until: 17:20,0.476543495,
    Until: 17:40,0.476543495,
    Until: 18:00,0.476543495,
    Until: 18:20,0.381234796,
    Until: 18:40,0.381234796,
    Until: 19:00,0.381234796,
    Until: 19:20,0.381234796,
    Until: 19:40,0.381234796,
    Until: 20:00,0.381234796,
    Until: 20:20,0.381234796,
    Until: 20:40,0.381234796,
    Until: 21:00,0.381234796,
    Until: 21:20,0.381234796,
    Until: 21:40,0.381234796,
    Until: 22:00,0.381234796,
    Until: 22:20,0.381234796,
    Until: 22:40,0.381234796,
    Until: 23:00,0.381234796,
    Until: 23:20,0.381234796,
    Until: 23:40,0.381234796,
    Until: 24:00,0.381234796,
    For: SummerDesignDay,    !- Field 17
    Until: 24:00,1.0,        !- Field 18
    For: Saturday,           !- Field 20
    Until: 06:00,0.2307553806,
    Until: 06:20,0.381234796,
    Until: 06:40,0.381234796,
    Until: 07:00,0.381234796,
    Until: 07:20,0.381234796,
    Until: 07:40,0.381234796,
    Until: 08:00,0.381234796,
    Until: 08:20,0.476543495,
    Until: 08:40,0.476543495,
    Until: 09:00,0.476543495,
    Until: 09:20,0.476543495,
    Until: 09:40,0.476543495,
    Until: 10:00,0.476543495,
    Until: 10:20,0.476543495,
    Until: 10:40,0.476543495,
    Until: 11:00,0.476543495,
    Until: 11:20,0.476543495,
    Until: 11:40,0.476543495,
    Until: 12:00,0.476543495,
    Until: 12:20,0.3335804465,
    Until: 12:40,0.3335804465,
    Until: 13:00,0.3335804465,
    Until: 13:20,0.3335804465,
    Until: 13:40,0.3335804465,
    Until: 14:00,0.3335804465,
    Until: 14:20,0.3335804465,
    Until: 14:40,0.3335804465,
    Until: 15:00,0.3335804465,
    Until: 15:20,0.3335804465,
    Until: 15:40,0.3335804465,
    Until: 16:00,0.3335804465,
    Until: 16:20,0.3335804465,
    Until: 16:40,0.3335804465,
    Until: 17:00,0.3335804465,
    Until: 17:20,0.285926097,
    Until: 17:40,0.285926097,
    Until: 18:00,0.285926097,
    Until: 18:20,0.285926097,
    Until: 18:40,0.285926097,
    Until: 19:00,0.285926097,
    Until: 19:20,0.2307553806,
    Until: 19:40,0.2307553806,
    Until: 20:00,0.2307553806,
    Until: 20:20,0.2307553806,
    Until: 20:40,0.2307553806,
    Until: 21:00,0.2307553806,
    Until: 21:20,0.2307553806,
    Until: 21:40,0.2307553806,
    Until: 22:00,0.2307553806,
    Until: 22:20,0.2307553806,
    Until: 22:40,0.2307553806,
    Until: 23:00,0.2307553806,
    Until: 23:20,0.2307553806,
    Until: 23:40,0.2307553806,
    Until: 24:00,0.2307553806,
    For: WinterDesignDay,    !- Field 33
    Until: 24:00,0.0,        !- Field 34
    For: Sunday Holidays AllOtherDays, !- Field 36
    Until: 06:00,0.2307553806, !- Field 37
    Until: 18:00,0.285926097, !- Field 39
    Until: 24:00,0.2307553806; !- Field 41

  Schedule:Compact,
    OpenOffice_Mid_3 Elec Equip Schedule,          !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays,           !- Field 2
    Until: 06:00,0.3076738408,
    Until: 06:20,0.381234796,
    Until: 06:40,0.381234796,
    Until: 07:00,0.381234796,
    Until: 07:20,0.381234796,
    Until: 07:40,0.381234796,
    Until: 08:00,0.381234796,
    Until: 08:20,0.857778291,
    Until: 08:40,0.857778291,
    Until: 09:00,0.857778291,
    Until: 09:20,0.857778291,
    Until: 09:40,0.857778291,
    Until: 10:00,0.857778291,
    Until: 10:20,0.857778291,
    Until: 10:40,0.857778291,
    Until: 11:00,0.857778291,
    Until: 11:20,0.857778291,
    Until: 11:40,0.857778291,
    Until: 12:00,0.857778291,
    Until: 12:20,0.762469592,
    Until: 12:40,0.762469592,
    Until: 13:00,0.762469592,
    Until: 13:20,0.857778291,
    Until: 13:40,0.857778291,
    Until: 14:00,0.857778291,
    Until: 14:20,0.857778291,
    Until: 14:40,0.857778291,
    Until: 15:00,0.857778291,
    Until: 15:20,0.857778291,
    Until: 15:40,0.857778291,
    Until: 16:00,0.857778291,
    Until: 16:20,0.857778291,
    Until: 16:40,0.857778291,
    Until: 17:00,0.857778291,
    Until: 17:20,0.476543495,
    Until: 17:40,0.476543495,
    Until: 18:00,0.476543495,
    Until: 18:20,0.381234796,
    Until: 18:40,0.381234796,
    Until: 19:00,0.381234796,
    Until: 19:20,0.381234796,
    Until: 19:40,0.381234796,
    Until: 20:00,0.381234796,
    Until: 20:20,0.381234796,
    Until: 20:40,0.381234796,
    Until: 21:00,0.381234796,
    Until: 21:20,0.381234796,
    Until: 21:40,0.381234796,
    Until: 22:00,0.381234796,
    Until: 22:20,0.381234796,
    Until: 22:40,0.381234796,
    Until: 23:00,0.381234796,
    Until: 23:20,0.381234796,
    Until: 23:40,0.381234796,
    Until: 24:00,0.381234796,
    For: SummerDesignDay,    !- Field 17
    Until: 24:00,1.0,        !- Field 18
    For: Saturday,           !- Field 20
    Until: 06:00,0.2307553806,
    Until: 06:20,0.381234796,
    Until: 06:40,0.381234796,
    Until: 07:00,0.381234796,
    Until: 07:20,0.381234796,
    Until: 07:40,0.381234796,
    Until: 08:00,0.381234796,
    Until: 08:20,0.476543495,
    Until: 08:40,0.476543495,
    Until: 09:00,0.476543495,
    Until: 09:20,0.476543495,
    Until: 09:40,0.476543495,
    Until: 10:00,0.476543495,
    Until: 10:20,0.476543495,
    Until: 10:40,0.476543495,
    Until: 11:00,0.476543495,
    Until: 11:20,0.476543495,
    Until: 11:40,0.476543495,
    Until: 12:00,0.476543495,
    Until: 12:20,0.3335804465,
    Until: 12:40,0.3335804465,
    Until: 13:00,0.3335804465,
    Until: 13:20,0.3335804465,
    Until: 13:40,0.3335804465,
    Until: 14:00,0.3335804465,
    Until: 14:20,0.3335804465,
    Until: 14:40,0.3335804465,
    Until: 15:00,0.3335804465,
    Until: 15:20,0.3335804465,
    Until: 15:40,0.3335804465,
    Until: 16:00,0.3335804465,
    Until: 16:20,0.3335804465,
    Until: 16:40,0.3335804465,
    Until: 17:00,0.3335804465,
    Until: 17:20,0.285926097,
    Until: 17:40,0.285926097,
    Until: 18:00,0.285926097,
    Until: 18:20,0.285926097,
    Until: 18:40,0.285926097,
    Until: 19:00,0.285926097,
    Until: 19:20,0.2307553806,
    Until: 19:40,0.2307553806,
    Until: 20:00,0.2307553806,
    Until: 20:20,0.2307553806,
    Until: 20:40,0.2307553806,
    Until: 21:00,0.2307553806,
    Until: 21:20,0.2307553806,
    Until: 21:40,0.2307553806,
    Until: 22:00,0.2307553806,
    Until: 22:20,0.2307553806,
    Until: 22:40,0.2307553806,
    Until: 23:00,0.2307553806,
    Until: 23:20,0.2307553806,
    Until: 23:40,0.2307553806,
    Until: 24:00,0.2307553806,
    For: WinterDesignDay,    !- Field 33
    Until: 24:00,0.0,        !- Field 34
    For: Sunday Holidays AllOtherDays, !- Field 36
    Until: 06:00,0.2307553806, !- Field 37
    Until: 18:00,0.285926097, !- Field 39
    Until: 24:00,0.2307553806; !- Field 41

  Schedule:Compact,
    OpenOffice_Mid_4 Elec Equip Schedule,          !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays,           !- Field 2
    Until: 06:00,0.3076738408,
    Until: 06:20,0.381234796,
    Until: 06:40,0.381234796,
    Until: 07:00,0.381234796,
    Until: 07:20,0.381234796,
    Until: 07:40,0.381234796,
    Until: 08:00,0.381234796,
    Until: 08:20,0.857778291,
    Until: 08:40,0.857778291,
    Until: 09:00,0.857778291,
    Until: 09:20,0.857778291,
    Until: 09:40,0.857778291,
    Until: 10:00,0.857778291,
    Until: 10:20,0.857778291,
    Until: 10:40,0.857778291,
    Until: 11:00,0.857778291,
    Until: 11:20,0.857778291,
    Until: 11:40,0.857778291,
    Until: 12:00,0.857778291,
    Until: 12:20,0.762469592,
    Until: 12:40,0.762469592,
    Until: 13:00,0.762469592,
    Until: 13:20,0.857778291,
    Until: 13:40,0.857778291,
    Until: 14:00,0.857778291,
    Until: 14:20,0.857778291,
    Until: 14:40,0.857778291,
    Until: 15:00,0.857778291,
    Until: 15:20,0.857778291,
    Until: 15:40,0.857778291,
    Until: 16:00,0.857778291,
    Until: 16:20,0.857778291,
    Until: 16:40,0.857778291,
    Until: 17:00,0.857778291,
    Until: 17:20,0.476543495,
    Until: 17:40,0.476543495,
    Until: 18:00,0.476543495,
    Until: 18:20,0.381234796,
    Until: 18:40,0.381234796,
    Until: 19:00,0.381234796,
    Until: 19:20,0.381234796,
    Until: 19:40,0.381234796,
    Until: 20:00,0.381234796,
    Until: 20:20,0.381234796,
    Until: 20:40,0.381234796,
    Until: 21:00,0.381234796,
    Until: 21:20,0.381234796,
    Until: 21:40,0.381234796,
    Until: 22:00,0.381234796,
    Until: 22:20,0.381234796,
    Until: 22:40,0.381234796,
    Until: 23:00,0.381234796,
    Until: 23:20,0.381234796,
    Until: 23:40,0.381234796,
    Until: 24:00,0.381234796,
    For: SummerDesignDay,    !- Field 17
    Until: 24:00,1.0,        !- Field 18
    For: Saturday,           !- Field 20
    Until: 06:00,0.2307553806,
    Until: 06:20,0.381234796,
    Until: 06:40,0.381234796,
    Until: 07:00,0.381234796,
    Until: 07:20,0.381234796,
    Until: 07:40,0.381234796,
    Until: 08:00,0.381234796,
    Until: 08:20,0.476543495,
    Until: 08:40,0.476543495,
    Until: 09:00,0.476543495,
    Until: 09:20,0.476543495,
    Until: 09:40,0.476543495,
    Until: 10:00,0.476543495,
    Until: 10:20,0.476543495,
    Until: 10:40,0.476543495,
    Until: 11:00,0.476543495,
    Until: 11:20,0.476543495,
    Until: 11:40,0.476543495,
    Until: 12:00,0.476543495,
    Until: 12:20,0.3335804465,
    Until: 12:40,0.3335804465,
    Until: 13:00,0.3335804465,
    Until: 13:20,0.3335804465,
    Until: 13:40,0.3335804465,
    Until: 14:00,0.3335804465,
    Until: 14:20,0.3335804465,
    Until: 14:40,0.3335804465,
    Until: 15:00,0.3335804465,
    Until: 15:20,0.3335804465,
    Until: 15:40,0.3335804465,
    Until: 16:00,0.3335804465,
    Until: 16:20,0.3335804465,
    Until: 16:40,0.3335804465,
    Until: 17:00,0.3335804465,
    Until: 17:20,0.285926097,
    Until: 17:40,0.285926097,
    Until: 18:00,0.285926097,
    Until: 18:20,0.285926097,
    Until: 18:40,0.285926097,
    Until: 19:00,0.285926097,
    Until: 19:20,0.2307553806,
    Until: 19:40,0.2307553806,
    Until: 20:00,0.2307553806,
    Until: 20:20,0.2307553806,
    Until: 20:40,0.2307553806,
    Until: 21:00,0.2307553806,
    Until: 21:20,0.2307553806,
    Until: 21:40,0.2307553806,
    Until: 22:00,0.2307553806,
    Until: 22:20,0.2307553806,
    Until: 22:40,0.2307553806,
    Until: 23:00,0.2307553806,
    Until: 23:20,0.2307553806,
    Until: 23:40,0.2307553806,
    Until: 24:00,0.2307553806,
    For: WinterDesignDay,    !- Field 33
    Until: 24:00,0.0,        !- Field 34
    For: Sunday Holidays AllOtherDays, !- Field 36
    Until: 06:00,0.2307553806, !- Field 37
    Until: 18:00,0.285926097, !- Field 39
    Until: 24:00,0.2307553806; !- Field 41

  Schedule:Compact,
    OpenOffice_Top_1 Elec Equip Schedule,          !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays,           !- Field 2
    Until: 06:00,0.3076738408,
    Until: 06:20,0.381234796,
    Until: 06:40,0.381234796,
    Until: 07:00,0.381234796,
    Until: 07:20,0.381234796,
    Until: 07:40,0.381234796,
    Until: 08:00,0.381234796,
    Until: 08:20,0.857778291,
    Until: 08:40,0.857778291,
    Until: 09:00,0.857778291,
    Until: 09:20,0.857778291,
    Until: 09:40,0.857778291,
    Until: 10:00,0.857778291,
    Until: 10:20,0.857778291,
    Until: 10:40,0.857778291,
    Until: 11:00,0.857778291,
    Until: 11:20,0.857778291,
    Until: 11:40,0.857778291,
    Until: 12:00,0.857778291,
    Until: 12:20,0.762469592,
    Until: 12:40,0.762469592,
    Until: 13:00,0.762469592,
    Until: 13:20,0.857778291,
    Until: 13:40,0.857778291,
    Until: 14:00,0.857778291,
    Until: 14:20,0.857778291,
    Until: 14:40,0.857778291,
    Until: 15:00,0.857778291,
    Until: 15:20,0.857778291,
    Until: 15:40,0.857778291,
    Until: 16:00,0.857778291,
    Until: 16:20,0.857778291,
    Until: 16:40,0.857778291,
    Until: 17:00,0.857778291,
    Until: 17:20,0.476543495,
    Until: 17:40,0.476543495,
    Until: 18:00,0.476543495,
    Until: 18:20,0.381234796,
    Until: 18:40,0.381234796,
    Until: 19:00,0.381234796,
    Until: 19:20,0.381234796,
    Until: 19:40,0.381234796,
    Until: 20:00,0.381234796,
    Until: 20:20,0.381234796,
    Until: 20:40,0.381234796,
    Until: 21:00,0.381234796,
    Until: 21:20,0.381234796,
    Until: 21:40,0.381234796,
    Until: 22:00,0.381234796,
    Until: 22:20,0.381234796,
    Until: 22:40,0.381234796,
    Until: 23:00,0.381234796,
    Until: 23:20,0.381234796,
    Until: 23:40,0.381234796,
    Until: 24:00,0.381234796,
    For: SummerDesignDay,    !- Field 17
    Until: 24:00,1.0,        !- Field 18
    For: Saturday,           !- Field 20
    Until: 06:00,0.2307553806,
    Until: 06:20,0.381234796,
    Until: 06:40,0.381234796,
    Until: 07:00,0.381234796,
    Until: 07:20,0.381234796,
    Until: 07:40,0.381234796,
    Until: 08:00,0.381234796,
    Until: 08:20,0.476543495,
    Until: 08:40,0.476543495,
    Until: 09:00,0.476543495,
    Until: 09:20,0.476543495,
    Until: 09:40,0.476543495,
    Until: 10:00,0.476543495,
    Until: 10:20,0.476543495,
    Until: 10:40,0.476543495,
    Until: 11:00,0.476543495,
    Until: 11:20,0.476543495,
    Until: 11:40,0.476543495,
    Until: 12:00,0.476543495,
    Until: 12:20,0.3335804465,
    Until: 12:40,0.3335804465,
    Until: 13:00,0.3335804465,
    Until: 13:20,0.3335804465,
    Until: 13:40,0.3335804465,
    Until: 14:00,0.3335804465,
    Until: 14:20,0.3335804465,
    Until: 14:40,0.3335804465,
    Until: 15:00,0.3335804465,
    Until: 15:20,0.3335804465,
    Until: 15:40,0.3335804465,
    Until: 16:00,0.3335804465,
    Until: 16:20,0.3335804465,
    Until: 16:40,0.3335804465,
    Until: 17:00,0.3335804465,
    Until: 17:20,0.285926097,
    Until: 17:40,0.285926097,
    Until: 18:00,0.285926097,
    Until: 18:20,0.285926097,
    Until: 18:40,0.285926097,
    Until: 19:00,0.285926097,
    Until: 19:20,0.2307553806,
    Until: 19:40,0.2307553806,
    Until: 20:00,0.2307553806,
    Until: 20:20,0.2307553806,
    Until: 20:40,0.2307553806,
    Until: 21:00,0.2307553806,
    Until: 21:20,0.2307553806,
    Until: 21:40,0.2307553806,
    Until: 22:00,0.2307553806,
    Until: 22:20,0.2307553806,
    Until: 22:40,0.2307553806,
    Until: 23:00,0.2307553806,
    Until: 23:20,0.2307553806,
    Until: 23:40,0.2307553806,
    Until: 24:00,0.2307553806,
    For: WinterDesignDay,    !- Field 33
    Until: 24:00,0.0,        !- Field 34
    For: Sunday Holidays AllOtherDays, !- Field 36
    Until: 06:00,0.2307553806, !- Field 37
    Until: 18:00,0.285926097, !- Field 39
    Until: 24:00,0.2307553806; !- Field 41

  Schedule:Compact,
    OpenOffice_Top_2 Elec Equip Schedule,          !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays,           !- Field 2
    Until: 06:00,0.3076738408,
    Until: 06:20,0.381234796,
    Until: 06:40,0.381234796,
    Until: 07:00,0.381234796,
    Until: 07:20,0.381234796,
    Until: 07:40,0.381234796,
    Until: 08:00,0.381234796,
    Until: 08:20,0.857778291,
    Until: 08:40,0.857778291,
    Until: 09:00,0.857778291,
    Until: 09:20,0.857778291,
    Until: 09:40,0.857778291,
    Until: 10:00,0.857778291,
    Until: 10:20,0.857778291,
    Until: 10:40,0.857778291,
    Until: 11:00,0.857778291,
    Until: 11:20,0.857778291,
    Until: 11:40,0.857778291,
    Until: 12:00,0.857778291,
    Until: 12:20,0.762469592,
    Until: 12:40,0.762469592,
    Until: 13:00,0.762469592,
    Until: 13:20,0.857778291,
    Until: 13:40,0.857778291,
    Until: 14:00,0.857778291,
    Until: 14:20,0.857778291,
    Until: 14:40,0.857778291,
    Until: 15:00,0.857778291,
    Until: 15:20,0.857778291,
    Until: 15:40,0.857778291,
    Until: 16:00,0.857778291,
    Until: 16:20,0.857778291,
    Until: 16:40,0.857778291,
    Until: 17:00,0.857778291,
    Until: 17:20,0.476543495,
    Until: 17:40,0.476543495,
    Until: 18:00,0.476543495,
    Until: 18:20,0.381234796,
    Until: 18:40,0.381234796,
    Until: 19:00,0.381234796,
    Until: 19:20,0.381234796,
    Until: 19:40,0.381234796,
    Until: 20:00,0.381234796,
    Until: 20:20,0.381234796,
    Until: 20:40,0.381234796,
    Until: 21:00,0.381234796,
    Until: 21:20,0.381234796,
    Until: 21:40,0.381234796,
    Until: 22:00,0.381234796,
    Until: 22:20,0.381234796,
    Until: 22:40,0.381234796,
    Until: 23:00,0.381234796,
    Until: 23:20,0.381234796,
    Until: 23:40,0.381234796,
    Until: 24:00,0.381234796,
    For: SummerDesignDay,    !- Field 17
    Until: 24:00,1.0,        !- Field 18
    For: Saturday,           !- Field 20
    Until: 06:00,0.2307553806,
    Until: 06:20,0.381234796,
    Until: 06:40,0.381234796,
    Until: 07:00,0.381234796,
    Until: 07:20,0.381234796,
    Until: 07:40,0.381234796,
    Until: 08:00,0.381234796,
    Until: 08:20,0.476543495,
    Until: 08:40,0.476543495,
    Until: 09:00,0.476543495,
    Until: 09:20,0.476543495,
    Until: 09:40,0.476543495,
    Until: 10:00,0.476543495,
    Until: 10:20,0.476543495,
    Until: 10:40,0.476543495,
    Until: 11:00,0.476543495,
    Until: 11:20,0.476543495,
    Until: 11:40,0.476543495,
    Until: 12:00,0.476543495,
    Until: 12:20,0.3335804465,
    Until: 12:40,0.3335804465,
    Until: 13:00,0.3335804465,
    Until: 13:20,0.3335804465,
    Until: 13:40,0.3335804465,
    Until: 14:00,0.3335804465,
    Until: 14:20,0.3335804465,
    Until: 14:40,0.3335804465,
    Until: 15:00,0.3335804465,
    Until: 15:20,0.3335804465,
    Until: 15:40,0.3335804465,
    Until: 16:00,0.3335804465,
    Until: 16:20,0.3335804465,
    Until: 16:40,0.3335804465,
    Until: 17:00,0.3335804465,
    Until: 17:20,0.285926097,
    Until: 17:40,0.285926097,
    Until: 18:00,0.285926097,
    Until: 18:20,0.285926097,
    Until: 18:40,0.285926097,
    Until: 19:00,0.285926097,
    Until: 19:20,0.2307553806,
    Until: 19:40,0.2307553806,
    Until: 20:00,0.2307553806,
    Until: 20:20,0.2307553806,
    Until: 20:40,0.2307553806,
    Until: 21:00,0.2307553806,
    Until: 21:20,0.2307553806,
    Until: 21:40,0.2307553806,
    Until: 22:00,0.2307553806,
    Until: 22:20,0.2307553806,
    Until: 22:40,0.2307553806,
    Until: 23:00,0.2307553806,
    Until: 23:20,0.2307553806,
    Until: 23:40,0.2307553806,
    Until: 24:00,0.2307553806,
    For: WinterDesignDay,    !- Field 33
    Until: 24:00,0.0,        !- Field 34
    For: Sunday Holidays AllOtherDays, !- Field 36
    Until: 06:00,0.2307553806, !- Field 37
    Until: 18:00,0.285926097, !- Field 39
    Until: 24:00,0.2307553806; !- Field 41

  Schedule:Compact,
    OpenOffice_Top_3 Elec Equip Schedule,          !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays,           !- Field 2
    Until: 06:00,0.3076738408,
    Until: 06:20,0.381234796,
    Until: 06:40,0.381234796,
    Until: 07:00,0.381234796,
    Until: 07:20,0.381234796,
    Until: 07:40,0.381234796,
    Until: 08:00,0.381234796,
    Until: 08:20,0.857778291,
    Until: 08:40,0.857778291,
    Until: 09:00,0.857778291,
    Until: 09:20,0.857778291,
    Until: 09:40,0.857778291,
    Until: 10:00,0.857778291,
    Until: 10:20,0.857778291,
    Until: 10:40,0.857778291,
    Until: 11:00,0.857778291,
    Until: 11:20,0.857778291,
    Until: 11:40,0.857778291,
    Until: 12:00,0.857778291,
    Until: 12:20,0.762469592,
    Until: 12:40,0.762469592,
    Until: 13:00,0.762469592,
    Until: 13:20,0.857778291,
    Until: 13:40,0.857778291,
    Until: 14:00,0.857778291,
    Until: 14:20,0.857778291,
    Until: 14:40,0.857778291,
    Until: 15:00,0.857778291,
    Until: 15:20,0.857778291,
    Until: 15:40,0.857778291,
    Until: 16:00,0.857778291,
    Until: 16:20,0.857778291,
    Until: 16:40,0.857778291,
    Until: 17:00,0.857778291,
    Until: 17:20,0.476543495,
    Until: 17:40,0.476543495,
    Until: 18:00,0.476543495,
    Until: 18:20,0.381234796,
    Until: 18:40,0.381234796,
    Until: 19:00,0.381234796,
    Until: 19:20,0.381234796,
    Until: 19:40,0.381234796,
    Until: 20:00,0.381234796,
    Until: 20:20,0.381234796,
    Until: 20:40,0.381234796,
    Until: 21:00,0.381234796,
    Until: 21:20,0.381234796,
    Until: 21:40,0.381234796,
    Until: 22:00,0.381234796,
    Until: 22:20,0.381234796,
    Until: 22:40,0.381234796,
    Until: 23:00,0.381234796,
    Until: 23:20,0.381234796,
    Until: 23:40,0.381234796,
    Until: 24:00,0.381234796,
    For: SummerDesignDay,    !- Field 17
    Until: 24:00,1.0,        !- Field 18
    For: Saturday,           !- Field 20
    Until: 06:00,0.2307553806,
    Until: 06:20,0.381234796,
    Until: 06:40,0.381234796,
    Until: 07:00,0.381234796,
    Until: 07:20,0.381234796,
    Until: 07:40,0.381234796,
    Until: 08:00,0.381234796,
    Until: 08:20,0.476543495,
    Until: 08:40,0.476543495,
    Until: 09:00,0.476543495,
    Until: 09:20,0.476543495,
    Until: 09:40,0.476543495,
    Until: 10:00,0.476543495,
    Until: 10:20,0.476543495,
    Until: 10:40,0.476543495,
    Until: 11:00,0.476543495,
    Until: 11:20,0.476543495,
    Until: 11:40,0.476543495,
    Until: 12:00,0.476543495,
    Until: 12:20,0.3335804465,
    Until: 12:40,0.3335804465,
    Until: 13:00,0.3335804465,
    Until: 13:20,0.3335804465,
    Until: 13:40,0.3335804465,
    Until: 14:00,0.3335804465,
    Until: 14:20,0.3335804465,
    Until: 14:40,0.3335804465,
    Until: 15:00,0.3335804465,
    Until: 15:20,0.3335804465,
    Until: 15:40,0.3335804465,
    Until: 16:00,0.3335804465,
    Until: 16:20,0.3335804465,
    Until: 16:40,0.3335804465,
    Until: 17:00,0.3335804465,
    Until: 17:20,0.285926097,
    Until: 17:40,0.285926097,
    Until: 18:00,0.285926097,
    Until: 18:20,0.285926097,
    Until: 18:40,0.285926097,
    Until: 19:00,0.285926097,
    Until: 19:20,0.2307553806,
    Until: 19:40,0.2307553806,
    Until: 20:00,0.2307553806,
    Until: 20:20,0.2307553806,
    Until: 20:40,0.2307553806,
    Until: 21:00,0.2307553806,
    Until: 21:20,0.2307553806,
    Until: 21:40,0.2307553806,
    Until: 22:00,0.2307553806,
    Until: 22:20,0.2307553806,
    Until: 22:40,0.2307553806,
    Until: 23:00,0.2307553806,
    Until: 23:20,0.2307553806,
    Until: 23:40,0.2307553806,
    Until: 24:00,0.2307553806,
    For: WinterDesignDay,    !- Field 33
    Until: 24:00,0.0,        !- Field 34
    For: Sunday Holidays AllOtherDays, !- Field 36
    Until: 06:00,0.2307553806, !- Field 37
    Until: 18:00,0.285926097, !- Field 39
    Until: 24:00,0.2307553806; !- Field 41

  Schedule:Compact,
    OpenOffice_Top_4 Elec Equip Schedule,          !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays,           !- Field 2
    Until: 06:00,0.3076738408,
    Until: 06:20,0.381234796,
    Until: 06:40,0.381234796,
    Until: 07:00,0.381234796,
    Until: 07:20,0.381234796,
    Until: 07:40,0.381234796,
    Until: 08:00,0.381234796,
    Until: 08:20,0.857778291,
    Until: 08:40,0.857778291,
    Until: 09:00,0.857778291,
    Until: 09:20,0.857778291,
    Until: 09:40,0.857778291,
    Until: 10:00,0.857778291,
    Until: 10:20,0.857778291,
    Until: 10:40,0.857778291,
    Until: 11:00,0.857778291,
    Until: 11:20,0.857778291,
    Until: 11:40,0.857778291,
    Until: 12:00,0.857778291,
    Until: 12:20,0.762469592,
    Until: 12:40,0.762469592,
    Until: 13:00,0.762469592,
    Until: 13:20,0.857778291,
    Until: 13:40,0.857778291,
    Until: 14:00,0.857778291,
    Until: 14:20,0.857778291,
    Until: 14:40,0.857778291,
    Until: 15:00,0.857778291,
    Until: 15:20,0.857778291,
    Until: 15:40,0.857778291,
    Until: 16:00,0.857778291,
    Until: 16:20,0.857778291,
    Until: 16:40,0.857778291,
    Until: 17:00,0.857778291,
    Until: 17:20,0.476543495,
    Until: 17:40,0.476543495,
    Until: 18:00,0.476543495,
    Until: 18:20,0.381234796,
    Until: 18:40,0.381234796,
    Until: 19:00,0.381234796,
    Until: 19:20,0.381234796,
    Until: 19:40,0.381234796,
    Until: 20:00,0.381234796,
    Until: 20:20,0.381234796,
    Until: 20:40,0.381234796,
    Until: 21:00,0.381234796,
    Until: 21:20,0.381234796,
    Until: 21:40,0.381234796,
    Until: 22:00,0.381234796,
    Until: 22:20,0.381234796,
    Until: 22:40,0.381234796,
    Until: 23:00,0.381234796,
    Until: 23:20,0.381234796,
    Until: 23:40,0.381234796,
    Until: 24:00,0.381234796,
    For: SummerDesignDay,    !- Field 17
    Until: 24:00,1.0,        !- Field 18
    For: Saturday,           !- Field 20
    Until: 06:00,0.2307553806,
    Until: 06:20,0.381234796,
    Until: 06:40,0.381234796,
    Until: 07:00,0.381234796,
    Until: 07:20,0.381234796,
    Until: 07:40,0.381234796,
    Until: 08:00,0.381234796,
    Until: 08:20,0.476543495,
    Until: 08:40,0.476543495,
    Until: 09:00,0.476543495,
    Until: 09:20,0.476543495,
    Until: 09:40,0.476543495,
    Until: 10:00,0.476543495,
    Until: 10:20,0.476543495,
    Until: 10:40,0.476543495,
    Until: 11:00,0.476543495,
    Until: 11:20,0.476543495,
    Until: 11:40,0.476543495,
    Until: 12:00,0.476543495,
    Until: 12:20,0.3335804465,
    Until: 12:40,0.3335804465,
    Until: 13:00,0.3335804465,
    Until: 13:20,0.3335804465,
    Until: 13:40,0.3335804465,
    Until: 14:00,0.3335804465,
    Until: 14:20,0.3335804465,
    Until: 14:40,0.3335804465,
    Until: 15:00,0.3335804465,
    Until: 15:20,0.3335804465,
    Until: 15:40,0.3335804465,
    Until: 16:00,0.3335804465,
    Until: 16:20,0.3335804465,
    Until: 16:40,0.3335804465,
    Until: 17:00,0.3335804465,
    Until: 17:20,0.285926097,
    Until: 17:40,0.285926097,
    Until: 18:00,0.285926097,
    Until: 18:20,0.285926097,
    Until: 18:40,0.285926097,
    Until: 19:00,0.285926097,
    Until: 19:20,0.2307553806,
    Until: 19:40,0.2307553806,
    Until: 20:00,0.2307553806,
    Until: 20:20,0.2307553806,
    Until: 20:40,0.2307553806,
    Until: 21:00,0.2307553806,
    Until: 21:20,0.2307553806,
    Until: 21:40,0.2307553806,
    Until: 22:00,0.2307553806,
    Until: 22:20,0.2307553806,
    Until: 22:40,0.2307553806,
    Until: 23:00,0.2307553806,
    Until: 23:20,0.2307553806,
    Until: 23:40,0.2307553806,
    Until: 24:00,0.2307553806,
    For: WinterDesignDay,    !- Field 33
    Until: 24:00,0.0,        !- Field 34
    For: Sunday Holidays AllOtherDays, !- Field 36
    Until: 06:00,0.2307553806, !- Field 37
    Until: 18:00,0.285926097, !- Field 39
    Until: 24:00,0.2307553806; !- Field 41

  Schedule:Compact,
    Restroom_Bot Elec Equip Schedule,          !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays,           !- Field 2
    Until: 06:00,0.3076738408,
    Until: 06:20,0.381234796,
    Until: 06:40,0.381234796,
    Until: 07:00,0.381234796,
    Until: 07:20,0.381234796,
    Until: 07:40,0.381234796,
    Until: 08:00,0.381234796,
    Until: 08:20,0.857778291,
    Until: 08:40,0.857778291,
    Until: 09:00,0.857778291,
    Until: 09:20,0.857778291,
    Until: 09:40,0.857778291,
    Until: 10:00,0.857778291,
    Until: 10:20,0.857778291,
    Until: 10:40,0.857778291,
    Until: 11:00,0.857778291,
    Until: 11:20,0.857778291,
    Until: 11:40,0.857778291,
    Until: 12:00,0.857778291,
    Until: 12:20,0.762469592,
    Until: 12:40,0.762469592,
    Until: 13:00,0.762469592,
    Until: 13:20,0.857778291,
    Until: 13:40,0.857778291,
    Until: 14:00,0.857778291,
    Until: 14:20,0.857778291,
    Until: 14:40,0.857778291,
    Until: 15:00,0.857778291,
    Until: 15:20,0.857778291,
    Until: 15:40,0.857778291,
    Until: 16:00,0.857778291,
    Until: 16:20,0.857778291,
    Until: 16:40,0.857778291,
    Until: 17:00,0.857778291,
    Until: 17:20,0.476543495,
    Until: 17:40,0.476543495,
    Until: 18:00,0.476543495,
    Until: 18:20,0.381234796,
    Until: 18:40,0.381234796,
    Until: 19:00,0.381234796,
    Until: 19:20,0.381234796,
    Until: 19:40,0.381234796,
    Until: 20:00,0.381234796,
    Until: 20:20,0.381234796,
    Until: 20:40,0.381234796,
    Until: 21:00,0.381234796,
    Until: 21:20,0.381234796,
    Until: 21:40,0.381234796,
    Until: 22:00,0.381234796,
    Until: 22:20,0.381234796,
    Until: 22:40,0.381234796,
    Until: 23:00,0.381234796,
    Until: 23:20,0.381234796,
    Until: 23:40,0.381234796,
    Until: 24:00,0.381234796,
    For: SummerDesignDay,    !- Field 17
    Until: 24:00,1.0,        !- Field 18
    For: Saturday,           !- Field 20
    Until: 06:00,0.2307553806,
    Until: 06:20,0.381234796,
    Until: 06:40,0.381234796,
    Until: 07:00,0.381234796,
    Until: 07:20,0.381234796,
    Until: 07:40,0.381234796,
    Until: 08:00,0.381234796,
    Until: 08:20,0.476543495,
    Until: 08:40,0.476543495,
    Until: 09:00,0.476543495,
    Until: 09:20,0.476543495,
    Until: 09:40,0.476543495,
    Until: 10:00,0.476543495,
    Until: 10:20,0.476543495,
    Until: 10:40,0.476543495,
    Until: 11:00,0.476543495,
    Until: 11:20,0.476543495,
    Until: 11:40,0.476543495,
    Until: 12:00,0.476543495,
    Until: 12:20,0.3335804465,
    Until: 12:40,0.3335804465,
    Until: 13:00,0.3335804465,
    Until: 13:20,0.3335804465,
    Until: 13:40,0.3335804465,
    Until: 14:00,0.3335804465,
    Until: 14:20,0.3335804465,
    Until: 14:40,0.3335804465,
    Until: 15:00,0.3335804465,
    Until: 15:20,0.3335804465,
    Until: 15:40,0.3335804465,
    Until: 16:00,0.3335804465,
    Until: 16:20,0.3335804465,
    Until: 16:40,0.3335804465,
    Until: 17:00,0.3335804465,
    Until: 17:20,0.285926097,
    Until: 17:40,0.285926097,
    Until: 18:00,0.285926097,
    Until: 18:20,0.285926097,
    Until: 18:40,0.285926097,
    Until: 19:00,0.285926097,
    Until: 19:20,0.2307553806,
    Until: 19:40,0.2307553806,
    Until: 20:00,0.2307553806,
    Until: 20:20,0.2307553806,
    Until: 20:40,0.2307553806,
    Until: 21:00,0.2307553806,
    Until: 21:20,0.2307553806,
    Until: 21:40,0.2307553806,
    Until: 22:00,0.2307553806,
    Until: 22:20,0.2307553806,
    Until: 22:40,0.2307553806,
    Until: 23:00,0.2307553806,
    Until: 23:20,0.2307553806,
    Until: 23:40,0.2307553806,
    Until: 24:00,0.2307553806,
    For: WinterDesignDay,    !- Field 33
    Until: 24:00,0.0,        !- Field 34
    For: Sunday Holidays AllOtherDays, !- Field 36
    Until: 06:00,0.2307553806, !- Field 37
    Until: 18:00,0.285926097, !- Field 39
    Until: 24:00,0.2307553806; !- Field 41

  Schedule:Compact,
    Restroom_Mid Elec Equip Schedule,          !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays,           !- Field 2
    Until: 06:00,0.3076738408,
    Until: 06:20,0.381234796,
    Until: 06:40,0.381234796,
    Until: 07:00,0.381234796,
    Until: 07:20,0.381234796,
    Until: 07:40,0.381234796,
    Until: 08:00,0.381234796,
    Until: 08:20,0.857778291,
    Until: 08:40,0.857778291,
    Until: 09:00,0.857778291,
    Until: 09:20,0.857778291,
    Until: 09:40,0.857778291,
    Until: 10:00,0.857778291,
    Until: 10:20,0.857778291,
    Until: 10:40,0.857778291,
    Until: 11:00,0.857778291,
    Until: 11:20,0.857778291,
    Until: 11:40,0.857778291,
    Until: 12:00,0.857778291,
    Until: 12:20,0.762469592,
    Until: 12:40,0.762469592,
    Until: 13:00,0.762469592,
    Until: 13:20,0.857778291,
    Until: 13:40,0.857778291,
    Until: 14:00,0.857778291,
    Until: 14:20,0.857778291,
    Until: 14:40,0.857778291,
    Until: 15:00,0.857778291,
    Until: 15:20,0.857778291,
    Until: 15:40,0.857778291,
    Until: 16:00,0.857778291,
    Until: 16:20,0.857778291,
    Until: 16:40,0.857778291,
    Until: 17:00,0.857778291,
    Until: 17:20,0.476543495,
    Until: 17:40,0.476543495,
    Until: 18:00,0.476543495,
    Until: 18:20,0.381234796,
    Until: 18:40,0.381234796,
    Until: 19:00,0.381234796,
    Until: 19:20,0.381234796,
    Until: 19:40,0.381234796,
    Until: 20:00,0.381234796,
    Until: 20:20,0.381234796,
    Until: 20:40,0.381234796,
    Until: 21:00,0.381234796,
    Until: 21:20,0.381234796,
    Until: 21:40,0.381234796,
    Until: 22:00,0.381234796,
    Until: 22:20,0.381234796,
    Until: 22:40,0.381234796,
    Until: 23:00,0.381234796,
    Until: 23:20,0.381234796,
    Until: 23:40,0.381234796,
    Until: 24:00,0.381234796,
    For: SummerDesignDay,    !- Field 17
    Until: 24:00,1.0,        !- Field 18
    For: Saturday,           !- Field 20
    Until: 06:00,0.2307553806,
    Until: 06:20,0.381234796,
    Until: 06:40,0.381234796,
    Until: 07:00,0.381234796,
    Until: 07:20,0.381234796,
    Until: 07:40,0.381234796,
    Until: 08:00,0.381234796,
    Until: 08:20,0.476543495,
    Until: 08:40,0.476543495,
    Until: 09:00,0.476543495,
    Until: 09:20,0.476543495,
    Until: 09:40,0.476543495,
    Until: 10:00,0.476543495,
    Until: 10:20,0.476543495,
    Until: 10:40,0.476543495,
    Until: 11:00,0.476543495,
    Until: 11:20,0.476543495,
    Until: 11:40,0.476543495,
    Until: 12:00,0.476543495,
    Until: 12:20,0.3335804465,
    Until: 12:40,0.3335804465,
    Until: 13:00,0.3335804465,
    Until: 13:20,0.3335804465,
    Until: 13:40,0.3335804465,
    Until: 14:00,0.3335804465,
    Until: 14:20,0.3335804465,
    Until: 14:40,0.3335804465,
    Until: 15:00,0.3335804465,
    Until: 15:20,0.3335804465,
    Until: 15:40,0.3335804465,
    Until: 16:00,0.3335804465,
    Until: 16:20,0.3335804465,
    Until: 16:40,0.3335804465,
    Until: 17:00,0.3335804465,
    Until: 17:20,0.285926097,
    Until: 17:40,0.285926097,
    Until: 18:00,0.285926097,
    Until: 18:20,0.285926097,
    Until: 18:40,0.285926097,
    Until: 19:00,0.285926097,
    Until: 19:20,0.2307553806,
    Until: 19:40,0.2307553806,
    Until: 20:00,0.2307553806,
    Until: 20:20,0.2307553806,
    Until: 20:40,0.2307553806,
    Until: 21:00,0.2307553806,
    Until: 21:20,0.2307553806,
    Until: 21:40,0.2307553806,
    Until: 22:00,0.2307553806,
    Until: 22:20,0.2307553806,
    Until: 22:40,0.2307553806,
    Until: 23:00,0.2307553806,
    Until: 23:20,0.2307553806,
    Until: 23:40,0.2307553806,
    Until: 24:00,0.2307553806,
    For: WinterDesignDay,    !- Field 33
    Until: 24:00,0.0,        !- Field 34
    For: Sunday Holidays AllOtherDays, !- Field 36
    Until: 06:00,0.2307553806, !- Field 37
    Until: 18:00,0.285926097, !- Field 39
    Until: 24:00,0.2307553806; !- Field 41

  Schedule:Compact,
    Restroom_Top Elec Equip Schedule,          !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays,           !- Field 2
    Until: 06:00,0.3076738408,
    Until: 06:20,0.381234796,
    Until: 06:40,0.381234796,
    Until: 07:00,0.381234796,
    Until: 07:20,0.381234796,
    Until: 07:40,0.381234796,
    Until: 08:00,0.381234796,
    Until: 08:20,0.857778291,
    Until: 08:40,0.857778291,
    Until: 09:00,0.857778291,
    Until: 09:20,0.857778291,
    Until: 09:40,0.857778291,
    Until: 10:00,0.857778291,
    Until: 10:20,0.857778291,
    Until: 10:40,0.857778291,
    Until: 11:00,0.857778291,
    Until: 11:20,0.857778291,
    Until: 11:40,0.857778291,
    Until: 12:00,0.857778291,
    Until: 12:20,0.762469592,
    Until: 12:40,0.762469592,
    Until: 13:00,0.762469592,
    Until: 13:20,0.857778291,
    Until: 13:40,0.857778291,
    Until: 14:00,0.857778291,
    Until: 14:20,0.857778291,
    Until: 14:40,0.857778291,
    Until: 15:00,0.857778291,
    Until: 15:20,0.857778291,
    Until: 15:40,0.857778291,
    Until: 16:00,0.857778291,
    Until: 16:20,0.857778291,
    Until: 16:40,0.857778291,
    Until: 17:00,0.857778291,
    Until: 17:20,0.476543495,
    Until: 17:40,0.476543495,
    Until: 18:00,0.476543495,
    Until: 18:20,0.381234796,
    Until: 18:40,0.381234796,
    Until: 19:00,0.381234796,
    Until: 19:20,0.381234796,
    Until: 19:40,0.381234796,
    Until: 20:00,0.381234796,
    Until: 20:20,0.381234796,
    Until: 20:40,0.381234796,
    Until: 21:00,0.381234796,
    Until: 21:20,0.381234796,
    Until: 21:40,0.381234796,
    Until: 22:00,0.381234796,
    Until: 22:20,0.381234796,
    Until: 22:40,0.381234796,
    Until: 23:00,0.381234796,
    Until: 23:20,0.381234796,
    Until: 23:40,0.381234796,
    Until: 24:00,0.381234796,
    For: SummerDesignDay,    !- Field 17
    Until: 24:00,1.0,        !- Field 18
    For: Saturday,           !- Field 20
    Until: 06:00,0.2307553806,
    Until: 06:20,0.381234796,
    Until: 06:40,0.381234796,
    Until: 07:00,0.381234796,
    Until: 07:20,0.381234796,
    Until: 07:40,0.381234796,
    Until: 08:00,0.381234796,
    Until: 08:20,0.476543495,
    Until: 08:40,0.476543495,
    Until: 09:00,0.476543495,
    Until: 09:20,0.476543495,
    Until: 09:40,0.476543495,
    Until: 10:00,0.476543495,
    Until: 10:20,0.476543495,
    Until: 10:40,0.476543495,
    Until: 11:00,0.476543495,
    Until: 11:20,0.476543495,
    Until: 11:40,0.476543495,
    Until: 12:00,0.476543495,
    Until: 12:20,0.3335804465,
    Until: 12:40,0.3335804465,
    Until: 13:00,0.3335804465,
    Until: 13:20,0.3335804465,
    Until: 13:40,0.3335804465,
    Until: 14:00,0.3335804465,
    Until: 14:20,0.3335804465,
    Until: 14:40,0.3335804465,
    Until: 15:00,0.3335804465,
    Until: 15:20,0.3335804465,
    Until: 15:40,0.3335804465,
    Until: 16:00,0.3335804465,
    Until: 16:20,0.3335804465,
    Until: 16:40,0.3335804465,
    Until: 17:00,0.3335804465,
    Until: 17:20,0.285926097,
    Until: 17:40,0.285926097,
    Until: 18:00,0.285926097,
    Until: 18:20,0.285926097,
    Until: 18:40,0.285926097,
    Until: 19:00,0.285926097,
    Until: 19:20,0.2307553806,
    Until: 19:40,0.2307553806,
    Until: 20:00,0.2307553806,
    Until: 20:20,0.2307553806,
    Until: 20:40,0.2307553806,
    Until: 21:00,0.2307553806,
    Until: 21:20,0.2307553806,
    Until: 21:40,0.2307553806,
    Until: 22:00,0.2307553806,
    Until: 22:20,0.2307553806,
    Until: 22:40,0.2307553806,
    Until: 23:00,0.2307553806,
    Until: 23:20,0.2307553806,
    Until: 23:40,0.2307553806,
    Until: 24:00,0.2307553806,
    For: WinterDesignDay,    !- Field 33
    Until: 24:00,0.0,        !- Field 34
    For: Sunday Holidays AllOtherDays, !- Field 36
    Until: 06:00,0.2307553806, !- Field 37
    Until: 18:00,0.285926097, !- Field 39
    Until: 24:00,0.2307553806; !- Field 41

  Schedule:Compact,
    BLDG_OCC_SCH,            !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays,           !- Field 2
    Until: 06:00,0.0,        !- Field 3
    Until: 07:00,0.1,        !- Field 5
    Until: 08:00,0.2,        !- Field 7
    Until: 12:00,0.95,       !- Field 9
    Until: 13:00,0.5,        !- Field 11
    Until: 17:00,0.95,       !- Field 13
    Until: 18:00,0.3,        !- Field 15
    Until: 22:00,0.1,        !- Field 17
    Until: 24:00,0.05,       !- Field 19
    For: SummerDesignDay,    !- Field 21
    Until: 06:00,0.000000001,!- Field 22
    Until: 22:00,1.0,        !- Field 24
    Until: 24:00,0.05,       !- Field 26
    For: Saturday,           !- Field 28
    Until: 06:00,0.0,        !- Field 29
    Until: 08:00,0.1,        !- Field 31
    Until: 12:00,0.3,        !- Field 33
    Until: 17:00,0.1,        !- Field 35
    Until: 19:00,0.05,       !- Field 37
    Until: 24:00,0.0,        !- Field 39
    For: WinterDesignDay,    !- Field 41
    Until: 24:00,0.0,        !- Field 42
    For:Sunday Holidays AllOtherDays, !- Field 44
    Until: 06:00,0.0,        !- Field 45
    Until: 18:00,0.05,       !- Field 47
    Until: 24:00,0.0;        !- Field 49

  Schedule:Compact,
    BLDG_OCC_SCH_w_SB,   !-Name
    Fraction,   !-Schedule Type Limits Name
    Through: 12/31,
    For: Weekdays,
    Until: 01:00, 0,
    Until: 02:00, 0,
    Until: 03:00, 0,
    Until: 04:00, 0,
    Until: 05:00, 0,
    Until: 06:00, 0,
    Until: 07:00, 0.1,
    Until: 08:00, 0.2,
    Until: 09:00, 0.95,
    Until: 10:00, 0.95,
    Until: 11:00, 0,
    Until: 12:00, 0.95,
    Until: 13:00, 0,
    Until: 14:00, 0.95,
    Until: 15:00, 0,
    Until: 16:00, 0.95,
    Until: 17:00, 0.95,
    Until: 18:00, 0.3,
    Until: 19:00, 0.1,
    Until: 20:00, 0.1,
    Until: 21:00, 0.1,
    Until: 22:00, 0.1,
    Until: 23:00, 0.05,
    Until: 24:00, 0.05,
    For: Saturday,
    Until: 01:00, 0,
    Until: 02:00, 0,
    Until: 03:00, 0,
    Until: 04:00, 0,
    Until: 05:00, 0,
    Until: 06:00, 0,
    Until: 07:00, 0.1,
    Until: 08:00, 0.1,
    Until: 09:00, 0.3,
    Until: 10:00, 0.3,
    Until: 11:00, 0,
    Until: 12:00, 0.3,
    Until: 13:00, 0,
    Until: 14:00, 0.1,
    Until: 15:00, 0,
    Until: 16:00, 0.1,
    Until: 17:00, 0.1,
    Until: 18:00, 0.05,
    Until: 19:00, 0.05,
    Until: 20:00, 0,
    Until: 21:00, 0,
    Until: 22:00, 0,
    Until: 23:00, 0,
    Until: 24:00, 0,
    For: SummerDesignDay,
    Until: 06:00,0.000000001,
    Until: 22:00,1.0,
    Until: 24:00,0.05,
    For: WinterDesignDay,
    Until: 24:00,0.0,
    For:Sunday Holidays AllOtherDays,
    Until: 06:00,0.0,
    Until: 18:00,0.05,
    Until: 24:00,0.0;



  Schedule:Compact,
    BLDG_OCC_SCH_wo_SB,   !-Name
    Fraction,   !-Schedule Type Limits Name
    Through: 12/31,
    For: Weekdays,
    Until: 01:00, 0,
    Until: 02:00, 0,
    Until: 03:00, 0,
    Until: 04:00, 0,
    Until: 05:00, 0,
    Until: 06:00, 0,
    Until: 07:00, 0.1,
    Until: 08:00, 0.2,
    Until: 09:00, 0.95,
    Until: 10:00, 0.95,
    Until: 11:00, 0.975703226795432,
    Until: 12:00, 0.95,
    Until: 13:00, 0.513528014102859,
    Until: 14:00, 0.95,
    Until: 15:00, 0.975703226795432,
    Until: 16:00, 0.95,
    Until: 17:00, 0.95,
    Until: 18:00, 0.3,
    Until: 19:00, 0.1,
    Until: 20:00, 0.1,
    Until: 21:00, 0.1,
    Until: 22:00, 0.1,
    Until: 23:00, 0.05,
    Until: 24:00, 0.05,
    For: Saturday,
    Until: 01:00, 0,
    Until: 02:00, 0,
    Until: 03:00, 0,
    Until: 04:00, 0,
    Until: 05:00, 0,
    Until: 06:00, 0,
    Until: 07:00, 0.1,
    Until: 08:00, 0.1,
    Until: 09:00, 0.3,
    Until: 10:00, 0.3,
    Until: 11:00, 0.308116808461715,
    Until: 12:00, 0.3,
    Until: 13:00, 0.102705602820572,
    Until: 14:00, 0.1,
    Until: 15:00, 0.102705602820572,
    Until: 16:00, 0.1,
    Until: 17:00, 0.1,
    Until: 18:00, 0.05,
    Until: 19:00, 0.05,
    Until: 20:00, 0,
    Until: 21:00, 0,
    Until: 22:00, 0,
    Until: 23:00, 0,
    Until: 24:00, 0,
    For: SummerDesignDay,
    Until: 06:00,0.000000001,
    Until: 22:00,1.0,
    Until: 24:00,0.05,
    For: WinterDesignDay,
    Until: 24:00,0.0,
    For:Sunday Holidays AllOtherDays,
    Until: 06:00,0.0,
    Until: 18:00,0.05,
    Until: 24:00,0.0;
	
!- Elevator schedule is from Benchmark (V1.3_5.0)

  Schedule:Compact,
    BLDG_ELEVATORS,          !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: SummerDesignDay,    !- Field 2
    Until: 24:00,0.69,       !- Field 3
    For: WinterDesignDay,    !- Field 5
    Until: 24:00,0.0,        !- Field 6
    For: Weekdays,           !- Field 8
    Until: 07:00,0.0,        !- Field 9
    Until: 08:00,0.35,       !- Field 11
    Until: 09:00,0.69,       !- Field 13
    Until: 10:00,0.43,       !- Field 15
    Until: 11:00,0.37,       !- Field 17
    Until: 12:00,0.43,       !- Field 19
    Until: 13:00,0.58,       !- Field 21
    Until: 14:00,0.48,       !- Field 23
    Until: 15:00,0.37,       !- Field 25
    Until: 16:00,0.37,       !- Field 27
    Until: 17:00,0.46,       !- Field 29
    Until: 18:00,0.62,       !- Field 31
    Until: 19:00,0.12,       !- Field 33
    Until: 20:00,0.04,       !- Field 35
    Until: 21:00,0.04,       !- Field 37
    Until: 24:00,0.00,       !- Field 39
    For: Saturday,           !- Field 41
    Until: 07:00,0.0,        !- Field 42
    Until: 08:00,0.16,       !- Field 44
    Until: 09:00,0.14,       !- Field 46
    Until: 10:00,0.21,       !- Field 48
    Until: 11:00,0.18,       !- Field 50
    Until: 12:00,0.25,       !- Field 52
    Until: 13:00,0.21,       !- Field 54
    Until: 14:00,0.13,       !- Field 56
    Until: 15:00,0.08,       !- Field 58
    Until: 16:00,0.04,       !- Field 60
    Until: 17:00,0.05,       !- Field 62
    Until: 18:00,0.06,       !- Field 64
    Until: 24:00,0.00,       !- Field 66
    For:Sunday Holidays AllOtherDays, !- Field 68
    Until: 24:00,0.0;        !- Field 69

!- Elevator lights/fan schedule for Baseline

  Schedule:Compact,
    ELEV_LIGHT_FAN_SCH_24_7, !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1;          !- Field 3

!- Elevator lights/fan schedule for Addendum DF

  Schedule:Compact,
    ELEV_LIGHT_FAN_SCH_ADD_DF,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: SummerDesignDay,    !- Field 2
    Until: 24:00,0.69,       !- Field 3
    For: WinterDesignDay,    !- Field 5
    Until: 24:00,0.0,        !- Field 6
    For: Weekdays,           !- Field 8
    Until: 07:00,0.0,        !- Field 9
    Until: 08:00,0.35,       !- Field 11
    Until: 09:00,0.69,       !- Field 13
    Until: 10:00,0.43,       !- Field 15
    Until: 11:00,0.37,       !- Field 17
    Until: 12:00,0.43,       !- Field 19
    Until: 13:00,0.58,       !- Field 21
    Until: 14:00,0.48,       !- Field 23
    Until: 15:00,0.37,       !- Field 25
    Until: 16:00,0.37,       !- Field 27
    Until: 17:00,0.46,       !- Field 29
    Until: 18:00,0.62,       !- Field 31
    Until: 19:00,0.12,       !- Field 33
    Until: 20:00,0.04,       !- Field 35
    Until: 21:00,0.04,       !- Field 37
    Until: 24:00,0.00,       !- Field 39
    For: Saturday,           !- Field 41
    Until: 07:00,0.0,        !- Field 42
    Until: 08:00,0.16,       !- Field 44
    Until: 09:00,0.14,       !- Field 46
    Until: 10:00,0.21,       !- Field 48
    Until: 11:00,0.18,       !- Field 50
    Until: 12:00,0.25,       !- Field 52
    Until: 13:00,0.21,       !- Field 54
    Until: 14:00,0.13,       !- Field 56
    Until: 15:00,0.08,       !- Field 58
    Until: 16:00,0.04,       !- Field 60
    Until: 17:00,0.05,       !- Field 62
    Until: 18:00,0.06,       !- Field 64
    Until: 24:00,0.00,       !- Field 66
    For:Sunday Holidays AllOtherDays, !- Field 68
    Until: 24:00,0.0;        !- Field 69

! Schedule Office Service Water Heating, ASHRAE 90.1-1989, Section 13
!    Until: 05:00,0.00,       !- Field 3 (SWH Enhancement) July 26, 2012 Changed from non-zero number to 0 for off hour to model losses directly
!    Until: 05:00,0.00,       !- Field 5 (SWH Enhancement) July 26, 2012 Changed from non-zero number to 0 for off hour to model losses directly
!    Until: 05:00,0.00,       !- Field 42 (SWH Enhancement) July 26, 2012 Changed from non-zero number to 0 for off hour to model losses directly
!    Until: 05:00,0.00,       !- Field 44 (SWH Enhancement) July 26, 2012 Changed from non-zero number to 0 for off hour to model losses directly
!    Until: 05:00,0.00,       !- Field 68 (SWH Enhancement) July 26, 2012 Changed from non-zero number to 0 for off hour to model losses directly
!    Until: 05:00,0.00,       !- Field 70 (SWH Enhancement) July 26, 2012 Changed from non-zero number to 0 for off hour to model losses directly
!    Until: 05:00,0.00,       !- Field 72 (SWH Enhancement) July 26, 2012 Changed from non-zero number to 0 for off hour to model losses directly
!    Until: 05:00,0.00,       !- Field 75 (SWH Enhancement) July 26, 2012 Changed from non-zero number to 0 for off hour to model losses directly
!    Until: 05:00,0.00,       !- Field 77 (SWH Enhancement) July 26, 2012 Changed from non-zero number to 0 for off hour to model losses directly
!    Until: 05:00,0.00,       !- Field 87 (SWH Enhancement) July 26, 2012 Changed from non-zero number to 0 for off hour to model losses directly
!    Until: 05:00,0.00,       !- Field 89 (SWH Enhancement) July 26, 2012 Changed from non-zero number to 0 for off hour to model losses directly
!    Until: 05:00,0.00,       !- Field 91 (SWH Enhancement) July 26, 2012 Changed from non-zero number to 0 for off hour to model losses directly

  Schedule:Compact,
    BLDG_SWH_SCH,            !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays SummerDesignDay, !- Field 2
    Until: 05:00,0.00,       !- Field 3
    Until: 06:00,0.00,       !- Field 5
    Until: 07:00,0.07,       !- Field 7
    Until: 08:00,0.19,       !- Field 9
    Until: 09:00,0.35,       !- Field 11
    Until: 10:00,0.38,       !- Field 13
    Until: 11:00,0.39,       !- Field 15
    Until: 12:00,0.47,       !- Field 17
    Until: 13:00,0.57,       !- Field 19
    Until: 14:00,0.54,       !- Field 21
    Until: 15:00,0.34,       !- Field 23
    Until: 16:00,0.33,       !- Field 25
    Until: 17:00,0.44,       !- Field 27
    Until: 18:00,0.26,       !- Field 29
    Until: 19:00,0.21,       !- Field 31
    Until: 20:00,0.15,       !- Field 33
    Until: 21:00,0.17,       !- Field 35
    Until: 22:00,0.08,       !- Field 37
    Until: 24:00,0.05,       !- Field 39
    For: Saturday WinterDesignDay, !- Field 41
    Until: 05:00,0.00,       !- Field 42
    Until: 06:00,0.00,       !- Field 44
    Until: 07:00,0.07,       !- Field 46
    Until: 08:00,0.11,       !- Field 48
    Until: 09:00,0.15,       !- Field 50
    Until: 10:00,0.21,       !- Field 52
    Until: 11:00,0.19,       !- Field 54
    Until: 12:00,0.23,       !- Field 56
    Until: 13:00,0.20,       !- Field 58
    Until: 14:00,0.19,       !- Field 60
    Until: 15:00,0.15,       !- Field 62
    Until: 16:00,0.13,       !- Field 64
    Until: 17:00,0.14,       !- Field 66
    Until: 19:00,0.07,       !- Field 68
    Until: 22:00,0.00,       !- Field 70
    Until: 24:00,0.00,       !- Field 72
    For:Sunday Holidays AllOtherDays, !- Field 74
    Until: 05:00,0.00,       !- Field 75
    Until: 06:00,0.00,       !- Field 77
    Until: 11:00,0.04,       !- Field 79
    Until: 13:00,0.06,       !- Field 81
    Until: 14:00,0.09,       !- Field 83
    Until: 15:00,0.06,       !- Field 85
    Until: 18:00,0.04,       !- Field 87
    Until: 22:00,0.00,       !- Field 89
    Until: 24:00,0.00;       !- Field 91

  Schedule:Compact,
    ACTIVITY_SCH,            !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,120.;       !- Field 3

  Schedule:Compact,
    WORK_EFF_SCH,            !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0.0;        !- Field 3

  Schedule:Compact,
    AIR_VELO_SCH,            !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0.2;        !- Field 3

  Schedule:Compact,
    CLOTHING_SCH,            !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 04/30,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1.0,        !- Field 3
    Through: 09/30,          !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,0.5,        !- Field 7
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,1.0;        !- Field 11

  Schedule:Compact,
    SHADING_SCH,             !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0.0;        !- Field 3

  Schedule:Compact,
    PlantOnSched,            !- Name
    On/Off,                  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1.0;        !- Field 3

  Schedule:Compact,
    FAN_SCH,                 !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1.0;        !- Field 3

  Schedule:Compact,
    ReheatCoilAvailSched,    !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1.0;        !- Field 3

  Schedule:Compact,
    CoolingCoilAvailSched,   !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1.0;        !- Field 3

  Schedule:Compact,
    HTGSETP_SCH_YES_OPTIMUM, !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: WinterDesignDay,    !- Field 2
    Until: 05:00,15.6,       !- Field 3
    Until: 06:00,17.6,       !- Field 5
    Until: 07:00,19.6,       !- Field 7
    Until: 22:00,21.0,       !- Field 9
    Until: 24:00,15.6,       !- Field 11
    For: Weekdays,           !- Field 13
    Until: 05:00,15.6,       !- Field 14
    Until: 06:00,17.8,       !- Field 16
    Until: 07:00,20.0,       !- Field 18
    Until: 22:00,21.0,       !- Field 20
    Until: 24:00,15.6,       !- Field 22
    For SummerDesignDay,     !- Field 24
    Until: 24:00,15.6,       !- Field 25
    For: Saturday,           !- Field 27
    Until: 05:00,15.6,       !- Field 28
    Until: 06:00,17.8,       !- Field 30
    Until: 07:00,20.0,       !- Field 32
    Until: 17:00,21.0,       !- Field 34
    Until: 24:00,15.6,       !- Field 36
    For:Sunday Holidays AllOtherDays, !- Field 38
    Until: 24:00,15.6;       !- Field 39

  Schedule:Compact,
    HTGSETP_SCH_YES_OPTIMUM_w_SB,   !-Name
    Temperature,   !-Schedule Type Limits Name
    Through: 12/31,
    For: Weekdays,
    Until: 01:00, 15.6,
    Until: 02:00, 15.6,
    Until: 03:00, 15.6,
    Until: 04:00, 15.6,
    Until: 05:00, 15.6,
    Until: 06:00, 17.8,
    Until: 07:00, 20,
    Until: 08:00, 21,
    Until: 09:00, 21,
    Until: 10:00, 21,
    Until: 11:00, 20.4444444444444,
    Until: 12:00, 21,
    Until: 13:00, 20.4444444444444,
    Until: 14:00, 21,
    Until: 15:00, 20.4444444444444,
    Until: 16:00, 21,
    Until: 17:00, 21,
    Until: 18:00, 21,
    Until: 19:00, 21,
    Until: 20:00, 21,
    Until: 21:00, 21,
    Until: 22:00, 21,
    Until: 23:00, 15.6,
    Until: 24:00, 15.6,
    For: Saturday,
    Until: 01:00, 15.6,
    Until: 02:00, 15.6,
    Until: 03:00, 15.6,
    Until: 04:00, 15.6,
    Until: 05:00, 15.6,
    Until: 06:00, 17.6,
    Until: 07:00, 20,
    Until: 08:00, 21,
    Until: 09:00, 21,
    Until: 10:00, 21,
    Until: 11:00, 20.4444444444444,
    Until: 12:00, 21,
    Until: 13:00, 20.4444444444444,
    Until: 14:00, 21,
    Until: 15:00, 20.4444444444444,
    Until: 16:00, 21,
    Until: 17:00, 21,
    Until: 18:00, 15.6,
    Until: 19:00, 15.6,
    Until: 20:00, 15.6,
    Until: 21:00, 15.6,
    Until: 22:00, 15.6,
    Until: 23:00, 15.6,
    Until: 24:00, 15.6,
    For: WinterDesignDay,
    Until: 05:00,15.6,
    Until: 06:00,17.6,
    Until: 07:00,19.6,
    Until: 22:00,21.0,
    Until: 24:00,15.6,
    For SummerDesignDay,
    Until: 24:00,15.6,
    For:Sunday Holidays AllOtherDays,
    Until: 24:00,15.6;
	
  Schedule:Compact,
    HTGSETP_SCH_YES_OPTIMUM_ORIGINAL,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: WinterDesignDay,    !- Field 2
    Until: 05:00,15.6,       !- Field 3
    Until: 06:00,17.6,       !- Field 5
    Until: 07:00,19.6,       !- Field 7
    Until: 22:00,21.0,       !- Field 9
    Until: 24:00,15.6,       !- Field 11
    For: Weekdays,           !- Field 13
    Until: 05:00,15.6,       !- Field 14
    Until: 06:00,17.8,       !- Field 16
    Until: 07:00,20.0,       !- Field 18
    Until: 22:00,21.0,       !- Field 20
    Until: 24:00,15.6,       !- Field 22
    For SummerDesignDay,     !- Field 24
    Until: 24:00,15.6,       !- Field 25
    For: Saturday,           !- Field 27
    Until: 05:00,15.6,       !- Field 28
    Until: 06:00,17.8,       !- Field 30
    Until: 07:00,20.0,       !- Field 32
    Until: 17:00,21.0,       !- Field 34
    Until: 24:00,15.6,       !- Field 36
    For:Sunday Holidays AllOtherDays, !- Field 38
    Until: 24:00,15.6;       !- Field 39

  Schedule:Compact,
    HTGSETP_SCH_NO_OPTIMUM,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: WinterDesignDay,    !- Field 2
    Until: 05:00,15.6,       !- Field 3
    Until: 06:00,17.6,       !- Field 5
    Until: 07:00,19.6,       !- Field 7
    Until: 22:00,21.0,       !- Field 9
    Until: 24:00,15.6,       !- Field 11
    For: Weekdays,           !- Field 13
    Until: 05:00,15.6,       !- Field 14
    Until: 06:00,21.0,       !- Field 16
    Until: 07:00,21.0,       !- Field 18
    Until: 22:00,21.0,       !- Field 20
    Until: 24:00,15.6,       !- Field 22
    For SummerDesignDay,     !- Field 24
    Until: 24:00,15.6,       !- Field 25
    For: Saturday,           !- Field 27
    Until: 05:00,15.6,       !- Field 28
    Until: 06:00,21.0,       !- Field 30
    Until: 07:00,21.0,       !- Field 32
    Until: 17:00,21.0,       !- Field 34
    Until: 24:00,15.6,       !- Field 36
    For:Sunday Holidays AllOtherDays, !- Field 38
    Until: 24:00,15.6;       !- Field 39

!    HTGSETP_SCH_PACU_VAV_bot,             !- Name This is the same as HTGSETP_SCH_NO_OPTIMUM. An EMS will change this to regular optimum start if the SF is larger than 10,000 cfm.

  Schedule:Compact,
    HTGSETP_SCH_PACU_VAV_bot,!- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: WinterDesignDay,    !- Field 2
    Until: 05:00,15.6,       !- Field 3
    Until: 06:00,17.6,       !- Field 5
    Until: 07:00,19.6,       !- Field 7
    Until: 22:00,21.0,       !- Field 9
    Until: 24:00,15.6,       !- Field 11
    For: Weekdays,           !- Field 13
    Until: 05:00,15.6,       !- Field 14
    Until: 06:00,21.0,       !- Field 16
    Until: 07:00,21.0,       !- Field 18
    Until: 22:00,21.0,       !- Field 20
    Until: 24:00,15.6,       !- Field 22
    For SummerDesignDay,     !- Field 24
    Until: 24:00,15.6,       !- Field 25
    For: Saturday,           !- Field 27
    Until: 05:00,15.6,       !- Field 28
    Until: 06:00,21.0,       !- Field 30
    Until: 07:00,21.0,       !- Field 32
    Until: 17:00,21.0,       !- Field 34
    Until: 24:00,15.6,       !- Field 36
    For:Sunday Holidays AllOtherDays, !- Field 38
    Until: 24:00,15.6;       !- Field 39

!    HTGSETP_SCH_PACU_VAV_mid,             !- Name This is the same as HTGSETP_SCH_NO_OPTIMUM. An EMS will change this to regular optimum start if the SF is larger than 10,000 cfm.

  Schedule:Compact,
    HTGSETP_SCH_PACU_VAV_mid,!- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: WinterDesignDay,    !- Field 2
    Until: 05:00,15.6,       !- Field 3
    Until: 06:00,17.6,       !- Field 5
    Until: 07:00,19.6,       !- Field 7
    Until: 22:00,21.0,       !- Field 9
    Until: 24:00,15.6,       !- Field 11
    For: Weekdays,           !- Field 13
    Until: 05:00,15.6,       !- Field 14
    Until: 06:00,21.0,       !- Field 16
    Until: 07:00,21.0,       !- Field 18
    Until: 22:00,21.0,       !- Field 20
    Until: 24:00,15.6,       !- Field 22
    For SummerDesignDay,     !- Field 24
    Until: 24:00,15.6,       !- Field 25
    For: Saturday,           !- Field 27
    Until: 05:00,15.6,       !- Field 28
    Until: 06:00,21.0,       !- Field 30
    Until: 07:00,21.0,       !- Field 32
    Until: 17:00,21.0,       !- Field 34
    Until: 24:00,15.6,       !- Field 36
    For:Sunday Holidays AllOtherDays, !- Field 38
    Until: 24:00,15.6;       !- Field 39

!    HTGSETP_SCH_PACU_VAV_top,             !- Name This is the same as HTGSETP_SCH_NO_OPTIMUM. An EMS will change this to regular optimum start if the SF is larger than 10,000 cfm.

  Schedule:Compact,
    HTGSETP_SCH_PACU_VAV_top,!- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: WinterDesignDay,    !- Field 2
    Until: 05:00,15.6,       !- Field 3
    Until: 06:00,17.6,       !- Field 5
    Until: 07:00,19.6,       !- Field 7
    Until: 22:00,21.0,       !- Field 9
    Until: 24:00,15.6,       !- Field 11
    For: Weekdays,           !- Field 13
    Until: 05:00,15.6,       !- Field 14
    Until: 06:00,21.0,       !- Field 16
    Until: 07:00,21.0,       !- Field 18
    Until: 22:00,21.0,       !- Field 20
    Until: 24:00,15.6,       !- Field 22
    For SummerDesignDay,     !- Field 24
    Until: 24:00,15.6,       !- Field 25
    For: Saturday,           !- Field 27
    Until: 05:00,15.6,       !- Field 28
    Until: 06:00,21.0,       !- Field 30
    Until: 07:00,21.0,       !- Field 32
    Until: 17:00,21.0,       !- Field 34
    Until: 24:00,15.6,       !- Field 36
    For:Sunday Holidays AllOtherDays, !- Field 38
    Until: 24:00,15.6;       !- Field 39

  Schedule:Compact,
    CLGSETP_SCH_YES_OPTIMUM, !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: SummerDesignDay,    !- Field 2
    Until: 05:00,26.7,       !- Field 3
    Until: 06:00,25.7,       !- Field 5
    Until: 07:00,25.0,       !- Field 7
    Until: 22:00,24.0,       !- Field 9
    Until: 24:00,26.7,       !- Field 11
    For: Weekdays,           !- Field 13
    Until: 05:00,26.7,       !- Field 14
    Until: 06:00,25.6,       !- Field 16
    Until: 07:00,25.0,       !- Field 18
    Until: 22:00,24.0,       !- Field 20
    Until: 24:00,26.7,       !- Field 22
    For: Saturday,           !- Field 24
    Until: 05:00,26.7,       !- Field 25
    Until: 06:00,25.7,       !- Field 27
    Until: 07:00,25.0,       !- Field 29
    Until: 17:00,24.0,       !- Field 31
    Until: 24:00,26.7,       !- Field 33
    For WinterDesignDay,     !- Field 35
    Until: 24:00,26.7,       !- Field 36
    For:Sunday Holidays AllOtherDays, !- Field 38
    Until: 24:00,26.7;       !- Field 39

  Schedule:Compact,
    CLGSETP_SCH_YES_OPTIMUM_ORIGINAL,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: SummerDesignDay,    !- Field 2
    Until: 05:00,26.7,       !- Field 3
    Until: 06:00,25.7,       !- Field 5
    Until: 07:00,25.0,       !- Field 7
    Until: 22:00,24.0,       !- Field 9
    Until: 24:00,26.7,       !- Field 11
    For: Weekdays,           !- Field 13
    Until: 05:00,26.7,       !- Field 14
    Until: 06:00,25.6,       !- Field 16
    Until: 07:00,25.0,       !- Field 18
    Until: 22:00,24.0,       !- Field 20
    Until: 24:00,26.7,       !- Field 22
    For: Saturday,           !- Field 24
    Until: 05:00,26.7,       !- Field 25
    Until: 06:00,25.7,       !- Field 27
    Until: 07:00,25.0,       !- Field 29
    Until: 17:00,24.0,       !- Field 31
    Until: 24:00,26.7,       !- Field 33
    For WinterDesignDay,     !- Field 35
    Until: 24:00,26.7,       !- Field 36
    For:Sunday Holidays AllOtherDays, !- Field 38
    Until: 24:00,26.7;       !- Field 39

  Schedule:Compact,
    CLGSETP_SCH_YES_OPTIMUM_w_SB,   !-Name
    Temperature,   !-Schedule Type Limits Name
    Through: 12/31,
    For: Weekdays,
    Until: 01:00, 26.7,
    Until: 02:00, 26.7,
    Until: 03:00, 26.7,
    Until: 04:00, 26.7,
    Until: 05:00, 26.7,
    Until: 06:00, 25.6,
    Until: 07:00, 25,
    Until: 08:00, 24,
    Until: 09:00, 24,
    Until: 10:00, 24,
    Until: 11:00, 24.5555555555556,
    Until: 12:00, 24,
    Until: 13:00, 24.5555555555556,
    Until: 14:00, 24,
    Until: 15:00, 24.5555555555556,
    Until: 16:00, 24,
    Until: 17:00, 24,
    Until: 18:00, 24,
    Until: 19:00, 24,
    Until: 20:00, 24,
    Until: 21:00, 24,
    Until: 22:00, 24,
    Until: 23:00, 26.7,
    Until: 24:00, 26.7,
    For: Saturday,
    Until: 01:00, 26.7,
    Until: 02:00, 26.7,
    Until: 03:00, 26.7,
    Until: 04:00, 26.7,
    Until: 05:00, 26.7,
    Until: 06:00, 25.7,
    Until: 07:00, 25,
    Until: 08:00, 24,
    Until: 09:00, 24,
    Until: 10:00, 24,
    Until: 11:00, 24.5555555555556,
    Until: 12:00, 24,
    Until: 13:00, 24.5555555555556,
    Until: 14:00, 24,
    Until: 15:00, 24.5555555555556,
    Until: 16:00, 24,
    Until: 17:00, 24,
    Until: 18:00, 26.7,
    Until: 19:00, 26.7,
    Until: 20:00, 26.7,
    Until: 21:00, 26.7,
    Until: 22:00, 26.7,
    Until: 23:00, 26.7,
    Until: 24:00, 26.7,
    For: SummerDesignDay,
    Until: 05:00,26.7,
    Until: 06:00,25.7,
    Until: 07:00,25.0,
    Until: 22:00,24.0,
    Until: 24:00,26.7,
    For WinterDesignDay,
    Until: 24:00,26.7,
    For:Sunday Holidays AllOtherDays,
    Until: 24:00,26.7;
	
  Schedule:Compact,
    CLGSETP_SCH_NO_OPTIMUM,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: SummerDesignDay,    !- Field 2
    Until: 05:00,26.7,       !- Field 3
    Until: 06:00,25.7,       !- Field 5
    Until: 07:00,25.0,       !- Field 7
    Until: 22:00,24.0,       !- Field 9
    Until: 24:00,26.7,       !- Field 11
    For: Weekdays,           !- Field 13
    Until: 05:00,26.7,       !- Field 14
    Until: 06:00,24.0,       !- Field 16
    Until: 07:00,24.0,       !- Field 18
    Until: 22:00,24.0,       !- Field 20
    Until: 24:00,26.7,       !- Field 22
    For: Saturday,           !- Field 24
    Until: 05:00,26.7,       !- Field 25
    Until: 06:00,24.0,       !- Field 27
    Until: 07:00,24.0,       !- Field 29
    Until: 17:00,24.0,       !- Field 31
    Until: 24:00,26.7,       !- Field 33
    For WinterDesignDay,     !- Field 35
    Until: 24:00,26.7,       !- Field 36
    For:Sunday Holidays AllOtherDays, !- Field 38
    Until: 24:00,26.7;       !- Field 39

!   CLGSETP_SCH_PACU_VAV_bot,             !- Name This is the same as CLGSETP_SCH_NO_OPTIMUM. An EMS will change this to regular optimum start if the SF is larger than 10,000 cfm.

  Schedule:Compact,
    CLGSETP_SCH_PACU_VAV_bot,!- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: SummerDesignDay,    !- Field 2
    Until: 05:00,26.7,       !- Field 3
    Until: 06:00,25.7,       !- Field 5
    Until: 07:00,25.0,       !- Field 7
    Until: 22:00,24.0,       !- Field 9
    Until: 24:00,26.7,       !- Field 11
    For: Weekdays,           !- Field 13
    Until: 05:00,26.7,       !- Field 14
    Until: 06:00,24.0,       !- Field 16
    Until: 07:00,24.0,       !- Field 18
    Until: 22:00,24.0,       !- Field 20
    Until: 24:00,26.7,       !- Field 22
    For: Saturday,           !- Field 24
    Until: 05:00,26.7,       !- Field 25
    Until: 06:00,24.0,       !- Field 27
    Until: 07:00,24.0,       !- Field 29
    Until: 17:00,24.0,       !- Field 31
    Until: 24:00,26.7,       !- Field 33
    For WinterDesignDay,     !- Field 35
    Until: 24:00,26.7,       !- Field 36
    For:Sunday Holidays AllOtherDays, !- Field 38
    Until: 24:00,26.7;       !- Field 39

!   CLGSETP_SCH_PACU_VAV_bot,             !- Name This is the same as CLGSETP_SCH_NO_OPTIMUM. An EMS will change this to regular optimum start if the SF is larger than 10,000 cfm.

  Schedule:Compact,
    CLGSETP_SCH_PACU_VAV_mid,!- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: SummerDesignDay,    !- Field 2
    Until: 05:00,26.7,       !- Field 3
    Until: 06:00,25.7,       !- Field 5
    Until: 07:00,25.0,       !- Field 7
    Until: 22:00,24.0,       !- Field 9
    Until: 24:00,26.7,       !- Field 11
    For: Weekdays,           !- Field 13
    Until: 05:00,26.7,       !- Field 14
    Until: 06:00,24.0,       !- Field 16
    Until: 07:00,24.0,       !- Field 18
    Until: 22:00,24.0,       !- Field 20
    Until: 24:00,26.7,       !- Field 22
    For: Saturday,           !- Field 24
    Until: 05:00,26.7,       !- Field 25
    Until: 06:00,24.0,       !- Field 27
    Until: 07:00,24.0,       !- Field 29
    Until: 17:00,24.0,       !- Field 31
    Until: 24:00,26.7,       !- Field 33
    For WinterDesignDay,     !- Field 35
    Until: 24:00,26.7,       !- Field 36
    For:Sunday Holidays AllOtherDays, !- Field 38
    Until: 24:00,26.7;       !- Field 39

!   CLGSETP_SCH_PACU_VAV_bot,             !- Name This is the same as CLGSETP_SCH_NO_OPTIMUM. An EMS will change this to regular optimum start if the SF is larger than 10,000 cfm.

  Schedule:Compact,
    CLGSETP_SCH_PACU_VAV_top,!- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: SummerDesignDay,    !- Field 2
    Until: 05:00,26.7,       !- Field 3
    Until: 06:00,25.7,       !- Field 5
    Until: 07:00,25.0,       !- Field 7
    Until: 22:00,24.0,       !- Field 9
    Until: 24:00,26.7,       !- Field 11
    For: Weekdays,           !- Field 13
    Until: 05:00,26.7,       !- Field 14
    Until: 06:00,24.0,       !- Field 16
    Until: 07:00,24.0,       !- Field 18
    Until: 22:00,24.0,       !- Field 20
    Until: 24:00,26.7,       !- Field 22
    For: Saturday,           !- Field 24
    Until: 05:00,26.7,       !- Field 25
    Until: 06:00,24.0,       !- Field 27
    Until: 07:00,24.0,       !- Field 29
    Until: 17:00,24.0,       !- Field 31
    Until: 24:00,26.7,       !- Field 33
    For WinterDesignDay,     !- Field 35
    Until: 24:00,26.7,       !- Field 36
    For:Sunday Holidays AllOtherDays, !- Field 38
    Until: 24:00,26.7;       !- Field 39

!    CLGSETP_SCH_NO_SETBACK,             !- Name This is to reflect the requirement difference between 90.1-2013 and its previous version. In early versions, only CZ 1B, 2B and 3B are required to have cooling setback.

  Schedule:Compact,
    CLGSETP_SCH_NO_SETBACK,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: SummerDesignDay,    !- Field 2
    Until: 05:00,26.7,       !- Field 3
    Until: 06:00,25.7,       !- Field 5
    Until: 07:00,25.0,       !- Field 7
    Until: 22:00,24.0,       !- Field 9
    Until: 24:00,26.7,       !- Field 11
    For: Weekdays,           !- Field 13
    Until: 05:00,24.0,       !- Field 14
    Until: 06:00,24.0,       !- Field 16
    Until: 07:00,24.0,       !- Field 18
    Until: 22:00,24.0,       !- Field 20
    Until: 24:00,24.0,       !- Field 22
    For: Saturday,           !- Field 24
    Until: 05:00,24.0,       !- Field 25
    Until: 06:00,24.0,       !- Field 27
    Until: 07:00,24.0,       !- Field 29
    Until: 17:00,24.0,       !- Field 31
    Until: 24:00,24.0,       !- Field 33
    For WinterDesignDay,     !- Field 35
    Until: 24:00,24.0,       !- Field 36
    For:Sunday Holidays AllOtherDays, !- Field 38
    Until: 24:00,24.0;       !- Field 39

  Schedule:Compact,
    Humidity Setpoint Schedule,  !- Name
    Humidity,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays SummerDesignDay, !- Field 2
    Until: 24:00,50,         !- Field 3
    For: Saturday WinterDesignDay, !- Field 5
    Until: 24:00,50,         !- Field 6
    For:Sunday Holidays AllOtherDays, !- Field 8
    Until: 24:00,50;         !- Field 9

  Schedule:Compact,
    MinOA_MotorizedDamper_Sched,  !- Name
    fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays SummerDesignDay, !- Field 2
    Until: 07:00,0.0,        !- Field 3
    Until: 22:00,1.0,        !- Field 5
    Until: 24:00,0.0,        !- Field 7
    For: Saturday WinterDesignDay, !- Field 9
    Until: 07:00,0.0,        !- Field 10
    Until: 18:00,1.0,        !- Field 12
    Until: 24:00,0.0,        !- Field 14
    For:Sunday Holidays AllOtherDays, !- Field 16
    Until: 24:00,0.0;        !- Field 17

  Schedule:Compact,
    MinOA_Sched,             !- Name
    fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1.0;        !- Field 3

  Schedule:Compact,
    Dual Zone Control Type Sched,  !- Name
    Control Type,            !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,4;          !- Field 3

  Schedule:Compact,
    Cool-Supply-Air-Temp-Sch,!- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,12.8;       !- Field 3

  Schedule:Compact,
    Heat-Supply-Air-Temp-Sch,!- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,12.8;       !- Field 3

  Schedule:Compact,
    CW-Loop-Temp-Schedule,   !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,6.7;        !- Field 3

  Schedule:Compact,
    HW-Loop-Temp-Schedule,   !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,60.;        !- Field 3

  Schedule:Compact,
    Core_bottom sub cat Latent fract sched,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0.05;       !- Field 3

  Schedule:Compact,
    Core_bottom sub cat Sensible fract sched,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0.2;        !- Field 3

!    Until: 24:00,60.0;       !- Field 3 (SWH Enhancement) July 26, 2012 Change from 43.3 (110F) to 60 (140)

  Schedule:Compact,
    Core_bottom sub cat Temp Sched,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,60.0;       !- Field 3

  Schedule:Compact,
    Core_bottom sub catHot Supply Temp Sched,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,55;         !- Field 3

  Schedule:Compact,
    Core_mid sub cat Latent fract sched,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0.05;       !- Field 3

  Schedule:Compact,
    Core_mid sub cat Sensible fract sched,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0.2;        !- Field 3

!    Until: 24:00,60.0;       !- Field 3 (SWH Enhancement) July 26, 2012 Change from 43.3 (110F) to 60 (140)

  Schedule:Compact,
    Core_mid sub cat Temp Sched,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,60.0;       !- Field 3

  Schedule:Compact,
    Core_mid sub catHot Supply Temp Sched,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,55;         !- Field 3

  Schedule:Compact,
    Core_top sub cat Latent fract sched,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0.05;       !- Field 3

  Schedule:Compact,
    Core_top sub cat Sensible fract sched,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0.2;        !- Field 3

!    Until: 24:00,60.0;       !- Field 3 (SWH Enhancement) July 26, 2012 Change from 43.3 (110F) to 60 (140)

  Schedule:Compact,
    Core_top sub cat Temp Sched,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,60.0;       !- Field 3

  Schedule:Compact,
    Core_top sub catHot Supply Temp Sched,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,55;         !- Field 3

  Schedule:Compact,
    Perimeter_top_ZN_3 sub cat Latent fract sched,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0.05;       !- Field 3

  Schedule:Compact,
    Perimeter_top_ZN_3 sub cat Sensible fract sched,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0.2;        !- Field 3

!    Until: 24:00,60.0;       !- Field 3 (SWH Enhancement) July 26, 2012 Change from 43.3 (110F) to 60 (140)

  Schedule:Compact,
    Perimeter_top_ZN_3 sub cat Temp Sched,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,60.0;       !- Field 3

  Schedule:Compact,
    Perimeter_top_ZN_3 sub catHot Supply Temp Sched,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,55;         !- Field 3

  Schedule:Compact,
    Perimeter_top_ZN_2 sub cat Latent fract sched,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0.05;       !- Field 3

  Schedule:Compact,
    Perimeter_top_ZN_2 sub cat Sensible fract sched,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0.2;        !- Field 3

!    Until: 24:00,60.0;       !- Field 3 (SWH Enhancement) July 26, 2012 Change from 43.3 (110F) to 60 (140)

  Schedule:Compact,
    Perimeter_top_ZN_2 sub cat Temp Sched,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,60.0;       !- Field 3

  Schedule:Compact,
    Perimeter_top_ZN_2 sub catHot Supply Temp Sched,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,55;         !- Field 3

  Schedule:Compact,
    Perimeter_top_ZN_1 sub cat Latent fract sched,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0.05;       !- Field 3

  Schedule:Compact,
    Perimeter_top_ZN_1 sub cat Sensible fract sched,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0.2;        !- Field 3

!    Until: 24:00,60.0;       !- Field 3 (SWH Enhancement) July 26, 2012 Change from 43.3 (110F) to 60 (140)

  Schedule:Compact,
    Perimeter_top_ZN_1 sub cat Temp Sched,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,60.0;       !- Field 3

  Schedule:Compact,
    Perimeter_top_ZN_1 sub catHot Supply Temp Sched,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,55;         !- Field 3

  Schedule:Compact,
    Perimeter_top_ZN_4 sub cat Latent fract sched,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0.05;       !- Field 3

  Schedule:Compact,
    Perimeter_top_ZN_4 sub cat Sensible fract sched,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0.2;        !- Field 3

!    Until: 24:00,60.0;       !- Field 3 (SWH Enhancement) July 26, 2012 Change from 43.3 (110F) to 60 (140)

  Schedule:Compact,
    Perimeter_top_ZN_4 sub cat Temp Sched,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,60.0;       !- Field 3

  Schedule:Compact,
    Perimeter_top_ZN_4 sub catHot Supply Temp Sched,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,55;         !- Field 3

  Schedule:Compact,
    Perimeter_bot_ZN_3 sub cat Latent fract sched,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0.05;       !- Field 3

  Schedule:Compact,
    Perimeter_bot_ZN_3 sub cat Sensible fract sched,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0.2;        !- Field 3

!    Until: 24:00,60.0;       !- Field 3 (SWH Enhancement) July 26, 2012 Change from 43.3 (110F) to 60 (140)

  Schedule:Compact,
    Perimeter_bot_ZN_3 sub cat Temp Sched,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,60.0;       !- Field 3

  Schedule:Compact,
    Perimeter_bot_ZN_3 sub catHot Supply Temp Sched,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,55;         !- Field 3

  Schedule:Compact,
    Perimeter_bot_ZN_2 sub cat Latent fract sched,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0.05;       !- Field 3

  Schedule:Compact,
    Perimeter_bot_ZN_2 sub cat Sensible fract sched,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0.2;        !- Field 3

!    Until: 24:00,60.0;       !- Field 3 (SWH Enhancement) July 26, 2012 Change from 43.3 (110F) to 60 (140)

  Schedule:Compact,
    Perimeter_bot_ZN_2 sub cat Temp Sched,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,60.0;       !- Field 3

  Schedule:Compact,
    Perimeter_bot_ZN_2 sub catHot Supply Temp Sched,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,55;         !- Field 3

  Schedule:Compact,
    Perimeter_bot_ZN_1 sub cat Latent fract sched,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0.05;       !- Field 3

  Schedule:Compact,
    Perimeter_bot_ZN_1 sub cat Sensible fract sched,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0.2;        !- Field 3

!    Until: 24:00,60.0;       !- Field 3 (SWH Enhancement) July 26, 2012 Change from 43.3 (110F) to 60 (140)

  Schedule:Compact,
    Perimeter_bot_ZN_1 sub cat Temp Sched,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,60.0;       !- Field 3

  Schedule:Compact,
    Perimeter_bot_ZN_1 sub catHot Supply Temp Sched,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,55;         !- Field 3

  Schedule:Compact,
    Perimeter_bot_ZN_4 sub cat Latent fract sched,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0.05;       !- Field 3

  Schedule:Compact,
    Perimeter_bot_ZN_4 sub cat Sensible fract sched,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0.2;        !- Field 3

!    Until: 24:00,60.0;       !- Field 3 (SWH Enhancement) July 26, 2012 Change from 43.3 (110F) to 60 (140)

  Schedule:Compact,
    Perimeter_bot_ZN_4 sub cat Temp Sched,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,60.0;       !- Field 3

  Schedule:Compact,
    Perimeter_bot_ZN_4 sub catHot Supply Temp Sched,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,55;         !- Field 3

  Schedule:Compact,
    Perimeter_mid_ZN_3 sub cat Latent fract sched,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0.05;       !- Field 3

  Schedule:Compact,
    Perimeter_mid_ZN_3 sub cat Sensible fract sched,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0.2;        !- Field 3

!    Until: 24:00,60.0;       !- Field 3 (SWH Enhancement) July 26, 2012 Change from 43.3 (110F) to 60 (140)

  Schedule:Compact,
    Perimeter_mid_ZN_3 sub cat Temp Sched,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,60.0;       !- Field 3

  Schedule:Compact,
    Perimeter_mid_ZN_3 sub catHot Supply Temp Sched,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,55;         !- Field 3

  Schedule:Compact,
    Perimeter_mid_ZN_2 sub cat Latent fract sched,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0.05;       !- Field 3

  Schedule:Compact,
    Perimeter_mid_ZN_2 sub cat Sensible fract sched,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0.2;        !- Field 3

!    Until: 24:00,60.0;       !- Field 3 (SWH Enhancement) July 26, 2012 Change from 43.3 (110F) to 60 (140)

  Schedule:Compact,
    Perimeter_mid_ZN_2 sub cat Temp Sched,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,60.0;       !- Field 3

  Schedule:Compact,
    Perimeter_mid_ZN_2 sub catHot Supply Temp Sched,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,55;         !- Field 3

  Schedule:Compact,
    Perimeter_mid_ZN_1 sub cat Latent fract sched,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0.05;       !- Field 3

  Schedule:Compact,
    Perimeter_mid_ZN_1 sub cat Sensible fract sched,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0.2;        !- Field 3

!    Until: 24:00,60.0;       !- Field 3 (SWH Enhancement) July 26, 2012 Change from 43.3 (110F) to 60 (140)

  Schedule:Compact,
    Perimeter_mid_ZN_1 sub cat Temp Sched,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,60.0;       !- Field 3

  Schedule:Compact,
    Perimeter_mid_ZN_1 sub catHot Supply Temp Sched,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,55;         !- Field 3

  Schedule:Compact,
    Perimeter_mid_ZN_4 sub cat Latent fract sched,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0.05;       !- Field 3

  Schedule:Compact,
    Perimeter_mid_ZN_4 sub cat Sensible fract sched,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0.2;        !- Field 3

!    Until: 24:00,60.0;       !- Field 3 (SWH Enhancement) July 26, 2012 Change from 43.3 (110F) to 60 (140)

  Schedule:Compact,
    Perimeter_mid_ZN_4 sub cat Temp Sched,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,60.0;       !- Field 3

  Schedule:Compact,
    Perimeter_mid_ZN_4 sub catHot Supply Temp Sched,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,55;         !- Field 3

!    Until: 24:00,60.0;       !- Field 3 (SWH Model Enhancement) Aug 15, 2012: Changed it from 48.9C(120F) to 60C/140F

  Schedule:Compact,
    SHWSys1-Loop-Temp-Schedule,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,60.0;       !- Field 3

!    Until: 24:00,60.0;       !- Field 3 (SWH Model Enhancement) Aug 15, 2012: Changed it from 48.9C(120F) to 60C/140F

  Schedule:Compact,
    SHWSys1 Water Heater Setpoint Temperature Schedule,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,60.0;       !- Field 3

  Schedule:Compact,
    SHWSys1 Water Heater Ambient Temperature Schedule,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,22.0;       !- Field 3

  Schedule:Compact,
    INFIL_SCH_PNNL,          !- Name
    fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays SummerDesignDay, !- Field 2
    Until: 06:00,1.0,        !- Field 3
    Until: 22:00,0.25,       !- Field 5
    Until: 24:00,1.0,        !- Field 7
    For: Saturday WinterDesignDay, !- Field 9
    Until: 06:00,1.0,        !- Field 10
    Until: 18:00,0.25,       !- Field 12
    Until: 24:00,1.0,        !- Field 14
    For:Sunday Holidays AllOtherDays, !- Field 16
    Until: 24:00,1.0;        !- Field 17

  Schedule:Compact,
    INFIL_Door_Opening_SCH,  !- Name
    fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays,           !- Field 2
    Until: 06:00,0.0,        !- Field 3
    Until: 07:00,0.131, !- Field 5
    Until: 08:00,1.0,        !- Field 7
    Until: 12:00,0.131, !- Field 9
    Until: 13:00,1.0,        !- Field 11
    Until: 17:00,0.131, !- Field 13
    Until: 18:00,1.0,        !- Field 15
    Until: 19:00,0.131, !- Field 17
    Until: 24:00,0.0,        !- Field 19
    For: Saturday Sunday Holidays AllOtherDays, !- Field 21
    Until: 24:00,0.0;        !- Field 22



  Schedule:Compact,
    PERIMETER_MID_ZN_2_MDP_Sch,   !-Name
    Fraction,   !-Schedule Type Limits Name
    Through: 12/31,
    For: Weekdays,
    Until: 01:00, 0.3,
    Until: 02:00, 0.3,
    Until: 03:00, 0.3,
    Until: 04:00, 0.3,
    Until: 05:00, 0.3,
    Until: 06:00, 0.3,
    Until: 07:00, 0.3,
    Until: 08:00, 0.3,
    Until: 09:00, 0.3,
    Until: 10:00, 0.3,
    Until: 11:00, 0,
    Until: 12:00, 0.3,
    Until: 13:00, 0,
    Until: 14:00, 0.3,
    Until: 15:00, 0,
    Until: 16:00, 0.3,
    Until: 17:00, 0.3,
    Until: 18:00, 0.3,
    Until: 19:00, 0.3,
    Until: 20:00, 0.3,
    Until: 21:00, 0.3,
    Until: 22:00, 0.3,
    Until: 23:00, 0.3,
    Until: 24:00, 0.3,
    For: Saturday,
    Until: 01:00, 0.3,
    Until: 02:00, 0.3,
    Until: 03:00, 0.3,
    Until: 04:00, 0.3,
    Until: 05:00, 0.3,
    Until: 06:00, 0.3,
    Until: 07:00, 0.3,
    Until: 08:00, 0.3,
    Until: 09:00, 0.3,
    Until: 10:00, 0.3,
    Until: 11:00, 0,
    Until: 12:00, 0.3,
    Until: 13:00, 0,
    Until: 14:00, 0.3,
    Until: 15:00, 0,
    Until: 16:00, 0.3,
    Until: 17:00, 0.3,
    Until: 18:00, 0.3,
    Until: 19:00, 0.3,
    Until: 20:00, 0.3,
    Until: 21:00, 0.3,
    Until: 22:00, 0.3,
    Until: 23:00, 0.3,
    Until: 24:00, 0.3,
    For: AllOtherDays,
    Until: 24:00,
    0.3;	

Schedule:Compact,
    OfficeMedium HTGSETP_SCH_PACU_VAV_bot,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: WeekDays,           !- Field 2
    Until: 07:00,            !- Field 3
    15.6,                    !- Field 4
    until: 21:00,            !- Field 5
    21,                      !- Field 6
    Until:24:00,             !- Field 7
    15.6,                    !- Field 8
    For: Saturday,           !- Field 9
    Until: 07:00,            !- Field 10
    15.6,                    !- Field 11
    Until: 16:00,            !- Field 12
    21,                      !- Field 13
    Until:24:00,             !- Field 14
    15.6,                    !- Field 15
    For: WinterDesignDay,    !- Field 16
    Until: 05:00,            !- Field 17
    15.6,                    !- Field 18
    Until:06:00,             !- Field 19
    17.6,                    !- Field 20
    Until:07:00,             !- Field 21
    19.6,                    !- Field 22
    Until:22:00,             !- Field 23
    21,                      !- Field 24
    Until:24:00,             !- Field 25
    15.6,                    !- Field 26
    For Sunday Holiday SummerDesignDay AllOtherDays,  !- Field 27
    Until: 24:00,            !- Field 28
    15.6;                    !- Field 29

Schedule:Compact,
    OfficeMedium CLGSETP_SCH_NO_SETBACK,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: WeekDays,           !- Field 2
    Until: 07:00,            !- Field 3
    26.7,                    !- Field 4
    until: 21:00,            !- Field 5
    24,                      !- Field 6
    Until:24:00,             !- Field 7
    26.7,                    !- Field 8
    For: Saturday,           !- Field 9
    Until: 07:00,            !- Field 10
    26.7,                    !- Field 11
    Until: 16:00,            !- Field 12
    24,                      !- Field 13
    Until:24:00,             !- Field 14
    26.7,                    !- Field 15
    For: SummerDesignDay,    !- Field 16
    Until: 05:00,            !- Field 17
    26.7,                    !- Field 18
    Until:06:00,             !- Field 19
    25.7,                    !- Field 20
    Until:07:00,             !- Field 21
    25,                      !- Field 22
    Until:22:00,             !- Field 23
    24,                      !- Field 24
    Until:24:00,             !- Field 25
    26.7,                    !- Field 26
    For Sunday Holiday WinterDesignDay AllOtherDays,  !- Field 27
    Until: 24:00,            !- Field 28
    26.7;                      !- Field 29

Schedule:Compact,
    Non_People_Schedule,     !- Name
    Fraction,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    0;                       !- Field 4




!-   ===========  ALL OBJECTS IN CLASS: SCHEDULE:COMPACT ===========
! ------------------------------------------------------------------
! $Id: Schedule_Library,v 1.0 2019/07/11  Exp $
! $Log: Schedule_Library.idf,v 1.0 $
!
!

! ------------------------------------------------------------------
!
!-   ===========  ALL OBJECTS IN CLASS: Schedule:Compact ===========

Schedule:Compact,
    ClassRoom_Bot ZN Occupancy Schedule,  !- Name
    Fraction,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Monday,             !- Field 2
    Until: 07:00,            !- Field 3
    0,                       !- Field 4
    Until: 07:20,            !- Field 5
    0.0,                     !- Field 6
    Until: 07:40,            !- Field 7
    0.0,                     !- Field 8
    Until: 08:00,            !- Field 9
    0.0,                     !- Field 10
    Until: 08:20,            !- Field 11
    0.0,                     !- Field 12
    Until: 08:40,            !- Field 13
    0.0,                     !- Field 14
    Until: 09:00,            !- Field 15
    0.0,                     !- Field 16
    Until: 09:20,            !- Field 17
    0.0,                     !- Field 18
    Until: 09:40,            !- Field 19
    0.0,                     !- Field 20
    Until: 10:00,            !- Field 21
    0.455,                   !- Field 22
    Until: 10:20,            !- Field 23
    0.909,                   !- Field 24
    Until: 10:40,            !- Field 25
    0.909,                   !- Field 26
    Until: 11:00,            !- Field 27
    0.455,                   !- Field 28
    Until: 11:20,            !- Field 29
    0.0,                     !- Field 30
    Until: 11:40,            !- Field 31
    0.0,                     !- Field 32
    Until: 12:00,            !- Field 33
    0.0,                     !- Field 34
    Until: 12:20,            !- Field 35
    0.0,                     !- Field 36
    Until: 12:40,            !- Field 37
    0.0,                     !- Field 38
    Until: 13:00,            !- Field 39
    0.0,                     !- Field 40
    Until: 13:20,            !- Field 41
    0.0,                     !- Field 42
    Until: 13:40,            !- Field 43
    0.818,                   !- Field 44
    Until: 14:00,            !- Field 45
    0.727,                   !- Field 46
    Until: 14:20,            !- Field 47
    0.545,                   !- Field 48
    Until: 14:40,            !- Field 49
    0.0,                     !- Field 50
    Until: 15:00,            !- Field 51
    0.0,                     !- Field 52
    Until: 15:20,            !- Field 53
    0.0,                     !- Field 54
    Until: 15:40,            !- Field 55
    0.0,                     !- Field 56
    Until: 16:00,            !- Field 57
    0.0,                     !- Field 58
    Until: 16:20,            !- Field 59
    0.0,                     !- Field 60
    Until: 16:40,            !- Field 61
    0.0,                     !- Field 62
    Until: 17:00,            !- Field 63
    0.273,                   !- Field 64
    Until: 17:20,            !- Field 65
    0.545,                   !- Field 66
    Until: 17:40,            !- Field 67
    0.545,                   !- Field 68
    Until: 18:00,            !- Field 69
    0.273,                   !- Field 70
    Until: 18:20,            !- Field 71
    0.0,                     !- Field 72
    Until: 18:40,            !- Field 73
    0.0,                     !- Field 74
    Until: 19:00,            !- Field 75
    0.0,                     !- Field 76
    Until: 19:20,            !- Field 77
    0.0,                     !- Field 78
    Until: 19:40,            !- Field 79
    0.0,                     !- Field 80
    Until: 20:00,            !- Field 81
    0.0,                     !- Field 82
    Until: 20:20,            !- Field 83
    0.0,                     !- Field 84
    Until: 20:40,            !- Field 85
    0.0,                     !- Field 86
    Until: 21:00,            !- Field 87
    0.0,                     !- Field 88
    Until: 24:00,            !- Field 89
    0,                       !- Field 90
    For: Tuesday,            !- Field 91
    Until: 07:00,            !- Field 92
    0,                       !- Field 93
    Until: 07:20,            !- Field 94
    0.0,                     !- Field 95
    Until: 07:40,            !- Field 96
    0.0,                     !- Field 97
    Until: 08:00,            !- Field 98
    0.0,                     !- Field 99
    Until: 08:20,            !- Field 100
    0.0,                     !- Field 101
    Until: 08:40,            !- Field 102
    0.0,                     !- Field 103
    Until: 09:00,            !- Field 104
    0.0,                     !- Field 105
    Until: 09:20,            !- Field 106
    0.0,                     !- Field 107
    Until: 09:40,            !- Field 108
    0.0,                     !- Field 109
    Until: 10:00,            !- Field 110
    0.455,                   !- Field 111
    Until: 10:20,            !- Field 112
    0.909,                   !- Field 113
    Until: 10:40,            !- Field 114
    0.909,                   !- Field 115
    Until: 11:00,            !- Field 116
    0.909,                   !- Field 117
    Until: 11:20,            !- Field 118
    0.909,                   !- Field 119
    Until: 11:40,            !- Field 120
    0.0,                     !- Field 121
    Until: 12:00,            !- Field 122
    0.0,                     !- Field 123
    Until: 12:20,            !- Field 124
    0.0,                     !- Field 125
    Until: 12:40,            !- Field 126
    0.0,                     !- Field 127
    Until: 13:00,            !- Field 128
    0.0,                     !- Field 129
    Until: 13:20,            !- Field 130
    0.0,                     !- Field 131
    Until: 13:40,            !- Field 132
    0.0,                     !- Field 133
    Until: 14:00,            !- Field 134
    0.0,                     !- Field 135
    Until: 14:20,            !- Field 136
    0.0,                     !- Field 137
    Until: 14:40,            !- Field 138
    0.0,                     !- Field 139
    Until: 15:00,            !- Field 140
    0.0,                     !- Field 141
    Until: 15:20,            !- Field 142
    0.0,                     !- Field 143
    Until: 15:40,            !- Field 144
    0.0,                     !- Field 145
    Until: 16:00,            !- Field 146
    0.364,                   !- Field 147
    Until: 16:20,            !- Field 148
    0.818,                   !- Field 149
    Until: 16:40,            !- Field 150
    0.0,                     !- A153
    Until: 17:00,            !- A154
    0.0,                     !- A155
    Until: 17:20,            !- A156
    0.0,                     !- A157
    Until: 17:40,            !- A158
    0.0,                     !- A159
    Until: 18:00,            !- A160
    0.0,                     !- A161
    Until: 18:20,            !- A162
    0.0,                     !- A163
    Until: 18:40,            !- A164
    0.0,                     !- A165
    Until: 19:00,            !- A166
    0.0,                     !- A167
    Until: 19:20,            !- A168
    0.0,                     !- A169
    Until: 19:40,            !- A170
    0.0,                     !- A171
    Until: 20:00,            !- A172
    0.0,                     !- A173
    Until: 20:20,            !- A174
    0.0,                     !- A175
    Until: 20:40,            !- A176
    0.0,                     !- A177
    Until: 21:00,            !- A178
    0.0,                     !- A179
    Until: 24:00,            !- A180
    0,                       !- A181
    For: Wednesday,          !- A182
    Until: 07:00,            !- A183
    0,                       !- A184
    Until: 07:20,            !- A185
    0.0,                     !- A186
    Until: 07:40,            !- A187
    0.636,                   !- A188
    Until: 08:00,            !- A189
    0.364,                   !- A190
    Until: 08:20,            !- A191
    0.0,                     !- A192
    Until: 08:40,            !- A193
    0.0,                     !- A194
    Until: 09:00,            !- A195
    0.0,                     !- A196
    Until: 09:20,            !- A197
    0.0,                     !- A198
    Until: 09:40,            !- A199
    0.0,                     !- A200
    Until: 10:00,            !- A201
    0.0,                     !- A202
    Until: 10:20,            !- A203
    0.0,                     !- A204
    Until: 10:40,            !- A205
    0.0,                     !- A206
    Until: 11:00,            !- A207
    0.0,                     !- A208
    Until: 11:20,            !- A209
    0.0,                     !- A210
    Until: 11:40,            !- A211
    0.0,                     !- A212
    Until: 12:00,            !- A213
    0.0,                     !- A214
    Until: 12:20,            !- A215
    0.0,                     !- A216
    Until: 12:40,            !- A217
    0.0,                     !- A218
    Until: 13:00,            !- A219
    0.0,                     !- A220
    Until: 13:20,            !- A221
    0.0,                     !- A222
    Until: 13:40,            !- A223
    0.0,                     !- A224
    Until: 14:00,            !- A225
    0.0,                     !- A226
    Until: 14:20,            !- A227
    0.0,                     !- A228
    Until: 14:40,            !- A229
    0.0,                     !- A230
    Until: 15:00,            !- A231
    0.0,                     !- A232
    Until: 15:20,            !- A233
    0.0,                     !- A234
    Until: 15:40,            !- A235
    0.0,                     !- A236
    Until: 16:00,            !- A237
    0.182,                   !- A238
    Until: 16:20,            !- A239
    0.455,                   !- A240
    Until: 16:40,            !- A241
    0.455,                   !- A242
    Until: 17:00,            !- A243
    0.455,                   !- A244
    Until: 17:20,            !- A245
    0.455,                   !- A246
    Until: 17:40,            !- A247
    0.0,                     !- A248
    Until: 18:00,            !- A249
    0.0,                     !- A250
    Until: 18:20,            !- A251
    0.0,                     !- A252
    Until: 18:40,            !- A253
    0.0,                     !- A254
    Until: 19:00,            !- A255
    0.0,                     !- A256
    Until: 19:20,            !- A257
    0.0,                     !- A258
    Until: 19:40,            !- A259
    0.0,                     !- A260
    Until: 20:00,            !- A261
    0.0,                     !- A262
    Until: 20:20,            !- A263
    0.0,                     !- A264
    Until: 20:40,            !- A265
    0.0,                     !- A266
    Until: 21:00,            !- A267
    0.0,                     !- A268
    Until: 24:00,            !- A269
    0,                       !- A270
    For: Thursday,           !- A271
    Until: 07:00,            !- A272
    0,                       !- A273
    Until: 07:20,            !- A274
    0.0,                     !- A275
    Until: 07:40,            !- A276
    0.0,                     !- A277
    Until: 08:00,            !- A278
    0.0,                     !- A279
    Until: 08:20,            !- A280
    0.0,                     !- A281
    Until: 08:40,            !- A282
    0.0,                     !- A283
    Until: 09:00,            !- A284
    0.0,                     !- A285
    Until: 09:20,            !- A286
    0.0,                     !- A287
    Until: 09:40,            !- A288
    0.0,                     !- A289
    Until: 10:00,            !- A290
    0.0,                     !- A291
    Until: 10:20,            !- A292
    0.0,                     !- A293
    Until: 10:40,            !- A294
    0.0,                     !- A295
    Until: 11:00,            !- A296
    0.0,                     !- A297
    Until: 11:20,            !- A298
    0.0,                     !- A299
    Until: 11:40,            !- A300
    0.0,                     !- A301
    Until: 12:00,            !- A302
    0.0,                     !- A303
    Until: 12:20,            !- A304
    0.0,                     !- A305
    Until: 12:40,            !- A306
    0.0,                     !- A307
    Until: 13:00,            !- A308
    0.0,                     !- A309
    Until: 13:20,            !- A310
    0.0,                     !- A311
    Until: 13:40,            !- A312
    0.636,                   !- A313
    Until: 14:00,            !- A314
    0.636,                   !- A315
    Until: 14:20,            !- A316
    0.636,                   !- A317
    Until: 14:40,            !- A318
    0.0,                     !- A319
    Until: 15:00,            !- A320
    0.0,                     !- A321
    Until: 15:20,            !- A322
    0.0,                     !- A323
    Until: 15:40,            !- A324
    0.0,                     !- A325
    Until: 16:00,            !- A326
    0.273,                   !- A327
    Until: 16:20,            !- A328
    0.545,                   !- A329
    Until: 16:40,            !- A330
    1.0,                     !- A331
    Until: 17:00,            !- A332
    0.727,                   !- A333
    Until: 17:20,            !- A334
    0.545,                   !- A335
    Until: 17:40,            !- A336
    0.545,                   !- A337
    Until: 18:00,            !- A338
    0.273,                   !- A339
    Until: 18:20,            !- A340
    0.0,                     !- A341
    Until: 18:40,            !- A342
    0.0,                     !- A343
    Until: 19:00,            !- A344
    0.182,                   !- A345
    Until: 19:20,            !- A346
    0.455,                   !- A347
    Until: 19:40,            !- A348
    0.0,                     !- A349
    Until: 20:00,            !- A350
    0.0,                     !- A351
    Until: 20:20,            !- A352
    0.0,                     !- A353
    Until: 20:40,            !- A354
    0.0,                     !- A355
    Until: 21:00,            !- A356
    0.0,                     !- A357
    Until: 24:00,            !- A358
    0,                       !- A359
    For: Friday,             !- A360
    Until: 07:00,            !- A361
    0,                       !- A362
    Until: 07:20,            !- A363
    0.0,                     !- A364
    Until: 07:40,            !- A365
    0.0,                     !- A366
    Until: 08:00,            !- A367
    0.0,                     !- A368
    Until: 08:20,            !- A369
    0.0,                     !- A370
    Until: 08:40,            !- A371
    0.0,                     !- A372
    Until: 09:00,            !- A373
    0.0,                     !- A374
    Until: 09:20,            !- A375
    0.0,                     !- A376
    Until: 09:40,            !- A377
    0.0,                     !- A378
    Until: 10:00,            !- A379
    0.0,                     !- A380
    Until: 10:20,            !- A381
    0.0,                     !- A382
    Until: 10:40,            !- A383
    0.0,                     !- A384
    Until: 11:00,            !- A385
    0.0,                     !- A386
    Until: 11:20,            !- A387
    0.0,                     !- A388
    Until: 11:40,            !- A389
    0.364,                   !- A390
    Until: 12:00,            !- A391
    0.364,                   !- A392
    Until: 12:20,            !- A393
    0.364,                   !- A394
    Until: 12:40,            !- A395
    0.0,                     !- A396
    Until: 13:00,            !- A397
    0.0,                     !- A398
    Until: 13:20,            !- A399
    0.0,                     !- A400
    Until: 13:40,            !- A401
    0.0,                     !- A402
    Until: 14:00,            !- A403
    0.0,                     !- A404
    Until: 14:20,            !- A405
    0.0,                     !- A406
    Until: 14:40,            !- A407
    0.364,                   !- A408
    Until: 15:00,            !- A409
    0.182,                   !- A410
    Until: 15:20,            !- A411
    0.0,                     !- A412
    Until: 15:40,            !- A413
    0.0,                     !- A414
    Until: 16:00,            !- A415
    0.0,                     !- A416
    Until: 16:20,            !- A417
    0.0,                     !- A418
    Until: 16:40,            !- A419
    0.0,                     !- A420
    Until: 17:00,            !- A421
    0.0,                     !- A422
    Until: 17:20,            !- A423
    0.0,                     !- A424
    Until: 17:40,            !- A425
    0.0,                     !- A426
    Until: 18:00,            !- A427
    0.0,                     !- A428
    Until: 18:20,            !- A429
    0.0,                     !- A430
    Until: 18:40,            !- A431
    0.0,                     !- A432
    Until: 19:00,            !- A433
    0.273,                   !- A434
    Until: 19:20,            !- A435
    0.545,                   !- A436
    Until: 19:40,            !- A437
    0.0,                     !- A438
    Until: 20:00,            !- A439
    0.0,                     !- A440
    Until: 20:20,            !- A441
    0.0,                     !- A442
    Until: 20:40,            !- A443
    0.0,                     !- A444
    Until: 21:00,            !- A445
    0.0,                     !- A446
    Until: 24:00,            !- A447
    0,                       !- A448
    For: Saturday,           !- A449
    Until: 07:00,            !- A450
    0,                       !- A451
    Until: 07:20,            !- A452
    0.0,                     !- A453
    Until: 07:40,            !- A454
    0.0,                     !- A455
    Until: 08:00,            !- A456
    0.0,                     !- A457
    Until: 08:20,            !- A458
    0.0,                     !- A459
    Until: 08:40,            !- A460
    0.0,                     !- A461
    Until: 09:00,            !- A462
    0.0,                     !- A463
    Until: 09:20,            !- A464
    0.0,                     !- A465
    Until: 09:40,            !- A466
    0.0,                     !- A467
    Until: 10:00,            !- A468
    0.0,                     !- A469
    Until: 10:20,            !- A470
    0.0,                     !- A471
    Until: 10:40,            !- A472
    0.0,                     !- A473
    Until: 11:00,            !- A474
    0.0,                     !- A475
    Until: 11:20,            !- A476
    0.0,                     !- A477
    Until: 11:40,            !- A478
    0.0,                     !- A479
    Until: 12:00,            !- A480
    0.0,                     !- A481
    Until: 12:20,            !- A482
    0.0,                     !- A483
    Until: 12:40,            !- A484
    0.0,                     !- A485
    Until: 13:00,            !- A486
    0.0,                     !- A487
    Until: 13:20,            !- A488
    0.0,                     !- A489
    Until: 13:40,            !- A490
    0.0,                     !- A491
    Until: 14:00,            !- A492
    0.0,                     !- A493
    Until: 14:20,            !- A494
    0.0,                     !- A495
    Until: 14:40,            !- A496
    0.0,                     !- A497
    Until: 15:00,            !- A498
    0.0,                     !- A499
    Until: 15:20,            !- A500
    0.0,                     !- A501
    Until: 15:40,            !- A502
    0.0,                     !- A503
    Until: 16:00,            !- A504
    0.0,                     !- A505
    Until: 24:00,            !- A506
    0,                       !- A507
    For: Sunday WinterDesignDay Holiday CustomDay1 CustomDay2,  !- A508
    Until: 24:00,            !- A509
    0,                       !- A510
    For: SummerDesignDay,    !- A511
    Until: 06:00,            !- A512
    0,                       !- A513
    Until: 22:00,            !- A514
    1,                       !- A515
    Until: 24:00,            !- A516
    0.05;                    !- A517

Schedule:Compact,
    EnclosedOffice_Bot_1 ZN Occupancy Schedule,  !- Name
    Fraction,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Monday,             !- Field 2
    Until: 07:00,            !- Field 3
    0,                       !- Field 4
    Until: 07:20,            !- Field 5
    0.0,                     !- Field 6
    Until: 07:40,            !- Field 7
    0.0,                     !- Field 8
    Until: 08:00,            !- Field 9
    0.5,                     !- Field 10
    Until: 08:20,            !- Field 11
    0.5,                     !- Field 12
    Until: 08:40,            !- Field 13
    1.0,                     !- Field 14
    Until: 09:00,            !- Field 15
    0.5,                     !- Field 16
    Until: 09:20,            !- Field 17
    0.5,                     !- Field 18
    Until: 09:40,            !- Field 19
    0.5,                     !- Field 20
    Until: 10:00,            !- Field 21
    0.5,                     !- Field 22
    Until: 10:20,            !- Field 23
    1.0,                     !- Field 24
    Until: 10:40,            !- Field 25
    1.0,                     !- Field 26
    Until: 11:00,            !- Field 27
    1.0,                     !- Field 28
    Until: 11:20,            !- Field 29
    1.0,                     !- Field 30
    Until: 11:40,            !- Field 31
    1.0,                     !- Field 32
    Until: 12:00,            !- Field 33
    1.0,                     !- Field 34
    Until: 12:20,            !- Field 35
    1.0,                     !- Field 36
    Until: 12:40,            !- Field 37
    1.0,                     !- Field 38
    Until: 13:00,            !- Field 39
    0.5,                     !- Field 40
    Until: 13:20,            !- Field 41
    0.0,                     !- Field 42
    Until: 13:40,            !- Field 43
    0.5,                     !- Field 44
    Until: 14:00,            !- Field 45
    0.5,                     !- Field 46
    Until: 14:20,            !- Field 47
    1.0,                     !- Field 48
    Until: 14:40,            !- Field 49
    1.0,                     !- Field 50
    Until: 15:00,            !- Field 51
    1.0,                     !- Field 52
    Until: 15:20,            !- Field 53
    1.0,                     !- Field 54
    Until: 15:40,            !- Field 55
    1.0,                     !- Field 56
    Until: 16:00,            !- Field 57
    1.0,                     !- Field 58
    Until: 16:20,            !- Field 59
    1.0,                     !- Field 60
    Until: 16:40,            !- Field 61
    0.5,                     !- Field 62
    Until: 17:00,            !- Field 63
    0.5,                     !- Field 64
    Until: 17:20,            !- Field 65
    1.0,                     !- Field 66
    Until: 17:40,            !- Field 67
    1.0,                     !- Field 68
    Until: 18:00,            !- Field 69
    0.5,                     !- Field 70
    Until: 18:20,            !- Field 71
    0.0,                     !- Field 72
    Until: 18:40,            !- Field 73
    0.0,                     !- Field 74
    Until: 19:00,            !- Field 75
    0.0,                     !- Field 76
    Until: 19:20,            !- Field 77
    0.0,                     !- Field 78
    Until: 19:40,            !- Field 79
    0.0,                     !- Field 80
    Until: 20:00,            !- Field 81
    0.0,                     !- Field 82
    Until: 20:20,            !- Field 83
    0.0,                     !- Field 84
    Until: 20:40,            !- Field 85
    0.0,                     !- Field 86
    Until: 21:00,            !- Field 87
    0.0,                     !- Field 88
    Until: 24:00,            !- Field 89
    0,                       !- Field 90
    For: Tuesday,            !- Field 91
    Until: 07:00,            !- Field 92
    0,                       !- Field 93
    Until: 07:20,            !- Field 94
    0.0,                     !- Field 95
    Until: 07:40,            !- Field 96
    0.0,                     !- Field 97
    Until: 08:00,            !- Field 98
    0.5,                     !- Field 99
    Until: 08:20,            !- Field 100
    0.5,                     !- Field 101
    Until: 08:40,            !- Field 102
    0.5,                     !- Field 103
    Until: 09:00,            !- Field 104
    0.5,                     !- Field 105
    Until: 09:20,            !- Field 106
    1.0,                     !- Field 107
    Until: 09:40,            !- Field 108
    1.0,                     !- Field 109
    Until: 10:00,            !- Field 110
    1.0,                     !- Field 111
    Until: 10:20,            !- Field 112
    1.0,                     !- Field 113
    Until: 10:40,            !- Field 114
    1.0,                     !- Field 115
    Until: 11:00,            !- Field 116
    1.0,                     !- Field 117
    Until: 11:20,            !- Field 118
    1.0,                     !- Field 119
    Until: 11:40,            !- Field 120
    1.0,                     !- Field 121
    Until: 12:00,            !- Field 122
    1.0,                     !- Field 123
    Until: 12:20,            !- Field 124
    1.0,                     !- Field 125
    Until: 12:40,            !- Field 126
    1.0,                     !- Field 127
    Until: 13:00,            !- Field 128
    0.0,                     !- Field 129
    Until: 13:20,            !- Field 130
    0.0,                     !- Field 131
    Until: 13:40,            !- Field 132
    0.0,                     !- Field 133
    Until: 14:00,            !- Field 134
    0.5,                     !- Field 135
    Until: 14:20,            !- Field 136
    1.0,                     !- Field 137
    Until: 14:40,            !- Field 138
    0.0,                     !- Field 139
    Until: 15:00,            !- Field 140
    0.0,                     !- Field 141
    Until: 15:20,            !- Field 142
    0.0,                     !- Field 143
    Until: 15:40,            !- Field 144
    1.0,                     !- Field 145
    Until: 16:00,            !- Field 146
    1.0,                     !- Field 147
    Until: 16:20,            !- Field 148
    1.0,                     !- Field 149
    Until: 16:40,            !- Field 150
    1.0,                     !- A153
    Until: 17:00,            !- A154
    1.0,                     !- A155
    Until: 17:20,            !- A156
    1.0,                     !- A157
    Until: 17:40,            !- A158
    1.0,                     !- A159
    Until: 18:00,            !- A160
    0.0,                     !- A161
    Until: 18:20,            !- A162
    0.0,                     !- A163
    Until: 18:40,            !- A164
    0.0,                     !- A165
    Until: 19:00,            !- A166
    0.0,                     !- A167
    Until: 19:20,            !- A168
    0.0,                     !- A169
    Until: 19:40,            !- A170
    0.0,                     !- A171
    Until: 20:00,            !- A172
    0.0,                     !- A173
    Until: 20:20,            !- A174
    0.0,                     !- A175
    Until: 20:40,            !- A176
    0.0,                     !- A177
    Until: 21:00,            !- A178
    0.0,                     !- A179
    Until: 24:00,            !- A180
    0,                       !- A181
    For: Wednesday,          !- A182
    Until: 07:00,            !- A183
    0,                       !- A184
    Until: 07:20,            !- A185
    0.0,                     !- A186
    Until: 07:40,            !- A187
    0.0,                     !- A188
    Until: 08:00,            !- A189
    0.0,                     !- A190
    Until: 08:20,            !- A191
    1.0,                     !- A192
    Until: 08:40,            !- A193
    0.5,                     !- A194
    Until: 09:00,            !- A195
    0.5,                     !- A196
    Until: 09:20,            !- A197
    0.5,                     !- A198
    Until: 09:40,            !- A199
    0.5,                     !- A200
    Until: 10:00,            !- A201
    0.5,                     !- A202
    Until: 10:20,            !- A203
    0.5,                     !- A204
    Until: 10:40,            !- A205
    1.0,                     !- A206
    Until: 11:00,            !- A207
    1.0,                     !- A208
    Until: 11:20,            !- A209
    1.0,                     !- A210
    Until: 11:40,            !- A211
    1.0,                     !- A212
    Until: 12:00,            !- A213
    1.0,                     !- A214
    Until: 12:20,            !- A215
    1.0,                     !- A216
    Until: 12:40,            !- A217
    0.5,                     !- A218
    Until: 13:00,            !- A219
    0.5,                     !- A220
    Until: 13:20,            !- A221
    0.5,                     !- A222
    Until: 13:40,            !- A223
    0.5,                     !- A224
    Until: 14:00,            !- A225
    0.5,                     !- A226
    Until: 14:20,            !- A227
    0.5,                     !- A228
    Until: 14:40,            !- A229
    1.0,                     !- A230
    Until: 15:00,            !- A231
    1.0,                     !- A232
    Until: 15:20,            !- A233
    1.0,                     !- A234
    Until: 15:40,            !- A235
    0.5,                     !- A236
    Until: 16:00,            !- A237
    0.5,                     !- A238
    Until: 16:20,            !- A239
    1.0,                     !- A240
    Until: 16:40,            !- A241
    0.5,                     !- A242
    Until: 17:00,            !- A243
    0.5,                     !- A244
    Until: 17:20,            !- A245
    1.0,                     !- A246
    Until: 17:40,            !- A247
    1.0,                     !- A248
    Until: 18:00,            !- A249
    1.0,                     !- A250
    Until: 18:20,            !- A251
    0.5,                     !- A252
    Until: 18:40,            !- A253
    0.5,                     !- A254
    Until: 19:00,            !- A255
    0.0,                     !- A256
    Until: 19:20,            !- A257
    0.0,                     !- A258
    Until: 19:40,            !- A259
    0.0,                     !- A260
    Until: 20:00,            !- A261
    0.0,                     !- A262
    Until: 20:20,            !- A263
    0.0,                     !- A264
    Until: 20:40,            !- A265
    0.0,                     !- A266
    Until: 21:00,            !- A267
    0.0,                     !- A268
    Until: 24:00,            !- A269
    0,                       !- A270
    For: Thursday,           !- A271
    Until: 07:00,            !- A272
    0,                       !- A273
    Until: 07:20,            !- A274
    0.0,                     !- A275
    Until: 07:40,            !- A276
    0.0,                     !- A277
    Until: 08:00,            !- A278
    0.0,                     !- A279
    Until: 08:20,            !- A280
    1.0,                     !- A281
    Until: 08:40,            !- A282
    1.0,                     !- A283
    Until: 09:00,            !- A284
    0.5,                     !- A285
    Until: 09:20,            !- A286
    0.5,                     !- A287
    Until: 09:40,            !- A288
    1.0,                     !- A289
    Until: 10:00,            !- A290
    1.0,                     !- A291
    Until: 10:20,            !- A292
    1.0,                     !- A293
    Until: 10:40,            !- A294
    1.0,                     !- A295
    Until: 11:00,            !- A296
    1.0,                     !- A297
    Until: 11:20,            !- A298
    1.0,                     !- A299
    Until: 11:40,            !- A300
    1.0,                     !- A301
    Until: 12:00,            !- A302
    1.0,                     !- A303
    Until: 12:20,            !- A304
    1.0,                     !- A305
    Until: 12:40,            !- A306
    0.0,                     !- A307
    Until: 13:00,            !- A308
    0.0,                     !- A309
    Until: 13:20,            !- A310
    0.0,                     !- A311
    Until: 13:40,            !- A312
    0.0,                     !- A313
    Until: 14:00,            !- A314
    0.0,                     !- A315
    Until: 14:20,            !- A316
    0.0,                     !- A317
    Until: 14:40,            !- A318
    1.0,                     !- A319
    Until: 15:00,            !- A320
    1.0,                     !- A321
    Until: 15:20,            !- A322
    1.0,                     !- A323
    Until: 15:40,            !- A324
    0.0,                     !- A325
    Until: 16:00,            !- A326
    0.0,                     !- A327
    Until: 16:20,            !- A328
    0.5,                     !- A329
    Until: 16:40,            !- A330
    0.5,                     !- A331
    Until: 17:00,            !- A332
    0.5,                     !- A333
    Until: 17:20,            !- A334
    0.5,                     !- A335
    Until: 17:40,            !- A336
    1.0,                     !- A337
    Until: 18:00,            !- A338
    0.5,                     !- A339
    Until: 18:20,            !- A340
    0.5,                     !- A341
    Until: 18:40,            !- A342
    0.5,                     !- A343
    Until: 19:00,            !- A344
    0.0,                     !- A345
    Until: 19:20,            !- A346
    0.0,                     !- A347
    Until: 19:40,            !- A348
    0.0,                     !- A349
    Until: 20:00,            !- A350
    0.0,                     !- A351
    Until: 20:20,            !- A352
    0.0,                     !- A353
    Until: 20:40,            !- A354
    0.0,                     !- A355
    Until: 21:00,            !- A356
    0.0,                     !- A357
    Until: 24:00,            !- A358
    0,                       !- A359
    For: Friday,             !- A360
    Until: 07:00,            !- A361
    0,                       !- A362
    Until: 07:20,            !- A363
    0.0,                     !- A364
    Until: 07:40,            !- A365
    0.0,                     !- A366
    Until: 08:00,            !- A367
    0.0,                     !- A368
    Until: 08:20,            !- A369
    0.0,                     !- A370
    Until: 08:40,            !- A371
    0.5,                     !- A372
    Until: 09:00,            !- A373
    0.0,                     !- A374
    Until: 09:20,            !- A375
    0.0,                     !- A376
    Until: 09:40,            !- A377
    0.0,                     !- A378
    Until: 10:00,            !- A379
    0.0,                     !- A380
    Until: 10:20,            !- A381
    0.5,                     !- A382
    Until: 10:40,            !- A383
    0.0,                     !- A384
    Until: 11:00,            !- A385
    0.0,                     !- A386
    Until: 11:20,            !- A387
    0.0,                     !- A388
    Until: 11:40,            !- A389
    0.5,                     !- A390
    Until: 12:00,            !- A391
    0.5,                     !- A392
    Until: 12:20,            !- A393
    0.5,                     !- A394
    Until: 12:40,            !- A395
    0.5,                     !- A396
    Until: 13:00,            !- A397
    0.0,                     !- A398
    Until: 13:20,            !- A399
    0.0,                     !- A400
    Until: 13:40,            !- A401
    0.0,                     !- A402
    Until: 14:00,            !- A403
    0.0,                     !- A404
    Until: 14:20,            !- A405
    0.5,                     !- A406
    Until: 14:40,            !- A407
    0.0,                     !- A408
    Until: 15:00,            !- A409
    0.0,                     !- A410
    Until: 15:20,            !- A411
    0.5,                     !- A412
    Until: 15:40,            !- A413
    0.5,                     !- A414
    Until: 16:00,            !- A415
    0.5,                     !- A416
    Until: 16:20,            !- A417
    0.5,                     !- A418
    Until: 16:40,            !- A419
    0.5,                     !- A420
    Until: 17:00,            !- A421
    0.5,                     !- A422
    Until: 17:20,            !- A423
    0.5,                     !- A424
    Until: 17:40,            !- A425
    0.0,                     !- A426
    Until: 18:00,            !- A427
    0.0,                     !- A428
    Until: 18:20,            !- A429
    0.5,                     !- A430
    Until: 18:40,            !- A431
    0.5,                     !- A432
    Until: 19:00,            !- A433
    0.0,                     !- A434
    Until: 19:20,            !- A435
    0.0,                     !- A436
    Until: 19:40,            !- A437
    0.0,                     !- A438
    Until: 20:00,            !- A439
    0.0,                     !- A440
    Until: 20:20,            !- A441
    0.0,                     !- A442
    Until: 20:40,            !- A443
    0.0,                     !- A444
    Until: 21:00,            !- A445
    0.0,                     !- A446
    Until: 24:00,            !- A447
    0,                       !- A448
    For: Saturday,           !- A449
    Until: 07:00,            !- A450
    0,                       !- A451
    Until: 07:20,            !- A452
    0.0,                     !- A453
    Until: 07:40,            !- A454
    0.0,                     !- A455
    Until: 08:00,            !- A456
    0.0,                     !- A457
    Until: 08:20,            !- A458
    0.0,                     !- A459
    Until: 08:40,            !- A460
    0.0,                     !- A461
    Until: 09:00,            !- A462
    0.0,                     !- A463
    Until: 09:20,            !- A464
    0.0,                     !- A465
    Until: 09:40,            !- A466
    0.0,                     !- A467
    Until: 10:00,            !- A468
    0.0,                     !- A469
    Until: 10:20,            !- A470
    0.0,                     !- A471
    Until: 10:40,            !- A472
    0.0,                     !- A473
    Until: 11:00,            !- A474
    0.0,                     !- A475
    Until: 11:20,            !- A476
    0.0,                     !- A477
    Until: 11:40,            !- A478
    0.0,                     !- A479
    Until: 12:00,            !- A480
    0.0,                     !- A481
    Until: 12:20,            !- A482
    0.0,                     !- A483
    Until: 12:40,            !- A484
    0.0,                     !- A485
    Until: 13:00,            !- A486
    0.0,                     !- A487
    Until: 13:20,            !- A488
    0.0,                     !- A489
    Until: 13:40,            !- A490
    0.0,                     !- A491
    Until: 14:00,            !- A492
    0.0,                     !- A493
    Until: 14:20,            !- A494
    0.0,                     !- A495
    Until: 14:40,            !- A496
    0.0,                     !- A497
    Until: 15:00,            !- A498
    0.0,                     !- A499
    Until: 15:20,            !- A500
    0.0,                     !- A501
    Until: 15:40,            !- A502
    0.0,                     !- A503
    Until: 16:00,            !- A504
    0.0,                     !- A505
    Until: 24:00,            !- A506
    0,                       !- A507
    For: Sunday WinterDesignDay Holiday CustomDay1 CustomDay2,  !- A508
    Until: 24:00,            !- A509
    0,                       !- A510
    For: SummerDesignDay,    !- A511
    Until: 06:00,            !- A512
    0,                       !- A513
    Until: 22:00,            !- A514
    1,                       !- A515
    Until: 24:00,            !- A516
    0.05;                    !- A517

Schedule:Compact,
    EnclosedOffice_Bot_2 ZN Occupancy Schedule,  !- Name
    Fraction,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Monday,             !- Field 2
    Until: 07:00,            !- Field 3
    0,                       !- Field 4
    Until: 07:20,            !- Field 5
    0.0,                     !- Field 6
    Until: 07:40,            !- Field 7
    0.0,                     !- Field 8
    Until: 08:00,            !- Field 9
    0.0,                     !- Field 10
    Until: 08:20,            !- Field 11
    0.0,                     !- Field 12
    Until: 08:40,            !- Field 13
    1.0,                     !- Field 14
    Until: 09:00,            !- Field 15
    1.0,                     !- Field 16
    Until: 09:20,            !- Field 17
    1.0,                     !- Field 18
    Until: 09:40,            !- Field 19
    1.0,                     !- Field 20
    Until: 10:00,            !- Field 21
    1.0,                     !- Field 22
    Until: 10:20,            !- Field 23
    1.0,                     !- Field 24
    Until: 10:40,            !- Field 25
    1.0,                     !- Field 26
    Until: 11:00,            !- Field 27
    1.0,                     !- Field 28
    Until: 11:20,            !- Field 29
    1.0,                     !- Field 30
    Until: 11:40,            !- Field 31
    1.0,                     !- Field 32
    Until: 12:00,            !- Field 33
    1.0,                     !- Field 34
    Until: 12:20,            !- Field 35
    0.5,                     !- Field 36
    Until: 12:40,            !- Field 37
    0.5,                     !- Field 38
    Until: 13:00,            !- Field 39
    0.0,                     !- Field 40
    Until: 13:20,            !- Field 41
    0.0,                     !- Field 42
    Until: 13:40,            !- Field 43
    0.5,                     !- Field 44
    Until: 14:00,            !- Field 45
    0.5,                     !- Field 46
    Until: 14:20,            !- Field 47
    0.5,                     !- Field 48
    Until: 14:40,            !- Field 49
    0.5,                     !- Field 50
    Until: 15:00,            !- Field 51
    0.0,                     !- Field 52
    Until: 15:20,            !- Field 53
    0.5,                     !- Field 54
    Until: 15:40,            !- Field 55
    1.0,                     !- Field 56
    Until: 16:00,            !- Field 57
    1.0,                     !- Field 58
    Until: 16:20,            !- Field 59
    1.0,                     !- Field 60
    Until: 16:40,            !- Field 61
    0.5,                     !- Field 62
    Until: 17:00,            !- Field 63
    0.5,                     !- Field 64
    Until: 17:20,            !- Field 65
    1.0,                     !- Field 66
    Until: 17:40,            !- Field 67
    1.0,                     !- Field 68
    Until: 18:00,            !- Field 69
    0.5,                     !- Field 70
    Until: 18:20,            !- Field 71
    0.5,                     !- Field 72
    Until: 18:40,            !- Field 73
    0.0,                     !- Field 74
    Until: 19:00,            !- Field 75
    0.0,                     !- Field 76
    Until: 19:20,            !- Field 77
    0.0,                     !- Field 78
    Until: 19:40,            !- Field 79
    0.0,                     !- Field 80
    Until: 20:00,            !- Field 81
    0.0,                     !- Field 82
    Until: 20:20,            !- Field 83
    0.0,                     !- Field 84
    Until: 20:40,            !- Field 85
    0.0,                     !- Field 86
    Until: 21:00,            !- Field 87
    0.0,                     !- Field 88
    Until: 24:00,            !- Field 89
    0,                       !- Field 90
    For: Tuesday,            !- Field 91
    Until: 07:00,            !- Field 92
    0,                       !- Field 93
    Until: 07:20,            !- Field 94
    0.0,                     !- Field 95
    Until: 07:40,            !- Field 96
    0.0,                     !- Field 97
    Until: 08:00,            !- Field 98
    0.0,                     !- Field 99
    Until: 08:20,            !- Field 100
    1.0,                     !- Field 101
    Until: 08:40,            !- Field 102
    1.0,                     !- Field 103
    Until: 09:00,            !- Field 104
    1.0,                     !- Field 105
    Until: 09:20,            !- Field 106
    1.0,                     !- Field 107
    Until: 09:40,            !- Field 108
    1.0,                     !- Field 109
    Until: 10:00,            !- Field 110
    0.5,                     !- Field 111
    Until: 10:20,            !- Field 112
    0.5,                     !- Field 113
    Until: 10:40,            !- Field 114
    0.5,                     !- Field 115
    Until: 11:00,            !- Field 116
    0.5,                     !- Field 117
    Until: 11:20,            !- Field 118
    1.0,                     !- Field 119
    Until: 11:40,            !- Field 120
    1.0,                     !- Field 121
    Until: 12:00,            !- Field 122
    0.5,                     !- Field 123
    Until: 12:20,            !- Field 124
    0.5,                     !- Field 125
    Until: 12:40,            !- Field 126
    0.5,                     !- Field 127
    Until: 13:00,            !- Field 128
    0.5,                     !- Field 129
    Until: 13:20,            !- Field 130
    0.0,                     !- Field 131
    Until: 13:40,            !- Field 132
    0.0,                     !- Field 133
    Until: 14:00,            !- Field 134
    0.5,                     !- Field 135
    Until: 14:20,            !- Field 136
    1.0,                     !- Field 137
    Until: 14:40,            !- Field 138
    1.0,                     !- Field 139
    Until: 15:00,            !- Field 140
    0.5,                     !- Field 141
    Until: 15:20,            !- Field 142
    0.5,                     !- Field 143
    Until: 15:40,            !- Field 144
    1.0,                     !- Field 145
    Until: 16:00,            !- Field 146
    0.5,                     !- Field 147
    Until: 16:20,            !- Field 148
    0.5,                     !- Field 149
    Until: 16:40,            !- Field 150
    0.5,                     !- A153
    Until: 17:00,            !- A154
    0.0,                     !- A155
    Until: 17:20,            !- A156
    0.5,                     !- A157
    Until: 17:40,            !- A158
    0.0,                     !- A159
    Until: 18:00,            !- A160
    0.0,                     !- A161
    Until: 18:20,            !- A162
    0.0,                     !- A163
    Until: 18:40,            !- A164
    0.0,                     !- A165
    Until: 19:00,            !- A166
    0.0,                     !- A167
    Until: 19:20,            !- A168
    0.0,                     !- A169
    Until: 19:40,            !- A170
    0.0,                     !- A171
    Until: 20:00,            !- A172
    0.0,                     !- A173
    Until: 20:20,            !- A174
    0.0,                     !- A175
    Until: 20:40,            !- A176
    0.0,                     !- A177
    Until: 21:00,            !- A178
    0.0,                     !- A179
    Until: 24:00,            !- A180
    0,                       !- A181
    For: Wednesday,          !- A182
    Until: 07:00,            !- A183
    0,                       !- A184
    Until: 07:20,            !- A185
    0.0,                     !- A186
    Until: 07:40,            !- A187
    0.0,                     !- A188
    Until: 08:00,            !- A189
    0.0,                     !- A190
    Until: 08:20,            !- A191
    1.0,                     !- A192
    Until: 08:40,            !- A193
    1.0,                     !- A194
    Until: 09:00,            !- A195
    1.0,                     !- A196
    Until: 09:20,            !- A197
    1.0,                     !- A198
    Until: 09:40,            !- A199
    1.0,                     !- A200
    Until: 10:00,            !- A201
    1.0,                     !- A202
    Until: 10:20,            !- A203
    1.0,                     !- A204
    Until: 10:40,            !- A205
    1.0,                     !- A206
    Until: 11:00,            !- A207
    1.0,                     !- A208
    Until: 11:20,            !- A209
    1.0,                     !- A210
    Until: 11:40,            !- A211
    1.0,                     !- A212
    Until: 12:00,            !- A213
    1.0,                     !- A214
    Until: 12:20,            !- A215
    1.0,                     !- A216
    Until: 12:40,            !- A217
    1.0,                     !- A218
    Until: 13:00,            !- A219
    0.0,                     !- A220
    Until: 13:20,            !- A221
    0.0,                     !- A222
    Until: 13:40,            !- A223
    0.0,                     !- A224
    Until: 14:00,            !- A225
    1.0,                     !- A226
    Until: 14:20,            !- A227
    1.0,                     !- A228
    Until: 14:40,            !- A229
    0.5,                     !- A230
    Until: 15:00,            !- A231
    0.5,                     !- A232
    Until: 15:20,            !- A233
    1.0,                     !- A234
    Until: 15:40,            !- A235
    0.5,                     !- A236
    Until: 16:00,            !- A237
    0.5,                     !- A238
    Until: 16:20,            !- A239
    0.5,                     !- A240
    Until: 16:40,            !- A241
    1.0,                     !- A242
    Until: 17:00,            !- A243
    1.0,                     !- A244
    Until: 17:20,            !- A245
    1.0,                     !- A246
    Until: 17:40,            !- A247
    0.5,                     !- A248
    Until: 18:00,            !- A249
    0.5,                     !- A250
    Until: 18:20,            !- A251
    0.5,                     !- A252
    Until: 18:40,            !- A253
    0.5,                     !- A254
    Until: 19:00,            !- A255
    0.0,                     !- A256
    Until: 19:20,            !- A257
    0.0,                     !- A258
    Until: 19:40,            !- A259
    0.0,                     !- A260
    Until: 20:00,            !- A261
    0.0,                     !- A262
    Until: 20:20,            !- A263
    0.0,                     !- A264
    Until: 20:40,            !- A265
    0.0,                     !- A266
    Until: 21:00,            !- A267
    0.0,                     !- A268
    Until: 24:00,            !- A269
    0,                       !- A270
    For: Thursday,           !- A271
    Until: 07:00,            !- A272
    0,                       !- A273
    Until: 07:20,            !- A274
    0.0,                     !- A275
    Until: 07:40,            !- A276
    0.0,                     !- A277
    Until: 08:00,            !- A278
    0.0,                     !- A279
    Until: 08:20,            !- A280
    0.0,                     !- A281
    Until: 08:40,            !- A282
    1.0,                     !- A283
    Until: 09:00,            !- A284
    1.0,                     !- A285
    Until: 09:20,            !- A286
    1.0,                     !- A287
    Until: 09:40,            !- A288
    1.0,                     !- A289
    Until: 10:00,            !- A290
    1.0,                     !- A291
    Until: 10:20,            !- A292
    1.0,                     !- A293
    Until: 10:40,            !- A294
    0.5,                     !- A295
    Until: 11:00,            !- A296
    0.5,                     !- A297
    Until: 11:20,            !- A298
    1.0,                     !- A299
    Until: 11:40,            !- A300
    1.0,                     !- A301
    Until: 12:00,            !- A302
    1.0,                     !- A303
    Until: 12:20,            !- A304
    1.0,                     !- A305
    Until: 12:40,            !- A306
    0.5,                     !- A307
    Until: 13:00,            !- A308
    0.0,                     !- A309
    Until: 13:20,            !- A310
    0.0,                     !- A311
    Until: 13:40,            !- A312
    0.0,                     !- A313
    Until: 14:00,            !- A314
    0.0,                     !- A315
    Until: 14:20,            !- A316
    0.0,                     !- A317
    Until: 14:40,            !- A318
    0.0,                     !- A319
    Until: 15:00,            !- A320
    0.0,                     !- A321
    Until: 15:20,            !- A322
    0.5,                     !- A323
    Until: 15:40,            !- A324
    1.0,                     !- A325
    Until: 16:00,            !- A326
    1.0,                     !- A327
    Until: 16:20,            !- A328
    1.0,                     !- A329
    Until: 16:40,            !- A330
    1.0,                     !- A331
    Until: 17:00,            !- A332
    1.0,                     !- A333
    Until: 17:20,            !- A334
    1.0,                     !- A335
    Until: 17:40,            !- A336
    1.0,                     !- A337
    Until: 18:00,            !- A338
    1.0,                     !- A339
    Until: 18:20,            !- A340
    0.5,                     !- A341
    Until: 18:40,            !- A342
    0.5,                     !- A343
    Until: 19:00,            !- A344
    0.5,                     !- A345
    Until: 19:20,            !- A346
    0.0,                     !- A347
    Until: 19:40,            !- A348
    0.0,                     !- A349
    Until: 20:00,            !- A350
    0.0,                     !- A351
    Until: 20:20,            !- A352
    0.0,                     !- A353
    Until: 20:40,            !- A354
    0.0,                     !- A355
    Until: 21:00,            !- A356
    0.0,                     !- A357
    Until: 24:00,            !- A358
    0,                       !- A359
    For: Friday,             !- A360
    Until: 07:00,            !- A361
    0,                       !- A362
    Until: 07:20,            !- A363
    0.0,                     !- A364
    Until: 07:40,            !- A365
    0.0,                     !- A366
    Until: 08:00,            !- A367
    0.5,                     !- A368
    Until: 08:20,            !- A369
    0.5,                     !- A370
    Until: 08:40,            !- A371
    0.5,                     !- A372
    Until: 09:00,            !- A373
    0.5,                     !- A374
    Until: 09:20,            !- A375
    0.5,                     !- A376
    Until: 09:40,            !- A377
    0.5,                     !- A378
    Until: 10:00,            !- A379
    0.5,                     !- A380
    Until: 10:20,            !- A381
    0.5,                     !- A382
    Until: 10:40,            !- A383
    0.5,                     !- A384
    Until: 11:00,            !- A385
    0.5,                     !- A386
    Until: 11:20,            !- A387
    0.5,                     !- A388
    Until: 11:40,            !- A389
    0.5,                     !- A390
    Until: 12:00,            !- A391
    0.5,                     !- A392
    Until: 12:20,            !- A393
    0.5,                     !- A394
    Until: 12:40,            !- A395
    0.5,                     !- A396
    Until: 13:00,            !- A397
    0.0,                     !- A398
    Until: 13:20,            !- A399
    0.0,                     !- A400
    Until: 13:40,            !- A401
    0.0,                     !- A402
    Until: 14:00,            !- A403
    0.5,                     !- A404
    Until: 14:20,            !- A405
    0.5,                     !- A406
    Until: 14:40,            !- A407
    0.5,                     !- A408
    Until: 15:00,            !- A409
    0.5,                     !- A410
    Until: 15:20,            !- A411
    0.5,                     !- A412
    Until: 15:40,            !- A413
    0.5,                     !- A414
    Until: 16:00,            !- A415
    0.5,                     !- A416
    Until: 16:20,            !- A417
    0.5,                     !- A418
    Until: 16:40,            !- A419
    0.5,                     !- A420
    Until: 17:00,            !- A421
    0.5,                     !- A422
    Until: 17:20,            !- A423
    0.5,                     !- A424
    Until: 17:40,            !- A425
    0.5,                     !- A426
    Until: 18:00,            !- A427
    0.5,                     !- A428
    Until: 18:20,            !- A429
    0.0,                     !- A430
    Until: 18:40,            !- A431
    0.0,                     !- A432
    Until: 19:00,            !- A433
    0.0,                     !- A434
    Until: 19:20,            !- A435
    0.0,                     !- A436
    Until: 19:40,            !- A437
    0.0,                     !- A438
    Until: 20:00,            !- A439
    0.0,                     !- A440
    Until: 20:20,            !- A441
    0.0,                     !- A442
    Until: 20:40,            !- A443
    0.0,                     !- A444
    Until: 21:00,            !- A445
    0.0,                     !- A446
    Until: 24:00,            !- A447
    0,                       !- A448
    For: Saturday,           !- A449
    Until: 07:00,            !- A450
    0,                       !- A451
    Until: 07:20,            !- A452
    0.0,                     !- A453
    Until: 07:40,            !- A454
    0.0,                     !- A455
    Until: 08:00,            !- A456
    0.0,                     !- A457
    Until: 08:20,            !- A458
    0.0,                     !- A459
    Until: 08:40,            !- A460
    0.0,                     !- A461
    Until: 09:00,            !- A462
    0.0,                     !- A463
    Until: 09:20,            !- A464
    0.0,                     !- A465
    Until: 09:40,            !- A466
    0.0,                     !- A467
    Until: 10:00,            !- A468
    0.0,                     !- A469
    Until: 10:20,            !- A470
    0.0,                     !- A471
    Until: 10:40,            !- A472
    0.0,                     !- A473
    Until: 11:00,            !- A474
    0.0,                     !- A475
    Until: 11:20,            !- A476
    0.0,                     !- A477
    Until: 11:40,            !- A478
    0.0,                     !- A479
    Until: 12:00,            !- A480
    0.0,                     !- A481
    Until: 12:20,            !- A482
    0.0,                     !- A483
    Until: 12:40,            !- A484
    0.0,                     !- A485
    Until: 13:00,            !- A486
    0.0,                     !- A487
    Until: 13:20,            !- A488
    0.0,                     !- A489
    Until: 13:40,            !- A490
    0.0,                     !- A491
    Until: 14:00,            !- A492
    0.0,                     !- A493
    Until: 14:20,            !- A494
    0.0,                     !- A495
    Until: 14:40,            !- A496
    0.0,                     !- A497
    Until: 15:00,            !- A498
    0.0,                     !- A499
    Until: 15:20,            !- A500
    0.0,                     !- A501
    Until: 15:40,            !- A502
    0.0,                     !- A503
    Until: 16:00,            !- A504
    0.0,                     !- A505
    Until: 24:00,            !- A506
    0,                       !- A507
    For: Sunday WinterDesignDay Holiday CustomDay1 CustomDay2,  !- A508
    Until: 24:00,            !- A509
    0,                       !- A510
    For: SummerDesignDay,    !- A511
    Until: 06:00,            !- A512
    0,                       !- A513
    Until: 22:00,            !- A514
    1,                       !- A515
    Until: 24:00,            !- A516
    0.05;                    !- A517

Schedule:Compact,
    EnclosedOffice_Bot_3 ZN Occupancy Schedule,  !- Name
    Fraction,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Monday,             !- Field 2
    Until: 07:00,            !- Field 3
    0,                       !- Field 4
    Until: 07:20,            !- Field 5
    0.0,                     !- Field 6
    Until: 07:40,            !- Field 7
    0.0,                     !- Field 8
    Until: 08:00,            !- Field 9
    0.0,                     !- Field 10
    Until: 08:20,            !- Field 11
    0.0,                     !- Field 12
    Until: 08:40,            !- Field 13
    1.0,                     !- Field 14
    Until: 09:00,            !- Field 15
    1.0,                     !- Field 16
    Until: 09:20,            !- Field 17
    1.0,                     !- Field 18
    Until: 09:40,            !- Field 19
    1.0,                     !- Field 20
    Until: 10:00,            !- Field 21
    0.5,                     !- Field 22
    Until: 10:20,            !- Field 23
    0.5,                     !- Field 24
    Until: 10:40,            !- Field 25
    0.5,                     !- Field 26
    Until: 11:00,            !- Field 27
    0.5,                     !- Field 28
    Until: 11:20,            !- Field 29
    1.0,                     !- Field 30
    Until: 11:40,            !- Field 31
    1.0,                     !- Field 32
    Until: 12:00,            !- Field 33
    1.0,                     !- Field 34
    Until: 12:20,            !- Field 35
    1.0,                     !- Field 36
    Until: 12:40,            !- Field 37
    1.0,                     !- Field 38
    Until: 13:00,            !- Field 39
    1.0,                     !- Field 40
    Until: 13:20,            !- Field 41
    0.0,                     !- Field 42
    Until: 13:40,            !- Field 43
    0.0,                     !- Field 44
    Until: 14:00,            !- Field 45
    0.5,                     !- Field 46
    Until: 14:20,            !- Field 47
    1.0,                     !- Field 48
    Until: 14:40,            !- Field 49
    1.0,                     !- Field 50
    Until: 15:00,            !- Field 51
    0.5,                     !- Field 52
    Until: 15:20,            !- Field 53
    0.5,                     !- Field 54
    Until: 15:40,            !- Field 55
    1.0,                     !- Field 56
    Until: 16:00,            !- Field 57
    1.0,                     !- Field 58
    Until: 16:20,            !- Field 59
    1.0,                     !- Field 60
    Until: 16:40,            !- Field 61
    1.0,                     !- Field 62
    Until: 17:00,            !- Field 63
    0.0,                     !- Field 64
    Until: 17:20,            !- Field 65
    0.0,                     !- Field 66
    Until: 17:40,            !- Field 67
    0.0,                     !- Field 68
    Until: 18:00,            !- Field 69
    0.0,                     !- Field 70
    Until: 18:20,            !- Field 71
    0.0,                     !- Field 72
    Until: 18:40,            !- Field 73
    0.0,                     !- Field 74
    Until: 19:00,            !- Field 75
    0.0,                     !- Field 76
    Until: 19:20,            !- Field 77
    0.0,                     !- Field 78
    Until: 19:40,            !- Field 79
    0.0,                     !- Field 80
    Until: 20:00,            !- Field 81
    0.0,                     !- Field 82
    Until: 20:20,            !- Field 83
    0.0,                     !- Field 84
    Until: 20:40,            !- Field 85
    0.0,                     !- Field 86
    Until: 21:00,            !- Field 87
    0.0,                     !- Field 88
    Until: 24:00,            !- Field 89
    0,                       !- Field 90
    For: Tuesday,            !- Field 91
    Until: 07:00,            !- Field 92
    0,                       !- Field 93
    Until: 07:20,            !- Field 94
    0.0,                     !- Field 95
    Until: 07:40,            !- Field 96
    0.0,                     !- Field 97
    Until: 08:00,            !- Field 98
    0.0,                     !- Field 99
    Until: 08:20,            !- Field 100
    0.0,                     !- Field 101
    Until: 08:40,            !- Field 102
    1.0,                     !- Field 103
    Until: 09:00,            !- Field 104
    1.0,                     !- Field 105
    Until: 09:20,            !- Field 106
    1.0,                     !- Field 107
    Until: 09:40,            !- Field 108
    1.0,                     !- Field 109
    Until: 10:00,            !- Field 110
    1.0,                     !- Field 111
    Until: 10:20,            !- Field 112
    1.0,                     !- Field 113
    Until: 10:40,            !- Field 114
    1.0,                     !- Field 115
    Until: 11:00,            !- Field 116
    1.0,                     !- Field 117
    Until: 11:20,            !- Field 118
    1.0,                     !- Field 119
    Until: 11:40,            !- Field 120
    1.0,                     !- Field 121
    Until: 12:00,            !- Field 122
    1.0,                     !- Field 123
    Until: 12:20,            !- Field 124
    1.0,                     !- Field 125
    Until: 12:40,            !- Field 126
    0.5,                     !- Field 127
    Until: 13:00,            !- Field 128
    0.5,                     !- Field 129
    Until: 13:20,            !- Field 130
    0.5,                     !- Field 131
    Until: 13:40,            !- Field 132
    0.0,                     !- Field 133
    Until: 14:00,            !- Field 134
    0.0,                     !- Field 135
    Until: 14:20,            !- Field 136
    0.5,                     !- Field 137
    Until: 14:40,            !- Field 138
    1.0,                     !- Field 139
    Until: 15:00,            !- Field 140
    0.5,                     !- Field 141
    Until: 15:20,            !- Field 142
    0.5,                     !- Field 143
    Until: 15:40,            !- Field 144
    0.5,                     !- Field 145
    Until: 16:00,            !- Field 146
    0.0,                     !- Field 147
    Until: 16:20,            !- Field 148
    0.5,                     !- Field 149
    Until: 16:40,            !- Field 150
    0.5,                     !- A153
    Until: 17:00,            !- A154
    0.5,                     !- A155
    Until: 17:20,            !- A156
    0.5,                     !- A157
    Until: 17:40,            !- A158
    1.0,                     !- A159
    Until: 18:00,            !- A160
    1.0,                     !- A161
    Until: 18:20,            !- A162
    1.0,                     !- A163
    Until: 18:40,            !- A164
    0.0,                     !- A165
    Until: 19:00,            !- A166
    0.0,                     !- A167
    Until: 19:20,            !- A168
    0.5,                     !- A169
    Until: 19:40,            !- A170
    0.0,                     !- A171
    Until: 20:00,            !- A172
    0.0,                     !- A173
    Until: 20:20,            !- A174
    0.0,                     !- A175
    Until: 20:40,            !- A176
    0.0,                     !- A177
    Until: 21:00,            !- A178
    0.0,                     !- A179
    Until: 24:00,            !- A180
    0,                       !- A181
    For: Wednesday,          !- A182
    Until: 07:00,            !- A183
    0,                       !- A184
    Until: 07:20,            !- A185
    0.0,                     !- A186
    Until: 07:40,            !- A187
    0.0,                     !- A188
    Until: 08:00,            !- A189
    0.0,                     !- A190
    Until: 08:20,            !- A191
    0.5,                     !- A192
    Until: 08:40,            !- A193
    1.0,                     !- A194
    Until: 09:00,            !- A195
    1.0,                     !- A196
    Until: 09:20,            !- A197
    1.0,                     !- A198
    Until: 09:40,            !- A199
    1.0,                     !- A200
    Until: 10:00,            !- A201
    1.0,                     !- A202
    Until: 10:20,            !- A203
    1.0,                     !- A204
    Until: 10:40,            !- A205
    1.0,                     !- A206
    Until: 11:00,            !- A207
    0.5,                     !- A208
    Until: 11:20,            !- A209
    0.5,                     !- A210
    Until: 11:40,            !- A211
    0.5,                     !- A212
    Until: 12:00,            !- A213
    0.5,                     !- A214
    Until: 12:20,            !- A215
    1.0,                     !- A216
    Until: 12:40,            !- A217
    1.0,                     !- A218
    Until: 13:00,            !- A219
    0.0,                     !- A220
    Until: 13:20,            !- A221
    0.0,                     !- A222
    Until: 13:40,            !- A223
    0.0,                     !- A224
    Until: 14:00,            !- A225
    1.0,                     !- A226
    Until: 14:20,            !- A227
    1.0,                     !- A228
    Until: 14:40,            !- A229
    1.0,                     !- A230
    Until: 15:00,            !- A231
    1.0,                     !- A232
    Until: 15:20,            !- A233
    1.0,                     !- A234
    Until: 15:40,            !- A235
    1.0,                     !- A236
    Until: 16:00,            !- A237
    1.0,                     !- A238
    Until: 16:20,            !- A239
    1.0,                     !- A240
    Until: 16:40,            !- A241
    1.0,                     !- A242
    Until: 17:00,            !- A243
    1.0,                     !- A244
    Until: 17:20,            !- A245
    1.0,                     !- A246
    Until: 17:40,            !- A247
    1.0,                     !- A248
    Until: 18:00,            !- A249
    1.0,                     !- A250
    Until: 18:20,            !- A251
    0.5,                     !- A252
    Until: 18:40,            !- A253
    0.0,                     !- A254
    Until: 19:00,            !- A255
    0.0,                     !- A256
    Until: 19:20,            !- A257
    0.0,                     !- A258
    Until: 19:40,            !- A259
    0.0,                     !- A260
    Until: 20:00,            !- A261
    0.0,                     !- A262
    Until: 20:20,            !- A263
    0.0,                     !- A264
    Until: 20:40,            !- A265
    0.0,                     !- A266
    Until: 21:00,            !- A267
    0.0,                     !- A268
    Until: 24:00,            !- A269
    0,                       !- A270
    For: Thursday,           !- A271
    Until: 07:00,            !- A272
    0,                       !- A273
    Until: 07:20,            !- A274
    0.0,                     !- A275
    Until: 07:40,            !- A276
    0.0,                     !- A277
    Until: 08:00,            !- A278
    0.0,                     !- A279
    Until: 08:20,            !- A280
    0.5,                     !- A281
    Until: 08:40,            !- A282
    1.0,                     !- A283
    Until: 09:00,            !- A284
    1.0,                     !- A285
    Until: 09:20,            !- A286
    1.0,                     !- A287
    Until: 09:40,            !- A288
    1.0,                     !- A289
    Until: 10:00,            !- A290
    1.0,                     !- A291
    Until: 10:20,            !- A292
    1.0,                     !- A293
    Until: 10:40,            !- A294
    1.0,                     !- A295
    Until: 11:00,            !- A296
    1.0,                     !- A297
    Until: 11:20,            !- A298
    1.0,                     !- A299
    Until: 11:40,            !- A300
    1.0,                     !- A301
    Until: 12:00,            !- A302
    1.0,                     !- A303
    Until: 12:20,            !- A304
    1.0,                     !- A305
    Until: 12:40,            !- A306
    0.5,                     !- A307
    Until: 13:00,            !- A308
    0.0,                     !- A309
    Until: 13:20,            !- A310
    0.0,                     !- A311
    Until: 13:40,            !- A312
    0.5,                     !- A313
    Until: 14:00,            !- A314
    1.0,                     !- A315
    Until: 14:20,            !- A316
    1.0,                     !- A317
    Until: 14:40,            !- A318
    1.0,                     !- A319
    Until: 15:00,            !- A320
    1.0,                     !- A321
    Until: 15:20,            !- A322
    1.0,                     !- A323
    Until: 15:40,            !- A324
    1.0,                     !- A325
    Until: 16:00,            !- A326
    1.0,                     !- A327
    Until: 16:20,            !- A328
    1.0,                     !- A329
    Until: 16:40,            !- A330
    1.0,                     !- A331
    Until: 17:00,            !- A332
    1.0,                     !- A333
    Until: 17:20,            !- A334
    1.0,                     !- A335
    Until: 17:40,            !- A336
    1.0,                     !- A337
    Until: 18:00,            !- A338
    1.0,                     !- A339
    Until: 18:20,            !- A340
    1.0,                     !- A341
    Until: 18:40,            !- A342
    0.5,                     !- A343
    Until: 19:00,            !- A344
    0.5,                     !- A345
    Until: 19:20,            !- A346
    0.0,                     !- A347
    Until: 19:40,            !- A348
    0.0,                     !- A349
    Until: 20:00,            !- A350
    0.0,                     !- A351
    Until: 20:20,            !- A352
    0.0,                     !- A353
    Until: 20:40,            !- A354
    0.0,                     !- A355
    Until: 21:00,            !- A356
    0.0,                     !- A357
    Until: 24:00,            !- A358
    0,                       !- A359
    For: Friday,             !- A360
    Until: 07:00,            !- A361
    0,                       !- A362
    Until: 07:20,            !- A363
    0.0,                     !- A364
    Until: 07:40,            !- A365
    0.0,                     !- A366
    Until: 08:00,            !- A367
    0.0,                     !- A368
    Until: 08:20,            !- A369
    0.5,                     !- A370
    Until: 08:40,            !- A371
    0.5,                     !- A372
    Until: 09:00,            !- A373
    0.0,                     !- A374
    Until: 09:20,            !- A375
    0.0,                     !- A376
    Until: 09:40,            !- A377
    0.0,                     !- A378
    Until: 10:00,            !- A379
    0.0,                     !- A380
    Until: 10:20,            !- A381
    0.5,                     !- A382
    Until: 10:40,            !- A383
    0.5,                     !- A384
    Until: 11:00,            !- A385
    0.5,                     !- A386
    Until: 11:20,            !- A387
    0.5,                     !- A388
    Until: 11:40,            !- A389
    0.0,                     !- A390
    Until: 12:00,            !- A391
    0.0,                     !- A392
    Until: 12:20,            !- A393
    0.0,                     !- A394
    Until: 12:40,            !- A395
    0.0,                     !- A396
    Until: 13:00,            !- A397
    0.0,                     !- A398
    Until: 13:20,            !- A399
    0.0,                     !- A400
    Until: 13:40,            !- A401
    0.0,                     !- A402
    Until: 14:00,            !- A403
    0.0,                     !- A404
    Until: 14:20,            !- A405
    0.0,                     !- A406
    Until: 14:40,            !- A407
    0.0,                     !- A408
    Until: 15:00,            !- A409
    0.0,                     !- A410
    Until: 15:20,            !- A411
    0.5,                     !- A412
    Until: 15:40,            !- A413
    0.5,                     !- A414
    Until: 16:00,            !- A415
    0.5,                     !- A416
    Until: 16:20,            !- A417
    0.5,                     !- A418
    Until: 16:40,            !- A419
    0.5,                     !- A420
    Until: 17:00,            !- A421
    0.5,                     !- A422
    Until: 17:20,            !- A423
    0.5,                     !- A424
    Until: 17:40,            !- A425
    0.5,                     !- A426
    Until: 18:00,            !- A427
    0.0,                     !- A428
    Until: 18:20,            !- A429
    0.0,                     !- A430
    Until: 18:40,            !- A431
    0.0,                     !- A432
    Until: 19:00,            !- A433
    0.0,                     !- A434
    Until: 19:20,            !- A435
    0.0,                     !- A436
    Until: 19:40,            !- A437
    0.0,                     !- A438
    Until: 20:00,            !- A439
    0.0,                     !- A440
    Until: 20:20,            !- A441
    0.0,                     !- A442
    Until: 20:40,            !- A443
    0.0,                     !- A444
    Until: 21:00,            !- A445
    0.0,                     !- A446
    Until: 24:00,            !- A447
    0,                       !- A448
    For: Saturday,           !- A449
    Until: 07:00,            !- A450
    0,                       !- A451
    Until: 07:20,            !- A452
    0.0,                     !- A453
    Until: 07:40,            !- A454
    0.0,                     !- A455
    Until: 08:00,            !- A456
    0.0,                     !- A457
    Until: 08:20,            !- A458
    0.0,                     !- A459
    Until: 08:40,            !- A460
    0.0,                     !- A461
    Until: 09:00,            !- A462
    0.0,                     !- A463
    Until: 09:20,            !- A464
    0.0,                     !- A465
    Until: 09:40,            !- A466
    0.0,                     !- A467
    Until: 10:00,            !- A468
    0.0,                     !- A469
    Until: 10:20,            !- A470
    0.0,                     !- A471
    Until: 10:40,            !- A472
    0.0,                     !- A473
    Until: 11:00,            !- A474
    0.0,                     !- A475
    Until: 11:20,            !- A476
    0.0,                     !- A477
    Until: 11:40,            !- A478
    0.0,                     !- A479
    Until: 12:00,            !- A480
    0.0,                     !- A481
    Until: 12:20,            !- A482
    0.0,                     !- A483
    Until: 12:40,            !- A484
    0.0,                     !- A485
    Until: 13:00,            !- A486
    0.0,                     !- A487
    Until: 13:20,            !- A488
    0.0,                     !- A489
    Until: 13:40,            !- A490
    0.0,                     !- A491
    Until: 14:00,            !- A492
    0.0,                     !- A493
    Until: 14:20,            !- A494
    0.0,                     !- A495
    Until: 14:40,            !- A496
    0.0,                     !- A497
    Until: 15:00,            !- A498
    0.0,                     !- A499
    Until: 15:20,            !- A500
    0.0,                     !- A501
    Until: 15:40,            !- A502
    0.0,                     !- A503
    Until: 16:00,            !- A504
    0.0,                     !- A505
    Until: 24:00,            !- A506
    0,                       !- A507
    For: Sunday WinterDesignDay Holiday CustomDay1 CustomDay2,  !- A508
    Until: 24:00,            !- A509
    0,                       !- A510
    For: SummerDesignDay,    !- A511
    Until: 06:00,            !- A512
    0,                       !- A513
    Until: 22:00,            !- A514
    1,                       !- A515
    Until: 24:00,            !- A516
    0.05;                    !- A517

Schedule:Compact,
    EnclosedOffice_Bot_4 ZN Occupancy Schedule,  !- Name
    Fraction,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Monday,             !- Field 2
    Until: 07:00,            !- Field 3
    0,                       !- Field 4
    Until: 07:20,            !- Field 5
    0.0,                     !- Field 6
    Until: 07:40,            !- Field 7
    0.0,                     !- Field 8
    Until: 08:00,            !- Field 9
    0.5,                     !- Field 10
    Until: 08:20,            !- Field 11
    1.0,                     !- Field 12
    Until: 08:40,            !- Field 13
    0.5,                     !- Field 14
    Until: 09:00,            !- Field 15
    0.5,                     !- Field 16
    Until: 09:20,            !- Field 17
    0.5,                     !- Field 18
    Until: 09:40,            !- Field 19
    1.0,                     !- Field 20
    Until: 10:00,            !- Field 21
    1.0,                     !- Field 22
    Until: 10:20,            !- Field 23
    1.0,                     !- Field 24
    Until: 10:40,            !- Field 25
    0.5,                     !- Field 26
    Until: 11:00,            !- Field 27
    0.5,                     !- Field 28
    Until: 11:20,            !- Field 29
    0.5,                     !- Field 30
    Until: 11:40,            !- Field 31
    1.0,                     !- Field 32
    Until: 12:00,            !- Field 33
    1.0,                     !- Field 34
    Until: 12:20,            !- Field 35
    1.0,                     !- Field 36
    Until: 12:40,            !- Field 37
    1.0,                     !- Field 38
    Until: 13:00,            !- Field 39
    0.0,                     !- Field 40
    Until: 13:20,            !- Field 41
    0.0,                     !- Field 42
    Until: 13:40,            !- Field 43
    0.0,                     !- Field 44
    Until: 14:00,            !- Field 45
    0.5,                     !- Field 46
    Until: 14:20,            !- Field 47
    1.0,                     !- Field 48
    Until: 14:40,            !- Field 49
    1.0,                     !- Field 50
    Until: 15:00,            !- Field 51
    1.0,                     !- Field 52
    Until: 15:20,            !- Field 53
    1.0,                     !- Field 54
    Until: 15:40,            !- Field 55
    0.5,                     !- Field 56
    Until: 16:00,            !- Field 57
    0.5,                     !- Field 58
    Until: 16:20,            !- Field 59
    0.5,                     !- Field 60
    Until: 16:40,            !- Field 61
    1.0,                     !- Field 62
    Until: 17:00,            !- Field 63
    1.0,                     !- Field 64
    Until: 17:20,            !- Field 65
    1.0,                     !- Field 66
    Until: 17:40,            !- Field 67
    1.0,                     !- Field 68
    Until: 18:00,            !- Field 69
    1.0,                     !- Field 70
    Until: 18:20,            !- Field 71
    1.0,                     !- Field 72
    Until: 18:40,            !- Field 73
    0.5,                     !- Field 74
    Until: 19:00,            !- Field 75
    0.0,                     !- Field 76
    Until: 19:20,            !- Field 77
    0.0,                     !- Field 78
    Until: 19:40,            !- Field 79
    0.0,                     !- Field 80
    Until: 20:00,            !- Field 81
    0.0,                     !- Field 82
    Until: 20:20,            !- Field 83
    0.0,                     !- Field 84
    Until: 20:40,            !- Field 85
    0.0,                     !- Field 86
    Until: 21:00,            !- Field 87
    0.0,                     !- Field 88
    Until: 24:00,            !- Field 89
    0,                       !- Field 90
    For: Tuesday,            !- Field 91
    Until: 07:00,            !- Field 92
    0,                       !- Field 93
    Until: 07:20,            !- Field 94
    0.0,                     !- Field 95
    Until: 07:40,            !- Field 96
    0.0,                     !- Field 97
    Until: 08:00,            !- Field 98
    0.0,                     !- Field 99
    Until: 08:20,            !- Field 100
    0.5,                     !- Field 101
    Until: 08:40,            !- Field 102
    1.0,                     !- Field 103
    Until: 09:00,            !- Field 104
    0.5,                     !- Field 105
    Until: 09:20,            !- Field 106
    0.5,                     !- Field 107
    Until: 09:40,            !- Field 108
    1.0,                     !- Field 109
    Until: 10:00,            !- Field 110
    1.0,                     !- Field 111
    Until: 10:20,            !- Field 112
    1.0,                     !- Field 113
    Until: 10:40,            !- Field 114
    1.0,                     !- Field 115
    Until: 11:00,            !- Field 116
    1.0,                     !- Field 117
    Until: 11:20,            !- Field 118
    1.0,                     !- Field 119
    Until: 11:40,            !- Field 120
    1.0,                     !- Field 121
    Until: 12:00,            !- Field 122
    1.0,                     !- Field 123
    Until: 12:20,            !- Field 124
    1.0,                     !- Field 125
    Until: 12:40,            !- Field 126
    0.5,                     !- Field 127
    Until: 13:00,            !- Field 128
    0.5,                     !- Field 129
    Until: 13:20,            !- Field 130
    0.5,                     !- Field 131
    Until: 13:40,            !- Field 132
    0.0,                     !- Field 133
    Until: 14:00,            !- Field 134
    0.5,                     !- Field 135
    Until: 14:20,            !- Field 136
    0.5,                     !- Field 137
    Until: 14:40,            !- Field 138
    1.0,                     !- Field 139
    Until: 15:00,            !- Field 140
    1.0,                     !- Field 141
    Until: 15:20,            !- Field 142
    1.0,                     !- Field 143
    Until: 15:40,            !- Field 144
    1.0,                     !- Field 145
    Until: 16:00,            !- Field 146
    1.0,                     !- Field 147
    Until: 16:20,            !- Field 148
    1.0,                     !- Field 149
    Until: 16:40,            !- Field 150
    1.0,                     !- A153
    Until: 17:00,            !- A154
    1.0,                     !- A155
    Until: 17:20,            !- A156
    1.0,                     !- A157
    Until: 17:40,            !- A158
    0.5,                     !- A159
    Until: 18:00,            !- A160
    0.5,                     !- A161
    Until: 18:20,            !- A162
    1.0,                     !- A163
    Until: 18:40,            !- A164
    0.5,                     !- A165
    Until: 19:00,            !- A166
    0.0,                     !- A167
    Until: 19:20,            !- A168
    0.0,                     !- A169
    Until: 19:40,            !- A170
    0.0,                     !- A171
    Until: 20:00,            !- A172
    0.0,                     !- A173
    Until: 20:20,            !- A174
    0.0,                     !- A175
    Until: 20:40,            !- A176
    0.0,                     !- A177
    Until: 21:00,            !- A178
    0.0,                     !- A179
    Until: 24:00,            !- A180
    0,                       !- A181
    For: Wednesday,          !- A182
    Until: 07:00,            !- A183
    0,                       !- A184
    Until: 07:20,            !- A185
    0.0,                     !- A186
    Until: 07:40,            !- A187
    0.0,                     !- A188
    Until: 08:00,            !- A189
    0.5,                     !- A190
    Until: 08:20,            !- A191
    0.5,                     !- A192
    Until: 08:40,            !- A193
    1.0,                     !- A194
    Until: 09:00,            !- A195
    1.0,                     !- A196
    Until: 09:20,            !- A197
    1.0,                     !- A198
    Until: 09:40,            !- A199
    1.0,                     !- A200
    Until: 10:00,            !- A201
    1.0,                     !- A202
    Until: 10:20,            !- A203
    1.0,                     !- A204
    Until: 10:40,            !- A205
    1.0,                     !- A206
    Until: 11:00,            !- A207
    0.5,                     !- A208
    Until: 11:20,            !- A209
    0.5,                     !- A210
    Until: 11:40,            !- A211
    0.5,                     !- A212
    Until: 12:00,            !- A213
    0.5,                     !- A214
    Until: 12:20,            !- A215
    1.0,                     !- A216
    Until: 12:40,            !- A217
    1.0,                     !- A218
    Until: 13:00,            !- A219
    0.5,                     !- A220
    Until: 13:20,            !- A221
    0.5,                     !- A222
    Until: 13:40,            !- A223
    0.5,                     !- A224
    Until: 14:00,            !- A225
    0.5,                     !- A226
    Until: 14:20,            !- A227
    1.0,                     !- A228
    Until: 14:40,            !- A229
    0.5,                     !- A230
    Until: 15:00,            !- A231
    0.5,                     !- A232
    Until: 15:20,            !- A233
    0.5,                     !- A234
    Until: 15:40,            !- A235
    0.5,                     !- A236
    Until: 16:00,            !- A237
    0.5,                     !- A238
    Until: 16:20,            !- A239
    1.0,                     !- A240
    Until: 16:40,            !- A241
    0.5,                     !- A242
    Until: 17:00,            !- A243
    0.5,                     !- A244
    Until: 17:20,            !- A245
    1.0,                     !- A246
    Until: 17:40,            !- A247
    0.5,                     !- A248
    Until: 18:00,            !- A249
    0.5,                     !- A250
    Until: 18:20,            !- A251
    0.5,                     !- A252
    Until: 18:40,            !- A253
    0.5,                     !- A254
    Until: 19:00,            !- A255
    0.5,                     !- A256
    Until: 19:20,            !- A257
    0.5,                     !- A258
    Until: 19:40,            !- A259
    0.0,                     !- A260
    Until: 20:00,            !- A261
    0.0,                     !- A262
    Until: 20:20,            !- A263
    0.0,                     !- A264
    Until: 20:40,            !- A265
    0.0,                     !- A266
    Until: 21:00,            !- A267
    0.0,                     !- A268
    Until: 24:00,            !- A269
    0,                       !- A270
    For: Thursday,           !- A271
    Until: 07:00,            !- A272
    0,                       !- A273
    Until: 07:20,            !- A274
    0.0,                     !- A275
    Until: 07:40,            !- A276
    0.0,                     !- A277
    Until: 08:00,            !- A278
    0.0,                     !- A279
    Until: 08:20,            !- A280
    1.0,                     !- A281
    Until: 08:40,            !- A282
    1.0,                     !- A283
    Until: 09:00,            !- A284
    1.0,                     !- A285
    Until: 09:20,            !- A286
    1.0,                     !- A287
    Until: 09:40,            !- A288
    1.0,                     !- A289
    Until: 10:00,            !- A290
    1.0,                     !- A291
    Until: 10:20,            !- A292
    1.0,                     !- A293
    Until: 10:40,            !- A294
    1.0,                     !- A295
    Until: 11:00,            !- A296
    0.5,                     !- A297
    Until: 11:20,            !- A298
    0.5,                     !- A299
    Until: 11:40,            !- A300
    0.5,                     !- A301
    Until: 12:00,            !- A302
    0.5,                     !- A303
    Until: 12:20,            !- A304
    1.0,                     !- A305
    Until: 12:40,            !- A306
    0.0,                     !- A307
    Until: 13:00,            !- A308
    0.0,                     !- A309
    Until: 13:20,            !- A310
    0.0,                     !- A311
    Until: 13:40,            !- A312
    0.0,                     !- A313
    Until: 14:00,            !- A314
    0.0,                     !- A315
    Until: 14:20,            !- A316
    1.0,                     !- A317
    Until: 14:40,            !- A318
    1.0,                     !- A319
    Until: 15:00,            !- A320
    1.0,                     !- A321
    Until: 15:20,            !- A322
    1.0,                     !- A323
    Until: 15:40,            !- A324
    1.0,                     !- A325
    Until: 16:00,            !- A326
    1.0,                     !- A327
    Until: 16:20,            !- A328
    1.0,                     !- A329
    Until: 16:40,            !- A330
    1.0,                     !- A331
    Until: 17:00,            !- A332
    1.0,                     !- A333
    Until: 17:20,            !- A334
    1.0,                     !- A335
    Until: 17:40,            !- A336
    1.0,                     !- A337
    Until: 18:00,            !- A338
    0.5,                     !- A339
    Until: 18:20,            !- A340
    0.0,                     !- A341
    Until: 18:40,            !- A342
    0.0,                     !- A343
    Until: 19:00,            !- A344
    0.0,                     !- A345
    Until: 19:20,            !- A346
    0.0,                     !- A347
    Until: 19:40,            !- A348
    0.0,                     !- A349
    Until: 20:00,            !- A350
    0.0,                     !- A351
    Until: 20:20,            !- A352
    0.0,                     !- A353
    Until: 20:40,            !- A354
    0.0,                     !- A355
    Until: 21:00,            !- A356
    0.0,                     !- A357
    Until: 24:00,            !- A358
    0,                       !- A359
    For: Friday,             !- A360
    Until: 07:00,            !- A361
    0,                       !- A362
    Until: 07:20,            !- A363
    0.0,                     !- A364
    Until: 07:40,            !- A365
    0.0,                     !- A366
    Until: 08:00,            !- A367
    0.0,                     !- A368
    Until: 08:20,            !- A369
    0.0,                     !- A370
    Until: 08:40,            !- A371
    0.0,                     !- A372
    Until: 09:00,            !- A373
    0.5,                     !- A374
    Until: 09:20,            !- A375
    0.5,                     !- A376
    Until: 09:40,            !- A377
    0.5,                     !- A378
    Until: 10:00,            !- A379
    0.5,                     !- A380
    Until: 10:20,            !- A381
    0.5,                     !- A382
    Until: 10:40,            !- A383
    0.5,                     !- A384
    Until: 11:00,            !- A385
    0.5,                     !- A386
    Until: 11:20,            !- A387
    0.5,                     !- A388
    Until: 11:40,            !- A389
    0.0,                     !- A390
    Until: 12:00,            !- A391
    0.0,                     !- A392
    Until: 12:20,            !- A393
    0.0,                     !- A394
    Until: 12:40,            !- A395
    0.0,                     !- A396
    Until: 13:00,            !- A397
    0.0,                     !- A398
    Until: 13:20,            !- A399
    0.5,                     !- A400
    Until: 13:40,            !- A401
    0.5,                     !- A402
    Until: 14:00,            !- A403
    0.5,                     !- A404
    Until: 14:20,            !- A405
    0.5,                     !- A406
    Until: 14:40,            !- A407
    0.5,                     !- A408
    Until: 15:00,            !- A409
    0.0,                     !- A410
    Until: 15:20,            !- A411
    0.0,                     !- A412
    Until: 15:40,            !- A413
    0.5,                     !- A414
    Until: 16:00,            !- A415
    0.5,                     !- A416
    Until: 16:20,            !- A417
    0.5,                     !- A418
    Until: 16:40,            !- A419
    0.5,                     !- A420
    Until: 17:00,            !- A421
    0.5,                     !- A422
    Until: 17:20,            !- A423
    0.5,                     !- A424
    Until: 17:40,            !- A425
    0.5,                     !- A426
    Until: 18:00,            !- A427
    0.5,                     !- A428
    Until: 18:20,            !- A429
    0.0,                     !- A430
    Until: 18:40,            !- A431
    0.0,                     !- A432
    Until: 19:00,            !- A433
    0.0,                     !- A434
    Until: 19:20,            !- A435
    0.0,                     !- A436
    Until: 19:40,            !- A437
    0.0,                     !- A438
    Until: 20:00,            !- A439
    0.0,                     !- A440
    Until: 20:20,            !- A441
    0.0,                     !- A442
    Until: 20:40,            !- A443
    0.0,                     !- A444
    Until: 21:00,            !- A445
    0.0,                     !- A446
    Until: 24:00,            !- A447
    0,                       !- A448
    For: Saturday,           !- A449
    Until: 07:00,            !- A450
    0,                       !- A451
    Until: 07:20,            !- A452
    0.0,                     !- A453
    Until: 07:40,            !- A454
    0.0,                     !- A455
    Until: 08:00,            !- A456
    0.0,                     !- A457
    Until: 08:20,            !- A458
    0.0,                     !- A459
    Until: 08:40,            !- A460
    0.0,                     !- A461
    Until: 09:00,            !- A462
    0.0,                     !- A463
    Until: 09:20,            !- A464
    0.0,                     !- A465
    Until: 09:40,            !- A466
    0.0,                     !- A467
    Until: 10:00,            !- A468
    0.0,                     !- A469
    Until: 10:20,            !- A470
    0.0,                     !- A471
    Until: 10:40,            !- A472
    0.0,                     !- A473
    Until: 11:00,            !- A474
    0.0,                     !- A475
    Until: 11:20,            !- A476
    0.0,                     !- A477
    Until: 11:40,            !- A478
    0.0,                     !- A479
    Until: 12:00,            !- A480
    0.0,                     !- A481
    Until: 12:20,            !- A482
    0.0,                     !- A483
    Until: 12:40,            !- A484
    0.0,                     !- A485
    Until: 13:00,            !- A486
    0.0,                     !- A487
    Until: 13:20,            !- A488
    0.0,                     !- A489
    Until: 13:40,            !- A490
    0.0,                     !- A491
    Until: 14:00,            !- A492
    0.0,                     !- A493
    Until: 14:20,            !- A494
    0.0,                     !- A495
    Until: 14:40,            !- A496
    0.0,                     !- A497
    Until: 15:00,            !- A498
    0.0,                     !- A499
    Until: 15:20,            !- A500
    0.0,                     !- A501
    Until: 15:40,            !- A502
    0.0,                     !- A503
    Until: 16:00,            !- A504
    0.0,                     !- A505
    Until: 24:00,            !- A506
    0,                       !- A507
    For: Sunday WinterDesignDay Holiday CustomDay1 CustomDay2,  !- A508
    Until: 24:00,            !- A509
    0,                       !- A510
    For: SummerDesignDay,    !- A511
    Until: 06:00,            !- A512
    0,                       !- A513
    Until: 22:00,            !- A514
    1,                       !- A515
    Until: 24:00,            !- A516
    0.05;                    !- A517

Schedule:Compact,
    EnclosedOffice_Bot_5 ZN Occupancy Schedule,  !- Name
    Fraction,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Monday,             !- Field 2
    Until: 07:00,            !- Field 3
    0,                       !- Field 4
    Until: 07:20,            !- Field 5
    0.0,                     !- Field 6
    Until: 07:40,            !- Field 7
    0.0,                     !- Field 8
    Until: 08:00,            !- Field 9
    0.0,                     !- Field 10
    Until: 08:20,            !- Field 11
    0.5,                     !- Field 12
    Until: 08:40,            !- Field 13
    1.0,                     !- Field 14
    Until: 09:00,            !- Field 15
    0.5,                     !- Field 16
    Until: 09:20,            !- Field 17
    0.5,                     !- Field 18
    Until: 09:40,            !- Field 19
    1.0,                     !- Field 20
    Until: 10:00,            !- Field 21
    0.5,                     !- Field 22
    Until: 10:20,            !- Field 23
    0.5,                     !- Field 24
    Until: 10:40,            !- Field 25
    0.5,                     !- Field 26
    Until: 11:00,            !- Field 27
    0.5,                     !- Field 28
    Until: 11:20,            !- Field 29
    1.0,                     !- Field 30
    Until: 11:40,            !- Field 31
    0.5,                     !- Field 32
    Until: 12:00,            !- Field 33
    0.5,                     !- Field 34
    Until: 12:20,            !- Field 35
    1.0,                     !- Field 36
    Until: 12:40,            !- Field 37
    1.0,                     !- Field 38
    Until: 13:00,            !- Field 39
    0.5,                     !- Field 40
    Until: 13:20,            !- Field 41
    0.0,                     !- Field 42
    Until: 13:40,            !- Field 43
    0.0,                     !- Field 44
    Until: 14:00,            !- Field 45
    0.0,                     !- Field 46
    Until: 14:20,            !- Field 47
    0.5,                     !- Field 48
    Until: 14:40,            !- Field 49
    0.5,                     !- Field 50
    Until: 15:00,            !- Field 51
    0.5,                     !- Field 52
    Until: 15:20,            !- Field 53
    1.0,                     !- Field 54
    Until: 15:40,            !- Field 55
    1.0,                     !- Field 56
    Until: 16:00,            !- Field 57
    1.0,                     !- Field 58
    Until: 16:20,            !- Field 59
    1.0,                     !- Field 60
    Until: 16:40,            !- Field 61
    1.0,                     !- Field 62
    Until: 17:00,            !- Field 63
    1.0,                     !- Field 64
    Until: 17:20,            !- Field 65
    1.0,                     !- Field 66
    Until: 17:40,            !- Field 67
    0.5,                     !- Field 68
    Until: 18:00,            !- Field 69
    0.5,                     !- Field 70
    Until: 18:20,            !- Field 71
    0.5,                     !- Field 72
    Until: 18:40,            !- Field 73
    0.0,                     !- Field 74
    Until: 19:00,            !- Field 75
    0.0,                     !- Field 76
    Until: 19:20,            !- Field 77
    0.0,                     !- Field 78
    Until: 19:40,            !- Field 79
    0.0,                     !- Field 80
    Until: 20:00,            !- Field 81
    0.0,                     !- Field 82
    Until: 20:20,            !- Field 83
    0.0,                     !- Field 84
    Until: 20:40,            !- Field 85
    0.0,                     !- Field 86
    Until: 21:00,            !- Field 87
    0.0,                     !- Field 88
    Until: 24:00,            !- Field 89
    0,                       !- Field 90
    For: Tuesday,            !- Field 91
    Until: 07:00,            !- Field 92
    0,                       !- Field 93
    Until: 07:20,            !- Field 94
    0.0,                     !- Field 95
    Until: 07:40,            !- Field 96
    0.0,                     !- Field 97
    Until: 08:00,            !- Field 98
    0.0,                     !- Field 99
    Until: 08:20,            !- Field 100
    1.0,                     !- Field 101
    Until: 08:40,            !- Field 102
    1.0,                     !- Field 103
    Until: 09:00,            !- Field 104
    1.0,                     !- Field 105
    Until: 09:20,            !- Field 106
    1.0,                     !- Field 107
    Until: 09:40,            !- Field 108
    1.0,                     !- Field 109
    Until: 10:00,            !- Field 110
    0.0,                     !- Field 111
    Until: 10:20,            !- Field 112
    0.0,                     !- Field 113
    Until: 10:40,            !- Field 114
    0.0,                     !- Field 115
    Until: 11:00,            !- Field 116
    0.0,                     !- Field 117
    Until: 11:20,            !- Field 118
    1.0,                     !- Field 119
    Until: 11:40,            !- Field 120
    1.0,                     !- Field 121
    Until: 12:00,            !- Field 122
    0.5,                     !- Field 123
    Until: 12:20,            !- Field 124
    0.5,                     !- Field 125
    Until: 12:40,            !- Field 126
    0.0,                     !- Field 127
    Until: 13:00,            !- Field 128
    0.0,                     !- Field 129
    Until: 13:20,            !- Field 130
    0.5,                     !- Field 131
    Until: 13:40,            !- Field 132
    0.0,                     !- Field 133
    Until: 14:00,            !- Field 134
    0.5,                     !- Field 135
    Until: 14:20,            !- Field 136
    0.5,                     !- Field 137
    Until: 14:40,            !- Field 138
    1.0,                     !- Field 139
    Until: 15:00,            !- Field 140
    0.5,                     !- Field 141
    Until: 15:20,            !- Field 142
    0.5,                     !- Field 143
    Until: 15:40,            !- Field 144
    0.0,                     !- Field 145
    Until: 16:00,            !- Field 146
    0.0,                     !- Field 147
    Until: 16:20,            !- Field 148
    1.0,                     !- Field 149
    Until: 16:40,            !- Field 150
    1.0,                     !- A153
    Until: 17:00,            !- A154
    1.0,                     !- A155
    Until: 17:20,            !- A156
    0.5,                     !- A157
    Until: 17:40,            !- A158
    0.5,                     !- A159
    Until: 18:00,            !- A160
    0.5,                     !- A161
    Until: 18:20,            !- A162
    0.0,                     !- A163
    Until: 18:40,            !- A164
    0.0,                     !- A165
    Until: 19:00,            !- A166
    0.0,                     !- A167
    Until: 19:20,            !- A168
    0.0,                     !- A169
    Until: 19:40,            !- A170
    0.0,                     !- A171
    Until: 20:00,            !- A172
    0.0,                     !- A173
    Until: 20:20,            !- A174
    0.0,                     !- A175
    Until: 20:40,            !- A176
    0.0,                     !- A177
    Until: 21:00,            !- A178
    0.0,                     !- A179
    Until: 24:00,            !- A180
    0,                       !- A181
    For: Wednesday,          !- A182
    Until: 07:00,            !- A183
    0,                       !- A184
    Until: 07:20,            !- A185
    0.0,                     !- A186
    Until: 07:40,            !- A187
    0.0,                     !- A188
    Until: 08:00,            !- A189
    0.5,                     !- A190
    Until: 08:20,            !- A191
    1.0,                     !- A192
    Until: 08:40,            !- A193
    0.5,                     !- A194
    Until: 09:00,            !- A195
    0.5,                     !- A196
    Until: 09:20,            !- A197
    1.0,                     !- A198
    Until: 09:40,            !- A199
    1.0,                     !- A200
    Until: 10:00,            !- A201
    1.0,                     !- A202
    Until: 10:20,            !- A203
    1.0,                     !- A204
    Until: 10:40,            !- A205
    1.0,                     !- A206
    Until: 11:00,            !- A207
    1.0,                     !- A208
    Until: 11:20,            !- A209
    1.0,                     !- A210
    Until: 11:40,            !- A211
    1.0,                     !- A212
    Until: 12:00,            !- A213
    1.0,                     !- A214
    Until: 12:20,            !- A215
    1.0,                     !- A216
    Until: 12:40,            !- A217
    0.5,                     !- A218
    Until: 13:00,            !- A219
    0.5,                     !- A220
    Until: 13:20,            !- A221
    0.5,                     !- A222
    Until: 13:40,            !- A223
    0.5,                     !- A224
    Until: 14:00,            !- A225
    0.5,                     !- A226
    Until: 14:20,            !- A227
    0.5,                     !- A228
    Until: 14:40,            !- A229
    1.0,                     !- A230
    Until: 15:00,            !- A231
    1.0,                     !- A232
    Until: 15:20,            !- A233
    1.0,                     !- A234
    Until: 15:40,            !- A235
    1.0,                     !- A236
    Until: 16:00,            !- A237
    1.0,                     !- A238
    Until: 16:20,            !- A239
    1.0,                     !- A240
    Until: 16:40,            !- A241
    1.0,                     !- A242
    Until: 17:00,            !- A243
    1.0,                     !- A244
    Until: 17:20,            !- A245
    1.0,                     !- A246
    Until: 17:40,            !- A247
    0.5,                     !- A248
    Until: 18:00,            !- A249
    0.5,                     !- A250
    Until: 18:20,            !- A251
    0.5,                     !- A252
    Until: 18:40,            !- A253
    1.0,                     !- A254
    Until: 19:00,            !- A255
    0.5,                     !- A256
    Until: 19:20,            !- A257
    0.0,                     !- A258
    Until: 19:40,            !- A259
    0.0,                     !- A260
    Until: 20:00,            !- A261
    0.0,                     !- A262
    Until: 20:20,            !- A263
    0.0,                     !- A264
    Until: 20:40,            !- A265
    0.0,                     !- A266
    Until: 21:00,            !- A267
    0.0,                     !- A268
    Until: 24:00,            !- A269
    0,                       !- A270
    For: Thursday,           !- A271
    Until: 07:00,            !- A272
    0,                       !- A273
    Until: 07:20,            !- A274
    0.0,                     !- A275
    Until: 07:40,            !- A276
    0.0,                     !- A277
    Until: 08:00,            !- A278
    0.0,                     !- A279
    Until: 08:20,            !- A280
    0.0,                     !- A281
    Until: 08:40,            !- A282
    0.0,                     !- A283
    Until: 09:00,            !- A284
    0.0,                     !- A285
    Until: 09:20,            !- A286
    1.0,                     !- A287
    Until: 09:40,            !- A288
    1.0,                     !- A289
    Until: 10:00,            !- A290
    1.0,                     !- A291
    Until: 10:20,            !- A292
    1.0,                     !- A293
    Until: 10:40,            !- A294
    1.0,                     !- A295
    Until: 11:00,            !- A296
    1.0,                     !- A297
    Until: 11:20,            !- A298
    1.0,                     !- A299
    Until: 11:40,            !- A300
    1.0,                     !- A301
    Until: 12:00,            !- A302
    1.0,                     !- A303
    Until: 12:20,            !- A304
    1.0,                     !- A305
    Until: 12:40,            !- A306
    0.5,                     !- A307
    Until: 13:00,            !- A308
    0.5,                     !- A309
    Until: 13:20,            !- A310
    0.0,                     !- A311
    Until: 13:40,            !- A312
    0.5,                     !- A313
    Until: 14:00,            !- A314
    0.5,                     !- A315
    Until: 14:20,            !- A316
    1.0,                     !- A317
    Until: 14:40,            !- A318
    1.0,                     !- A319
    Until: 15:00,            !- A320
    1.0,                     !- A321
    Until: 15:20,            !- A322
    1.0,                     !- A323
    Until: 15:40,            !- A324
    0.0,                     !- A325
    Until: 16:00,            !- A326
    0.0,                     !- A327
    Until: 16:20,            !- A328
    0.5,                     !- A329
    Until: 16:40,            !- A330
    0.5,                     !- A331
    Until: 17:00,            !- A332
    0.5,                     !- A333
    Until: 17:20,            !- A334
    1.0,                     !- A335
    Until: 17:40,            !- A336
    1.0,                     !- A337
    Until: 18:00,            !- A338
    0.5,                     !- A339
    Until: 18:20,            !- A340
    0.5,                     !- A341
    Until: 18:40,            !- A342
    0.0,                     !- A343
    Until: 19:00,            !- A344
    0.0,                     !- A345
    Until: 19:20,            !- A346
    0.0,                     !- A347
    Until: 19:40,            !- A348
    0.0,                     !- A349
    Until: 20:00,            !- A350
    0.0,                     !- A351
    Until: 20:20,            !- A352
    0.0,                     !- A353
    Until: 20:40,            !- A354
    0.0,                     !- A355
    Until: 21:00,            !- A356
    0.0,                     !- A357
    Until: 24:00,            !- A358
    0,                       !- A359
    For: Friday,             !- A360
    Until: 07:00,            !- A361
    0,                       !- A362
    Until: 07:20,            !- A363
    0.0,                     !- A364
    Until: 07:40,            !- A365
    0.0,                     !- A366
    Until: 08:00,            !- A367
    0.0,                     !- A368
    Until: 08:20,            !- A369
    0.0,                     !- A370
    Until: 08:40,            !- A371
    0.0,                     !- A372
    Until: 09:00,            !- A373
    0.5,                     !- A374
    Until: 09:20,            !- A375
    0.5,                     !- A376
    Until: 09:40,            !- A377
    0.5,                     !- A378
    Until: 10:00,            !- A379
    0.5,                     !- A380
    Until: 10:20,            !- A381
    0.5,                     !- A382
    Until: 10:40,            !- A383
    0.5,                     !- A384
    Until: 11:00,            !- A385
    0.5,                     !- A386
    Until: 11:20,            !- A387
    0.5,                     !- A388
    Until: 11:40,            !- A389
    0.0,                     !- A390
    Until: 12:00,            !- A391
    0.0,                     !- A392
    Until: 12:20,            !- A393
    0.0,                     !- A394
    Until: 12:40,            !- A395
    0.0,                     !- A396
    Until: 13:00,            !- A397
    0.0,                     !- A398
    Until: 13:20,            !- A399
    0.0,                     !- A400
    Until: 13:40,            !- A401
    0.5,                     !- A402
    Until: 14:00,            !- A403
    0.5,                     !- A404
    Until: 14:20,            !- A405
    0.5,                     !- A406
    Until: 14:40,            !- A407
    0.0,                     !- A408
    Until: 15:00,            !- A409
    0.0,                     !- A410
    Until: 15:20,            !- A411
    0.0,                     !- A412
    Until: 15:40,            !- A413
    0.5,                     !- A414
    Until: 16:00,            !- A415
    0.5,                     !- A416
    Until: 16:20,            !- A417
    0.5,                     !- A418
    Until: 16:40,            !- A419
    0.5,                     !- A420
    Until: 17:00,            !- A421
    0.5,                     !- A422
    Until: 17:20,            !- A423
    0.5,                     !- A424
    Until: 17:40,            !- A425
    0.5,                     !- A426
    Until: 18:00,            !- A427
    0.0,                     !- A428
    Until: 18:20,            !- A429
    0.0,                     !- A430
    Until: 18:40,            !- A431
    0.5,                     !- A432
    Until: 19:00,            !- A433
    0.0,                     !- A434
    Until: 19:20,            !- A435
    0.0,                     !- A436
    Until: 19:40,            !- A437
    0.0,                     !- A438
    Until: 20:00,            !- A439
    0.0,                     !- A440
    Until: 20:20,            !- A441
    0.0,                     !- A442
    Until: 20:40,            !- A443
    0.0,                     !- A444
    Until: 21:00,            !- A445
    0.0,                     !- A446
    Until: 24:00,            !- A447
    0,                       !- A448
    For: Saturday,           !- A449
    Until: 07:00,            !- A450
    0,                       !- A451
    Until: 07:20,            !- A452
    0.0,                     !- A453
    Until: 07:40,            !- A454
    0.0,                     !- A455
    Until: 08:00,            !- A456
    0.0,                     !- A457
    Until: 08:20,            !- A458
    0.5,                     !- A459
    Until: 08:40,            !- A460
    0.5,                     !- A461
    Until: 09:00,            !- A462
    0.5,                     !- A463
    Until: 09:20,            !- A464
    0.5,                     !- A465
