    Schedule Value;
!This actuator is used to modify the Minimm Zone Primary Supply Airflow Rate of the ENCLOSEDOFFICE_TOP_3 ZN VAV TERM
EnergyManagementSystem:Actuator,
    ENCLOSEDOFFICE_TOP_3_Actuator_vpz,
    ENCLOSEDOFFICE_TOP_3_ZONE_MIN_SCH,
    Schedule:Compact,
    Schedule Value;
!This actuator is used to modify the Minimm Zone Primary Supply Airflow Rate of the LOBBY_BOT ZN VAV TERM
EnergyManagementSystem:Actuator,
    LOBBY_BOT_Actuator_vpz,
    LOBBY_BOT_ZONE_MIN_SCH,
    Schedule:Compact,
    Schedule Value;
!This actuator is used to modify the Minimm Zone Primary Supply Airflow Rate of the LOBBY_MID ZN VAV TERM
EnergyManagementSystem:Actuator,
    LOBBY_MID_Actuator_vpz,
    LOBBY_MID_ZONE_MIN_SCH,
    Schedule:Compact,
    Schedule Value;
!This actuator is used to modify the Minimm Zone Primary Supply Airflow Rate of the LOBBY_TOP ZN VAV TERM
EnergyManagementSystem:Actuator,
    LOBBY_TOP_Actuator_vpz,
    LOBBY_TOP_ZONE_MIN_SCH,
    Schedule:Compact,
    Schedule Value;
!This actuator is used to modify the Minimm Zone Primary Supply Airflow Rate of the LOUNGE_BOT ZN VAV TERM
EnergyManagementSystem:Actuator,
    LOUNGE_BOT_Actuator_vpz,
    LOUNGE_BOT_ZONE_MIN_SCH,
    Schedule:Compact,
    Schedule Value;
!This actuator is used to modify the Minimm Zone Primary Supply Airflow Rate of the MECHANICAL_BOT ZN VAV TERM
EnergyManagementSystem:Actuator,
    MECHANICAL_BOT_Actuator_vpz,
    MECHANICAL_BOT_ZONE_MIN_SCH,
    Schedule:Compact,
    Schedule Value;
!This actuator is used to modify the Minimm Zone Primary Supply Airflow Rate of the MECHANICAL_MID ZN VAV TERM
EnergyManagementSystem:Actuator,
    MECHANICAL_MID_Actuator_vpz,
    MECHANICAL_MID_ZONE_MIN_SCH,
    Schedule:Compact,
    Schedule Value;
!This actuator is used to modify the Minimm Zone Primary Supply Airflow Rate of the MECHANICAL_TOP ZN VAV TERM
EnergyManagementSystem:Actuator,
    MECHANICAL_TOP_Actuator_vpz,
    MECHANICAL_TOP_ZONE_MIN_SCH,
    Schedule:Compact,
    Schedule Value;
!This actuator is used to modify the Minimm Zone Primary Supply Airflow Rate of the OPENOFFICE_BOT_1 ZN VAV TERM
EnergyManagementSystem:Actuator,
    OPENOFFICE_BOT_1_Actuator_vpz,
    OPENOFFICE_BOT_1_ZONE_MIN_SCH,
    Schedule:Compact,
    Schedule Value;
!This actuator is used to modify the Minimm Zone Primary Supply Airflow Rate of the OPENOFFICE_BOT_2 ZN VAV TERM
EnergyManagementSystem:Actuator,
    OPENOFFICE_BOT_2_Actuator_vpz,
    OPENOFFICE_BOT_2_ZONE_MIN_SCH,
    Schedule:Compact,
    Schedule Value;
!This actuator is used to modify the Minimm Zone Primary Supply Airflow Rate of the OPENOFFICE_BOT_3 ZN VAV TERM
EnergyManagementSystem:Actuator,
    OPENOFFICE_BOT_3_Actuator_vpz,
    OPENOFFICE_BOT_3_ZONE_MIN_SCH,
    Schedule:Compact,
    Schedule Value;
!This actuator is used to modify the Minimm Zone Primary Supply Airflow Rate of the OPENOFFICE_MID_1 ZN VAV TERM
EnergyManagementSystem:Actuator,
    OPENOFFICE_MID_1_Actuator_vpz,
    OPENOFFICE_MID_1_ZONE_MIN_SCH,
    Schedule:Compact,
    Schedule Value;
!This actuator is used to modify the Minimm Zone Primary Supply Airflow Rate of the OPENOFFICE_MID_2 ZN VAV TERM
EnergyManagementSystem:Actuator,
    OPENOFFICE_MID_2_Actuator_vpz,
    OPENOFFICE_MID_2_ZONE_MIN_SCH,
    Schedule:Compact,
    Schedule Value;
!This actuator is used to modify the Minimm Zone Primary Supply Airflow Rate of the OPENOFFICE_MID_3 ZN VAV TERM
EnergyManagementSystem:Actuator,
    OPENOFFICE_MID_3_Actuator_vpz,
    OPENOFFICE_MID_3_ZONE_MIN_SCH,
    Schedule:Compact,
    Schedule Value;
!This actuator is used to modify the Minimm Zone Primary Supply Airflow Rate of the OPENOFFICE_MID_4 ZN VAV TERM
EnergyManagementSystem:Actuator,
    OPENOFFICE_MID_4_Actuator_vpz,
    OPENOFFICE_MID_4_ZONE_MIN_SCH,
    Schedule:Compact,
    Schedule Value;
!This actuator is used to modify the Minimm Zone Primary Supply Airflow Rate of the OPENOFFICE_TOP_1 ZN VAV TERM
EnergyManagementSystem:Actuator,
    OPENOFFICE_TOP_1_Actuator_vpz,
    OPENOFFICE_TOP_1_ZONE_MIN_SCH,
    Schedule:Compact,
    Schedule Value;
!This actuator is used to modify the Minimm Zone Primary Supply Airflow Rate of the OPENOFFICE_TOP_2 ZN VAV TERM
EnergyManagementSystem:Actuator,
    OPENOFFICE_TOP_2_Actuator_vpz,
    OPENOFFICE_TOP_2_ZONE_MIN_SCH,
    Schedule:Compact,
    Schedule Value;
!This actuator is used to modify the Minimm Zone Primary Supply Airflow Rate of the OPENOFFICE_TOP_3 ZN VAV TERM
EnergyManagementSystem:Actuator,
    OPENOFFICE_TOP_3_Actuator_vpz,
    OPENOFFICE_TOP_3_ZONE_MIN_SCH,
    Schedule:Compact,
    Schedule Value;
!This actuator is used to modify the Minimm Zone Primary Supply Airflow Rate of the OPENOFFICE_TOP_4 ZN VAV TERM
EnergyManagementSystem:Actuator,
    OPENOFFICE_TOP_4_Actuator_vpz,
    OPENOFFICE_TOP_4_ZONE_MIN_SCH,
    Schedule:Compact,
    Schedule Value;
!This actuator is used to modify the Minimm Zone Primary Supply Airflow Rate of the RESTROOM_BOT ZN VAV TERM
EnergyManagementSystem:Actuator,
    RESTROOM_BOT_Actuator_vpz,
    RESTROOM_BOT_ZONE_MIN_SCH,
    Schedule:Compact,
    Schedule Value;
!This actuator is used to modify the Minimm Zone Primary Supply Airflow Rate of the RESTROOM_MID ZN VAV TERM
EnergyManagementSystem:Actuator,
    RESTROOM_MID_Actuator_vpz,
    RESTROOM_MID_ZONE_MIN_SCH,
    Schedule:Compact,
    Schedule Value;
!This actuator is used to modify the Minimm Zone Primary Supply Airflow Rate of the RESTROOM_TOP ZN VAV TERM
EnergyManagementSystem:Actuator,
    RESTROOM_TOP_Actuator_vpz,
    RESTROOM_TOP_ZONE_MIN_SCH,
    Schedule:Compact,
    Schedule Value;
!This actuator is used to modify the Minimm Zone Primary Supply Airflow Rate of the STAIR_BOT_1 ZN VAV TERM
EnergyManagementSystem:Actuator,
    STAIR_BOT_1_Actuator_vpz,
    STAIR_BOT_1_ZONE_MIN_SCH,
    Schedule:Compact,
    Schedule Value;
!This actuator is used to modify the Minimm Zone Primary Supply Airflow Rate of the STAIR_BOT_2 ZN VAV TERM
EnergyManagementSystem:Actuator,
    STAIR_BOT_2_Actuator_vpz,
    STAIR_BOT_2_ZONE_MIN_SCH,
    Schedule:Compact,
    Schedule Value;
!This actuator is used to modify the Minimm Zone Primary Supply Airflow Rate of the STAIR_MID_1 ZN VAV TERM
EnergyManagementSystem:Actuator,
    STAIR_MID_1_Actuator_vpz,
    STAIR_MID_1_ZONE_MIN_SCH,
    Schedule:Compact,
    Schedule Value;
!This actuator is used to modify the Minimm Zone Primary Supply Airflow Rate of the STAIR_MID_2 ZN VAV TERM
EnergyManagementSystem:Actuator,
    STAIR_MID_2_Actuator_vpz,
    STAIR_MID_2_ZONE_MIN_SCH,
    Schedule:Compact,
    Schedule Value;
!This actuator is used to modify the Minimm Zone Primary Supply Airflow Rate of the STAIR_TOP_1 ZN VAV TERM
EnergyManagementSystem:Actuator,
    STAIR_TOP_1_Actuator_vpz,
    STAIR_TOP_1_ZONE_MIN_SCH,
    Schedule:Compact,
    Schedule Value;
!This actuator is used to modify the Minimm Zone Primary Supply Airflow Rate of the STAIR_TOP_2 ZN VAV TERM
EnergyManagementSystem:Actuator,
    STAIR_TOP_2_Actuator_vpz,
    STAIR_TOP_2_ZONE_MIN_SCH,
    Schedule:Compact,
    Schedule Value;
!This actuator is used to modify the Minimm Zone Primary Supply Airflow Rate of the ENCLOSEDOFFICE_BOT_7 ZN VAV TERM
EnergyManagementSystem:Actuator,
    ENCLOSEDOFFICE_BOT_7_Actuator_vpz,
    ENCLOSEDOFFICE_BOT_7_ZONE_MIN_SCH,
    Schedule:Compact,
    Schedule Value;
!This actuator is used to modify the Minimm Zone Primary Supply Airflow Rate of the ENCLOSEDOFFICE_BOT_6 ZN VAV TERM
EnergyManagementSystem:Actuator,
    ENCLOSEDOFFICE_BOT_6_Actuator_vpz,
    ENCLOSEDOFFICE_BOT_6_ZONE_MIN_SCH,
    Schedule:Compact,
    Schedule Value;
!This actuator is used to modify the Minimm Zone Primary Supply Airflow Rate of the ENCLOSEDOFFICE_BOT_5 ZN VAV TERM
EnergyManagementSystem:Actuator,
    ENCLOSEDOFFICE_BOT_5_Actuator_vpz,
    ENCLOSEDOFFICE_BOT_5_ZONE_MIN_SCH,
    Schedule:Compact,
    Schedule Value;
!This actuator is used to modify the Minimm Zone Primary Supply Airflow Rate of the ENCLOSEDOFFICE_BOT_2 ZN VAV TERM
EnergyManagementSystem:Actuator,
    ENCLOSEDOFFICE_BOT_2_Actuator_vpz,
    ENCLOSEDOFFICE_BOT_2_ZONE_MIN_SCH,
    Schedule:Compact,
    Schedule Value;
!This actuator is used to modify the Minimm Zone Primary Supply Airflow Rate of the ENCLOSEDOFFICE_BOT_8 ZN VAV TERM
EnergyManagementSystem:Actuator,
    ENCLOSEDOFFICE_BOT_8_Actuator_vpz,
    ENCLOSEDOFFICE_BOT_8_ZONE_MIN_SCH,
    Schedule:Compact,
    Schedule Value;
!This actuator is used to modify the Minimm Zone Primary Supply Airflow Rate of the ENCLOSEDOFFICE_BOT_9 ZN VAV TERM
EnergyManagementSystem:Actuator,
    ENCLOSEDOFFICE_BOT_9_Actuator_vpz,
    ENCLOSEDOFFICE_BOT_9_ZONE_MIN_SCH,
    Schedule:Compact,
    Schedule Value;
!This actuator is used to modify the Minimm Zone Primary Supply Airflow Rate of the ENCLOSEDOFFICE_MID_6 ZN VAV TERM
EnergyManagementSystem:Actuator,
    ENCLOSEDOFFICE_MID_6_Actuator_vpz,
    ENCLOSEDOFFICE_MID_6_ZONE_MIN_SCH,
    Schedule:Compact,
    Schedule Value;
!This actuator is used to modify the Minimm Zone Primary Supply Airflow Rate of the ENCLOSEDOFFICE_MID_5 ZN VAV TERM
EnergyManagementSystem:Actuator,
    ENCLOSEDOFFICE_MID_5_Actuator_vpz,
    ENCLOSEDOFFICE_MID_5_ZONE_MIN_SCH,
    Schedule:Compact,
    Schedule Value;
!This actuator is used to modify the Minimm Zone Primary Supply Airflow Rate of the ENCLOSEDOFFICE_MID_4 ZN VAV TERM
EnergyManagementSystem:Actuator,
    ENCLOSEDOFFICE_MID_4_Actuator_vpz,
    ENCLOSEDOFFICE_MID_4_ZONE_MIN_SCH,
    Schedule:Compact,
    Schedule Value;
!This actuator is used to modify the Minimm Zone Primary Supply Airflow Rate of the ENCLOSEDOFFICE_MID_8 ZN VAV TERM
EnergyManagementSystem:Actuator,
    ENCLOSEDOFFICE_MID_8_Actuator_vpz,
    ENCLOSEDOFFICE_MID_8_ZONE_MIN_SCH,
    Schedule:Compact,
    Schedule Value;
!This actuator is used to modify the Minimm Zone Primary Supply Airflow Rate of the ENCLOSEDOFFICE_MID_9 ZN VAV TERM
EnergyManagementSystem:Actuator,
    ENCLOSEDOFFICE_MID_9_Actuator_vpz,
    ENCLOSEDOFFICE_MID_9_ZONE_MIN_SCH,
    Schedule:Compact,
    Schedule Value;
!This actuator is used to modify the Minimm Zone Primary Supply Airflow Rate of the ENCLOSEDOFFICE_MID_7 ZN VAV TERM
EnergyManagementSystem:Actuator,
    ENCLOSEDOFFICE_MID_7_Actuator_vpz,
    ENCLOSEDOFFICE_MID_7_ZONE_MIN_SCH,
    Schedule:Compact,
    Schedule Value;
!This actuator is used to modify the Minimm Zone Primary Supply Airflow Rate of the ENCLOSEDOFFICE_TOP_6 ZN VAV TERM
EnergyManagementSystem:Actuator,
    ENCLOSEDOFFICE_TOP_6_Actuator_vpz,
    ENCLOSEDOFFICE_TOP_6_ZONE_MIN_SCH,
    Schedule:Compact,
    Schedule Value;
!This actuator is used to modify the Minimm Zone Primary Supply Airflow Rate of the ENCLOSEDOFFICE_TOP_5 ZN VAV TERM
EnergyManagementSystem:Actuator,
    ENCLOSEDOFFICE_TOP_5_Actuator_vpz,
    ENCLOSEDOFFICE_TOP_5_ZONE_MIN_SCH,
    Schedule:Compact,
    Schedule Value;
!This actuator is used to modify the Minimm Zone Primary Supply Airflow Rate of the ENCLOSEDOFFICE_TOP_4 ZN VAV TERM
EnergyManagementSystem:Actuator,
    ENCLOSEDOFFICE_TOP_4_Actuator_vpz,
    ENCLOSEDOFFICE_TOP_4_ZONE_MIN_SCH,
    Schedule:Compact,
    Schedule Value;
!This actuator is used to modify the Minimm Zone Primary Supply Airflow Rate of the ENCLOSEDOFFICE_TOP_9 ZN VAV TERM
EnergyManagementSystem:Actuator,
    ENCLOSEDOFFICE_TOP_9_Actuator_vpz,
    ENCLOSEDOFFICE_TOP_9_ZONE_MIN_SCH,
    Schedule:Compact,
    Schedule Value;
!This actuator is used to modify the Minimm Zone Primary Supply Airflow Rate of the ENCLOSEDOFFICE_TOP_8 ZN VAV TERM
EnergyManagementSystem:Actuator,
    ENCLOSEDOFFICE_TOP_8_Actuator_vpz,
    ENCLOSEDOFFICE_TOP_8_ZONE_MIN_SCH,
    Schedule:Compact,
    Schedule Value;
!This actuator is used to modify the Minimm Zone Primary Supply Airflow Rate of the ENCLOSEDOFFICE_TOP_7 ZN VAV TERM
EnergyManagementSystem:Actuator,
    ENCLOSEDOFFICE_TOP_7_Actuator_vpz,
    ENCLOSEDOFFICE_TOP_7_ZONE_MIN_SCH,
    Schedule:Compact,
    Schedule Value;
!This actuator is used to modify the Cooling Setpoint of the ACTIVESTORAGE_BOT_1 ZN VAV TERM
EnergyManagementSystem:Actuator,
    ACTIVESTORAGE_BOT_1_Actuator_clg,
    ACTIVESTORAGE_BOT_1 ZN,
    Zone Temperature Control,
    Cooling Setpoint;
!This actuator is used to modify the Cooling Setpoint of the ACTIVESTORAGE_BOT_2 ZN VAV TERM
EnergyManagementSystem:Actuator,
    ACTIVESTORAGE_BOT_2_Actuator_clg,
    ACTIVESTORAGE_BOT_2 ZN,
    Zone Temperature Control,
    Cooling Setpoint;
!This actuator is used to modify the Cooling Setpoint of the ACTIVESTORAGE_BOT_3 ZN VAV TERM
EnergyManagementSystem:Actuator,
    ACTIVESTORAGE_BOT_3_Actuator_clg,
    ACTIVESTORAGE_BOT_3 ZN,
    Zone Temperature Control,
    Cooling Setpoint;
!This actuator is used to modify the Cooling Setpoint of the ACTIVESTORAGE_BOT_4 ZN VAV TERM
EnergyManagementSystem:Actuator,
    ACTIVESTORAGE_BOT_4_Actuator_clg,
    ACTIVESTORAGE_BOT_4 ZN,
    Zone Temperature Control,
    Cooling Setpoint;
!This actuator is used to modify the Cooling Setpoint of the ACTIVESTORAGE_MID_1 ZN VAV TERM
EnergyManagementSystem:Actuator,
    ACTIVESTORAGE_MID_1_Actuator_clg,
    ACTIVESTORAGE_MID_1 ZN,
    Zone Temperature Control,
    Cooling Setpoint;
!This actuator is used to modify the Cooling Setpoint of the ACTIVESTORAGE_MID_2 ZN VAV TERM
EnergyManagementSystem:Actuator,
    ACTIVESTORAGE_MID_2_Actuator_clg,
    ACTIVESTORAGE_MID_2 ZN,
    Zone Temperature Control,
    Cooling Setpoint;
!This actuator is used to modify the Cooling Setpoint of the ACTIVESTORAGE_MID_3 ZN VAV TERM
EnergyManagementSystem:Actuator,
    ACTIVESTORAGE_MID_3_Actuator_clg,
    ACTIVESTORAGE_MID_3 ZN,
    Zone Temperature Control,
    Cooling Setpoint;
!This actuator is used to modify the Cooling Setpoint of the ACTIVESTORAGE_MID_4 ZN VAV TERM
EnergyManagementSystem:Actuator,
    ACTIVESTORAGE_MID_4_Actuator_clg,
    ACTIVESTORAGE_MID_4 ZN,
    Zone Temperature Control,
    Cooling Setpoint;
!This actuator is used to modify the Cooling Setpoint of the ACTIVESTORAGE_TOP_1 ZN VAV TERM
EnergyManagementSystem:Actuator,
    ACTIVESTORAGE_TOP_1_Actuator_clg,
    ACTIVESTORAGE_TOP_1 ZN,
    Zone Temperature Control,
    Cooling Setpoint;
!This actuator is used to modify the Cooling Setpoint of the ACTIVESTORAGE_TOP_2 ZN VAV TERM
EnergyManagementSystem:Actuator,
    ACTIVESTORAGE_TOP_2_Actuator_clg,
    ACTIVESTORAGE_TOP_2 ZN,
    Zone Temperature Control,
    Cooling Setpoint;
!This actuator is used to modify the Cooling Setpoint of the ACTIVESTORAGE_TOP_3 ZN VAV TERM
EnergyManagementSystem:Actuator,
    ACTIVESTORAGE_TOP_3_Actuator_clg,
    ACTIVESTORAGE_TOP_3 ZN,
    Zone Temperature Control,
    Cooling Setpoint;
!This actuator is used to modify the Cooling Setpoint of the ACTIVESTORAGE_TOP_4 ZN VAV TERM
EnergyManagementSystem:Actuator,
    ACTIVESTORAGE_TOP_4_Actuator_clg,
    ACTIVESTORAGE_TOP_4 ZN,
    Zone Temperature Control,
    Cooling Setpoint;
!This actuator is used to modify the Cooling Setpoint of the CLASSROOM_BOT ZN VAV TERM
EnergyManagementSystem:Actuator,
    CLASSROOM_BOT_Actuator_clg,
    CLASSROOM_BOT ZN,
    Zone Temperature Control,
    Cooling Setpoint;
!This actuator is used to modify the Cooling Setpoint of the CONFROOM_BOT_1 ZN VAV TERM
EnergyManagementSystem:Actuator,
    CONFROOM_BOT_1_Actuator_clg,
    CONFROOM_BOT_1 ZN,
    Zone Temperature Control,
    Cooling Setpoint;
!This actuator is used to modify the Cooling Setpoint of the CONFROOM_BOT_2 ZN VAV TERM
EnergyManagementSystem:Actuator,
    CONFROOM_BOT_2_Actuator_clg,
    CONFROOM_BOT_2 ZN,
    Zone Temperature Control,
    Cooling Setpoint;
!This actuator is used to modify the Cooling Setpoint of the CONFROOM_MID_1 ZN VAV TERM
EnergyManagementSystem:Actuator,
    CONFROOM_MID_1_Actuator_clg,
    CONFROOM_MID_1 ZN,
    Zone Temperature Control,
    Cooling Setpoint;
!This actuator is used to modify the Cooling Setpoint of the CONFROOM_MID_2 ZN VAV TERM
EnergyManagementSystem:Actuator,
    CONFROOM_MID_2_Actuator_clg,
    CONFROOM_MID_2 ZN,
    Zone Temperature Control,
    Cooling Setpoint;
!This actuator is used to modify the Cooling Setpoint of the CONFROOM_TOP_1 ZN VAV TERM
EnergyManagementSystem:Actuator,
    CONFROOM_TOP_1_Actuator_clg,
    CONFROOM_TOP_1 ZN,
    Zone Temperature Control,
    Cooling Setpoint;
!This actuator is used to modify the Cooling Setpoint of the CONFROOM_TOP_2 ZN VAV TERM
EnergyManagementSystem:Actuator,
    CONFROOM_TOP_2_Actuator_clg,
    CONFROOM_TOP_2 ZN,
    Zone Temperature Control,
    Cooling Setpoint;
!This actuator is used to modify the Cooling Setpoint of the CORRIDOR_BOT_1 ZN VAV TERM
EnergyManagementSystem:Actuator,
    CORRIDOR_BOT_1_Actuator_clg,
    CORRIDOR_BOT_1 ZN,
    Zone Temperature Control,
    Cooling Setpoint;
!This actuator is used to modify the Cooling Setpoint of the CORRIDOR_BOT_2 ZN VAV TERM
EnergyManagementSystem:Actuator,
    CORRIDOR_BOT_2_Actuator_clg,
    CORRIDOR_BOT_2 ZN,
    Zone Temperature Control,
    Cooling Setpoint;
!This actuator is used to modify the Cooling Setpoint of the CORRIDOR_MID_1 ZN VAV TERM
EnergyManagementSystem:Actuator,
    CORRIDOR_MID_1_Actuator_clg,
    CORRIDOR_MID_1 ZN,
    Zone Temperature Control,
    Cooling Setpoint;
!This actuator is used to modify the Cooling Setpoint of the CORRIDOR_MID_2 ZN VAV TERM
EnergyManagementSystem:Actuator,
    CORRIDOR_MID_2_Actuator_clg,
    CORRIDOR_MID_2 ZN,
    Zone Temperature Control,
    Cooling Setpoint;
!This actuator is used to modify the Cooling Setpoint of the CORRIDOR_TOP_1 ZN VAV TERM
EnergyManagementSystem:Actuator,
    CORRIDOR_TOP_1_Actuator_clg,
    CORRIDOR_TOP_1 ZN,
    Zone Temperature Control,
    Cooling Setpoint;
!This actuator is used to modify the Cooling Setpoint of the CORRIDOR_TOP_2 ZN VAV TERM
EnergyManagementSystem:Actuator,
    CORRIDOR_TOP_2_Actuator_clg,
    CORRIDOR_TOP_2 ZN,
    Zone Temperature Control,
    Cooling Setpoint;
!This actuator is used to modify the Cooling Setpoint of the DINING_BOT ZN VAV TERM
EnergyManagementSystem:Actuator,
    DINING_BOT_Actuator_clg,
    DINING_BOT ZN,
    Zone Temperature Control,
    Cooling Setpoint;
!This actuator is used to modify the Cooling Setpoint of the DINING_MID ZN VAV TERM
EnergyManagementSystem:Actuator,
    DINING_MID_Actuator_clg,
    DINING_MID ZN,
    Zone Temperature Control,
    Cooling Setpoint;
!This actuator is used to modify the Cooling Setpoint of the DINING_TOP ZN VAV TERM
EnergyManagementSystem:Actuator,
    DINING_TOP_Actuator_clg,
    DINING_TOP ZN,
    Zone Temperature Control,
    Cooling Setpoint;
!This actuator is used to modify the Cooling Setpoint of the ENCLOSEDOFFICE_BOT_1 ZN VAV TERM
EnergyManagementSystem:Actuator,
    ENCLOSEDOFFICE_BOT_1_Actuator_clg,
    ENCLOSEDOFFICE_BOT_1 ZN,
    Zone Temperature Control,
    Cooling Setpoint;
!This actuator is used to modify the Cooling Setpoint of the ENCLOSEDOFFICE_BOT_10 ZN VAV TERM
EnergyManagementSystem:Actuator,
    ENCLOSEDOFFICE_BOT_10_Actuator_clg,
    ENCLOSEDOFFICE_BOT_10 ZN,
    Zone Temperature Control,
    Cooling Setpoint;
!This actuator is used to modify the Cooling Setpoint of the ENCLOSEDOFFICE_BOT_3 ZN VAV TERM
EnergyManagementSystem:Actuator,
    ENCLOSEDOFFICE_BOT_3_Actuator_clg,
    ENCLOSEDOFFICE_BOT_3 ZN,
    Zone Temperature Control,
    Cooling Setpoint;
!This actuator is used to modify the Cooling Setpoint of the ENCLOSEDOFFICE_BOT_4 ZN VAV TERM
EnergyManagementSystem:Actuator,
    ENCLOSEDOFFICE_BOT_4_Actuator_clg,
    ENCLOSEDOFFICE_BOT_4 ZN,
    Zone Temperature Control,
    Cooling Setpoint;
!This actuator is used to modify the Cooling Setpoint of the ENCLOSEDOFFICE_MID_1 ZN VAV TERM
EnergyManagementSystem:Actuator,
    ENCLOSEDOFFICE_MID_1_Actuator_clg,
    ENCLOSEDOFFICE_MID_1 ZN,
    Zone Temperature Control,
    Cooling Setpoint;
!This actuator is used to modify the Cooling Setpoint of the ENCLOSEDOFFICE_MID_2 ZN VAV TERM
EnergyManagementSystem:Actuator,
    ENCLOSEDOFFICE_MID_2_Actuator_clg,
    ENCLOSEDOFFICE_MID_2 ZN,
    Zone Temperature Control,
    Cooling Setpoint;
!This actuator is used to modify the Cooling Setpoint of the ENCLOSEDOFFICE_MID_3 ZN VAV TERM
EnergyManagementSystem:Actuator,
    ENCLOSEDOFFICE_MID_3_Actuator_clg,
    ENCLOSEDOFFICE_MID_3 ZN,
    Zone Temperature Control,
    Cooling Setpoint;
!This actuator is used to modify the Cooling Setpoint of the ENCLOSEDOFFICE_TOP_1 ZN VAV TERM
EnergyManagementSystem:Actuator,
    ENCLOSEDOFFICE_TOP_1_Actuator_clg,
    ENCLOSEDOFFICE_TOP_1 ZN,
    Zone Temperature Control,
    Cooling Setpoint;
!This actuator is used to modify the Cooling Setpoint of the ENCLOSEDOFFICE_TOP_2 ZN VAV TERM
EnergyManagementSystem:Actuator,
    ENCLOSEDOFFICE_TOP_2_Actuator_clg,
    ENCLOSEDOFFICE_TOP_2 ZN,
    Zone Temperature Control,
    Cooling Setpoint;
!This actuator is used to modify the Cooling Setpoint of the ENCLOSEDOFFICE_TOP_3 ZN VAV TERM
EnergyManagementSystem:Actuator,
    ENCLOSEDOFFICE_TOP_3_Actuator_clg,
    ENCLOSEDOFFICE_TOP_3 ZN,
    Zone Temperature Control,
    Cooling Setpoint;
!This actuator is used to modify the Cooling Setpoint of the LOBBY_BOT ZN VAV TERM
EnergyManagementSystem:Actuator,
    LOBBY_BOT_Actuator_clg,
    LOBBY_BOT ZN,
    Zone Temperature Control,
    Cooling Setpoint;
!This actuator is used to modify the Cooling Setpoint of the LOBBY_MID ZN VAV TERM
EnergyManagementSystem:Actuator,
    LOBBY_MID_Actuator_clg,
    LOBBY_MID ZN,
    Zone Temperature Control,
    Cooling Setpoint;
!This actuator is used to modify the Cooling Setpoint of the LOBBY_TOP ZN VAV TERM
EnergyManagementSystem:Actuator,
    LOBBY_TOP_Actuator_clg,
    LOBBY_TOP ZN,
    Zone Temperature Control,
    Cooling Setpoint;
!This actuator is used to modify the Cooling Setpoint of the LOUNGE_BOT ZN VAV TERM
EnergyManagementSystem:Actuator,
    LOUNGE_BOT_Actuator_clg,
    LOUNGE_BOT ZN,
    Zone Temperature Control,
    Cooling Setpoint;
!This actuator is used to modify the Cooling Setpoint of the MECHANICAL_BOT ZN VAV TERM
EnergyManagementSystem:Actuator,
    MECHANICAL_BOT_Actuator_clg,
    MECHANICAL_BOT ZN,
    Zone Temperature Control,
    Cooling Setpoint;
!This actuator is used to modify the Cooling Setpoint of the MECHANICAL_MID ZN VAV TERM
EnergyManagementSystem:Actuator,
    MECHANICAL_MID_Actuator_clg,
    MECHANICAL_MID ZN,
    Zone Temperature Control,
    Cooling Setpoint;
!This actuator is used to modify the Cooling Setpoint of the MECHANICAL_TOP ZN VAV TERM
EnergyManagementSystem:Actuator,
    MECHANICAL_TOP_Actuator_clg,
    MECHANICAL_TOP ZN,
    Zone Temperature Control,
    Cooling Setpoint;
!This actuator is used to modify the Cooling Setpoint of the OPENOFFICE_BOT_1 ZN VAV TERM
EnergyManagementSystem:Actuator,
    OPENOFFICE_BOT_1_Actuator_clg,
    OPENOFFICE_BOT_1 ZN,
    Zone Temperature Control,
    Cooling Setpoint;
!This actuator is used to modify the Cooling Setpoint of the OPENOFFICE_BOT_2 ZN VAV TERM
EnergyManagementSystem:Actuator,
    OPENOFFICE_BOT_2_Actuator_clg,
    OPENOFFICE_BOT_2 ZN,
    Zone Temperature Control,
    Cooling Setpoint;
!This actuator is used to modify the Cooling Setpoint of the OPENOFFICE_BOT_3 ZN VAV TERM
EnergyManagementSystem:Actuator,
    OPENOFFICE_BOT_3_Actuator_clg,
    OPENOFFICE_BOT_3 ZN,
    Zone Temperature Control,
    Cooling Setpoint;
!This actuator is used to modify the Cooling Setpoint of the OPENOFFICE_MID_1 ZN VAV TERM
EnergyManagementSystem:Actuator,
    OPENOFFICE_MID_1_Actuator_clg,
    OPENOFFICE_MID_1 ZN,
    Zone Temperature Control,
    Cooling Setpoint;
!This actuator is used to modify the Cooling Setpoint of the OPENOFFICE_MID_2 ZN VAV TERM
EnergyManagementSystem:Actuator,
    OPENOFFICE_MID_2_Actuator_clg,
    OPENOFFICE_MID_2 ZN,
    Zone Temperature Control,
    Cooling Setpoint;
!This actuator is used to modify the Cooling Setpoint of the OPENOFFICE_MID_3 ZN VAV TERM
EnergyManagementSystem:Actuator,
    OPENOFFICE_MID_3_Actuator_clg,
    OPENOFFICE_MID_3 ZN,
    Zone Temperature Control,
    Cooling Setpoint;
!This actuator is used to modify the Cooling Setpoint of the OPENOFFICE_MID_4 ZN VAV TERM
EnergyManagementSystem:Actuator,
    OPENOFFICE_MID_4_Actuator_clg,
    OPENOFFICE_MID_4 ZN,
    Zone Temperature Control,
    Cooling Setpoint;
!This actuator is used to modify the Cooling Setpoint of the OPENOFFICE_TOP_1 ZN VAV TERM
EnergyManagementSystem:Actuator,
    OPENOFFICE_TOP_1_Actuator_clg,
    OPENOFFICE_TOP_1 ZN,
    Zone Temperature Control,
    Cooling Setpoint;
!This actuator is used to modify the Cooling Setpoint of the OPENOFFICE_TOP_2 ZN VAV TERM
EnergyManagementSystem:Actuator,
    OPENOFFICE_TOP_2_Actuator_clg,
    OPENOFFICE_TOP_2 ZN,
    Zone Temperature Control,
    Cooling Setpoint;
!This actuator is used to modify the Cooling Setpoint of the OPENOFFICE_TOP_3 ZN VAV TERM
EnergyManagementSystem:Actuator,
    OPENOFFICE_TOP_3_Actuator_clg,
    OPENOFFICE_TOP_3 ZN,
    Zone Temperature Control,
    Cooling Setpoint;
!This actuator is used to modify the Cooling Setpoint of the OPENOFFICE_TOP_4 ZN VAV TERM
EnergyManagementSystem:Actuator,
    OPENOFFICE_TOP_4_Actuator_clg,
    OPENOFFICE_TOP_4 ZN,
    Zone Temperature Control,
    Cooling Setpoint;
!This actuator is used to modify the Cooling Setpoint of the RESTROOM_BOT ZN VAV TERM
EnergyManagementSystem:Actuator,
    RESTROOM_BOT_Actuator_clg,
    RESTROOM_BOT ZN,
    Zone Temperature Control,
    Cooling Setpoint;
!This actuator is used to modify the Cooling Setpoint of the RESTROOM_MID ZN VAV TERM
EnergyManagementSystem:Actuator,
    RESTROOM_MID_Actuator_clg,
    RESTROOM_MID ZN,
    Zone Temperature Control,
    Cooling Setpoint;
!This actuator is used to modify the Cooling Setpoint of the RESTROOM_TOP ZN VAV TERM
EnergyManagementSystem:Actuator,
    RESTROOM_TOP_Actuator_clg,
    RESTROOM_TOP ZN,
    Zone Temperature Control,
    Cooling Setpoint;
!This actuator is used to modify the Cooling Setpoint of the STAIR_BOT_1 ZN VAV TERM
EnergyManagementSystem:Actuator,
    STAIR_BOT_1_Actuator_clg,
    STAIR_BOT_1 ZN,
    Zone Temperature Control,
    Cooling Setpoint;
!This actuator is used to modify the Cooling Setpoint of the STAIR_BOT_2 ZN VAV TERM
EnergyManagementSystem:Actuator,
    STAIR_BOT_2_Actuator_clg,
    STAIR_BOT_2 ZN,
    Zone Temperature Control,
    Cooling Setpoint;
!This actuator is used to modify the Cooling Setpoint of the STAIR_MID_1 ZN VAV TERM
EnergyManagementSystem:Actuator,
    STAIR_MID_1_Actuator_clg,
    STAIR_MID_1 ZN,
    Zone Temperature Control,
    Cooling Setpoint;
!This actuator is used to modify the Cooling Setpoint of the STAIR_MID_2 ZN VAV TERM
EnergyManagementSystem:Actuator,
    STAIR_MID_2_Actuator_clg,
    STAIR_MID_2 ZN,
    Zone Temperature Control,
    Cooling Setpoint;
!This actuator is used to modify the Cooling Setpoint of the STAIR_TOP_1 ZN VAV TERM
EnergyManagementSystem:Actuator,
    STAIR_TOP_1_Actuator_clg,
    STAIR_TOP_1 ZN,
    Zone Temperature Control,
    Cooling Setpoint;
!This actuator is used to modify the Cooling Setpoint of the STAIR_TOP_2 ZN VAV TERM
EnergyManagementSystem:Actuator,
    STAIR_TOP_2_Actuator_clg,
    STAIR_TOP_2 ZN,
    Zone Temperature Control,
    Cooling Setpoint;
!This actuator is used to modify the Cooling Setpoint of the ENCLOSEDOFFICE_BOT_7 ZN VAV TERM
EnergyManagementSystem:Actuator,
    ENCLOSEDOFFICE_BOT_7_Actuator_clg,
    ENCLOSEDOFFICE_BOT_7 ZN,
    Zone Temperature Control,
    Cooling Setpoint;
!This actuator is used to modify the Cooling Setpoint of the ENCLOSEDOFFICE_BOT_6 ZN VAV TERM
EnergyManagementSystem:Actuator,
    ENCLOSEDOFFICE_BOT_6_Actuator_clg,
    ENCLOSEDOFFICE_BOT_6 ZN,
    Zone Temperature Control,
    Cooling Setpoint;
!This actuator is used to modify the Cooling Setpoint of the ENCLOSEDOFFICE_BOT_5 ZN VAV TERM
EnergyManagementSystem:Actuator,
    ENCLOSEDOFFICE_BOT_5_Actuator_clg,
    ENCLOSEDOFFICE_BOT_5 ZN,
    Zone Temperature Control,
    Cooling Setpoint;
!This actuator is used to modify the Cooling Setpoint of the ENCLOSEDOFFICE_BOT_2 ZN VAV TERM
EnergyManagementSystem:Actuator,
    ENCLOSEDOFFICE_BOT_2_Actuator_clg,
    ENCLOSEDOFFICE_BOT_2 ZN,
    Zone Temperature Control,
    Cooling Setpoint;
!This actuator is used to modify the Cooling Setpoint of the ENCLOSEDOFFICE_BOT_8 ZN VAV TERM
EnergyManagementSystem:Actuator,
    ENCLOSEDOFFICE_BOT_8_Actuator_clg,
    ENCLOSEDOFFICE_BOT_8 ZN,
    Zone Temperature Control,
    Cooling Setpoint;
!This actuator is used to modify the Cooling Setpoint of the ENCLOSEDOFFICE_BOT_9 ZN VAV TERM
EnergyManagementSystem:Actuator,
    ENCLOSEDOFFICE_BOT_9_Actuator_clg,
    ENCLOSEDOFFICE_BOT_9 ZN,
    Zone Temperature Control,
    Cooling Setpoint;
!This actuator is used to modify the Cooling Setpoint of the ENCLOSEDOFFICE_MID_6 ZN VAV TERM
EnergyManagementSystem:Actuator,
    ENCLOSEDOFFICE_MID_6_Actuator_clg,
    ENCLOSEDOFFICE_MID_6 ZN,
    Zone Temperature Control,
    Cooling Setpoint;
!This actuator is used to modify the Cooling Setpoint of the ENCLOSEDOFFICE_MID_5 ZN VAV TERM
EnergyManagementSystem:Actuator,
    ENCLOSEDOFFICE_MID_5_Actuator_clg,
    ENCLOSEDOFFICE_MID_5 ZN,
    Zone Temperature Control,
    Cooling Setpoint;
!This actuator is used to modify the Cooling Setpoint of the ENCLOSEDOFFICE_MID_4 ZN VAV TERM
EnergyManagementSystem:Actuator,
    ENCLOSEDOFFICE_MID_4_Actuator_clg,
    ENCLOSEDOFFICE_MID_4 ZN,
    Zone Temperature Control,
    Cooling Setpoint;
!This actuator is used to modify the Cooling Setpoint of the ENCLOSEDOFFICE_MID_8 ZN VAV TERM
EnergyManagementSystem:Actuator,
    ENCLOSEDOFFICE_MID_8_Actuator_clg,
    ENCLOSEDOFFICE_MID_8 ZN,
    Zone Temperature Control,
    Cooling Setpoint;
!This actuator is used to modify the Cooling Setpoint of the ENCLOSEDOFFICE_MID_9 ZN VAV TERM
EnergyManagementSystem:Actuator,
    ENCLOSEDOFFICE_MID_9_Actuator_clg,
    ENCLOSEDOFFICE_MID_9 ZN,
    Zone Temperature Control,
    Cooling Setpoint;
!This actuator is used to modify the Cooling Setpoint of the ENCLOSEDOFFICE_MID_7 ZN VAV TERM
EnergyManagementSystem:Actuator,
    ENCLOSEDOFFICE_MID_7_Actuator_clg,
    ENCLOSEDOFFICE_MID_7 ZN,
    Zone Temperature Control,
    Cooling Setpoint;
!This actuator is used to modify the Cooling Setpoint of the ENCLOSEDOFFICE_TOP_6 ZN VAV TERM
EnergyManagementSystem:Actuator,
    ENCLOSEDOFFICE_TOP_6_Actuator_clg,
    ENCLOSEDOFFICE_TOP_6 ZN,
    Zone Temperature Control,
    Cooling Setpoint;
!This actuator is used to modify the Cooling Setpoint of the ENCLOSEDOFFICE_TOP_5 ZN VAV TERM
EnergyManagementSystem:Actuator,
    ENCLOSEDOFFICE_TOP_5_Actuator_clg,
    ENCLOSEDOFFICE_TOP_5 ZN,
    Zone Temperature Control,
    Cooling Setpoint;
!This actuator is used to modify the Cooling Setpoint of the ENCLOSEDOFFICE_TOP_4 ZN VAV TERM
EnergyManagementSystem:Actuator,
    ENCLOSEDOFFICE_TOP_4_Actuator_clg,
    ENCLOSEDOFFICE_TOP_4 ZN,
    Zone Temperature Control,
    Cooling Setpoint;
!This actuator is used to modify the Cooling Setpoint of the ENCLOSEDOFFICE_TOP_9 ZN VAV TERM
EnergyManagementSystem:Actuator,
    ENCLOSEDOFFICE_TOP_9_Actuator_clg,
    ENCLOSEDOFFICE_TOP_9 ZN,
    Zone Temperature Control,
    Cooling Setpoint;
!This actuator is used to modify the Cooling Setpoint of the ENCLOSEDOFFICE_TOP_8 ZN VAV TERM
EnergyManagementSystem:Actuator,
    ENCLOSEDOFFICE_TOP_8_Actuator_clg,
    ENCLOSEDOFFICE_TOP_8 ZN,
    Zone Temperature Control,
    Cooling Setpoint;
!This actuator is used to modify the Cooling Setpoint of the ENCLOSEDOFFICE_TOP_7 ZN VAV TERM
EnergyManagementSystem:Actuator,
    ENCLOSEDOFFICE_TOP_7_Actuator_clg,
    ENCLOSEDOFFICE_TOP_7 ZN,
    Zone Temperature Control,
    Cooling Setpoint;
!This actuator is used to modify the Heating Setpoint of the ACTIVESTORAGE_BOT_1 ZN VAV TERM
EnergyManagementSystem:Actuator,
    ACTIVESTORAGE_BOT_1_Actuator_htg,
    ACTIVESTORAGE_BOT_1 ZN,
    Zone Temperature Control,
    Heating Setpoint;
!This actuator is used to modify the Heating Setpoint of the ACTIVESTORAGE_BOT_2 ZN VAV TERM
EnergyManagementSystem:Actuator,
    ACTIVESTORAGE_BOT_2_Actuator_htg,
    ACTIVESTORAGE_BOT_2 ZN,
    Zone Temperature Control,
    Heating Setpoint;
!This actuator is used to modify the Heating Setpoint of the ACTIVESTORAGE_BOT_3 ZN VAV TERM
EnergyManagementSystem:Actuator,
    ACTIVESTORAGE_BOT_3_Actuator_htg,
    ACTIVESTORAGE_BOT_3 ZN,
    Zone Temperature Control,
    Heating Setpoint;
!This actuator is used to modify the Heating Setpoint of the ACTIVESTORAGE_BOT_4 ZN VAV TERM
EnergyManagementSystem:Actuator,
    ACTIVESTORAGE_BOT_4_Actuator_htg,
    ACTIVESTORAGE_BOT_4 ZN,
    Zone Temperature Control,
    Heating Setpoint;
!This actuator is used to modify the Heating Setpoint of the ACTIVESTORAGE_MID_1 ZN VAV TERM
EnergyManagementSystem:Actuator,
    ACTIVESTORAGE_MID_1_Actuator_htg,
    ACTIVESTORAGE_MID_1 ZN,
    Zone Temperature Control,
    Heating Setpoint;
!This actuator is used to modify the Heating Setpoint of the ACTIVESTORAGE_MID_2 ZN VAV TERM
EnergyManagementSystem:Actuator,
    ACTIVESTORAGE_MID_2_Actuator_htg,
    ACTIVESTORAGE_MID_2 ZN,
    Zone Temperature Control,
    Heating Setpoint;
!This actuator is used to modify the Heating Setpoint of the ACTIVESTORAGE_MID_3 ZN VAV TERM
EnergyManagementSystem:Actuator,
    ACTIVESTORAGE_MID_3_Actuator_htg,
    ACTIVESTORAGE_MID_3 ZN,
    Zone Temperature Control,
    Heating Setpoint;
!This actuator is used to modify the Heating Setpoint of the ACTIVESTORAGE_MID_4 ZN VAV TERM
EnergyManagementSystem:Actuator,
    ACTIVESTORAGE_MID_4_Actuator_htg,
    ACTIVESTORAGE_MID_4 ZN,
    Zone Temperature Control,
    Heating Setpoint;
!This actuator is used to modify the Heating Setpoint of the ACTIVESTORAGE_TOP_1 ZN VAV TERM
EnergyManagementSystem:Actuator,
    ACTIVESTORAGE_TOP_1_Actuator_htg,
    ACTIVESTORAGE_TOP_1 ZN,
    Zone Temperature Control,
    Heating Setpoint;
!This actuator is used to modify the Heating Setpoint of the ACTIVESTORAGE_TOP_2 ZN VAV TERM
EnergyManagementSystem:Actuator,
    ACTIVESTORAGE_TOP_2_Actuator_htg,
    ACTIVESTORAGE_TOP_2 ZN,
    Zone Temperature Control,
    Heating Setpoint;
!This actuator is used to modify the Heating Setpoint of the ACTIVESTORAGE_TOP_3 ZN VAV TERM
EnergyManagementSystem:Actuator,
    ACTIVESTORAGE_TOP_3_Actuator_htg,
    ACTIVESTORAGE_TOP_3 ZN,
    Zone Temperature Control,
    Heating Setpoint;
!This actuator is used to modify the Heating Setpoint of the ACTIVESTORAGE_TOP_4 ZN VAV TERM
EnergyManagementSystem:Actuator,
    ACTIVESTORAGE_TOP_4_Actuator_htg,
    ACTIVESTORAGE_TOP_4 ZN,
    Zone Temperature Control,
    Heating Setpoint;
!This actuator is used to modify the Heating Setpoint of the CLASSROOM_BOT ZN VAV TERM
EnergyManagementSystem:Actuator,
    CLASSROOM_BOT_Actuator_htg,
    CLASSROOM_BOT ZN,
    Zone Temperature Control,
    Heating Setpoint;
!This actuator is used to modify the Heating Setpoint of the CONFROOM_BOT_1 ZN VAV TERM
EnergyManagementSystem:Actuator,
    CONFROOM_BOT_1_Actuator_htg,
    CONFROOM_BOT_1 ZN,
    Zone Temperature Control,
    Heating Setpoint;
!This actuator is used to modify the Heating Setpoint of the CONFROOM_BOT_2 ZN VAV TERM
EnergyManagementSystem:Actuator,
    CONFROOM_BOT_2_Actuator_htg,
    CONFROOM_BOT_2 ZN,
    Zone Temperature Control,
    Heating Setpoint;
!This actuator is used to modify the Heating Setpoint of the CONFROOM_MID_1 ZN VAV TERM
EnergyManagementSystem:Actuator,
    CONFROOM_MID_1_Actuator_htg,
    CONFROOM_MID_1 ZN,
    Zone Temperature Control,
    Heating Setpoint;
!This actuator is used to modify the Heating Setpoint of the CONFROOM_MID_2 ZN VAV TERM
EnergyManagementSystem:Actuator,
    CONFROOM_MID_2_Actuator_htg,
    CONFROOM_MID_2 ZN,
    Zone Temperature Control,
    Heating Setpoint;
!This actuator is used to modify the Heating Setpoint of the CONFROOM_TOP_1 ZN VAV TERM
EnergyManagementSystem:Actuator,
    CONFROOM_TOP_1_Actuator_htg,
    CONFROOM_TOP_1 ZN,
    Zone Temperature Control,
    Heating Setpoint;
!This actuator is used to modify the Heating Setpoint of the CONFROOM_TOP_2 ZN VAV TERM
EnergyManagementSystem:Actuator,
    CONFROOM_TOP_2_Actuator_htg,
    CONFROOM_TOP_2 ZN,
    Zone Temperature Control,
    Heating Setpoint;
!This actuator is used to modify the Heating Setpoint of the CORRIDOR_BOT_1 ZN VAV TERM
EnergyManagementSystem:Actuator,
    CORRIDOR_BOT_1_Actuator_htg,
    CORRIDOR_BOT_1 ZN,
    Zone Temperature Control,
    Heating Setpoint;
!This actuator is used to modify the Heating Setpoint of the CORRIDOR_BOT_2 ZN VAV TERM
EnergyManagementSystem:Actuator,
    CORRIDOR_BOT_2_Actuator_htg,
    CORRIDOR_BOT_2 ZN,
    Zone Temperature Control,
    Heating Setpoint;
!This actuator is used to modify the Heating Setpoint of the CORRIDOR_MID_1 ZN VAV TERM
EnergyManagementSystem:Actuator,
    CORRIDOR_MID_1_Actuator_htg,
    CORRIDOR_MID_1 ZN,
    Zone Temperature Control,
    Heating Setpoint;
!This actuator is used to modify the Heating Setpoint of the CORRIDOR_MID_2 ZN VAV TERM
EnergyManagementSystem:Actuator,
    CORRIDOR_MID_2_Actuator_htg,
    CORRIDOR_MID_2 ZN,
    Zone Temperature Control,
    Heating Setpoint;
!This actuator is used to modify the Heating Setpoint of the CORRIDOR_TOP_1 ZN VAV TERM
EnergyManagementSystem:Actuator,
    CORRIDOR_TOP_1_Actuator_htg,
    CORRIDOR_TOP_1 ZN,
    Zone Temperature Control,
    Heating Setpoint;
!This actuator is used to modify the Heating Setpoint of the CORRIDOR_TOP_2 ZN VAV TERM
EnergyManagementSystem:Actuator,
    CORRIDOR_TOP_2_Actuator_htg,
    CORRIDOR_TOP_2 ZN,
    Zone Temperature Control,
    Heating Setpoint;
!This actuator is used to modify the Heating Setpoint of the DINING_BOT ZN VAV TERM
EnergyManagementSystem:Actuator,
    DINING_BOT_Actuator_htg,
    DINING_BOT ZN,
    Zone Temperature Control,
    Heating Setpoint;
!This actuator is used to modify the Heating Setpoint of the DINING_MID ZN VAV TERM
EnergyManagementSystem:Actuator,
    DINING_MID_Actuator_htg,
    DINING_MID ZN,
    Zone Temperature Control,
    Heating Setpoint;
!This actuator is used to modify the Heating Setpoint of the DINING_TOP ZN VAV TERM
EnergyManagementSystem:Actuator,
    DINING_TOP_Actuator_htg,
    DINING_TOP ZN,
    Zone Temperature Control,
    Heating Setpoint;
!This actuator is used to modify the Heating Setpoint of the ENCLOSEDOFFICE_BOT_1 ZN VAV TERM
EnergyManagementSystem:Actuator,
    ENCLOSEDOFFICE_BOT_1_Actuator_htg,
    ENCLOSEDOFFICE_BOT_1 ZN,
    Zone Temperature Control,
    Heating Setpoint;
!This actuator is used to modify the Heating Setpoint of the ENCLOSEDOFFICE_BOT_10 ZN VAV TERM
EnergyManagementSystem:Actuator,
    ENCLOSEDOFFICE_BOT_10_Actuator_htg,
    ENCLOSEDOFFICE_BOT_10 ZN,
    Zone Temperature Control,
    Heating Setpoint;
!This actuator is used to modify the Heating Setpoint of the ENCLOSEDOFFICE_BOT_3 ZN VAV TERM
EnergyManagementSystem:Actuator,
    ENCLOSEDOFFICE_BOT_3_Actuator_htg,
    ENCLOSEDOFFICE_BOT_3 ZN,
    Zone Temperature Control,
    Heating Setpoint;
!This actuator is used to modify the Heating Setpoint of the ENCLOSEDOFFICE_BOT_4 ZN VAV TERM
EnergyManagementSystem:Actuator,
    ENCLOSEDOFFICE_BOT_4_Actuator_htg,
    ENCLOSEDOFFICE_BOT_4 ZN,
    Zone Temperature Control,
    Heating Setpoint;
!This actuator is used to modify the Heating Setpoint of the ENCLOSEDOFFICE_MID_1 ZN VAV TERM
EnergyManagementSystem:Actuator,
    ENCLOSEDOFFICE_MID_1_Actuator_htg,
    ENCLOSEDOFFICE_MID_1 ZN,
    Zone Temperature Control,
    Heating Setpoint;
!This actuator is used to modify the Heating Setpoint of the ENCLOSEDOFFICE_MID_2 ZN VAV TERM
EnergyManagementSystem:Actuator,
    ENCLOSEDOFFICE_MID_2_Actuator_htg,
    ENCLOSEDOFFICE_MID_2 ZN,
    Zone Temperature Control,
    Heating Setpoint;
!This actuator is used to modify the Heating Setpoint of the ENCLOSEDOFFICE_MID_3 ZN VAV TERM
EnergyManagementSystem:Actuator,
    ENCLOSEDOFFICE_MID_3_Actuator_htg,
    ENCLOSEDOFFICE_MID_3 ZN,
    Zone Temperature Control,
    Heating Setpoint;
!This actuator is used to modify the Heating Setpoint of the ENCLOSEDOFFICE_TOP_1 ZN VAV TERM
EnergyManagementSystem:Actuator,
    ENCLOSEDOFFICE_TOP_1_Actuator_htg,
    ENCLOSEDOFFICE_TOP_1 ZN,
    Zone Temperature Control,
    Heating Setpoint;
!This actuator is used to modify the Heating Setpoint of the ENCLOSEDOFFICE_TOP_2 ZN VAV TERM
EnergyManagementSystem:Actuator,
    ENCLOSEDOFFICE_TOP_2_Actuator_htg,
    ENCLOSEDOFFICE_TOP_2 ZN,
    Zone Temperature Control,
    Heating Setpoint;
!This actuator is used to modify the Heating Setpoint of the ENCLOSEDOFFICE_TOP_3 ZN VAV TERM
EnergyManagementSystem:Actuator,
    ENCLOSEDOFFICE_TOP_3_Actuator_htg,
    ENCLOSEDOFFICE_TOP_3 ZN,
    Zone Temperature Control,
    Heating Setpoint;
!This actuator is used to modify the Heating Setpoint of the LOBBY_BOT ZN VAV TERM
EnergyManagementSystem:Actuator,
    LOBBY_BOT_Actuator_htg,
    LOBBY_BOT ZN,
    Zone Temperature Control,
    Heating Setpoint;
!This actuator is used to modify the Heating Setpoint of the LOBBY_MID ZN VAV TERM
EnergyManagementSystem:Actuator,
    LOBBY_MID_Actuator_htg,
    LOBBY_MID ZN,
    Zone Temperature Control,
    Heating Setpoint;
!This actuator is used to modify the Heating Setpoint of the LOBBY_TOP ZN VAV TERM
EnergyManagementSystem:Actuator,
    LOBBY_TOP_Actuator_htg,
    LOBBY_TOP ZN,
    Zone Temperature Control,
    Heating Setpoint;
!This actuator is used to modify the Heating Setpoint of the LOUNGE_BOT ZN VAV TERM
EnergyManagementSystem:Actuator,
    LOUNGE_BOT_Actuator_htg,
    LOUNGE_BOT ZN,
    Zone Temperature Control,
    Heating Setpoint;
!This actuator is used to modify the Heating Setpoint of the MECHANICAL_BOT ZN VAV TERM
EnergyManagementSystem:Actuator,
    MECHANICAL_BOT_Actuator_htg,
    MECHANICAL_BOT ZN,
    Zone Temperature Control,
    Heating Setpoint;
!This actuator is used to modify the Heating Setpoint of the MECHANICAL_MID ZN VAV TERM
EnergyManagementSystem:Actuator,
    MECHANICAL_MID_Actuator_htg,
    MECHANICAL_MID ZN,
    Zone Temperature Control,
    Heating Setpoint;
!This actuator is used to modify the Heating Setpoint of the MECHANICAL_TOP ZN VAV TERM
EnergyManagementSystem:Actuator,
    MECHANICAL_TOP_Actuator_htg,
    MECHANICAL_TOP ZN,
    Zone Temperature Control,
    Heating Setpoint;
!This actuator is used to modify the Heating Setpoint of the OPENOFFICE_BOT_1 ZN VAV TERM
EnergyManagementSystem:Actuator,
    OPENOFFICE_BOT_1_Actuator_htg,
    OPENOFFICE_BOT_1 ZN,
    Zone Temperature Control,
    Heating Setpoint;
!This actuator is used to modify the Heating Setpoint of the OPENOFFICE_BOT_2 ZN VAV TERM
EnergyManagementSystem:Actuator,
    OPENOFFICE_BOT_2_Actuator_htg,
    OPENOFFICE_BOT_2 ZN,
    Zone Temperature Control,
    Heating Setpoint;
!This actuator is used to modify the Heating Setpoint of the OPENOFFICE_BOT_3 ZN VAV TERM
EnergyManagementSystem:Actuator,
    OPENOFFICE_BOT_3_Actuator_htg,
    OPENOFFICE_BOT_3 ZN,
    Zone Temperature Control,
    Heating Setpoint;
!This actuator is used to modify the Heating Setpoint of the OPENOFFICE_MID_1 ZN VAV TERM
EnergyManagementSystem:Actuator,
    OPENOFFICE_MID_1_Actuator_htg,
    OPENOFFICE_MID_1 ZN,
    Zone Temperature Control,
    Heating Setpoint;
!This actuator is used to modify the Heating Setpoint of the OPENOFFICE_MID_2 ZN VAV TERM
EnergyManagementSystem:Actuator,
    OPENOFFICE_MID_2_Actuator_htg,
    OPENOFFICE_MID_2 ZN,
    Zone Temperature Control,
    Heating Setpoint;
!This actuator is used to modify the Heating Setpoint of the OPENOFFICE_MID_3 ZN VAV TERM
EnergyManagementSystem:Actuator,
    OPENOFFICE_MID_3_Actuator_htg,
    OPENOFFICE_MID_3 ZN,
    Zone Temperature Control,
    Heating Setpoint;
!This actuator is used to modify the Heating Setpoint of the OPENOFFICE_MID_4 ZN VAV TERM
EnergyManagementSystem:Actuator,
    OPENOFFICE_MID_4_Actuator_htg,
    OPENOFFICE_MID_4 ZN,
    Zone Temperature Control,
    Heating Setpoint;
!This actuator is used to modify the Heating Setpoint of the OPENOFFICE_TOP_1 ZN VAV TERM
EnergyManagementSystem:Actuator,
    OPENOFFICE_TOP_1_Actuator_htg,
    OPENOFFICE_TOP_1 ZN,
    Zone Temperature Control,
    Heating Setpoint;
!This actuator is used to modify the Heating Setpoint of the OPENOFFICE_TOP_2 ZN VAV TERM
EnergyManagementSystem:Actuator,
    OPENOFFICE_TOP_2_Actuator_htg,
    OPENOFFICE_TOP_2 ZN,
    Zone Temperature Control,
    Heating Setpoint;
!This actuator is used to modify the Heating Setpoint of the OPENOFFICE_TOP_3 ZN VAV TERM
EnergyManagementSystem:Actuator,
    OPENOFFICE_TOP_3_Actuator_htg,
    OPENOFFICE_TOP_3 ZN,
    Zone Temperature Control,
    Heating Setpoint;
!This actuator is used to modify the Heating Setpoint of the OPENOFFICE_TOP_4 ZN VAV TERM
EnergyManagementSystem:Actuator,
    OPENOFFICE_TOP_4_Actuator_htg,
    OPENOFFICE_TOP_4 ZN,
    Zone Temperature Control,
    Heating Setpoint;
!This actuator is used to modify the Heating Setpoint of the RESTROOM_BOT ZN VAV TERM
EnergyManagementSystem:Actuator,
    RESTROOM_BOT_Actuator_htg,
    RESTROOM_BOT ZN,
    Zone Temperature Control,
    Heating Setpoint;
!This actuator is used to modify the Heating Setpoint of the RESTROOM_MID ZN VAV TERM
EnergyManagementSystem:Actuator,
    RESTROOM_MID_Actuator_htg,
    RESTROOM_MID ZN,
    Zone Temperature Control,
    Heating Setpoint;
!This actuator is used to modify the Heating Setpoint of the RESTROOM_TOP ZN VAV TERM
EnergyManagementSystem:Actuator,
    RESTROOM_TOP_Actuator_htg,
    RESTROOM_TOP ZN,
    Zone Temperature Control,
    Heating Setpoint;
!This actuator is used to modify the Heating Setpoint of the STAIR_BOT_1 ZN VAV TERM
EnergyManagementSystem:Actuator,
    STAIR_BOT_1_Actuator_htg,
    STAIR_BOT_1 ZN,
    Zone Temperature Control,
    Heating Setpoint;
!This actuator is used to modify the Heating Setpoint of the STAIR_BOT_2 ZN VAV TERM
EnergyManagementSystem:Actuator,
    STAIR_BOT_2_Actuator_htg,
    STAIR_BOT_2 ZN,
    Zone Temperature Control,
    Heating Setpoint;
!This actuator is used to modify the Heating Setpoint of the STAIR_MID_1 ZN VAV TERM
EnergyManagementSystem:Actuator,
    STAIR_MID_1_Actuator_htg,
    STAIR_MID_1 ZN,
    Zone Temperature Control,
    Heating Setpoint;
!This actuator is used to modify the Heating Setpoint of the STAIR_MID_2 ZN VAV TERM
EnergyManagementSystem:Actuator,
    STAIR_MID_2_Actuator_htg,
    STAIR_MID_2 ZN,
    Zone Temperature Control,
    Heating Setpoint;
!This actuator is used to modify the Heating Setpoint of the STAIR_TOP_1 ZN VAV TERM
EnergyManagementSystem:Actuator,
    STAIR_TOP_1_Actuator_htg,
    STAIR_TOP_1 ZN,
    Zone Temperature Control,
    Heating Setpoint;
!This actuator is used to modify the Heating Setpoint of the STAIR_TOP_2 ZN VAV TERM
EnergyManagementSystem:Actuator,
    STAIR_TOP_2_Actuator_htg,
    STAIR_TOP_2 ZN,
    Zone Temperature Control,
    Heating Setpoint;
!This actuator is used to modify the Heating Setpoint of the ENCLOSEDOFFICE_BOT_7 ZN VAV TERM
EnergyManagementSystem:Actuator,
    ENCLOSEDOFFICE_BOT_7_Actuator_htg,
    ENCLOSEDOFFICE_BOT_7 ZN,
    Zone Temperature Control,
    Heating Setpoint;
!This actuator is used to modify the Heating Setpoint of the ENCLOSEDOFFICE_BOT_6 ZN VAV TERM
EnergyManagementSystem:Actuator,
    ENCLOSEDOFFICE_BOT_6_Actuator_htg,
    ENCLOSEDOFFICE_BOT_6 ZN,
    Zone Temperature Control,
    Heating Setpoint;
!This actuator is used to modify the Heating Setpoint of the ENCLOSEDOFFICE_BOT_5 ZN VAV TERM
EnergyManagementSystem:Actuator,
    ENCLOSEDOFFICE_BOT_5_Actuator_htg,
    ENCLOSEDOFFICE_BOT_5 ZN,
    Zone Temperature Control,
    Heating Setpoint;
!This actuator is used to modify the Heating Setpoint of the ENCLOSEDOFFICE_BOT_2 ZN VAV TERM
EnergyManagementSystem:Actuator,
    ENCLOSEDOFFICE_BOT_2_Actuator_htg,
    ENCLOSEDOFFICE_BOT_2 ZN,
    Zone Temperature Control,
    Heating Setpoint;
!This actuator is used to modify the Heating Setpoint of the ENCLOSEDOFFICE_BOT_8 ZN VAV TERM
EnergyManagementSystem:Actuator,
    ENCLOSEDOFFICE_BOT_8_Actuator_htg,
    ENCLOSEDOFFICE_BOT_8 ZN,
    Zone Temperature Control,
    Heating Setpoint;
!This actuator is used to modify the Heating Setpoint of the ENCLOSEDOFFICE_BOT_9 ZN VAV TERM
EnergyManagementSystem:Actuator,
    ENCLOSEDOFFICE_BOT_9_Actuator_htg,
    ENCLOSEDOFFICE_BOT_9 ZN,
    Zone Temperature Control,
    Heating Setpoint;
!This actuator is used to modify the Heating Setpoint of the ENCLOSEDOFFICE_MID_6 ZN VAV TERM
EnergyManagementSystem:Actuator,
    ENCLOSEDOFFICE_MID_6_Actuator_htg,
    ENCLOSEDOFFICE_MID_6 ZN,
    Zone Temperature Control,
    Heating Setpoint;
!This actuator is used to modify the Heating Setpoint of the ENCLOSEDOFFICE_MID_5 ZN VAV TERM
EnergyManagementSystem:Actuator,
    ENCLOSEDOFFICE_MID_5_Actuator_htg,
    ENCLOSEDOFFICE_MID_5 ZN,
    Zone Temperature Control,
    Heating Setpoint;
!This actuator is used to modify the Heating Setpoint of the ENCLOSEDOFFICE_MID_4 ZN VAV TERM
EnergyManagementSystem:Actuator,
    ENCLOSEDOFFICE_MID_4_Actuator_htg,
    ENCLOSEDOFFICE_MID_4 ZN,
    Zone Temperature Control,
    Heating Setpoint;
!This actuator is used to modify the Heating Setpoint of the ENCLOSEDOFFICE_MID_8 ZN VAV TERM
EnergyManagementSystem:Actuator,
    ENCLOSEDOFFICE_MID_8_Actuator_htg,
    ENCLOSEDOFFICE_MID_8 ZN,
    Zone Temperature Control,
    Heating Setpoint;
!This actuator is used to modify the Heating Setpoint of the ENCLOSEDOFFICE_MID_9 ZN VAV TERM
EnergyManagementSystem:Actuator,
    ENCLOSEDOFFICE_MID_9_Actuator_htg,
    ENCLOSEDOFFICE_MID_9 ZN,
    Zone Temperature Control,
    Heating Setpoint;
!This actuator is used to modify the Heating Setpoint of the ENCLOSEDOFFICE_MID_7 ZN VAV TERM
EnergyManagementSystem:Actuator,
    ENCLOSEDOFFICE_MID_7_Actuator_htg,
    ENCLOSEDOFFICE_MID_7 ZN,
    Zone Temperature Control,
    Heating Setpoint;
!This actuator is used to modify the Heating Setpoint of the ENCLOSEDOFFICE_TOP_6 ZN VAV TERM
EnergyManagementSystem:Actuator,
    ENCLOSEDOFFICE_TOP_6_Actuator_htg,
    ENCLOSEDOFFICE_TOP_6 ZN,
    Zone Temperature Control,
    Heating Setpoint;
!This actuator is used to modify the Heating Setpoint of the ENCLOSEDOFFICE_TOP_5 ZN VAV TERM
EnergyManagementSystem:Actuator,
    ENCLOSEDOFFICE_TOP_5_Actuator_htg,
    ENCLOSEDOFFICE_TOP_5 ZN,
    Zone Temperature Control,
    Heating Setpoint;
!This actuator is used to modify the Heating Setpoint of the ENCLOSEDOFFICE_TOP_4 ZN VAV TERM
EnergyManagementSystem:Actuator,
    ENCLOSEDOFFICE_TOP_4_Actuator_htg,
    ENCLOSEDOFFICE_TOP_4 ZN,
    Zone Temperature Control,
    Heating Setpoint;
!This actuator is used to modify the Heating Setpoint of the ENCLOSEDOFFICE_TOP_9 ZN VAV TERM
EnergyManagementSystem:Actuator,
    ENCLOSEDOFFICE_TOP_9_Actuator_htg,
    ENCLOSEDOFFICE_TOP_9 ZN,
    Zone Temperature Control,
    Heating Setpoint;
!This actuator is used to modify the Heating Setpoint of the ENCLOSEDOFFICE_TOP_8 ZN VAV TERM
EnergyManagementSystem:Actuator,
    ENCLOSEDOFFICE_TOP_8_Actuator_htg,
    ENCLOSEDOFFICE_TOP_8 ZN,
    Zone Temperature Control,
    Heating Setpoint;
!This actuator is used to modify the Heating Setpoint of the ENCLOSEDOFFICE_TOP_7 ZN VAV TERM
EnergyManagementSystem:Actuator,
    ENCLOSEDOFFICE_TOP_7_Actuator_htg,
    ENCLOSEDOFFICE_TOP_7 ZN,
    Zone Temperature Control,
    Heating Setpoint;
!This actuator is used to modify the Schedule Value of the PACU_VAV_bot Minimum Supply Fan Airflow Rate
EnergyManagementSystem:Actuator,
    PACU_VAV_bot_AHU_OA,
    PACU_VAV_bot_OA_SCH,
    Schedule:Compact,
    Schedule Value;
!This actuator is used to modify the Schedule Value of the PACU_VAV_mid Minimum Supply Fan Airflow Rate
EnergyManagementSystem:Actuator,
    PACU_VAV_mid_AHU_OA,
    PACU_VAV_mid_OA_SCH,
    Schedule:Compact,
    Schedule Value;
!This actuator is used to modify the Schedule Value of the PACU_VAV_top Minimum Supply Fan Airflow Rate
EnergyManagementSystem:Actuator,
    PACU_VAV_top_AHU_OA,
    PACU_VAV_top_OA_SCH,
    Schedule:Compact,
    Schedule Value;
!Two calling managers are set for two programs
!The subroutines which define the values for the global variables using the simulation results are put together
!The subroutines which should be executed evergy TimeStep is put together


!-Generator IDFEditor 1.50

!-Option SortedOrder



!-NOTE: All comments with '!-' are ignored by the IDFEditor and are generated automatically.

!-      Use '!' comments if they need to be retained when using the IDFEditor.


EnergyManagementSystem:Subroutine,
    SET_SENSOR_BIAS,
    set CLASSROOM_SENSOR_BIAS=2,
    set ENCLOSEDOFFICE_SENSOR_BIAS=-1;

EnergyManagementSystem:Subroutine,
    SET_GLOBAL_RP,
    set CLASSROOM_BOT_RP=0.002360,
    set CONFROOM_BOT_1_RP=0.002360,
    set CONFROOM_BOT_2_RP=0.002360,
    set CONFROOM_MID_1_RP=0.002360,
    set CONFROOM_MID_2_RP=0.002360,
    set CONFROOM_TOP_1_RP=0.002360,
    set CONFROOM_TOP_2_RP=0.002360,
    set DINING_BOT_RP=0.002360,
    set DINING_MID_RP=0.002360,
    set DINING_TOP_RP=0.002360,
    set ENCLOSEDOFFICE_BOT_1_RP=0.002360,
    set ENCLOSEDOFFICE_BOT_10_RP=0.002360,
    set ENCLOSEDOFFICE_BOT_3_RP=0.002360,
    set ENCLOSEDOFFICE_BOT_4_RP=0.002360,
    set ENCLOSEDOFFICE_MID_1_RP=0.002360,
    set ENCLOSEDOFFICE_MID_2_RP=0.002360,
    set ENCLOSEDOFFICE_MID_3_RP=0.002360,
    set ENCLOSEDOFFICE_TOP_1_RP=0.002360,
    set ENCLOSEDOFFICE_TOP_2_RP=0.002360,
    set ENCLOSEDOFFICE_TOP_3_RP=0.002360,
    set LOBBY_BOT_RP=0.002360,
    set LOBBY_MID_RP=0.002360,
    set LOBBY_TOP_RP=0.002360,
    set LOUNGE_BOT_RP=0.002360,
    set OPENOFFICE_BOT_1_RP=0.002360,
    set OPENOFFICE_BOT_2_RP=0.002360,
    set OPENOFFICE_BOT_3_RP=0.002360,
    set OPENOFFICE_MID_1_RP=0.002360,
    set OPENOFFICE_MID_2_RP=0.002360,
    set OPENOFFICE_MID_3_RP=0.002360,
    set OPENOFFICE_MID_4_RP=0.002360,
    set OPENOFFICE_TOP_1_RP=0.002360,
    set OPENOFFICE_TOP_2_RP=0.002360,
    set OPENOFFICE_TOP_3_RP=0.002360,
    set OPENOFFICE_TOP_4_RP=0.002360,
    set ENCLOSEDOFFICE_BOT_7_RP=0.002360,
    set ENCLOSEDOFFICE_BOT_6_RP=0.002360,
    set ENCLOSEDOFFICE_BOT_5_RP=0.002360,
    set ENCLOSEDOFFICE_BOT_2_RP=0.002360,
    set ENCLOSEDOFFICE_BOT_8_RP=0.002360,
    set ENCLOSEDOFFICE_BOT_9_RP=0.002360,
    set ENCLOSEDOFFICE_MID_6_RP=0.002360,
    set ENCLOSEDOFFICE_MID_5_RP=0.002360,
    set ENCLOSEDOFFICE_MID_4_RP=0.002360,
    set ENCLOSEDOFFICE_MID_8_RP=0.002360,
    set ENCLOSEDOFFICE_MID_9_RP=0.002360,
    set ENCLOSEDOFFICE_MID_7_RP=0.002360,
    set ENCLOSEDOFFICE_TOP_6_RP=0.002360,
    set ENCLOSEDOFFICE_TOP_5_RP=0.002360,
    set ENCLOSEDOFFICE_TOP_4_RP=0.002360,
    set ENCLOSEDOFFICE_TOP_9_RP=0.002360,
    set ENCLOSEDOFFICE_TOP_8_RP=0.002360,
    set ENCLOSEDOFFICE_TOP_7_RP=0.002360,
    set ACTIVESTORAGE_BOT_1_RP=0.002360,
    set ACTIVESTORAGE_BOT_2_RP=0.002360,
    set ACTIVESTORAGE_BOT_3_RP=0.002360,
    set ACTIVESTORAGE_BOT_4_RP=0.002360,
    set ACTIVESTORAGE_MID_1_RP=0.002360,
    set ACTIVESTORAGE_MID_2_RP=0.002360,
    set ACTIVESTORAGE_MID_3_RP=0.002360,
    set ACTIVESTORAGE_MID_4_RP=0.002360,
    set ACTIVESTORAGE_TOP_1_RP=0.002360,
    set ACTIVESTORAGE_TOP_2_RP=0.002360,
    set ACTIVESTORAGE_TOP_3_RP=0.002360,
    set ACTIVESTORAGE_TOP_4_RP=0.002360,
    set CORRIDOR_BOT_1_RP=0.000000,
    set CORRIDOR_BOT_2_RP=0.000000,
    set CORRIDOR_MID_1_RP=0.000000,
    set CORRIDOR_MID_2_RP=0.000000,
    set CORRIDOR_TOP_1_RP=0.000000,
    set CORRIDOR_TOP_2_RP=0.000000,
    set MECHANICAL_BOT_RP=0.000000,
    set MECHANICAL_MID_RP=0.000000,
    set MECHANICAL_TOP_RP=0.000000,
    set RESTROOM_BOT_RP=0.000000,
    set RESTROOM_MID_RP=0.000000,
    set RESTROOM_TOP_RP=0.000000,
    set STAIR_BOT_1_RP=0.000000,
    set STAIR_BOT_2_RP=0.000000,
    set STAIR_MID_1_RP=0.000000,
    set STAIR_MID_2_RP=0.000000,
    set STAIR_TOP_1_RP=0.000000,
    set STAIR_TOP_2_RP=0.000000;
!This subroutine is used to set values to the globale variables MAXOCC
EnergyManagementSystem:Subroutine,
    SET_GLOBAL_MAXOCC,
    set CLASSROOM_BOT_MAXOCC=16.0000,
    set CONFROOM_BOT_1_MAXOCC=23.0000,
    set CONFROOM_BOT_2_MAXOCC=23.0000,
    set CONFROOM_MID_1_MAXOCC=23.0000,
    set CONFROOM_MID_2_MAXOCC=23.0000,
    set CONFROOM_TOP_1_MAXOCC=23.0000,
    set CONFROOM_TOP_2_MAXOCC=23.0000,
    set DINING_BOT_MAXOCC=12.0000,
    set DINING_MID_MAXOCC=12.0000,
    set DINING_TOP_MAXOCC=12.0000,
    set ENCLOSEDOFFICE_BOT_1_MAXOCC=2.0000,
    set ENCLOSEDOFFICE_BOT_10_MAXOCC=2.0000,
    set ENCLOSEDOFFICE_BOT_3_MAXOCC=2.0000,
    set ENCLOSEDOFFICE_BOT_4_MAXOCC=2.0000,
    set ENCLOSEDOFFICE_MID_1_MAXOCC=2.0000,
    set ENCLOSEDOFFICE_MID_2_MAXOCC=2.0000,
    set ENCLOSEDOFFICE_MID_3_MAXOCC=2.0000,
    set ENCLOSEDOFFICE_TOP_1_MAXOCC=2.0000,
    set ENCLOSEDOFFICE_TOP_2_MAXOCC=2.0000,
    set ENCLOSEDOFFICE_TOP_3_MAXOCC=2.0000,
    set LOBBY_BOT_MAXOCC=7.0000,
    set LOBBY_MID_MAXOCC=7.0000,
    set LOBBY_TOP_MAXOCC=7.0000,
    set LOUNGE_BOT_MAXOCC=29.0000,
    set OPENOFFICE_BOT_1_MAXOCC=10.0000,
    set OPENOFFICE_BOT_2_MAXOCC=11.0000,
    set OPENOFFICE_BOT_3_MAXOCC=10.0000,
    set OPENOFFICE_MID_1_MAXOCC=10.0000,
    set OPENOFFICE_MID_2_MAXOCC=11.0000,
    set OPENOFFICE_MID_3_MAXOCC=9.0000,
    set OPENOFFICE_MID_4_MAXOCC=10.0000,
    set OPENOFFICE_TOP_1_MAXOCC=10.0000,
    set OPENOFFICE_TOP_2_MAXOCC=11.0000,
    set OPENOFFICE_TOP_3_MAXOCC=9.0000,
    set OPENOFFICE_TOP_4_MAXOCC=10.0000,
    set ENCLOSEDOFFICE_BOT_7_MAXOCC=2.0000,
    set ENCLOSEDOFFICE_BOT_6_MAXOCC=2.0000,
    set ENCLOSEDOFFICE_BOT_5_MAXOCC=2.0000,
    set ENCLOSEDOFFICE_BOT_2_MAXOCC=2.0000,
    set ENCLOSEDOFFICE_BOT_8_MAXOCC=2.0000,
    set ENCLOSEDOFFICE_BOT_9_MAXOCC=2.0000,
    set ENCLOSEDOFFICE_MID_6_MAXOCC=2.0000,
    set ENCLOSEDOFFICE_MID_5_MAXOCC=2.0000,
    set ENCLOSEDOFFICE_MID_4_MAXOCC=2.0000,
    set ENCLOSEDOFFICE_MID_8_MAXOCC=2.0000,
    set ENCLOSEDOFFICE_MID_9_MAXOCC=2.0000,
    set ENCLOSEDOFFICE_MID_7_MAXOCC=2.0000,
    set ENCLOSEDOFFICE_TOP_6_MAXOCC=2.0000,
    set ENCLOSEDOFFICE_TOP_5_MAXOCC=2.0000,
    set ENCLOSEDOFFICE_TOP_4_MAXOCC=2.0000,
    set ENCLOSEDOFFICE_TOP_9_MAXOCC=2.0000,
    set ENCLOSEDOFFICE_TOP_8_MAXOCC=2.0000,
    set ENCLOSEDOFFICE_TOP_7_MAXOCC=2.0000,
    set ACTIVESTORAGE_BOT_1_MAXOCC=0.0000,
    set ACTIVESTORAGE_BOT_2_MAXOCC=0.0000,
    set ACTIVESTORAGE_BOT_3_MAXOCC=0.0000,
    set ACTIVESTORAGE_BOT_4_MAXOCC=0.0000,
    set ACTIVESTORAGE_MID_1_MAXOCC=0.0000,
    set ACTIVESTORAGE_MID_2_MAXOCC=0.0000,
    set ACTIVESTORAGE_MID_3_MAXOCC=0.0000,
    set ACTIVESTORAGE_MID_4_MAXOCC=0.0000,
    set ACTIVESTORAGE_TOP_1_MAXOCC=0.0000,
    set ACTIVESTORAGE_TOP_2_MAXOCC=0.0000,
    set ACTIVESTORAGE_TOP_3_MAXOCC=0.0000,
    set ACTIVESTORAGE_TOP_4_MAXOCC=0.0000,
    set CORRIDOR_BOT_1_MAXOCC=0.0000,
    set CORRIDOR_BOT_2_MAXOCC=0.0000,
    set CORRIDOR_MID_1_MAXOCC=0.0000,
    set CORRIDOR_MID_2_MAXOCC=0.0000,
    set CORRIDOR_TOP_1_MAXOCC=0.0000,
    set CORRIDOR_TOP_2_MAXOCC=0.0000,
    set MECHANICAL_BOT_MAXOCC=0.0000,
    set MECHANICAL_MID_MAXOCC=0.0000,
    set MECHANICAL_TOP_MAXOCC=0.0000,
    set RESTROOM_BOT_MAXOCC=0.0000,
    set RESTROOM_MID_MAXOCC=0.0000,
    set RESTROOM_TOP_MAXOCC=0.0000,
    set STAIR_BOT_1_MAXOCC=0.0000,
    set STAIR_BOT_2_MAXOCC=0.0000,
    set STAIR_MID_1_MAXOCC=0.0000,
    set STAIR_MID_2_MAXOCC=0.0000,
    set STAIR_TOP_1_MAXOCC=0.0000,
    set STAIR_TOP_2_MAXOCC=0.0000;
!This subroutine is used to set values to the globale variables RA
EnergyManagementSystem:Subroutine,
    SET_GLOBAL_RA,
    set CLASSROOM_BOT_RA=0.000305,
    set CONFROOM_BOT_1_RA=0.000305,
    set CONFROOM_BOT_2_RA=0.000305,
    set CONFROOM_MID_1_RA=0.000305,
    set CONFROOM_MID_2_RA=0.000305,
    set CONFROOM_TOP_1_RA=0.000305,
    set CONFROOM_TOP_2_RA=0.000305,
    set DINING_BOT_RA=0.000610,
    set DINING_MID_RA=0.000610,
    set DINING_TOP_RA=0.000610,
    set ENCLOSEDOFFICE_BOT_1_RA=0.000305,
    set ENCLOSEDOFFICE_BOT_10_RA=0.000305,
    set ENCLOSEDOFFICE_BOT_3_RA=0.000305,
    set ENCLOSEDOFFICE_BOT_4_RA=0.000305,
    set ENCLOSEDOFFICE_MID_1_RA=0.000305,
    set ENCLOSEDOFFICE_MID_2_RA=0.000305,
    set ENCLOSEDOFFICE_MID_3_RA=0.000305,
    set ENCLOSEDOFFICE_TOP_1_RA=0.000305,
    set ENCLOSEDOFFICE_TOP_2_RA=0.000305,
    set ENCLOSEDOFFICE_TOP_3_RA=0.000305,
    set LOBBY_BOT_RA=0.000305,
    set LOBBY_MID_RA=0.000305,
    set LOBBY_TOP_RA=0.000305,
    set LOUNGE_BOT_RA=0.000305,
    set OPENOFFICE_BOT_1_RA=0.000305,
    set OPENOFFICE_BOT_2_RA=0.000305,
    set OPENOFFICE_BOT_3_RA=0.000305,
    set OPENOFFICE_MID_1_RA=0.000305,
    set OPENOFFICE_MID_2_RA=0.000305,
    set OPENOFFICE_MID_3_RA=0.000305,
    set OPENOFFICE_MID_4_RA=0.000305,
    set OPENOFFICE_TOP_1_RA=0.000305,
    set OPENOFFICE_TOP_2_RA=0.000305,
    set OPENOFFICE_TOP_3_RA=0.000305,
    set OPENOFFICE_TOP_4_RA=0.000305,
    set ENCLOSEDOFFICE_BOT_7_RA=0.000305,
    set ENCLOSEDOFFICE_BOT_6_RA=0.000305,
    set ENCLOSEDOFFICE_BOT_5_RA=0.000305,
    set ENCLOSEDOFFICE_BOT_2_RA=0.000305,
    set ENCLOSEDOFFICE_BOT_8_RA=0.000305,
    set ENCLOSEDOFFICE_BOT_9_RA=0.000305,
    set ENCLOSEDOFFICE_MID_6_RA=0.000305,
    set ENCLOSEDOFFICE_MID_5_RA=0.000305,
    set ENCLOSEDOFFICE_MID_4_RA=0.000305,
    set ENCLOSEDOFFICE_MID_8_RA=0.000305,
    set ENCLOSEDOFFICE_MID_9_RA=0.000305,
    set ENCLOSEDOFFICE_MID_7_RA=0.000305,
    set ENCLOSEDOFFICE_TOP_6_RA=0.000305,
    set ENCLOSEDOFFICE_TOP_5_RA=0.000305,
    set ENCLOSEDOFFICE_TOP_4_RA=0.000305,
    set ENCLOSEDOFFICE_TOP_9_RA=0.000305,
    set ENCLOSEDOFFICE_TOP_8_RA=0.000305,
    set ENCLOSEDOFFICE_TOP_7_RA=0.000305,
    set ACTIVESTORAGE_BOT_1_RA=0.000305,
    set ACTIVESTORAGE_BOT_2_RA=0.000305,
    set ACTIVESTORAGE_BOT_3_RA=0.000305,
    set ACTIVESTORAGE_BOT_4_RA=0.000305,
    set ACTIVESTORAGE_MID_1_RA=0.000305,
    set ACTIVESTORAGE_MID_2_RA=0.000305,
    set ACTIVESTORAGE_MID_3_RA=0.000305,
    set ACTIVESTORAGE_MID_4_RA=0.000305,
    set ACTIVESTORAGE_TOP_1_RA=0.000305,
    set ACTIVESTORAGE_TOP_2_RA=0.000305,
    set ACTIVESTORAGE_TOP_3_RA=0.000305,
    set ACTIVESTORAGE_TOP_4_RA=0.000305,
    set CORRIDOR_BOT_1_RA=0.000305,
    set CORRIDOR_BOT_2_RA=0.000305,
    set CORRIDOR_MID_1_RA=0.000305,
    set CORRIDOR_MID_2_RA=0.000305,
    set CORRIDOR_TOP_1_RA=0.000305,
    set CORRIDOR_TOP_2_RA=0.000305,
    set MECHANICAL_BOT_RA=0.000000,
    set MECHANICAL_MID_RA=0.000000,
    set MECHANICAL_TOP_RA=0.000000,
    set RESTROOM_BOT_RA=0.000000,
    set RESTROOM_MID_RA=0.000000,
    set RESTROOM_TOP_RA=0.000000,
    set STAIR_BOT_1_RA=0.000000,
    set STAIR_BOT_2_RA=0.000000,
    set STAIR_MID_1_RA=0.000000,
    set STAIR_MID_2_RA=0.000000,
    set STAIR_TOP_1_RA=0.000000,
    set STAIR_TOP_2_RA=0.000000;
!This subroutine is used to set values to the globale variables AREA_ARP
EnergyManagementSystem:Subroutine,
    SET_GLOBAL_AREA_ARP,
    set CLASSROOM_BOT_AREA_ARP=29.79,
    set CONFROOM_BOT_1_AREA_ARP=43.11,
    set CONFROOM_BOT_2_AREA_ARP=43.11,
    set CONFROOM_MID_1_AREA_ARP=43.11,
    set CONFROOM_MID_2_AREA_ARP=43.11,
    set CONFROOM_TOP_1_AREA_ARP=43.11,
    set CONFROOM_TOP_2_AREA_ARP=43.11,
    set DINING_BOT_AREA_ARP=22.94,
    set DINING_MID_AREA_ARP=22.94,
    set DINING_TOP_AREA_ARP=22.94,
    set ENCLOSEDOFFICE_BOT_1_AREA_ARP=31.46,
    set ENCLOSEDOFFICE_BOT_10_AREA_ARP=31.49,
    set ENCLOSEDOFFICE_BOT_3_AREA_ARP=45.43,
    set ENCLOSEDOFFICE_BOT_4_AREA_ARP=45.43,
    set ENCLOSEDOFFICE_MID_1_AREA_ARP=31.49,
    set ENCLOSEDOFFICE_MID_2_AREA_ARP=31.49,
    set ENCLOSEDOFFICE_MID_3_AREA_ARP=42.13,
    set ENCLOSEDOFFICE_TOP_1_AREA_ARP=31.46,
    set ENCLOSEDOFFICE_TOP_2_AREA_ARP=31.49,
    set ENCLOSEDOFFICE_TOP_3_AREA_ARP=42.13,
    set LOBBY_BOT_AREA_ARP=61.43,
    set LOBBY_MID_AREA_ARP=61.43,
    set LOBBY_TOP_AREA_ARP=61.43,
    set LOUNGE_BOT_AREA_ARP=89.55,
    set OPENOFFICE_BOT_1_AREA_ARP=194.10,
    set OPENOFFICE_BOT_2_AREA_ARP=211.92,
    set OPENOFFICE_BOT_3_AREA_ARP=188.65,
    set OPENOFFICE_MID_1_AREA_ARP=194.10,
    set OPENOFFICE_MID_2_AREA_ARP=211.92,
    set OPENOFFICE_MID_3_AREA_ARP=176.31,
    set OPENOFFICE_MID_4_AREA_ARP=180.41,
    set OPENOFFICE_TOP_1_AREA_ARP=194.10,
    set OPENOFFICE_TOP_2_AREA_ARP=211.92,
    set OPENOFFICE_TOP_3_AREA_ARP=176.31,
    set OPENOFFICE_TOP_4_AREA_ARP=180.41,
    set ENCLOSEDOFFICE_BOT_7_AREA_ARP=31.45,
    set ENCLOSEDOFFICE_BOT_6_AREA_ARP=31.45,
    set ENCLOSEDOFFICE_BOT_5_AREA_ARP=31.45,
    set ENCLOSEDOFFICE_BOT_2_AREA_ARP=31.44,
    set ENCLOSEDOFFICE_BOT_8_AREA_ARP=31.44,
    set ENCLOSEDOFFICE_BOT_9_AREA_ARP=31.44,
    set ENCLOSEDOFFICE_MID_6_AREA_ARP=31.44,
    set ENCLOSEDOFFICE_MID_5_AREA_ARP=31.44,
    set ENCLOSEDOFFICE_MID_4_AREA_ARP=31.44,
    set ENCLOSEDOFFICE_MID_8_AREA_ARP=31.44,
    set ENCLOSEDOFFICE_MID_9_AREA_ARP=31.44,
    set ENCLOSEDOFFICE_MID_7_AREA_ARP=31.44,
    set ENCLOSEDOFFICE_TOP_6_AREA_ARP=31.44,
    set ENCLOSEDOFFICE_TOP_5_AREA_ARP=31.44,
    set ENCLOSEDOFFICE_TOP_4_AREA_ARP=31.46,
    set ENCLOSEDOFFICE_TOP_9_AREA_ARP=31.44,
    set ENCLOSEDOFFICE_TOP_8_AREA_ARP=31.44,
    set ENCLOSEDOFFICE_TOP_7_AREA_ARP=31.44,
    set ACTIVESTORAGE_BOT_1_AREA_ARP=36.19,
    set ACTIVESTORAGE_BOT_2_AREA_ARP=32.22,
    set ACTIVESTORAGE_BOT_3_AREA_ARP=32.22,
    set ACTIVESTORAGE_BOT_4_AREA_ARP=13.24,
    set ACTIVESTORAGE_MID_1_AREA_ARP=36.19,
    set ACTIVESTORAGE_MID_2_AREA_ARP=32.22,
    set ACTIVESTORAGE_MID_3_AREA_ARP=32.22,
    set ACTIVESTORAGE_MID_4_AREA_ARP=13.24,
    set ACTIVESTORAGE_TOP_1_AREA_ARP=36.19,
    set ACTIVESTORAGE_TOP_2_AREA_ARP=32.22,
    set ACTIVESTORAGE_TOP_3_AREA_ARP=32.22,
    set ACTIVESTORAGE_TOP_4_AREA_ARP=13.24,
    set CORRIDOR_BOT_1_AREA_ARP=74.44,
    set CORRIDOR_BOT_2_AREA_ARP=74.44,
    set CORRIDOR_MID_1_AREA_ARP=74.44,
    set CORRIDOR_MID_2_AREA_ARP=74.44,
    set CORRIDOR_TOP_1_AREA_ARP=74.44,
    set CORRIDOR_TOP_2_AREA_ARP=74.44,
    set MECHANICAL_BOT_AREA_ARP=49.81,
    set MECHANICAL_MID_AREA_ARP=49.81,
    set MECHANICAL_TOP_AREA_ARP=49.81,
    set RESTROOM_BOT_AREA_ARP=59.71,
    set RESTROOM_MID_AREA_ARP=59.71,
    set RESTROOM_TOP_AREA_ARP=59.71,
    set STAIR_BOT_1_AREA_ARP=30.71,
    set STAIR_BOT_2_AREA_ARP=30.71,
    set STAIR_MID_1_AREA_ARP=30.71,
    set STAIR_MID_2_AREA_ARP=30.71,
    set STAIR_TOP_1_AREA_ARP=30.71,
    set STAIR_TOP_2_AREA_ARP=30.71;
!This subroutine is used to set values to the globale variables Vpzmax
EnergyManagementSystem:Subroutine,
    SET_GLOBAL_Vpzmax,
    set ACTIVESTORAGE_BOT_1_Vpzmax=0.023769,
    set ACTIVESTORAGE_BOT_2_Vpzmax=0.021030,
    set ACTIVESTORAGE_BOT_3_Vpzmax=0.020999,
    set ACTIVESTORAGE_BOT_4_Vpzmax=0.010144,
    set ACTIVESTORAGE_MID_1_Vpzmax=0.054192,
    set ACTIVESTORAGE_MID_2_Vpzmax=0.048824,
    set ACTIVESTORAGE_MID_3_Vpzmax=0.048789,
    set ACTIVESTORAGE_MID_4_Vpzmax=0.024066,
    set ACTIVESTORAGE_TOP_1_Vpzmax=0.058532,
    set ACTIVESTORAGE_TOP_2_Vpzmax=0.052698,
    set ACTIVESTORAGE_TOP_3_Vpzmax=0.052664,
    set ACTIVESTORAGE_TOP_4_Vpzmax=0.025696,
    set CLASSROOM_BOT_Vpzmax=0.098312,
    set CONFROOM_BOT_1_Vpzmax=0.210409,
    set CONFROOM_BOT_2_Vpzmax=0.194339,
    set CONFROOM_MID_1_Vpzmax=0.268370,
    set CONFROOM_MID_2_Vpzmax=0.255996,
    set CONFROOM_TOP_1_Vpzmax=0.287535,
    set CONFROOM_TOP_2_Vpzmax=0.263644,
    set CORRIDOR_BOT_1_Vpzmax=0.088219,
    set CORRIDOR_BOT_2_Vpzmax=0.087966,
    set CORRIDOR_MID_1_Vpzmax=0.186797,
    set CORRIDOR_MID_2_Vpzmax=0.186260,
    set CORRIDOR_TOP_1_Vpzmax=0.196586,
    set CORRIDOR_TOP_2_Vpzmax=0.195916,
    set DINING_BOT_Vpzmax=0.082475,
    set DINING_MID_Vpzmax=0.099876,
    set DINING_TOP_Vpzmax=0.102645,
    set ENCLOSEDOFFICE_BOT_1_Vpzmax=0.105710,
    set ENCLOSEDOFFICE_BOT_10_Vpzmax=0.102746,
    set ENCLOSEDOFFICE_BOT_3_Vpzmax=0.066987,
    set ENCLOSEDOFFICE_BOT_4_Vpzmax=0.066976,
    set ENCLOSEDOFFICE_MID_1_Vpzmax=0.149286,
    set ENCLOSEDOFFICE_MID_2_Vpzmax=0.157037,
    set ENCLOSEDOFFICE_MID_3_Vpzmax=0.104364,
    set ENCLOSEDOFFICE_TOP_1_Vpzmax=0.162939,
    set ENCLOSEDOFFICE_TOP_2_Vpzmax=0.161406,
    set ENCLOSEDOFFICE_TOP_3_Vpzmax=0.122212,
    set LOBBY_BOT_Vpzmax=1.33,
    set LOBBY_MID_Vpzmax=0.132718,
    set LOBBY_TOP_Vpzmax=0.140131,
    set LOUNGE_BOT_Vpzmax=0.187231,
    set MECHANICAL_BOT_Vpzmax=0.071953,
    set MECHANICAL_MID_Vpzmax=0.079856,
    set MECHANICAL_TOP_Vpzmax=0.085829,
    set OPENOFFICE_BOT_1_Vpzmax=0.173554,
    set OPENOFFICE_BOT_2_Vpzmax=0.190459,
    set OPENOFFICE_BOT_3_Vpzmax=0.260795,
    set OPENOFFICE_MID_1_Vpzmax=0.410065,
    set OPENOFFICE_MID_2_Vpzmax=0.446635,
    set OPENOFFICE_MID_3_Vpzmax=0.399704,
    set OPENOFFICE_MID_4_Vpzmax=0.469134,
    set OPENOFFICE_TOP_1_Vpzmax=0.432525,
    set OPENOFFICE_TOP_2_Vpzmax=0.471191,
    set OPENOFFICE_TOP_3_Vpzmax=0.471019,
    set OPENOFFICE_TOP_4_Vpzmax=0.541640,
    set RESTROOM_BOT_Vpzmax=0.054630,
    set RESTROOM_MID_Vpzmax=0.094608,
    set RESTROOM_TOP_Vpzmax=0.101709,
    set STAIR_BOT_1_Vpzmax=0.021174,
    set STAIR_BOT_2_Vpzmax=0.020289,
    set STAIR_MID_1_Vpzmax=0.050530,
    set STAIR_MID_2_Vpzmax=0.050429,
    set STAIR_TOP_1_Vpzmax=0.054324,
    set STAIR_TOP_2_Vpzmax=0.054232,
    set ENCLOSEDOFFICE_BOT_7_Vpzmax=0.117841,
    set ENCLOSEDOFFICE_BOT_6_Vpzmax=0.087460,
    set ENCLOSEDOFFICE_BOT_5_Vpzmax=0.104363,
    set ENCLOSEDOFFICE_BOT_2_Vpzmax=0.108333,
    set ENCLOSEDOFFICE_BOT_8_Vpzmax=0.102809,
    set ENCLOSEDOFFICE_BOT_9_Vpzmax=0.102543,
    set ENCLOSEDOFFICE_MID_6_Vpzmax=0.161540,
    set ENCLOSEDOFFICE_MID_5_Vpzmax=0.148887,
    set ENCLOSEDOFFICE_MID_4_Vpzmax=0.148253,
    set ENCLOSEDOFFICE_MID_8_Vpzmax=0.151025,
    set ENCLOSEDOFFICE_MID_9_Vpzmax=0.151079,
    set ENCLOSEDOFFICE_MID_7_Vpzmax=0.151346,
    set ENCLOSEDOFFICE_TOP_6_Vpzmax=0.175508,
    set ENCLOSEDOFFICE_TOP_5_Vpzmax=0.162687,
    set ENCLOSEDOFFICE_TOP_4_Vpzmax=0.162145,
    set ENCLOSEDOFFICE_TOP_9_Vpzmax=0.154936,
    set ENCLOSEDOFFICE_TOP_8_Vpzmax=0.154904,
    set ENCLOSEDOFFICE_TOP_7_Vpzmax=0.155156;
!This subroutine is used to set values to the globale variables Vot_design
EnergyManagementSystem:Subroutine,
    SET_GLOBAL_Vot_design,
set PACU_VAV_bot_Vot_design=0.919161133333,
set PACU_VAV_mid_Vot_design=0.847417133333,
set PACU_VAV_top_Vot_design=0.847413066667;

EnergyManagementSystem:Program,
    Set_Global,   !- Name
	run SET_SENSOR_BIAS,
    run SET_GLOBAL_RP,
    run SET_GLOBAL_MAXOCC,
    run SET_GLOBAL_RA,
    run SET_GLOBAL_AREA_ARP,
    run SET_GLOBAL_Vpzmax,
    run SET_GLOBAL_Vot_design;

EnergyManagementSystem:ProgramCallingManager,
    Set_Global_Call,
    BeginNewEnvironment,
    Set_Global;

!These global variables are the Total Areas for all the zones
EnergyManagementSystem:GlobalVariable,
    ACTIVESTORAGE_BOT_1_AREA_ARP,
    ACTIVESTORAGE_BOT_2_AREA_ARP,
    ACTIVESTORAGE_BOT_3_AREA_ARP,
    ACTIVESTORAGE_BOT_4_AREA_ARP,
    ACTIVESTORAGE_MID_1_AREA_ARP,
    ACTIVESTORAGE_MID_2_AREA_ARP,
    ACTIVESTORAGE_MID_3_AREA_ARP,
    ACTIVESTORAGE_MID_4_AREA_ARP,
    ACTIVESTORAGE_TOP_1_AREA_ARP,
    ACTIVESTORAGE_TOP_2_AREA_ARP,
    ACTIVESTORAGE_TOP_3_AREA_ARP,
    ACTIVESTORAGE_TOP_4_AREA_ARP,
    CLASSROOM_BOT_AREA_ARP,
    CONFROOM_BOT_1_AREA_ARP,
    CONFROOM_BOT_2_AREA_ARP,
    CONFROOM_MID_1_AREA_ARP,
    CONFROOM_MID_2_AREA_ARP,
    CONFROOM_TOP_1_AREA_ARP,
    CONFROOM_TOP_2_AREA_ARP,
    CORRIDOR_BOT_1_AREA_ARP,
    CORRIDOR_BOT_2_AREA_ARP,
    CORRIDOR_MID_1_AREA_ARP,
    CORRIDOR_MID_2_AREA_ARP,
    CORRIDOR_TOP_1_AREA_ARP,
    CORRIDOR_TOP_2_AREA_ARP,
    DINING_BOT_AREA_ARP,
    DINING_MID_AREA_ARP,
    DINING_TOP_AREA_ARP,
    ENCLOSEDOFFICE_BOT_1_AREA_ARP,
    ENCLOSEDOFFICE_BOT_10_AREA_ARP,
    ENCLOSEDOFFICE_BOT_3_AREA_ARP,
    ENCLOSEDOFFICE_BOT_4_AREA_ARP,
    ENCLOSEDOFFICE_MID_1_AREA_ARP,
    ENCLOSEDOFFICE_MID_2_AREA_ARP,
    ENCLOSEDOFFICE_MID_3_AREA_ARP,
    ENCLOSEDOFFICE_TOP_1_AREA_ARP,
    ENCLOSEDOFFICE_TOP_2_AREA_ARP,
    ENCLOSEDOFFICE_TOP_3_AREA_ARP,
    LOBBY_BOT_AREA_ARP,
    LOBBY_MID_AREA_ARP,
    LOBBY_TOP_AREA_ARP,
    LOUNGE_BOT_AREA_ARP,
    MECHANICAL_BOT_AREA_ARP,
    MECHANICAL_MID_AREA_ARP,
    MECHANICAL_TOP_AREA_ARP,
    OPENOFFICE_BOT_1_AREA_ARP,
    OPENOFFICE_BOT_2_AREA_ARP,
    OPENOFFICE_BOT_3_AREA_ARP,
    OPENOFFICE_MID_1_AREA_ARP,
    OPENOFFICE_MID_2_AREA_ARP,
    OPENOFFICE_MID_3_AREA_ARP,
    OPENOFFICE_MID_4_AREA_ARP,
    OPENOFFICE_TOP_1_AREA_ARP,
    OPENOFFICE_TOP_2_AREA_ARP,
    OPENOFFICE_TOP_3_AREA_ARP,
    OPENOFFICE_TOP_4_AREA_ARP,
    RESTROOM_BOT_AREA_ARP,
    RESTROOM_MID_AREA_ARP,
    RESTROOM_TOP_AREA_ARP,
    STAIR_BOT_1_AREA_ARP,
    STAIR_BOT_2_AREA_ARP,
    STAIR_MID_1_AREA_ARP,
    STAIR_MID_2_AREA_ARP,
    STAIR_TOP_1_AREA_ARP,
    STAIR_TOP_2_AREA_ARP,
    ENCLOSEDOFFICE_BOT_7_AREA_ARP,
    ENCLOSEDOFFICE_BOT_6_AREA_ARP,
    ENCLOSEDOFFICE_BOT_5_AREA_ARP,
    ENCLOSEDOFFICE_BOT_2_AREA_ARP,
    ENCLOSEDOFFICE_BOT_8_AREA_ARP,
    ENCLOSEDOFFICE_BOT_9_AREA_ARP,
    ENCLOSEDOFFICE_MID_6_AREA_ARP,
    ENCLOSEDOFFICE_MID_5_AREA_ARP,
    ENCLOSEDOFFICE_MID_4_AREA_ARP,
    ENCLOSEDOFFICE_MID_8_AREA_ARP,
    ENCLOSEDOFFICE_MID_9_AREA_ARP,
    ENCLOSEDOFFICE_MID_7_AREA_ARP,
    ENCLOSEDOFFICE_TOP_6_AREA_ARP,
    ENCLOSEDOFFICE_TOP_5_AREA_ARP,
    ENCLOSEDOFFICE_TOP_4_AREA_ARP,
    ENCLOSEDOFFICE_TOP_9_AREA_ARP,
    ENCLOSEDOFFICE_TOP_8_AREA_ARP,
    ENCLOSEDOFFICE_TOP_7_AREA_ARP;
!These global variables are the Maximum Occupant Numbers for all the zones
EnergyManagementSystem:GlobalVariable,
    ACTIVESTORAGE_BOT_1_MAXOCC,
    ACTIVESTORAGE_BOT_2_MAXOCC,
    ACTIVESTORAGE_BOT_3_MAXOCC,
    ACTIVESTORAGE_BOT_4_MAXOCC,
    ACTIVESTORAGE_MID_1_MAXOCC,
    ACTIVESTORAGE_MID_2_MAXOCC,
    ACTIVESTORAGE_MID_3_MAXOCC,
    ACTIVESTORAGE_MID_4_MAXOCC,
    ACTIVESTORAGE_TOP_1_MAXOCC,
    ACTIVESTORAGE_TOP_2_MAXOCC,
    ACTIVESTORAGE_TOP_3_MAXOCC,
    ACTIVESTORAGE_TOP_4_MAXOCC,
    CLASSROOM_BOT_MAXOCC,
    CONFROOM_BOT_1_MAXOCC,
    CONFROOM_BOT_2_MAXOCC,
    CONFROOM_MID_1_MAXOCC,
    CONFROOM_MID_2_MAXOCC,
    CONFROOM_TOP_1_MAXOCC,
    CONFROOM_TOP_2_MAXOCC,
    CORRIDOR_BOT_1_MAXOCC,
    CORRIDOR_BOT_2_MAXOCC,
    CORRIDOR_MID_1_MAXOCC,
    CORRIDOR_MID_2_MAXOCC,
    CORRIDOR_TOP_1_MAXOCC,
    CORRIDOR_TOP_2_MAXOCC,
    DINING_BOT_MAXOCC,
    DINING_MID_MAXOCC,
    DINING_TOP_MAXOCC,
    ENCLOSEDOFFICE_BOT_1_MAXOCC,
    ENCLOSEDOFFICE_BOT_10_MAXOCC,
    ENCLOSEDOFFICE_BOT_3_MAXOCC,
    ENCLOSEDOFFICE_BOT_4_MAXOCC,
    ENCLOSEDOFFICE_MID_1_MAXOCC,
    ENCLOSEDOFFICE_MID_2_MAXOCC,
    ENCLOSEDOFFICE_MID_3_MAXOCC,
    ENCLOSEDOFFICE_TOP_1_MAXOCC,
    ENCLOSEDOFFICE_TOP_2_MAXOCC,
    ENCLOSEDOFFICE_TOP_3_MAXOCC,
    LOBBY_BOT_MAXOCC,
    LOBBY_MID_MAXOCC,
    LOBBY_TOP_MAXOCC,
    LOUNGE_BOT_MAXOCC,
    MECHANICAL_BOT_MAXOCC,
    MECHANICAL_MID_MAXOCC,
    MECHANICAL_TOP_MAXOCC,
    OPENOFFICE_BOT_1_MAXOCC,
    OPENOFFICE_BOT_2_MAXOCC,
    OPENOFFICE_BOT_3_MAXOCC,
    OPENOFFICE_MID_1_MAXOCC,
    OPENOFFICE_MID_2_MAXOCC,
    OPENOFFICE_MID_3_MAXOCC,
    OPENOFFICE_MID_4_MAXOCC,
    OPENOFFICE_TOP_1_MAXOCC,
    OPENOFFICE_TOP_2_MAXOCC,
    OPENOFFICE_TOP_3_MAXOCC,
    OPENOFFICE_TOP_4_MAXOCC,
    RESTROOM_BOT_MAXOCC,
    RESTROOM_MID_MAXOCC,
    RESTROOM_TOP_MAXOCC,
    STAIR_BOT_1_MAXOCC,
    STAIR_BOT_2_MAXOCC,
    STAIR_MID_1_MAXOCC,
    STAIR_MID_2_MAXOCC,
    STAIR_TOP_1_MAXOCC,
    STAIR_TOP_2_MAXOCC,
    ENCLOSEDOFFICE_BOT_7_MAXOCC,
    ENCLOSEDOFFICE_BOT_6_MAXOCC,
    ENCLOSEDOFFICE_BOT_5_MAXOCC,
    ENCLOSEDOFFICE_BOT_2_MAXOCC,
    ENCLOSEDOFFICE_BOT_8_MAXOCC,
    ENCLOSEDOFFICE_BOT_9_MAXOCC,
    ENCLOSEDOFFICE_MID_6_MAXOCC,
    ENCLOSEDOFFICE_MID_5_MAXOCC,
    ENCLOSEDOFFICE_MID_4_MAXOCC,
    ENCLOSEDOFFICE_MID_8_MAXOCC,
    ENCLOSEDOFFICE_MID_9_MAXOCC,
    ENCLOSEDOFFICE_MID_7_MAXOCC,
    ENCLOSEDOFFICE_TOP_6_MAXOCC,
    ENCLOSEDOFFICE_TOP_5_MAXOCC,
    ENCLOSEDOFFICE_TOP_4_MAXOCC,
    ENCLOSEDOFFICE_TOP_9_MAXOCC,
    ENCLOSEDOFFICE_TOP_8_MAXOCC,
    ENCLOSEDOFFICE_TOP_7_MAXOCC;
!These global variables are the Outdoor Airflow Rates Required Per Unit Area for all the zones
EnergyManagementSystem:GlobalVariable,
    ACTIVESTORAGE_BOT_1_RA,
    ACTIVESTORAGE_BOT_2_RA,
    ACTIVESTORAGE_BOT_3_RA,
    ACTIVESTORAGE_BOT_4_RA,
    ACTIVESTORAGE_MID_1_RA,
    ACTIVESTORAGE_MID_2_RA,
    ACTIVESTORAGE_MID_3_RA,
    ACTIVESTORAGE_MID_4_RA,
    ACTIVESTORAGE_TOP_1_RA,
    ACTIVESTORAGE_TOP_2_RA,
    ACTIVESTORAGE_TOP_3_RA,
    ACTIVESTORAGE_TOP_4_RA,
    CLASSROOM_BOT_RA,
    CONFROOM_BOT_1_RA,
    CONFROOM_BOT_2_RA,
    CONFROOM_MID_1_RA,
    CONFROOM_MID_2_RA,
    CONFROOM_TOP_1_RA,
    CONFROOM_TOP_2_RA,
    CORRIDOR_BOT_1_RA,
    CORRIDOR_BOT_2_RA,
    CORRIDOR_MID_1_RA,
    CORRIDOR_MID_2_RA,
    CORRIDOR_TOP_1_RA,
    CORRIDOR_TOP_2_RA,
    DINING_BOT_RA,
    DINING_MID_RA,
    DINING_TOP_RA,
    ENCLOSEDOFFICE_BOT_1_RA,
    ENCLOSEDOFFICE_BOT_10_RA,
    ENCLOSEDOFFICE_BOT_3_RA,
    ENCLOSEDOFFICE_BOT_4_RA,
    ENCLOSEDOFFICE_MID_1_RA,
    ENCLOSEDOFFICE_MID_2_RA,
    ENCLOSEDOFFICE_MID_3_RA,
    ENCLOSEDOFFICE_TOP_1_RA,
    ENCLOSEDOFFICE_TOP_2_RA,
    ENCLOSEDOFFICE_TOP_3_RA,
    LOBBY_BOT_RA,
    LOBBY_MID_RA,
    LOBBY_TOP_RA,
    LOUNGE_BOT_RA,
    MECHANICAL_BOT_RA,
    MECHANICAL_MID_RA,
    MECHANICAL_TOP_RA,
    OPENOFFICE_BOT_1_RA,
    OPENOFFICE_BOT_2_RA,
    OPENOFFICE_BOT_3_RA,
    OPENOFFICE_MID_1_RA,
    OPENOFFICE_MID_2_RA,
    OPENOFFICE_MID_3_RA,
    OPENOFFICE_MID_4_RA,
    OPENOFFICE_TOP_1_RA,
    OPENOFFICE_TOP_2_RA,
    OPENOFFICE_TOP_3_RA,
    OPENOFFICE_TOP_4_RA,
    RESTROOM_BOT_RA,
    RESTROOM_MID_RA,
    RESTROOM_TOP_RA,
    STAIR_BOT_1_RA,
    STAIR_BOT_2_RA,
    STAIR_MID_1_RA,
    STAIR_MID_2_RA,
    STAIR_TOP_1_RA,
    STAIR_TOP_2_RA,
    ENCLOSEDOFFICE_BOT_7_RA,
    ENCLOSEDOFFICE_BOT_6_RA,
    ENCLOSEDOFFICE_BOT_5_RA,
    ENCLOSEDOFFICE_BOT_2_RA,
    ENCLOSEDOFFICE_BOT_8_RA,
    ENCLOSEDOFFICE_BOT_9_RA,
    ENCLOSEDOFFICE_MID_6_RA,
    ENCLOSEDOFFICE_MID_5_RA,
    ENCLOSEDOFFICE_MID_4_RA,
    ENCLOSEDOFFICE_MID_8_RA,
    ENCLOSEDOFFICE_MID_9_RA,
    ENCLOSEDOFFICE_MID_7_RA,
    ENCLOSEDOFFICE_TOP_6_RA,
    ENCLOSEDOFFICE_TOP_5_RA,
    ENCLOSEDOFFICE_TOP_4_RA,
    ENCLOSEDOFFICE_TOP_9_RA,
    ENCLOSEDOFFICE_TOP_8_RA,
    ENCLOSEDOFFICE_TOP_7_RA;
!These global variables are the Outdoor Airflow Rates Required Per Person for all the zones
EnergyManagementSystem:GlobalVariable,
    ACTIVESTORAGE_BOT_1_RP,
    ACTIVESTORAGE_BOT_2_RP,
    ACTIVESTORAGE_BOT_3_RP,
    ACTIVESTORAGE_BOT_4_RP,
    ACTIVESTORAGE_MID_1_RP,
    ACTIVESTORAGE_MID_2_RP,
    ACTIVESTORAGE_MID_3_RP,
    ACTIVESTORAGE_MID_4_RP,
    ACTIVESTORAGE_TOP_1_RP,
    ACTIVESTORAGE_TOP_2_RP,
    ACTIVESTORAGE_TOP_3_RP,
    ACTIVESTORAGE_TOP_4_RP,
    CLASSROOM_BOT_RP,
    CONFROOM_BOT_1_RP,
    CONFROOM_BOT_2_RP,
    CONFROOM_MID_1_RP,
    CONFROOM_MID_2_RP,
    CONFROOM_TOP_1_RP,
    CONFROOM_TOP_2_RP,
    CORRIDOR_BOT_1_RP,
    CORRIDOR_BOT_2_RP,
    CORRIDOR_MID_1_RP,
    CORRIDOR_MID_2_RP,
    CORRIDOR_TOP_1_RP,
    CORRIDOR_TOP_2_RP,
    DINING_BOT_RP,
    DINING_MID_RP,
    DINING_TOP_RP,
    ENCLOSEDOFFICE_BOT_1_RP,
    ENCLOSEDOFFICE_BOT_10_RP,
    ENCLOSEDOFFICE_BOT_3_RP,
    ENCLOSEDOFFICE_BOT_4_RP,
    ENCLOSEDOFFICE_MID_1_RP,
    ENCLOSEDOFFICE_MID_2_RP,
    ENCLOSEDOFFICE_MID_3_RP,
    ENCLOSEDOFFICE_TOP_1_RP,
    ENCLOSEDOFFICE_TOP_2_RP,
    ENCLOSEDOFFICE_TOP_3_RP,
    LOBBY_BOT_RP,
    LOBBY_MID_RP,
    LOBBY_TOP_RP,
    LOUNGE_BOT_RP,
    MECHANICAL_BOT_RP,
    MECHANICAL_MID_RP,
    MECHANICAL_TOP_RP,
    OPENOFFICE_BOT_1_RP,
    OPENOFFICE_BOT_2_RP,
    OPENOFFICE_BOT_3_RP,
    OPENOFFICE_MID_1_RP,
    OPENOFFICE_MID_2_RP,
    OPENOFFICE_MID_3_RP,
    OPENOFFICE_MID_4_RP,
    OPENOFFICE_TOP_1_RP,
    OPENOFFICE_TOP_2_RP,
    OPENOFFICE_TOP_3_RP,
    OPENOFFICE_TOP_4_RP,
    RESTROOM_BOT_RP,
    RESTROOM_MID_RP,
    RESTROOM_TOP_RP,
    STAIR_BOT_1_RP,
    STAIR_BOT_2_RP,
    STAIR_MID_1_RP,
    STAIR_MID_2_RP,
    STAIR_TOP_1_RP,
    STAIR_TOP_2_RP,
    ENCLOSEDOFFICE_BOT_7_RP,
    ENCLOSEDOFFICE_BOT_6_RP,
    ENCLOSEDOFFICE_BOT_5_RP,
    ENCLOSEDOFFICE_BOT_2_RP,
    ENCLOSEDOFFICE_BOT_8_RP,
    ENCLOSEDOFFICE_BOT_9_RP,
    ENCLOSEDOFFICE_MID_6_RP,
    ENCLOSEDOFFICE_MID_5_RP,
    ENCLOSEDOFFICE_MID_4_RP,
    ENCLOSEDOFFICE_MID_8_RP,
    ENCLOSEDOFFICE_MID_9_RP,
    ENCLOSEDOFFICE_MID_7_RP,
    ENCLOSEDOFFICE_TOP_6_RP,
    ENCLOSEDOFFICE_TOP_5_RP,
    ENCLOSEDOFFICE_TOP_4_RP,
    ENCLOSEDOFFICE_TOP_9_RP,
    ENCLOSEDOFFICE_TOP_8_RP,
    ENCLOSEDOFFICE_TOP_7_RP;
!These global variables are the Design Zone Primary Supply Airflow Rates for all the zones
EnergyManagementSystem:GlobalVariable,
    ACTIVESTORAGE_BOT_1_Vpzmax,
    ACTIVESTORAGE_BOT_2_Vpzmax,
    ACTIVESTORAGE_BOT_3_Vpzmax,
    ACTIVESTORAGE_BOT_4_Vpzmax,
    ACTIVESTORAGE_MID_1_Vpzmax,
    ACTIVESTORAGE_MID_2_Vpzmax,
    ACTIVESTORAGE_MID_3_Vpzmax,
    ACTIVESTORAGE_MID_4_Vpzmax,
    ACTIVESTORAGE_TOP_1_Vpzmax,
    ACTIVESTORAGE_TOP_2_Vpzmax,
    ACTIVESTORAGE_TOP_3_Vpzmax,
    ACTIVESTORAGE_TOP_4_Vpzmax,
    CLASSROOM_BOT_Vpzmax,
    CONFROOM_BOT_1_Vpzmax,
    CONFROOM_BOT_2_Vpzmax,
    CONFROOM_MID_1_Vpzmax,
    CONFROOM_MID_2_Vpzmax,
    CONFROOM_TOP_1_Vpzmax,
    CONFROOM_TOP_2_Vpzmax,
    CORRIDOR_BOT_1_Vpzmax,
    CORRIDOR_BOT_2_Vpzmax,
    CORRIDOR_MID_1_Vpzmax,
    CORRIDOR_MID_2_Vpzmax,
    CORRIDOR_TOP_1_Vpzmax,
    CORRIDOR_TOP_2_Vpzmax,
    DINING_BOT_Vpzmax,
    DINING_MID_Vpzmax,
    DINING_TOP_Vpzmax,
    ENCLOSEDOFFICE_BOT_1_Vpzmax,
    ENCLOSEDOFFICE_BOT_10_Vpzmax,
    ENCLOSEDOFFICE_BOT_3_Vpzmax,
    ENCLOSEDOFFICE_BOT_4_Vpzmax,
    ENCLOSEDOFFICE_MID_1_Vpzmax,
    ENCLOSEDOFFICE_MID_2_Vpzmax,
    ENCLOSEDOFFICE_MID_3_Vpzmax,
    ENCLOSEDOFFICE_TOP_1_Vpzmax,
    ENCLOSEDOFFICE_TOP_2_Vpzmax,
    ENCLOSEDOFFICE_TOP_3_Vpzmax,
    LOBBY_BOT_Vpzmax,
    LOBBY_MID_Vpzmax,
    LOBBY_TOP_Vpzmax,
    LOUNGE_BOT_Vpzmax,
    MECHANICAL_BOT_Vpzmax,
    MECHANICAL_MID_Vpzmax,
    MECHANICAL_TOP_Vpzmax,
    OPENOFFICE_BOT_1_Vpzmax,
    OPENOFFICE_BOT_2_Vpzmax,
    OPENOFFICE_BOT_3_Vpzmax,
    OPENOFFICE_MID_1_Vpzmax,
    OPENOFFICE_MID_2_Vpzmax,
    OPENOFFICE_MID_3_Vpzmax,
    OPENOFFICE_MID_4_Vpzmax,
    OPENOFFICE_TOP_1_Vpzmax,
    OPENOFFICE_TOP_2_Vpzmax,
    OPENOFFICE_TOP_3_Vpzmax,
    OPENOFFICE_TOP_4_Vpzmax,
    RESTROOM_BOT_Vpzmax,
    RESTROOM_MID_Vpzmax,
    RESTROOM_TOP_Vpzmax,
    STAIR_BOT_1_Vpzmax,
    STAIR_BOT_2_Vpzmax,
    STAIR_MID_1_Vpzmax,
    STAIR_MID_2_Vpzmax,
    STAIR_TOP_1_Vpzmax,
    STAIR_TOP_2_Vpzmax,
    ENCLOSEDOFFICE_BOT_7_Vpzmax,
    ENCLOSEDOFFICE_BOT_6_Vpzmax,
    ENCLOSEDOFFICE_BOT_5_Vpzmax,
    ENCLOSEDOFFICE_BOT_2_Vpzmax,
    ENCLOSEDOFFICE_BOT_8_Vpzmax,
    ENCLOSEDOFFICE_BOT_9_Vpzmax,
    ENCLOSEDOFFICE_MID_6_Vpzmax,
    ENCLOSEDOFFICE_MID_5_Vpzmax,
    ENCLOSEDOFFICE_MID_4_Vpzmax,
    ENCLOSEDOFFICE_MID_8_Vpzmax,
    ENCLOSEDOFFICE_MID_9_Vpzmax,
    ENCLOSEDOFFICE_MID_7_Vpzmax,
    ENCLOSEDOFFICE_TOP_6_Vpzmax,
    ENCLOSEDOFFICE_TOP_5_Vpzmax,
    ENCLOSEDOFFICE_TOP_4_Vpzmax,
    ENCLOSEDOFFICE_TOP_9_Vpzmax,
    ENCLOSEDOFFICE_TOP_8_Vpzmax,
    ENCLOSEDOFFICE_TOP_7_Vpzmax;
!These global variables are the Actual Ourdoor Air Flow Rates by Real People Number for all the zones
EnergyManagementSystem:GlobalVariable,
    ACTIVESTORAGE_BOT_1_Vozreal,
    ACTIVESTORAGE_BOT_2_Vozreal,
    ACTIVESTORAGE_BOT_3_Vozreal,
    ACTIVESTORAGE_BOT_4_Vozreal,
    ACTIVESTORAGE_MID_1_Vozreal,
    ACTIVESTORAGE_MID_2_Vozreal,
    ACTIVESTORAGE_MID_3_Vozreal,
    ACTIVESTORAGE_MID_4_Vozreal,
    ACTIVESTORAGE_TOP_1_Vozreal,
    ACTIVESTORAGE_TOP_2_Vozreal,
    ACTIVESTORAGE_TOP_3_Vozreal,
    ACTIVESTORAGE_TOP_4_Vozreal,
    CLASSROOM_BOT_Vozreal,
    CONFROOM_BOT_1_Vozreal,
    CONFROOM_BOT_2_Vozreal,
    CONFROOM_MID_1_Vozreal,
    CONFROOM_MID_2_Vozreal,
    CONFROOM_TOP_1_Vozreal,
    CONFROOM_TOP_2_Vozreal,
    CORRIDOR_BOT_1_Vozreal,
    CORRIDOR_BOT_2_Vozreal,
    CORRIDOR_MID_1_Vozreal,
    CORRIDOR_MID_2_Vozreal,
    CORRIDOR_TOP_1_Vozreal,
    CORRIDOR_TOP_2_Vozreal,
    DINING_BOT_Vozreal,
    DINING_MID_Vozreal,
    DINING_TOP_Vozreal,
    ENCLOSEDOFFICE_BOT_1_Vozreal,
    ENCLOSEDOFFICE_BOT_10_Vozreal,
    ENCLOSEDOFFICE_BOT_3_Vozreal,
    ENCLOSEDOFFICE_BOT_4_Vozreal,
    ENCLOSEDOFFICE_MID_1_Vozreal,
    ENCLOSEDOFFICE_MID_2_Vozreal,
    ENCLOSEDOFFICE_MID_3_Vozreal,
    ENCLOSEDOFFICE_TOP_1_Vozreal,
    ENCLOSEDOFFICE_TOP_2_Vozreal,
    ENCLOSEDOFFICE_TOP_3_Vozreal,
    LOBBY_BOT_Vozreal,
    LOBBY_MID_Vozreal,
    LOBBY_TOP_Vozreal,
    LOUNGE_BOT_Vozreal,
    MECHANICAL_BOT_Vozreal,
    MECHANICAL_MID_Vozreal,
    MECHANICAL_TOP_Vozreal,
    OPENOFFICE_BOT_1_Vozreal,
    OPENOFFICE_BOT_2_Vozreal,
    OPENOFFICE_BOT_3_Vozreal,
    OPENOFFICE_MID_1_Vozreal,
    OPENOFFICE_MID_2_Vozreal,
    OPENOFFICE_MID_3_Vozreal,
    OPENOFFICE_MID_4_Vozreal,
    OPENOFFICE_TOP_1_Vozreal,
    OPENOFFICE_TOP_2_Vozreal,
    OPENOFFICE_TOP_3_Vozreal,
    OPENOFFICE_TOP_4_Vozreal,
    RESTROOM_BOT_Vozreal,
    RESTROOM_MID_Vozreal,
    RESTROOM_TOP_Vozreal,
    STAIR_BOT_1_Vozreal,
    STAIR_BOT_2_Vozreal,
    STAIR_MID_1_Vozreal,
    STAIR_MID_2_Vozreal,
    STAIR_TOP_1_Vozreal,
    STAIR_TOP_2_Vozreal,
    ENCLOSEDOFFICE_BOT_7_Vozreal,
    ENCLOSEDOFFICE_BOT_6_Vozreal,
    ENCLOSEDOFFICE_BOT_5_Vozreal,
    ENCLOSEDOFFICE_BOT_2_Vozreal,
    ENCLOSEDOFFICE_BOT_8_Vozreal,
    ENCLOSEDOFFICE_BOT_9_Vozreal,
    ENCLOSEDOFFICE_MID_6_Vozreal,
    ENCLOSEDOFFICE_MID_5_Vozreal,
    ENCLOSEDOFFICE_MID_4_Vozreal,
    ENCLOSEDOFFICE_MID_8_Vozreal,
    ENCLOSEDOFFICE_MID_9_Vozreal,
    ENCLOSEDOFFICE_MID_7_Vozreal,
    ENCLOSEDOFFICE_TOP_6_Vozreal,
    ENCLOSEDOFFICE_TOP_5_Vozreal,
    ENCLOSEDOFFICE_TOP_4_Vozreal,
    ENCLOSEDOFFICE_TOP_9_Vozreal,
    ENCLOSEDOFFICE_TOP_8_Vozreal,
    ENCLOSEDOFFICE_TOP_7_Vozreal;
!These global variables are the Maximum Ourdoor Air Flow Rates by Maximum People Number for all the zones
EnergyManagementSystem:GlobalVariable,
    ACTIVESTORAGE_BOT_1_Vozmax,
    ACTIVESTORAGE_BOT_2_Vozmax,
    ACTIVESTORAGE_BOT_3_Vozmax,
    ACTIVESTORAGE_BOT_4_Vozmax,
    ACTIVESTORAGE_MID_1_Vozmax,
    ACTIVESTORAGE_MID_2_Vozmax,
    ACTIVESTORAGE_MID_3_Vozmax,
    ACTIVESTORAGE_MID_4_Vozmax,
    ACTIVESTORAGE_TOP_1_Vozmax,
    ACTIVESTORAGE_TOP_2_Vozmax,
    ACTIVESTORAGE_TOP_3_Vozmax,
    ACTIVESTORAGE_TOP_4_Vozmax,
    CLASSROOM_BOT_Vozmax,
    CONFROOM_BOT_1_Vozmax,
    CONFROOM_BOT_2_Vozmax,
    CONFROOM_MID_1_Vozmax,
    CONFROOM_MID_2_Vozmax,
    CONFROOM_TOP_1_Vozmax,
    CONFROOM_TOP_2_Vozmax,
    CORRIDOR_BOT_1_Vozmax,
    CORRIDOR_BOT_2_Vozmax,
    CORRIDOR_MID_1_Vozmax,
    CORRIDOR_MID_2_Vozmax,
    CORRIDOR_TOP_1_Vozmax,
    CORRIDOR_TOP_2_Vozmax,
    DINING_BOT_Vozmax,
    DINING_MID_Vozmax,
    DINING_TOP_Vozmax,
    ENCLOSEDOFFICE_BOT_1_Vozmax,
    ENCLOSEDOFFICE_BOT_10_Vozmax,
    ENCLOSEDOFFICE_BOT_3_Vozmax,
    ENCLOSEDOFFICE_BOT_4_Vozmax,
    ENCLOSEDOFFICE_MID_1_Vozmax,
    ENCLOSEDOFFICE_MID_2_Vozmax,
    ENCLOSEDOFFICE_MID_3_Vozmax,
    ENCLOSEDOFFICE_TOP_1_Vozmax,
    ENCLOSEDOFFICE_TOP_2_Vozmax,
    ENCLOSEDOFFICE_TOP_3_Vozmax,
    LOBBY_BOT_Vozmax,
    LOBBY_MID_Vozmax,
    LOBBY_TOP_Vozmax,
    LOUNGE_BOT_Vozmax,
    MECHANICAL_BOT_Vozmax,
    MECHANICAL_MID_Vozmax,
    MECHANICAL_TOP_Vozmax,
    OPENOFFICE_BOT_1_Vozmax,
    OPENOFFICE_BOT_2_Vozmax,
    OPENOFFICE_BOT_3_Vozmax,
    OPENOFFICE_MID_1_Vozmax,
    OPENOFFICE_MID_2_Vozmax,
    OPENOFFICE_MID_3_Vozmax,
    OPENOFFICE_MID_4_Vozmax,
    OPENOFFICE_TOP_1_Vozmax,
    OPENOFFICE_TOP_2_Vozmax,
    OPENOFFICE_TOP_3_Vozmax,
    OPENOFFICE_TOP_4_Vozmax,
    RESTROOM_BOT_Vozmax,
    RESTROOM_MID_Vozmax,
    RESTROOM_TOP_Vozmax,
    STAIR_BOT_1_Vozmax,
    STAIR_BOT_2_Vozmax,
    STAIR_MID_1_Vozmax,
    STAIR_MID_2_Vozmax,
    STAIR_TOP_1_Vozmax,
    STAIR_TOP_2_Vozmax,
    ENCLOSEDOFFICE_BOT_7_Vozmax,
    ENCLOSEDOFFICE_BOT_6_Vozmax,
    ENCLOSEDOFFICE_BOT_5_Vozmax,
    ENCLOSEDOFFICE_BOT_2_Vozmax,
    ENCLOSEDOFFICE_BOT_8_Vozmax,
    ENCLOSEDOFFICE_BOT_9_Vozmax,
    ENCLOSEDOFFICE_MID_6_Vozmax,
    ENCLOSEDOFFICE_MID_5_Vozmax,
    ENCLOSEDOFFICE_MID_4_Vozmax,
    ENCLOSEDOFFICE_MID_8_Vozmax,
    ENCLOSEDOFFICE_MID_9_Vozmax,
    ENCLOSEDOFFICE_MID_7_Vozmax,
    ENCLOSEDOFFICE_TOP_6_Vozmax,
    ENCLOSEDOFFICE_TOP_5_Vozmax,
    ENCLOSEDOFFICE_TOP_4_Vozmax,
    ENCLOSEDOFFICE_TOP_9_Vozmax,
    ENCLOSEDOFFICE_TOP_8_Vozmax,
    ENCLOSEDOFFICE_TOP_7_Vozmax;
!These global variables are the Outdoor Air Flow Rates Used by E+ for Calculation for all the zones
EnergyManagementSystem:GlobalVariable,
    ACTIVESTORAGE_BOT_1_Vozcontrol,
    ACTIVESTORAGE_BOT_2_Vozcontrol,
    ACTIVESTORAGE_BOT_3_Vozcontrol,
    ACTIVESTORAGE_BOT_4_Vozcontrol,
    ACTIVESTORAGE_MID_1_Vozcontrol,
    ACTIVESTORAGE_MID_2_Vozcontrol,
    ACTIVESTORAGE_MID_3_Vozcontrol,
    ACTIVESTORAGE_MID_4_Vozcontrol,
    ACTIVESTORAGE_TOP_1_Vozcontrol,
    ACTIVESTORAGE_TOP_2_Vozcontrol,
    ACTIVESTORAGE_TOP_3_Vozcontrol,
    ACTIVESTORAGE_TOP_4_Vozcontrol,
    CLASSROOM_BOT_Vozcontrol,
    CONFROOM_BOT_1_Vozcontrol,
    CONFROOM_BOT_2_Vozcontrol,
    CONFROOM_MID_1_Vozcontrol,
    CONFROOM_MID_2_Vozcontrol,
    CONFROOM_TOP_1_Vozcontrol,
    CONFROOM_TOP_2_Vozcontrol,
    CORRIDOR_BOT_1_Vozcontrol,
    CORRIDOR_BOT_2_Vozcontrol,
    CORRIDOR_MID_1_Vozcontrol,
    CORRIDOR_MID_2_Vozcontrol,
    CORRIDOR_TOP_1_Vozcontrol,
    CORRIDOR_TOP_2_Vozcontrol,
    DINING_BOT_Vozcontrol,
    DINING_MID_Vozcontrol,
    DINING_TOP_Vozcontrol,
    ENCLOSEDOFFICE_BOT_1_Vozcontrol,
    ENCLOSEDOFFICE_BOT_10_Vozcontrol,
    ENCLOSEDOFFICE_BOT_3_Vozcontrol,
    ENCLOSEDOFFICE_BOT_4_Vozcontrol,
    ENCLOSEDOFFICE_MID_1_Vozcontrol,
    ENCLOSEDOFFICE_MID_2_Vozcontrol,
    ENCLOSEDOFFICE_MID_3_Vozcontrol,
    ENCLOSEDOFFICE_TOP_1_Vozcontrol,
    ENCLOSEDOFFICE_TOP_2_Vozcontrol,
    ENCLOSEDOFFICE_TOP_3_Vozcontrol,
    LOBBY_BOT_Vozcontrol,
    LOBBY_MID_Vozcontrol,
    LOBBY_TOP_Vozcontrol,
    LOUNGE_BOT_Vozcontrol,
    MECHANICAL_BOT_Vozcontrol,
    MECHANICAL_MID_Vozcontrol,
    MECHANICAL_TOP_Vozcontrol,
    OPENOFFICE_BOT_1_Vozcontrol,
    OPENOFFICE_BOT_2_Vozcontrol,
    OPENOFFICE_BOT_3_Vozcontrol,
    OPENOFFICE_MID_1_Vozcontrol,
    OPENOFFICE_MID_2_Vozcontrol,
    OPENOFFICE_MID_3_Vozcontrol,
    OPENOFFICE_MID_4_Vozcontrol,
    OPENOFFICE_TOP_1_Vozcontrol,
    OPENOFFICE_TOP_2_Vozcontrol,
    OPENOFFICE_TOP_3_Vozcontrol,
    OPENOFFICE_TOP_4_Vozcontrol,
    RESTROOM_BOT_Vozcontrol,
    RESTROOM_MID_Vozcontrol,
    RESTROOM_TOP_Vozcontrol,
    STAIR_BOT_1_Vozcontrol,
    STAIR_BOT_2_Vozcontrol,
    STAIR_MID_1_Vozcontrol,
    STAIR_MID_2_Vozcontrol,
    STAIR_TOP_1_Vozcontrol,
    STAIR_TOP_2_Vozcontrol,
    ENCLOSEDOFFICE_BOT_7_Vozcontrol,
    ENCLOSEDOFFICE_BOT_6_Vozcontrol,
    ENCLOSEDOFFICE_BOT_5_Vozcontrol,
    ENCLOSEDOFFICE_BOT_2_Vozcontrol,
    ENCLOSEDOFFICE_BOT_8_Vozcontrol,
    ENCLOSEDOFFICE_BOT_9_Vozcontrol,
    ENCLOSEDOFFICE_MID_6_Vozcontrol,
    ENCLOSEDOFFICE_MID_5_Vozcontrol,
    ENCLOSEDOFFICE_MID_4_Vozcontrol,
    ENCLOSEDOFFICE_MID_8_Vozcontrol,
    ENCLOSEDOFFICE_MID_9_Vozcontrol,
    ENCLOSEDOFFICE_MID_7_Vozcontrol,
    ENCLOSEDOFFICE_TOP_6_Vozcontrol,
    ENCLOSEDOFFICE_TOP_5_Vozcontrol,
    ENCLOSEDOFFICE_TOP_4_Vozcontrol,
    ENCLOSEDOFFICE_TOP_9_Vozcontrol,
    ENCLOSEDOFFICE_TOP_8_Vozcontrol,
    ENCLOSEDOFFICE_TOP_7_Vozcontrol;
!These global variables are the Primary Outdoor Air Fractions for all the zones
EnergyManagementSystem:GlobalVariable,
    ACTIVESTORAGE_BOT_1_Voz_rate,
    ACTIVESTORAGE_BOT_2_Voz_rate,
    ACTIVESTORAGE_BOT_3_Voz_rate,
    ACTIVESTORAGE_BOT_4_Voz_rate,
    ACTIVESTORAGE_MID_1_Voz_rate,
    ACTIVESTORAGE_MID_2_Voz_rate,
    ACTIVESTORAGE_MID_3_Voz_rate,
    ACTIVESTORAGE_MID_4_Voz_rate,
    ACTIVESTORAGE_TOP_1_Voz_rate,
    ACTIVESTORAGE_TOP_2_Voz_rate,
    ACTIVESTORAGE_TOP_3_Voz_rate,
    ACTIVESTORAGE_TOP_4_Voz_rate,
    CLASSROOM_BOT_Voz_rate,
    CONFROOM_BOT_1_Voz_rate,
    CONFROOM_BOT_2_Voz_rate,
    CONFROOM_MID_1_Voz_rate,
    CONFROOM_MID_2_Voz_rate,
    CONFROOM_TOP_1_Voz_rate,
    CONFROOM_TOP_2_Voz_rate,
    CORRIDOR_BOT_1_Voz_rate,
    CORRIDOR_BOT_2_Voz_rate,
    CORRIDOR_MID_1_Voz_rate,
    CORRIDOR_MID_2_Voz_rate,
    CORRIDOR_TOP_1_Voz_rate,
    CORRIDOR_TOP_2_Voz_rate,
    DINING_BOT_Voz_rate,
    DINING_MID_Voz_rate,
    DINING_TOP_Voz_rate,
    ENCLOSEDOFFICE_BOT_1_Voz_rate,
    ENCLOSEDOFFICE_BOT_10_Voz_rate,
    ENCLOSEDOFFICE_BOT_3_Voz_rate,
    ENCLOSEDOFFICE_BOT_4_Voz_rate,
    ENCLOSEDOFFICE_MID_1_Voz_rate,
    ENCLOSEDOFFICE_MID_2_Voz_rate,
    ENCLOSEDOFFICE_MID_3_Voz_rate,
    ENCLOSEDOFFICE_TOP_1_Voz_rate,
    ENCLOSEDOFFICE_TOP_2_Voz_rate,
    ENCLOSEDOFFICE_TOP_3_Voz_rate,
    LOBBY_BOT_Voz_rate,
    LOBBY_MID_Voz_rate,
    LOBBY_TOP_Voz_rate,
    LOUNGE_BOT_Voz_rate,
    MECHANICAL_BOT_Voz_rate,
    MECHANICAL_MID_Voz_rate,
    MECHANICAL_TOP_Voz_rate,
    OPENOFFICE_BOT_1_Voz_rate,
    OPENOFFICE_BOT_2_Voz_rate,
    OPENOFFICE_BOT_3_Voz_rate,
    OPENOFFICE_MID_1_Voz_rate,
    OPENOFFICE_MID_2_Voz_rate,
    OPENOFFICE_MID_3_Voz_rate,
    OPENOFFICE_MID_4_Voz_rate,
    OPENOFFICE_TOP_1_Voz_rate,
    OPENOFFICE_TOP_2_Voz_rate,
    OPENOFFICE_TOP_3_Voz_rate,
    OPENOFFICE_TOP_4_Voz_rate,
    RESTROOM_BOT_Voz_rate,
    RESTROOM_MID_Voz_rate,
    RESTROOM_TOP_Voz_rate,
    STAIR_BOT_1_Voz_rate,
    STAIR_BOT_2_Voz_rate,
    STAIR_MID_1_Voz_rate,
    STAIR_MID_2_Voz_rate,
    STAIR_TOP_1_Voz_rate,
    STAIR_TOP_2_Voz_rate,
    ENCLOSEDOFFICE_BOT_7_Voz_rate,
    ENCLOSEDOFFICE_BOT_6_Voz_rate,
    ENCLOSEDOFFICE_BOT_5_Voz_rate,
    ENCLOSEDOFFICE_BOT_2_Voz_rate,
    ENCLOSEDOFFICE_BOT_8_Voz_rate,
    ENCLOSEDOFFICE_BOT_9_Voz_rate,
    ENCLOSEDOFFICE_MID_6_Voz_rate,
    ENCLOSEDOFFICE_MID_5_Voz_rate,
    ENCLOSEDOFFICE_MID_4_Voz_rate,
    ENCLOSEDOFFICE_MID_8_Voz_rate,
    ENCLOSEDOFFICE_MID_9_Voz_rate,
    ENCLOSEDOFFICE_MID_7_Voz_rate,
    ENCLOSEDOFFICE_TOP_6_Voz_rate,
    ENCLOSEDOFFICE_TOP_5_Voz_rate,
    ENCLOSEDOFFICE_TOP_4_Voz_rate,
    ENCLOSEDOFFICE_TOP_9_Voz_rate,
    ENCLOSEDOFFICE_TOP_8_Voz_rate,
    ENCLOSEDOFFICE_TOP_7_Voz_rate;
!These global variables are the Uncorrected Outdoor Air Flow Rates for all the four AHU systems
EnergyManagementSystem:GlobalVariable,
PACU_VAV_bot_Vou,
PACU_VAV_mid_Vou,
PACU_VAV_top_Vou;
!These global variables are the System Ventilation Efficiencies for all the four AHU systems
EnergyManagementSystem:GlobalVariable,
PACU_VAV_bot_Ev,
PACU_VAV_mid_Ev,
PACU_VAV_top_Ev;
!These global variables are the Maximum Outdoor Air Fractions for all the four AHU systems
EnergyManagementSystem:GlobalVariable,
PACU_VAV_bot_Max_Vozrate,
PACU_VAV_mid_Max_Vozrate,
PACU_VAV_top_Max_Vozrate;
!These global variables are the Design Outdoor Airflow Rates for all the four AHU systems
EnergyManagementSystem:GlobalVariable,
PACU_VAV_bot_Vot_design,
PACU_VAV_mid_Vot_design,
PACU_VAV_top_Vot_design;
!This variable represents the HVAC system operation status
EnergyManagementSystem:GlobalVariable,
WorkTime;

EnergyManagementSystem:Program,
	Set_Sensor_Characteristic, !- Name
	Set CONFROOM_SENSOR_BIAS_GLOBAL = CONFROOM_SENSOR_BIAS;  !- Program Line 1

EnergyManagementSystem:ProgramCallingManager,
	Sensor Error EMS Characteristic,  !- Name
	BeginTimestepBeforePredictor,  !- EnergyPlus Model Calling Point
	Set_Sensor_Characteristic; !- Program Name 1

ExternalInterface,
    FunctionalMockupUnitExport;  !- Name of External Interface

ExternalInterface:FunctionalMockupUnitExport:To:Variable,
    CONFROOM_SENSOR_BIAS,                  !- Name
    CONFROOM_SENSOR_BIASFMU,               !- FMU Variable Name
    0;                       !- Initial Value

!ExternalInterface:FunctionalMockupUnitExport:From:Variable,
!    PACU_VAV_top,               !- Output:Variable Index Key Name
!    Air System NaturalGas Energy,  !- Output:Variable Name
!    EGasVAVTop;                    !- FMU Variable Name
	
!ExternalInterface:FunctionalMockupUnitExport:From:Variable,
!    PACU_VAV_mid,               !- Output:Variable Index Key Name
!    Air System NaturalGas Energy,  !- Output:Variable Name
!    EGasVAVMid;                    !- FMU Variable Name
	
!ExternalInterface:FunctionalMockupUnitExport:From:Variable,
!    PACU_VAV_bot,               !- Output:Variable Index Key Name
!    Air System NaturalGas Energy,  !- Output:Variable Name
!    EGasVAVBot;                    !- FMU Variable Name
	
!ExternalInterface:FunctionalMockupUnitExport:From:Variable,
!    Building,               !- Output:Variable Index Key Name
!    Facility Total HVAC Electricity Demand Rate,  !- Output:Variable Name
!    PEleBui;                    !- FMU Variable Name

ExternalInterface:FunctionalMockupUnitExport:From:Variable,
    ConfRoom_Mid_1 ZN,      !- Output:Variable Index Key Name
    Zone Mean Air Temperature,  !- Output:Variable Name
    TRooMea;                 !- FMU Variable Name

EnergyManagementSystem:GlobalVariable,
	CONFROOM_SENSOR_BIAS_GLOBAL;         !- Erl Variable 1 Name


EnergyManagementSystem:Subroutine,
    Sensor_Error_Injection,
    set CLASSROOM_BOT_OCC_SENSOR_ERROR_INJECTION=CLASSROOM_BOT_OCC_SENSOR + (CLASSROOM_SENSOR_BIAS),
    IF CLASSROOM_BOT_OCC_SENSOR_ERROR_INJECTION < 0,
    SET CLASSROOM_BOT_OCC_SENSOR_ERROR_INJECTION = 0,
    Endif,
    set ENCLOSEDOFFICE_BOT_1_OCC_SENSOR_ERROR_INJECTION=ENCLOSEDOFFICE_BOT_1_OCC_SENSOR + (ENCLOSEDOFFICE_SENSOR_BIAS),
    IF ENCLOSEDOFFICE_BOT_1_OCC_SENSOR_ERROR_INJECTION < 0,
    SET ENCLOSEDOFFICE_BOT_1_OCC_SENSOR_ERROR_INJECTION = 0,
    Endif,
	set CONFROOM_BOT_1_OCC_SENSOR_ERROR_INJECTION=CONFROOM_BOT_1_OCC_SENSOR + CONFROOM_SENSOR_BIAS_GLOBAL,
    IF CONFROOM_BOT_1_OCC_SENSOR_ERROR_INJECTION < 0,
    SET CONFROOM_BOT_1_OCC_SENSOR_ERROR_INJECTION = 0,
    Endif;
	
EnergyManagementSystem:Subroutine,
    Judge_work,
    set WorkTime=HVACOperationSchd_JudgeWork;
!This subroutine is used to set values to the globale variables RP

!This subroutine is used to calculate the actual zone primary supply airflow rate based on the real occupant number from sensor
EnergyManagementSystem:Subroutine,
Calc_Voz,
     set ACTIVESTORAGE_BOT_1_Vozreal=ACTIVESTORAGE_BOT_1_AREA_ARP*ACTIVESTORAGE_BOT_1_RA+ACTIVESTORAGE_BOT_1_OCC_SENSOR*ACTIVESTORAGE_BOT_1_RP,
     set ACTIVESTORAGE_BOT_2_Vozreal=ACTIVESTORAGE_BOT_2_AREA_ARP*ACTIVESTORAGE_BOT_2_RA+ACTIVESTORAGE_BOT_2_OCC_SENSOR*ACTIVESTORAGE_BOT_2_RP,
     set ACTIVESTORAGE_BOT_3_Vozreal=ACTIVESTORAGE_BOT_3_AREA_ARP*ACTIVESTORAGE_BOT_3_RA+ACTIVESTORAGE_BOT_3_OCC_SENSOR*ACTIVESTORAGE_BOT_3_RP,
     set ACTIVESTORAGE_BOT_4_Vozreal=ACTIVESTORAGE_BOT_4_AREA_ARP*ACTIVESTORAGE_BOT_4_RA+ACTIVESTORAGE_BOT_4_OCC_SENSOR*ACTIVESTORAGE_BOT_4_RP,
     set ACTIVESTORAGE_MID_1_Vozreal=ACTIVESTORAGE_MID_1_AREA_ARP*ACTIVESTORAGE_MID_1_RA+ACTIVESTORAGE_MID_1_OCC_SENSOR*ACTIVESTORAGE_MID_1_RP,
     set ACTIVESTORAGE_MID_2_Vozreal=ACTIVESTORAGE_MID_2_AREA_ARP*ACTIVESTORAGE_MID_2_RA+ACTIVESTORAGE_MID_2_OCC_SENSOR*ACTIVESTORAGE_MID_2_RP,
     set ACTIVESTORAGE_MID_3_Vozreal=ACTIVESTORAGE_MID_3_AREA_ARP*ACTIVESTORAGE_MID_3_RA+ACTIVESTORAGE_MID_3_OCC_SENSOR*ACTIVESTORAGE_MID_3_RP,
     set ACTIVESTORAGE_MID_4_Vozreal=ACTIVESTORAGE_MID_4_AREA_ARP*ACTIVESTORAGE_MID_4_RA+ACTIVESTORAGE_MID_4_OCC_SENSOR*ACTIVESTORAGE_MID_4_RP,
     set ACTIVESTORAGE_TOP_1_Vozreal=ACTIVESTORAGE_TOP_1_AREA_ARP*ACTIVESTORAGE_TOP_1_RA+ACTIVESTORAGE_TOP_1_OCC_SENSOR*ACTIVESTORAGE_TOP_1_RP,
     set ACTIVESTORAGE_TOP_2_Vozreal=ACTIVESTORAGE_TOP_2_AREA_ARP*ACTIVESTORAGE_TOP_2_RA+ACTIVESTORAGE_TOP_2_OCC_SENSOR*ACTIVESTORAGE_TOP_2_RP,
     set ACTIVESTORAGE_TOP_3_Vozreal=ACTIVESTORAGE_TOP_3_AREA_ARP*ACTIVESTORAGE_TOP_3_RA+ACTIVESTORAGE_TOP_3_OCC_SENSOR*ACTIVESTORAGE_TOP_3_RP,
     set ACTIVESTORAGE_TOP_4_Vozreal=ACTIVESTORAGE_TOP_4_AREA_ARP*ACTIVESTORAGE_TOP_4_RA+ACTIVESTORAGE_TOP_4_OCC_SENSOR*ACTIVESTORAGE_TOP_4_RP,
     set CLASSROOM_BOT_Vozreal=CLASSROOM_BOT_AREA_ARP*CLASSROOM_BOT_RA+CLASSROOM_BOT_OCC_SENSOR_ERROR_INJECTION*CLASSROOM_BOT_RP,
     set CONFROOM_BOT_1_Vozreal=CONFROOM_BOT_1_AREA_ARP*CONFROOM_BOT_1_RA+CONFROOM_BOT_1_OCC_SENSOR_ERROR_INJECTION*CONFROOM_BOT_1_RP,
     set CONFROOM_BOT_2_Vozreal=CONFROOM_BOT_2_AREA_ARP*CONFROOM_BOT_2_RA+CONFROOM_BOT_2_OCC_SENSOR*CONFROOM_BOT_2_RP,
     set CONFROOM_MID_1_Vozreal=CONFROOM_MID_1_AREA_ARP*CONFROOM_MID_1_RA+CONFROOM_MID_1_OCC_SENSOR*CONFROOM_MID_1_RP,
     set CONFROOM_MID_2_Vozreal=CONFROOM_MID_2_AREA_ARP*CONFROOM_MID_2_RA+CONFROOM_MID_2_OCC_SENSOR*CONFROOM_MID_2_RP,
     set CONFROOM_TOP_1_Vozreal=CONFROOM_TOP_1_AREA_ARP*CONFROOM_TOP_1_RA+CONFROOM_TOP_1_OCC_SENSOR*CONFROOM_TOP_1_RP,
     set CONFROOM_TOP_2_Vozreal=CONFROOM_TOP_2_AREA_ARP*CONFROOM_TOP_2_RA+CONFROOM_TOP_2_OCC_SENSOR*CONFROOM_TOP_2_RP,
     set CORRIDOR_BOT_1_Vozreal=CORRIDOR_BOT_1_AREA_ARP*CORRIDOR_BOT_1_RA+CORRIDOR_BOT_1_OCC_SENSOR*CORRIDOR_BOT_1_RP,
     set CORRIDOR_BOT_2_Vozreal=CORRIDOR_BOT_2_AREA_ARP*CORRIDOR_BOT_2_RA+CORRIDOR_BOT_2_OCC_SENSOR*CORRIDOR_BOT_2_RP,
     set CORRIDOR_MID_1_Vozreal=CORRIDOR_MID_1_AREA_ARP*CORRIDOR_MID_1_RA+CORRIDOR_MID_1_OCC_SENSOR*CORRIDOR_MID_1_RP,
     set CORRIDOR_MID_2_Vozreal=CORRIDOR_MID_2_AREA_ARP*CORRIDOR_MID_2_RA+CORRIDOR_MID_2_OCC_SENSOR*CORRIDOR_MID_2_RP,
     set CORRIDOR_TOP_1_Vozreal=CORRIDOR_TOP_1_AREA_ARP*CORRIDOR_TOP_1_RA+CORRIDOR_TOP_1_OCC_SENSOR*CORRIDOR_TOP_1_RP,
     set CORRIDOR_TOP_2_Vozreal=CORRIDOR_TOP_2_AREA_ARP*CORRIDOR_TOP_2_RA+CORRIDOR_TOP_2_OCC_SENSOR*CORRIDOR_TOP_2_RP,
     set DINING_BOT_Vozreal=DINING_BOT_AREA_ARP*DINING_BOT_RA+DINING_BOT_OCC_SENSOR*DINING_BOT_RP,
     set DINING_MID_Vozreal=DINING_MID_AREA_ARP*DINING_MID_RA+DINING_MID_OCC_SENSOR*DINING_MID_RP,
     set DINING_TOP_Vozreal=DINING_TOP_AREA_ARP*DINING_TOP_RA+DINING_TOP_OCC_SENSOR*DINING_TOP_RP,
     set ENCLOSEDOFFICE_BOT_1_Vozreal=ENCLOSEDOFFICE_BOT_1_AREA_ARP*ENCLOSEDOFFICE_BOT_1_RA+ENCLOSEDOFFICE_BOT_1_OCC_SENSOR_ERROR_INJECTION*ENCLOSEDOFFICE_BOT_1_RP,
     set ENCLOSEDOFFICE_BOT_10_Vozreal=ENCLOSEDOFFICE_BOT_10_AREA_ARP*ENCLOSEDOFFICE_BOT_10_RA+ENCLOSEDOFFICE_BOT_10_OCC_SENSOR*ENCLOSEDOFFICE_BOT_10_RP,
     set ENCLOSEDOFFICE_BOT_3_Vozreal=ENCLOSEDOFFICE_BOT_3_AREA_ARP*ENCLOSEDOFFICE_BOT_3_RA+ENCLOSEDOFFICE_BOT_3_OCC_SENSOR*ENCLOSEDOFFICE_BOT_3_RP,
     set ENCLOSEDOFFICE_BOT_4_Vozreal=ENCLOSEDOFFICE_BOT_4_AREA_ARP*ENCLOSEDOFFICE_BOT_4_RA+ENCLOSEDOFFICE_BOT_4_OCC_SENSOR*ENCLOSEDOFFICE_BOT_4_RP,
     set ENCLOSEDOFFICE_MID_1_Vozreal=ENCLOSEDOFFICE_MID_1_AREA_ARP*ENCLOSEDOFFICE_MID_1_RA+ENCLOSEDOFFICE_MID_1_OCC_SENSOR*ENCLOSEDOFFICE_MID_1_RP,
     set ENCLOSEDOFFICE_MID_2_Vozreal=ENCLOSEDOFFICE_MID_2_AREA_ARP*ENCLOSEDOFFICE_MID_2_RA+ENCLOSEDOFFICE_MID_2_OCC_SENSOR*ENCLOSEDOFFICE_MID_2_RP,
     set ENCLOSEDOFFICE_MID_3_Vozreal=ENCLOSEDOFFICE_MID_3_AREA_ARP*ENCLOSEDOFFICE_MID_3_RA+ENCLOSEDOFFICE_MID_3_OCC_SENSOR*ENCLOSEDOFFICE_MID_3_RP,
     set ENCLOSEDOFFICE_TOP_1_Vozreal=ENCLOSEDOFFICE_TOP_1_AREA_ARP*ENCLOSEDOFFICE_TOP_1_RA+ENCLOSEDOFFICE_TOP_1_OCC_SENSOR*ENCLOSEDOFFICE_TOP_1_RP,
     set ENCLOSEDOFFICE_TOP_2_Vozreal=ENCLOSEDOFFICE_TOP_2_AREA_ARP*ENCLOSEDOFFICE_TOP_2_RA+ENCLOSEDOFFICE_TOP_2_OCC_SENSOR*ENCLOSEDOFFICE_TOP_2_RP,
     set ENCLOSEDOFFICE_TOP_3_Vozreal=ENCLOSEDOFFICE_TOP_3_AREA_ARP*ENCLOSEDOFFICE_TOP_3_RA+ENCLOSEDOFFICE_TOP_3_OCC_SENSOR*ENCLOSEDOFFICE_TOP_3_RP,
     set LOBBY_BOT_Vozreal=LOBBY_BOT_AREA_ARP*LOBBY_BOT_RA+LOBBY_BOT_OCC_SENSOR*LOBBY_BOT_RP,
     set LOBBY_MID_Vozreal=LOBBY_MID_AREA_ARP*LOBBY_MID_RA+LOBBY_MID_OCC_SENSOR*LOBBY_MID_RP,
     set LOBBY_TOP_Vozreal=LOBBY_TOP_AREA_ARP*LOBBY_TOP_RA+LOBBY_TOP_OCC_SENSOR*LOBBY_TOP_RP,
     set LOUNGE_BOT_Vozreal=LOUNGE_BOT_AREA_ARP*LOUNGE_BOT_RA+LOUNGE_BOT_OCC_SENSOR*LOUNGE_BOT_RP,
     set MECHANICAL_BOT_Vozreal=MECHANICAL_BOT_AREA_ARP*MECHANICAL_BOT_RA+MECHANICAL_BOT_OCC_SENSOR*MECHANICAL_BOT_RP,
     set MECHANICAL_MID_Vozreal=MECHANICAL_MID_AREA_ARP*MECHANICAL_MID_RA+MECHANICAL_MID_OCC_SENSOR*MECHANICAL_MID_RP,
     set MECHANICAL_TOP_Vozreal=MECHANICAL_TOP_AREA_ARP*MECHANICAL_TOP_RA+MECHANICAL_TOP_OCC_SENSOR*MECHANICAL_TOP_RP,
     set OPENOFFICE_BOT_1_Vozreal=OPENOFFICE_BOT_1_AREA_ARP*OPENOFFICE_BOT_1_RA+OPENOFFICE_BOT_1_OCC_SENSOR*OPENOFFICE_BOT_1_RP,
     set OPENOFFICE_BOT_2_Vozreal=OPENOFFICE_BOT_2_AREA_ARP*OPENOFFICE_BOT_2_RA+OPENOFFICE_BOT_2_OCC_SENSOR*OPENOFFICE_BOT_2_RP,
     set OPENOFFICE_BOT_3_Vozreal=OPENOFFICE_BOT_3_AREA_ARP*OPENOFFICE_BOT_3_RA+OPENOFFICE_BOT_3_OCC_SENSOR*OPENOFFICE_BOT_3_RP,
     set OPENOFFICE_MID_1_Vozreal=OPENOFFICE_MID_1_AREA_ARP*OPENOFFICE_MID_1_RA+OPENOFFICE_MID_1_OCC_SENSOR*OPENOFFICE_MID_1_RP,
     set OPENOFFICE_MID_2_Vozreal=OPENOFFICE_MID_2_AREA_ARP*OPENOFFICE_MID_2_RA+OPENOFFICE_MID_2_OCC_SENSOR*OPENOFFICE_MID_2_RP,
     set OPENOFFICE_MID_3_Vozreal=OPENOFFICE_MID_3_AREA_ARP*OPENOFFICE_MID_3_RA+OPENOFFICE_MID_3_OCC_SENSOR*OPENOFFICE_MID_3_RP,
     set OPENOFFICE_MID_4_Vozreal=OPENOFFICE_MID_4_AREA_ARP*OPENOFFICE_MID_4_RA+OPENOFFICE_MID_4_OCC_SENSOR*OPENOFFICE_MID_4_RP,
     set OPENOFFICE_TOP_1_Vozreal=OPENOFFICE_TOP_1_AREA_ARP*OPENOFFICE_TOP_1_RA+OPENOFFICE_TOP_1_OCC_SENSOR*OPENOFFICE_TOP_1_RP,
     set OPENOFFICE_TOP_2_Vozreal=OPENOFFICE_TOP_2_AREA_ARP*OPENOFFICE_TOP_2_RA+OPENOFFICE_TOP_2_OCC_SENSOR*OPENOFFICE_TOP_2_RP,
     set OPENOFFICE_TOP_3_Vozreal=OPENOFFICE_TOP_3_AREA_ARP*OPENOFFICE_TOP_3_RA+OPENOFFICE_TOP_3_OCC_SENSOR*OPENOFFICE_TOP_3_RP,
     set OPENOFFICE_TOP_4_Vozreal=OPENOFFICE_TOP_4_AREA_ARP*OPENOFFICE_TOP_4_RA+OPENOFFICE_TOP_4_OCC_SENSOR*OPENOFFICE_TOP_4_RP,
     set RESTROOM_BOT_Vozreal=RESTROOM_BOT_AREA_ARP*RESTROOM_BOT_RA+RESTROOM_BOT_OCC_SENSOR*RESTROOM_BOT_RP,
     set RESTROOM_MID_Vozreal=RESTROOM_MID_AREA_ARP*RESTROOM_MID_RA+RESTROOM_MID_OCC_SENSOR*RESTROOM_MID_RP,
     set RESTROOM_TOP_Vozreal=RESTROOM_TOP_AREA_ARP*RESTROOM_TOP_RA+RESTROOM_TOP_OCC_SENSOR*RESTROOM_TOP_RP,
     set STAIR_BOT_1_Vozreal=STAIR_BOT_1_AREA_ARP*STAIR_BOT_1_RA+STAIR_BOT_1_OCC_SENSOR*STAIR_BOT_1_RP,
     set STAIR_BOT_2_Vozreal=STAIR_BOT_2_AREA_ARP*STAIR_BOT_2_RA+STAIR_BOT_2_OCC_SENSOR*STAIR_BOT_2_RP,
     set STAIR_MID_1_Vozreal=STAIR_MID_1_AREA_ARP*STAIR_MID_1_RA+STAIR_MID_1_OCC_SENSOR*STAIR_MID_1_RP,
     set STAIR_MID_2_Vozreal=STAIR_MID_2_AREA_ARP*STAIR_MID_2_RA+STAIR_MID_2_OCC_SENSOR*STAIR_MID_2_RP,
     set STAIR_TOP_1_Vozreal=STAIR_TOP_1_AREA_ARP*STAIR_TOP_1_RA+STAIR_TOP_1_OCC_SENSOR*STAIR_TOP_1_RP,
     set STAIR_TOP_2_Vozreal=STAIR_TOP_2_AREA_ARP*STAIR_TOP_2_RA+STAIR_TOP_2_OCC_SENSOR*STAIR_TOP_2_RP,
     set ENCLOSEDOFFICE_BOT_7_Vozreal=ENCLOSEDOFFICE_BOT_7_AREA_ARP*ENCLOSEDOFFICE_BOT_7_RA+ENCLOSEDOFFICE_BOT_7_OCC_SENSOR*ENCLOSEDOFFICE_BOT_7_RP,
     set ENCLOSEDOFFICE_BOT_6_Vozreal=ENCLOSEDOFFICE_BOT_6_AREA_ARP*ENCLOSEDOFFICE_BOT_6_RA+ENCLOSEDOFFICE_BOT_6_OCC_SENSOR*ENCLOSEDOFFICE_BOT_6_RP,
     set ENCLOSEDOFFICE_BOT_5_Vozreal=ENCLOSEDOFFICE_BOT_5_AREA_ARP*ENCLOSEDOFFICE_BOT_5_RA+ENCLOSEDOFFICE_BOT_5_OCC_SENSOR*ENCLOSEDOFFICE_BOT_5_RP,
     set ENCLOSEDOFFICE_BOT_2_Vozreal=ENCLOSEDOFFICE_BOT_2_AREA_ARP*ENCLOSEDOFFICE_BOT_2_RA+ENCLOSEDOFFICE_BOT_2_OCC_SENSOR*ENCLOSEDOFFICE_BOT_2_RP,
     set ENCLOSEDOFFICE_BOT_8_Vozreal=ENCLOSEDOFFICE_BOT_8_AREA_ARP*ENCLOSEDOFFICE_BOT_8_RA+ENCLOSEDOFFICE_BOT_8_OCC_SENSOR*ENCLOSEDOFFICE_BOT_8_RP,
     set ENCLOSEDOFFICE_BOT_9_Vozreal=ENCLOSEDOFFICE_BOT_9_AREA_ARP*ENCLOSEDOFFICE_BOT_9_RA+ENCLOSEDOFFICE_BOT_9_OCC_SENSOR*ENCLOSEDOFFICE_BOT_9_RP,
     set ENCLOSEDOFFICE_MID_6_Vozreal=ENCLOSEDOFFICE_MID_6_AREA_ARP*ENCLOSEDOFFICE_MID_6_RA+ENCLOSEDOFFICE_MID_6_OCC_SENSOR*ENCLOSEDOFFICE_MID_6_RP,
     set ENCLOSEDOFFICE_MID_5_Vozreal=ENCLOSEDOFFICE_MID_5_AREA_ARP*ENCLOSEDOFFICE_MID_5_RA+ENCLOSEDOFFICE_MID_5_OCC_SENSOR*ENCLOSEDOFFICE_MID_5_RP,
     set ENCLOSEDOFFICE_MID_4_Vozreal=ENCLOSEDOFFICE_MID_4_AREA_ARP*ENCLOSEDOFFICE_MID_4_RA+ENCLOSEDOFFICE_MID_4_OCC_SENSOR*ENCLOSEDOFFICE_MID_4_RP,
     set ENCLOSEDOFFICE_MID_8_Vozreal=ENCLOSEDOFFICE_MID_8_AREA_ARP*ENCLOSEDOFFICE_MID_8_RA+ENCLOSEDOFFICE_MID_8_OCC_SENSOR*ENCLOSEDOFFICE_MID_8_RP,
     set ENCLOSEDOFFICE_MID_9_Vozreal=ENCLOSEDOFFICE_MID_9_AREA_ARP*ENCLOSEDOFFICE_MID_9_RA+ENCLOSEDOFFICE_MID_9_OCC_SENSOR*ENCLOSEDOFFICE_MID_9_RP,
     set ENCLOSEDOFFICE_MID_7_Vozreal=ENCLOSEDOFFICE_MID_7_AREA_ARP*ENCLOSEDOFFICE_MID_7_RA+ENCLOSEDOFFICE_MID_7_OCC_SENSOR*ENCLOSEDOFFICE_MID_7_RP,
     set ENCLOSEDOFFICE_TOP_6_Vozreal=ENCLOSEDOFFICE_TOP_6_AREA_ARP*ENCLOSEDOFFICE_TOP_6_RA+ENCLOSEDOFFICE_TOP_6_OCC_SENSOR*ENCLOSEDOFFICE_TOP_6_RP,
     set ENCLOSEDOFFICE_TOP_5_Vozreal=ENCLOSEDOFFICE_TOP_5_AREA_ARP*ENCLOSEDOFFICE_TOP_5_RA+ENCLOSEDOFFICE_TOP_5_OCC_SENSOR*ENCLOSEDOFFICE_TOP_5_RP,
     set ENCLOSEDOFFICE_TOP_4_Vozreal=ENCLOSEDOFFICE_TOP_4_AREA_ARP*ENCLOSEDOFFICE_TOP_4_RA+ENCLOSEDOFFICE_TOP_4_OCC_SENSOR*ENCLOSEDOFFICE_TOP_4_RP,
     set ENCLOSEDOFFICE_TOP_9_Vozreal=ENCLOSEDOFFICE_TOP_9_AREA_ARP*ENCLOSEDOFFICE_TOP_9_RA+ENCLOSEDOFFICE_TOP_9_OCC_SENSOR*ENCLOSEDOFFICE_TOP_9_RP,
     set ENCLOSEDOFFICE_TOP_8_Vozreal=ENCLOSEDOFFICE_TOP_8_AREA_ARP*ENCLOSEDOFFICE_TOP_8_RA+ENCLOSEDOFFICE_TOP_8_OCC_SENSOR*ENCLOSEDOFFICE_TOP_8_RP,
     set ENCLOSEDOFFICE_TOP_7_Vozreal=ENCLOSEDOFFICE_TOP_7_AREA_ARP*ENCLOSEDOFFICE_TOP_7_RA+ENCLOSEDOFFICE_TOP_7_OCC_SENSOR*ENCLOSEDOFFICE_TOP_7_RP;
!This subroutine is used to calculate the maximum zone primary supply airflowrate based on the maximum occupant number
EnergyManagementSystem:Subroutine,
Calc_MaxVoz,
     set ACTIVESTORAGE_BOT_1_Vozmax=ACTIVESTORAGE_BOT_1_AREA_ARP*ACTIVESTORAGE_BOT_1_RA+ACTIVESTORAGE_BOT_1_MAXOCC*ACTIVESTORAGE_BOT_1_RP,
     set ACTIVESTORAGE_BOT_2_Vozmax=ACTIVESTORAGE_BOT_2_AREA_ARP*ACTIVESTORAGE_BOT_2_RA+ACTIVESTORAGE_BOT_2_MAXOCC*ACTIVESTORAGE_BOT_2_RP,
     set ACTIVESTORAGE_BOT_3_Vozmax=ACTIVESTORAGE_BOT_3_AREA_ARP*ACTIVESTORAGE_BOT_3_RA+ACTIVESTORAGE_BOT_3_MAXOCC*ACTIVESTORAGE_BOT_3_RP,
     set ACTIVESTORAGE_BOT_4_Vozmax=ACTIVESTORAGE_BOT_4_AREA_ARP*ACTIVESTORAGE_BOT_4_RA+ACTIVESTORAGE_BOT_4_MAXOCC*ACTIVESTORAGE_BOT_4_RP,
     set ACTIVESTORAGE_MID_1_Vozmax=ACTIVESTORAGE_MID_1_AREA_ARP*ACTIVESTORAGE_MID_1_RA+ACTIVESTORAGE_MID_1_MAXOCC*ACTIVESTORAGE_MID_1_RP,
     set ACTIVESTORAGE_MID_2_Vozmax=ACTIVESTORAGE_MID_2_AREA_ARP*ACTIVESTORAGE_MID_2_RA+ACTIVESTORAGE_MID_2_MAXOCC*ACTIVESTORAGE_MID_2_RP,
     set ACTIVESTORAGE_MID_3_Vozmax=ACTIVESTORAGE_MID_3_AREA_ARP*ACTIVESTORAGE_MID_3_RA+ACTIVESTORAGE_MID_3_MAXOCC*ACTIVESTORAGE_MID_3_RP,
     set ACTIVESTORAGE_MID_4_Vozmax=ACTIVESTORAGE_MID_4_AREA_ARP*ACTIVESTORAGE_MID_4_RA+ACTIVESTORAGE_MID_4_MAXOCC*ACTIVESTORAGE_MID_4_RP,
     set ACTIVESTORAGE_TOP_1_Vozmax=ACTIVESTORAGE_TOP_1_AREA_ARP*ACTIVESTORAGE_TOP_1_RA+ACTIVESTORAGE_TOP_1_MAXOCC*ACTIVESTORAGE_TOP_1_RP,
     set ACTIVESTORAGE_TOP_2_Vozmax=ACTIVESTORAGE_TOP_2_AREA_ARP*ACTIVESTORAGE_TOP_2_RA+ACTIVESTORAGE_TOP_2_MAXOCC*ACTIVESTORAGE_TOP_2_RP,
     set ACTIVESTORAGE_TOP_3_Vozmax=ACTIVESTORAGE_TOP_3_AREA_ARP*ACTIVESTORAGE_TOP_3_RA+ACTIVESTORAGE_TOP_3_MAXOCC*ACTIVESTORAGE_TOP_3_RP,
     set ACTIVESTORAGE_TOP_4_Vozmax=ACTIVESTORAGE_TOP_4_AREA_ARP*ACTIVESTORAGE_TOP_4_RA+ACTIVESTORAGE_TOP_4_MAXOCC*ACTIVESTORAGE_TOP_4_RP,
     set CLASSROOM_BOT_Vozmax=CLASSROOM_BOT_AREA_ARP*CLASSROOM_BOT_RA+CLASSROOM_BOT_MAXOCC*CLASSROOM_BOT_RP,
     set CONFROOM_BOT_1_Vozmax=CONFROOM_BOT_1_AREA_ARP*CONFROOM_BOT_1_RA+CONFROOM_BOT_1_MAXOCC*CONFROOM_BOT_1_RP,
     set CONFROOM_BOT_2_Vozmax=CONFROOM_BOT_2_AREA_ARP*CONFROOM_BOT_2_RA+CONFROOM_BOT_2_MAXOCC*CONFROOM_BOT_2_RP,
     set CONFROOM_MID_1_Vozmax=CONFROOM_MID_1_AREA_ARP*CONFROOM_MID_1_RA+CONFROOM_MID_1_MAXOCC*CONFROOM_MID_1_RP,
     set CONFROOM_MID_2_Vozmax=CONFROOM_MID_2_AREA_ARP*CONFROOM_MID_2_RA+CONFROOM_MID_2_MAXOCC*CONFROOM_MID_2_RP,
     set CONFROOM_TOP_1_Vozmax=CONFROOM_TOP_1_AREA_ARP*CONFROOM_TOP_1_RA+CONFROOM_TOP_1_MAXOCC*CONFROOM_TOP_1_RP,
     set CONFROOM_TOP_2_Vozmax=CONFROOM_TOP_2_AREA_ARP*CONFROOM_TOP_2_RA+CONFROOM_TOP_2_MAXOCC*CONFROOM_TOP_2_RP,
     set CORRIDOR_BOT_1_Vozmax=CORRIDOR_BOT_1_AREA_ARP*CORRIDOR_BOT_1_RA+CORRIDOR_BOT_1_MAXOCC*CORRIDOR_BOT_1_RP,
     set CORRIDOR_BOT_2_Vozmax=CORRIDOR_BOT_2_AREA_ARP*CORRIDOR_BOT_2_RA+CORRIDOR_BOT_2_MAXOCC*CORRIDOR_BOT_2_RP,
     set CORRIDOR_MID_1_Vozmax=CORRIDOR_MID_1_AREA_ARP*CORRIDOR_MID_1_RA+CORRIDOR_MID_1_MAXOCC*CORRIDOR_MID_1_RP,
     set CORRIDOR_MID_2_Vozmax=CORRIDOR_MID_2_AREA_ARP*CORRIDOR_MID_2_RA+CORRIDOR_MID_2_MAXOCC*CORRIDOR_MID_2_RP,
     set CORRIDOR_TOP_1_Vozmax=CORRIDOR_TOP_1_AREA_ARP*CORRIDOR_TOP_1_RA+CORRIDOR_TOP_1_MAXOCC*CORRIDOR_TOP_1_RP,
     set CORRIDOR_TOP_2_Vozmax=CORRIDOR_TOP_2_AREA_ARP*CORRIDOR_TOP_2_RA+CORRIDOR_TOP_2_MAXOCC*CORRIDOR_TOP_2_RP,
     set DINING_BOT_Vozmax=DINING_BOT_AREA_ARP*DINING_BOT_RA+DINING_BOT_MAXOCC*DINING_BOT_RP,
     set DINING_MID_Vozmax=DINING_MID_AREA_ARP*DINING_MID_RA+DINING_MID_MAXOCC*DINING_MID_RP,
     set DINING_TOP_Vozmax=DINING_TOP_AREA_ARP*DINING_TOP_RA+DINING_TOP_MAXOCC*DINING_TOP_RP,
     set ENCLOSEDOFFICE_BOT_1_Vozmax=ENCLOSEDOFFICE_BOT_1_AREA_ARP*ENCLOSEDOFFICE_BOT_1_RA+ENCLOSEDOFFICE_BOT_1_MAXOCC*ENCLOSEDOFFICE_BOT_1_RP,
     set ENCLOSEDOFFICE_BOT_10_Vozmax=ENCLOSEDOFFICE_BOT_10_AREA_ARP*ENCLOSEDOFFICE_BOT_10_RA+ENCLOSEDOFFICE_BOT_10_MAXOCC*ENCLOSEDOFFICE_BOT_10_RP,
     set ENCLOSEDOFFICE_BOT_3_Vozmax=ENCLOSEDOFFICE_BOT_3_AREA_ARP*ENCLOSEDOFFICE_BOT_3_RA+ENCLOSEDOFFICE_BOT_3_MAXOCC*ENCLOSEDOFFICE_BOT_3_RP,
     set ENCLOSEDOFFICE_BOT_4_Vozmax=ENCLOSEDOFFICE_BOT_4_AREA_ARP*ENCLOSEDOFFICE_BOT_4_RA+ENCLOSEDOFFICE_BOT_4_MAXOCC*ENCLOSEDOFFICE_BOT_4_RP,
     set ENCLOSEDOFFICE_MID_1_Vozmax=ENCLOSEDOFFICE_MID_1_AREA_ARP*ENCLOSEDOFFICE_MID_1_RA+ENCLOSEDOFFICE_MID_1_MAXOCC*ENCLOSEDOFFICE_MID_1_RP,
     set ENCLOSEDOFFICE_MID_2_Vozmax=ENCLOSEDOFFICE_MID_2_AREA_ARP*ENCLOSEDOFFICE_MID_2_RA+ENCLOSEDOFFICE_MID_2_MAXOCC*ENCLOSEDOFFICE_MID_2_RP,
     set ENCLOSEDOFFICE_MID_3_Vozmax=ENCLOSEDOFFICE_MID_3_AREA_ARP*ENCLOSEDOFFICE_MID_3_RA+ENCLOSEDOFFICE_MID_3_MAXOCC*ENCLOSEDOFFICE_MID_3_RP,
     set ENCLOSEDOFFICE_TOP_1_Vozmax=ENCLOSEDOFFICE_TOP_1_AREA_ARP*ENCLOSEDOFFICE_TOP_1_RA+ENCLOSEDOFFICE_TOP_1_MAXOCC*ENCLOSEDOFFICE_TOP_1_RP,
     set ENCLOSEDOFFICE_TOP_2_Vozmax=ENCLOSEDOFFICE_TOP_2_AREA_ARP*ENCLOSEDOFFICE_TOP_2_RA+ENCLOSEDOFFICE_TOP_2_MAXOCC*ENCLOSEDOFFICE_TOP_2_RP,
     set ENCLOSEDOFFICE_TOP_3_Vozmax=ENCLOSEDOFFICE_TOP_3_AREA_ARP*ENCLOSEDOFFICE_TOP_3_RA+ENCLOSEDOFFICE_TOP_3_MAXOCC*ENCLOSEDOFFICE_TOP_3_RP,
     set LOBBY_BOT_Vozmax=LOBBY_BOT_AREA_ARP*LOBBY_BOT_RA+LOBBY_BOT_MAXOCC*LOBBY_BOT_RP,
     set LOBBY_MID_Vozmax=LOBBY_MID_AREA_ARP*LOBBY_MID_RA+LOBBY_MID_MAXOCC*LOBBY_MID_RP,
     set LOBBY_TOP_Vozmax=LOBBY_TOP_AREA_ARP*LOBBY_TOP_RA+LOBBY_TOP_MAXOCC*LOBBY_TOP_RP,
     set LOUNGE_BOT_Vozmax=LOUNGE_BOT_AREA_ARP*LOUNGE_BOT_RA+LOUNGE_BOT_MAXOCC*LOUNGE_BOT_RP,
     set MECHANICAL_BOT_Vozmax=MECHANICAL_BOT_AREA_ARP*MECHANICAL_BOT_RA+MECHANICAL_BOT_MAXOCC*MECHANICAL_BOT_RP,
     set MECHANICAL_MID_Vozmax=MECHANICAL_MID_AREA_ARP*MECHANICAL_MID_RA+MECHANICAL_MID_MAXOCC*MECHANICAL_MID_RP,
     set MECHANICAL_TOP_Vozmax=MECHANICAL_TOP_AREA_ARP*MECHANICAL_TOP_RA+MECHANICAL_TOP_MAXOCC*MECHANICAL_TOP_RP,
     set OPENOFFICE_BOT_1_Vozmax=OPENOFFICE_BOT_1_AREA_ARP*OPENOFFICE_BOT_1_RA+OPENOFFICE_BOT_1_MAXOCC*OPENOFFICE_BOT_1_RP,
     set OPENOFFICE_BOT_2_Vozmax=OPENOFFICE_BOT_2_AREA_ARP*OPENOFFICE_BOT_2_RA+OPENOFFICE_BOT_2_MAXOCC*OPENOFFICE_BOT_2_RP,
     set OPENOFFICE_BOT_3_Vozmax=OPENOFFICE_BOT_3_AREA_ARP*OPENOFFICE_BOT_3_RA+OPENOFFICE_BOT_3_MAXOCC*OPENOFFICE_BOT_3_RP,
     set OPENOFFICE_MID_1_Vozmax=OPENOFFICE_MID_1_AREA_ARP*OPENOFFICE_MID_1_RA+OPENOFFICE_MID_1_MAXOCC*OPENOFFICE_MID_1_RP,
     set OPENOFFICE_MID_2_Vozmax=OPENOFFICE_MID_2_AREA_ARP*OPENOFFICE_MID_2_RA+OPENOFFICE_MID_2_MAXOCC*OPENOFFICE_MID_2_RP,
     set OPENOFFICE_MID_3_Vozmax=OPENOFFICE_MID_3_AREA_ARP*OPENOFFICE_MID_3_RA+OPENOFFICE_MID_3_MAXOCC*OPENOFFICE_MID_3_RP,
     set OPENOFFICE_MID_4_Vozmax=OPENOFFICE_MID_4_AREA_ARP*OPENOFFICE_MID_4_RA+OPENOFFICE_MID_4_MAXOCC*OPENOFFICE_MID_4_RP,
     set OPENOFFICE_TOP_1_Vozmax=OPENOFFICE_TOP_1_AREA_ARP*OPENOFFICE_TOP_1_RA+OPENOFFICE_TOP_1_MAXOCC*OPENOFFICE_TOP_1_RP,
     set OPENOFFICE_TOP_2_Vozmax=OPENOFFICE_TOP_2_AREA_ARP*OPENOFFICE_TOP_2_RA+OPENOFFICE_TOP_2_MAXOCC*OPENOFFICE_TOP_2_RP,
     set OPENOFFICE_TOP_3_Vozmax=OPENOFFICE_TOP_3_AREA_ARP*OPENOFFICE_TOP_3_RA+OPENOFFICE_TOP_3_MAXOCC*OPENOFFICE_TOP_3_RP,
     set OPENOFFICE_TOP_4_Vozmax=OPENOFFICE_TOP_4_AREA_ARP*OPENOFFICE_TOP_4_RA+OPENOFFICE_TOP_4_MAXOCC*OPENOFFICE_TOP_4_RP,
     set RESTROOM_BOT_Vozmax=RESTROOM_BOT_AREA_ARP*RESTROOM_BOT_RA+RESTROOM_BOT_MAXOCC*RESTROOM_BOT_RP,
     set RESTROOM_MID_Vozmax=RESTROOM_MID_AREA_ARP*RESTROOM_MID_RA+RESTROOM_MID_MAXOCC*RESTROOM_MID_RP,
     set RESTROOM_TOP_Vozmax=RESTROOM_TOP_AREA_ARP*RESTROOM_TOP_RA+RESTROOM_TOP_MAXOCC*RESTROOM_TOP_RP,
     set STAIR_BOT_1_Vozmax=STAIR_BOT_1_AREA_ARP*STAIR_BOT_1_RA+STAIR_BOT_1_MAXOCC*STAIR_BOT_1_RP,
     set STAIR_BOT_2_Vozmax=STAIR_BOT_2_AREA_ARP*STAIR_BOT_2_RA+STAIR_BOT_2_MAXOCC*STAIR_BOT_2_RP,
     set STAIR_MID_1_Vozmax=STAIR_MID_1_AREA_ARP*STAIR_MID_1_RA+STAIR_MID_1_MAXOCC*STAIR_MID_1_RP,
     set STAIR_MID_2_Vozmax=STAIR_MID_2_AREA_ARP*STAIR_MID_2_RA+STAIR_MID_2_MAXOCC*STAIR_MID_2_RP,
     set STAIR_TOP_1_Vozmax=STAIR_TOP_1_AREA_ARP*STAIR_TOP_1_RA+STAIR_TOP_1_MAXOCC*STAIR_TOP_1_RP,
     set STAIR_TOP_2_Vozmax=STAIR_TOP_2_AREA_ARP*STAIR_TOP_2_RA+STAIR_TOP_2_MAXOCC*STAIR_TOP_2_RP,
     set ENCLOSEDOFFICE_BOT_7_Vozmax=ENCLOSEDOFFICE_BOT_7_AREA_ARP*ENCLOSEDOFFICE_BOT_7_RA+ENCLOSEDOFFICE_BOT_7_MAXOCC*ENCLOSEDOFFICE_BOT_7_RP,
     set ENCLOSEDOFFICE_BOT_6_Vozmax=ENCLOSEDOFFICE_BOT_6_AREA_ARP*ENCLOSEDOFFICE_BOT_6_RA+ENCLOSEDOFFICE_BOT_6_MAXOCC*ENCLOSEDOFFICE_BOT_6_RP,
     set ENCLOSEDOFFICE_BOT_5_Vozmax=ENCLOSEDOFFICE_BOT_5_AREA_ARP*ENCLOSEDOFFICE_BOT_5_RA+ENCLOSEDOFFICE_BOT_5_MAXOCC*ENCLOSEDOFFICE_BOT_5_RP,
     set ENCLOSEDOFFICE_BOT_2_Vozmax=ENCLOSEDOFFICE_BOT_2_AREA_ARP*ENCLOSEDOFFICE_BOT_2_RA+ENCLOSEDOFFICE_BOT_2_MAXOCC*ENCLOSEDOFFICE_BOT_2_RP,
     set ENCLOSEDOFFICE_BOT_8_Vozmax=ENCLOSEDOFFICE_BOT_8_AREA_ARP*ENCLOSEDOFFICE_BOT_8_RA+ENCLOSEDOFFICE_BOT_8_MAXOCC*ENCLOSEDOFFICE_BOT_8_RP,
     set ENCLOSEDOFFICE_BOT_9_Vozmax=ENCLOSEDOFFICE_BOT_9_AREA_ARP*ENCLOSEDOFFICE_BOT_9_RA+ENCLOSEDOFFICE_BOT_9_MAXOCC*ENCLOSEDOFFICE_BOT_9_RP,
     set ENCLOSEDOFFICE_MID_6_Vozmax=ENCLOSEDOFFICE_MID_6_AREA_ARP*ENCLOSEDOFFICE_MID_6_RA+ENCLOSEDOFFICE_MID_6_MAXOCC*ENCLOSEDOFFICE_MID_6_RP,
     set ENCLOSEDOFFICE_MID_5_Vozmax=ENCLOSEDOFFICE_MID_5_AREA_ARP*ENCLOSEDOFFICE_MID_5_RA+ENCLOSEDOFFICE_MID_5_MAXOCC*ENCLOSEDOFFICE_MID_5_RP,
     set ENCLOSEDOFFICE_MID_4_Vozmax=ENCLOSEDOFFICE_MID_4_AREA_ARP*ENCLOSEDOFFICE_MID_4_RA+ENCLOSEDOFFICE_MID_4_MAXOCC*ENCLOSEDOFFICE_MID_4_RP,
     set ENCLOSEDOFFICE_MID_8_Vozmax=ENCLOSEDOFFICE_MID_8_AREA_ARP*ENCLOSEDOFFICE_MID_8_RA+ENCLOSEDOFFICE_MID_8_MAXOCC*ENCLOSEDOFFICE_MID_8_RP,
     set ENCLOSEDOFFICE_MID_9_Vozmax=ENCLOSEDOFFICE_MID_9_AREA_ARP*ENCLOSEDOFFICE_MID_9_RA+ENCLOSEDOFFICE_MID_9_MAXOCC*ENCLOSEDOFFICE_MID_9_RP,
     set ENCLOSEDOFFICE_MID_7_Vozmax=ENCLOSEDOFFICE_MID_7_AREA_ARP*ENCLOSEDOFFICE_MID_7_RA+ENCLOSEDOFFICE_MID_7_MAXOCC*ENCLOSEDOFFICE_MID_7_RP,
     set ENCLOSEDOFFICE_TOP_6_Vozmax=ENCLOSEDOFFICE_TOP_6_AREA_ARP*ENCLOSEDOFFICE_TOP_6_RA+ENCLOSEDOFFICE_TOP_6_MAXOCC*ENCLOSEDOFFICE_TOP_6_RP,
     set ENCLOSEDOFFICE_TOP_5_Vozmax=ENCLOSEDOFFICE_TOP_5_AREA_ARP*ENCLOSEDOFFICE_TOP_5_RA+ENCLOSEDOFFICE_TOP_5_MAXOCC*ENCLOSEDOFFICE_TOP_5_RP,
     set ENCLOSEDOFFICE_TOP_4_Vozmax=ENCLOSEDOFFICE_TOP_4_AREA_ARP*ENCLOSEDOFFICE_TOP_4_RA+ENCLOSEDOFFICE_TOP_4_MAXOCC*ENCLOSEDOFFICE_TOP_4_RP,
     set ENCLOSEDOFFICE_TOP_9_Vozmax=ENCLOSEDOFFICE_TOP_9_AREA_ARP*ENCLOSEDOFFICE_TOP_9_RA+ENCLOSEDOFFICE_TOP_9_MAXOCC*ENCLOSEDOFFICE_TOP_9_RP,
     set ENCLOSEDOFFICE_TOP_8_Vozmax=ENCLOSEDOFFICE_TOP_8_AREA_ARP*ENCLOSEDOFFICE_TOP_8_RA+ENCLOSEDOFFICE_TOP_8_MAXOCC*ENCLOSEDOFFICE_TOP_8_RP,
     set ENCLOSEDOFFICE_TOP_7_Vozmax=ENCLOSEDOFFICE_TOP_7_AREA_ARP*ENCLOSEDOFFICE_TOP_7_RA+ENCLOSEDOFFICE_TOP_7_MAXOCC*ENCLOSEDOFFICE_TOP_7_RP;
EnergyManagementSystem:Subroutine,
    Set_Ez_1,
    IF ACTIVESTORAGE_BOT_1_Temp < (ACTIVESTORAGE_BOT_1_Supply_Temp - 8), !
    SET ACTIVESTORAGE_BOT_1_Ez = 0.8,
    ELSEIF ACTIVESTORAGE_BOT_1_Temp > (ACTIVESTORAGE_BOT_1_Supply_Temp + 8), !
    SET ACTIVESTORAGE_BOT_1_Ez = 1,
    ELSE,
    SET ACTIVESTORAGE_BOT_1_Ez = @TrendValue ACTIVESTORAGE_BOT_1_Trend_Ez 1, 
    ENDIF,
    IF ACTIVESTORAGE_BOT_1_Ez == 0,
    SET ACTIVESTORAGE_BOT_1_Ez = 1,
    ENDIF,
    IF ACTIVESTORAGE_BOT_2_Temp < (ACTIVESTORAGE_BOT_2_Supply_Temp - 8), !
    SET ACTIVESTORAGE_BOT_2_Ez = 0.8,
    ELSEIF ACTIVESTORAGE_BOT_2_Temp > (ACTIVESTORAGE_BOT_2_Supply_Temp + 8), !
    SET ACTIVESTORAGE_BOT_2_Ez = 1,
    ELSE,
    SET ACTIVESTORAGE_BOT_2_Ez = @TrendValue ACTIVESTORAGE_BOT_2_Trend_Ez 1, 
    ENDIF,
    IF ACTIVESTORAGE_BOT_2_Ez == 0,
    SET ACTIVESTORAGE_BOT_2_Ez = 1,
    ENDIF,
    IF ACTIVESTORAGE_BOT_3_Temp < (ACTIVESTORAGE_BOT_3_Supply_Temp - 8), !
    SET ACTIVESTORAGE_BOT_3_Ez = 0.8,
    ELSEIF ACTIVESTORAGE_BOT_3_Temp > (ACTIVESTORAGE_BOT_3_Supply_Temp + 8), !
    SET ACTIVESTORAGE_BOT_3_Ez = 1,
    ELSE,
    SET ACTIVESTORAGE_BOT_3_Ez = @TrendValue ACTIVESTORAGE_BOT_3_Trend_Ez 1, 
    ENDIF,
    IF ACTIVESTORAGE_BOT_3_Ez == 0,
    SET ACTIVESTORAGE_BOT_3_Ez = 1,
    ENDIF,
    IF ACTIVESTORAGE_BOT_4_Temp < (ACTIVESTORAGE_BOT_4_Supply_Temp - 8), !
    SET ACTIVESTORAGE_BOT_4_Ez = 0.8,
    ELSEIF ACTIVESTORAGE_BOT_4_Temp > (ACTIVESTORAGE_BOT_4_Supply_Temp + 8), !
    SET ACTIVESTORAGE_BOT_4_Ez = 1,
    ELSE,
    SET ACTIVESTORAGE_BOT_4_Ez = @TrendValue ACTIVESTORAGE_BOT_4_Trend_Ez 1, 
    ENDIF,
    IF ACTIVESTORAGE_BOT_4_Ez == 0,
    SET ACTIVESTORAGE_BOT_4_Ez = 1,
    ENDIF,
    IF ACTIVESTORAGE_MID_1_Temp < (ACTIVESTORAGE_MID_1_Supply_Temp - 8), !
    SET ACTIVESTORAGE_MID_1_Ez = 0.8,
    ELSEIF ACTIVESTORAGE_MID_1_Temp > (ACTIVESTORAGE_MID_1_Supply_Temp + 8), !
    SET ACTIVESTORAGE_MID_1_Ez = 1,
    ELSE,
    SET ACTIVESTORAGE_MID_1_Ez = @TrendValue ACTIVESTORAGE_MID_1_Trend_Ez 1, 
    ENDIF,
    IF ACTIVESTORAGE_MID_1_Ez == 0,
    SET ACTIVESTORAGE_MID_1_Ez = 1,
    ENDIF,
    IF ACTIVESTORAGE_MID_2_Temp < (ACTIVESTORAGE_MID_2_Supply_Temp - 8), !
    SET ACTIVESTORAGE_MID_2_Ez = 0.8,
    ELSEIF ACTIVESTORAGE_MID_2_Temp > (ACTIVESTORAGE_MID_2_Supply_Temp + 8), !
    SET ACTIVESTORAGE_MID_2_Ez = 1,
    ELSE,
    SET ACTIVESTORAGE_MID_2_Ez = @TrendValue ACTIVESTORAGE_MID_2_Trend_Ez 1, 
    ENDIF,
    IF ACTIVESTORAGE_MID_2_Ez == 0,
    SET ACTIVESTORAGE_MID_2_Ez = 1,
    ENDIF,
    IF ACTIVESTORAGE_MID_3_Temp < (ACTIVESTORAGE_MID_3_Supply_Temp - 8), !
    SET ACTIVESTORAGE_MID_3_Ez = 0.8,
    ELSEIF ACTIVESTORAGE_MID_3_Temp > (ACTIVESTORAGE_MID_3_Supply_Temp + 8), !
    SET ACTIVESTORAGE_MID_3_Ez = 1,
    ELSE,
    SET ACTIVESTORAGE_MID_3_Ez = @TrendValue ACTIVESTORAGE_MID_3_Trend_Ez 1, 
    ENDIF,
    IF ACTIVESTORAGE_MID_3_Ez == 0,
    SET ACTIVESTORAGE_MID_3_Ez = 1,
    ENDIF,
    IF ACTIVESTORAGE_MID_4_Temp < (ACTIVESTORAGE_MID_4_Supply_Temp - 8), !
    SET ACTIVESTORAGE_MID_4_Ez = 0.8,
    ELSEIF ACTIVESTORAGE_MID_4_Temp > (ACTIVESTORAGE_MID_4_Supply_Temp + 8), !
    SET ACTIVESTORAGE_MID_4_Ez = 1,
    ELSE,
    SET ACTIVESTORAGE_MID_4_Ez = @TrendValue ACTIVESTORAGE_MID_4_Trend_Ez 1, 
    ENDIF,
    IF ACTIVESTORAGE_MID_4_Ez == 0,
    SET ACTIVESTORAGE_MID_4_Ez = 1,
    ENDIF,
    IF ACTIVESTORAGE_TOP_1_Temp < (ACTIVESTORAGE_TOP_1_Supply_Temp - 8), !
    SET ACTIVESTORAGE_TOP_1_Ez = 0.8,
    ELSEIF ACTIVESTORAGE_TOP_1_Temp > (ACTIVESTORAGE_TOP_1_Supply_Temp + 8), !
    SET ACTIVESTORAGE_TOP_1_Ez = 1,
    ELSE,
    SET ACTIVESTORAGE_TOP_1_Ez = @TrendValue ACTIVESTORAGE_TOP_1_Trend_Ez 1, 
    ENDIF,
    IF ACTIVESTORAGE_TOP_1_Ez == 0,
    SET ACTIVESTORAGE_TOP_1_Ez = 1,
    ENDIF,
    IF ACTIVESTORAGE_TOP_2_Temp < (ACTIVESTORAGE_TOP_2_Supply_Temp - 8), !
    SET ACTIVESTORAGE_TOP_2_Ez = 0.8,
    ELSEIF ACTIVESTORAGE_TOP_2_Temp > (ACTIVESTORAGE_TOP_2_Supply_Temp + 8), !
    SET ACTIVESTORAGE_TOP_2_Ez = 1,
    ELSE,
    SET ACTIVESTORAGE_TOP_2_Ez = @TrendValue ACTIVESTORAGE_TOP_2_Trend_Ez 1, 
    ENDIF,
    IF ACTIVESTORAGE_TOP_2_Ez == 0,
    SET ACTIVESTORAGE_TOP_2_Ez = 1,
    ENDIF,
    IF ACTIVESTORAGE_TOP_3_Temp < (ACTIVESTORAGE_TOP_3_Supply_Temp - 8), !
    SET ACTIVESTORAGE_TOP_3_Ez = 0.8,
    ELSEIF ACTIVESTORAGE_TOP_3_Temp > (ACTIVESTORAGE_TOP_3_Supply_Temp + 8), !
    SET ACTIVESTORAGE_TOP_3_Ez = 1,
    ELSE,
    SET ACTIVESTORAGE_TOP_3_Ez = @TrendValue ACTIVESTORAGE_TOP_3_Trend_Ez 1, 
    ENDIF,
    IF ACTIVESTORAGE_TOP_3_Ez == 0,
    SET ACTIVESTORAGE_TOP_3_Ez = 1,
    ENDIF,
    IF ACTIVESTORAGE_TOP_4_Temp < (ACTIVESTORAGE_TOP_4_Supply_Temp - 8), !
    SET ACTIVESTORAGE_TOP_4_Ez = 0.8,
    ELSEIF ACTIVESTORAGE_TOP_4_Temp > (ACTIVESTORAGE_TOP_4_Supply_Temp + 8), !
    SET ACTIVESTORAGE_TOP_4_Ez = 1,
    ELSE,
    SET ACTIVESTORAGE_TOP_4_Ez = @TrendValue ACTIVESTORAGE_TOP_4_Trend_Ez 1, 
    ENDIF,
    IF ACTIVESTORAGE_TOP_4_Ez == 0,
    SET ACTIVESTORAGE_TOP_4_Ez = 1,
    ENDIF,
    IF CLASSROOM_BOT_Temp < (CLASSROOM_BOT_Supply_Temp - 8), !
    SET CLASSROOM_BOT_Ez = 0.8,
    ELSEIF CLASSROOM_BOT_Temp > (CLASSROOM_BOT_Supply_Temp + 8), !
    SET CLASSROOM_BOT_Ez = 1,
    ELSE,
    SET CLASSROOM_BOT_Ez = @TrendValue CLASSROOM_BOT_Trend_Ez 1, 
    ENDIF,
    IF CLASSROOM_BOT_Ez == 0,
    SET CLASSROOM_BOT_Ez = 1,
    ENDIF,
    IF CONFROOM_BOT_1_Temp < (CONFROOM_BOT_1_Supply_Temp - 8), !
    SET CONFROOM_BOT_1_Ez = 0.8,
    ELSEIF CONFROOM_BOT_1_Temp > (CONFROOM_BOT_1_Supply_Temp + 8), !
    SET CONFROOM_BOT_1_Ez = 1,
    ELSE,
    SET CONFROOM_BOT_1_Ez = @TrendValue CONFROOM_BOT_1_Trend_Ez 1, 
    ENDIF,
    IF CONFROOM_BOT_1_Ez == 0,
    SET CONFROOM_BOT_1_Ez = 1,
    ENDIF,
    IF CONFROOM_BOT_2_Temp < (CONFROOM_BOT_2_Supply_Temp - 8), !
    SET CONFROOM_BOT_2_Ez = 0.8,
    ELSEIF CONFROOM_BOT_2_Temp > (CONFROOM_BOT_2_Supply_Temp + 8), !
    SET CONFROOM_BOT_2_Ez = 1,
    ELSE,
    SET CONFROOM_BOT_2_Ez = @TrendValue CONFROOM_BOT_2_Trend_Ez 1, 
    ENDIF,
    IF CONFROOM_BOT_2_Ez == 0,
    SET CONFROOM_BOT_2_Ez = 1,
    ENDIF,
    IF CONFROOM_MID_1_Temp < (CONFROOM_MID_1_Supply_Temp - 8), !
    SET CONFROOM_MID_1_Ez = 0.8,
    ELSEIF CONFROOM_MID_1_Temp > (CONFROOM_MID_1_Supply_Temp + 8), !
    SET CONFROOM_MID_1_Ez = 1,
    ELSE,
    SET CONFROOM_MID_1_Ez = @TrendValue CONFROOM_MID_1_Trend_Ez 1, 
    ENDIF,
    IF CONFROOM_MID_1_Ez == 0,
    SET CONFROOM_MID_1_Ez = 1,
    ENDIF,
    IF CONFROOM_MID_2_Temp < (CONFROOM_MID_2_Supply_Temp - 8), !
    SET CONFROOM_MID_2_Ez = 0.8,
    ELSEIF CONFROOM_MID_2_Temp > (CONFROOM_MID_2_Supply_Temp + 8), !
    SET CONFROOM_MID_2_Ez = 1,
    ELSE,
    SET CONFROOM_MID_2_Ez = @TrendValue CONFROOM_MID_2_Trend_Ez 1, 
    ENDIF,
    IF CONFROOM_MID_2_Ez == 0,
    SET CONFROOM_MID_2_Ez = 1,
    ENDIF,
    IF CONFROOM_TOP_1_Temp < (CONFROOM_TOP_1_Supply_Temp - 8), !
    SET CONFROOM_TOP_1_Ez = 0.8,
    ELSEIF CONFROOM_TOP_1_Temp > (CONFROOM_TOP_1_Supply_Temp + 8), !
    SET CONFROOM_TOP_1_Ez = 1,
    ELSE,
    SET CONFROOM_TOP_1_Ez = @TrendValue CONFROOM_TOP_1_Trend_Ez 1, 
    ENDIF,
    IF CONFROOM_TOP_1_Ez == 0,
    SET CONFROOM_TOP_1_Ez = 1,
    ENDIF,
    IF CONFROOM_TOP_2_Temp < (CONFROOM_TOP_2_Supply_Temp - 8), !
    SET CONFROOM_TOP_2_Ez = 0.8,
    ELSEIF CONFROOM_TOP_2_Temp > (CONFROOM_TOP_2_Supply_Temp + 8), !
    SET CONFROOM_TOP_2_Ez = 1,
    ELSE,
    SET CONFROOM_TOP_2_Ez = @TrendValue CONFROOM_TOP_2_Trend_Ez 1, 
    ENDIF,
    IF CONFROOM_TOP_2_Ez == 0,
    SET CONFROOM_TOP_2_Ez = 1,
    ENDIF,
    IF CORRIDOR_BOT_1_Temp < (CORRIDOR_BOT_1_Supply_Temp - 8), !
    SET CORRIDOR_BOT_1_Ez = 0.8,
    ELSEIF CORRIDOR_BOT_1_Temp > (CORRIDOR_BOT_1_Supply_Temp + 8), !
    SET CORRIDOR_BOT_1_Ez = 1,
    ELSE,
    SET CORRIDOR_BOT_1_Ez = @TrendValue CORRIDOR_BOT_1_Trend_Ez 1, 
    ENDIF,
    IF CORRIDOR_BOT_1_Ez == 0,
    SET CORRIDOR_BOT_1_Ez = 1,
    ENDIF,
    IF CORRIDOR_BOT_2_Temp < (CORRIDOR_BOT_2_Supply_Temp - 8), !
    SET CORRIDOR_BOT_2_Ez = 0.8,
    ELSEIF CORRIDOR_BOT_2_Temp > (CORRIDOR_BOT_2_Supply_Temp + 8), !
    SET CORRIDOR_BOT_2_Ez = 1,
    ELSE,
    SET CORRIDOR_BOT_2_Ez = @TrendValue CORRIDOR_BOT_2_Trend_Ez 1, 
    ENDIF,
    IF CORRIDOR_BOT_2_Ez == 0,
    SET CORRIDOR_BOT_2_Ez = 1,
    ENDIF,
    IF CORRIDOR_MID_1_Temp < (CORRIDOR_MID_1_Supply_Temp - 8), !
    SET CORRIDOR_MID_1_Ez = 0.8,
    ELSEIF CORRIDOR_MID_1_Temp > (CORRIDOR_MID_1_Supply_Temp + 8), !
    SET CORRIDOR_MID_1_Ez = 1,
    ELSE,
    SET CORRIDOR_MID_1_Ez = @TrendValue CORRIDOR_MID_1_Trend_Ez 1, 
    ENDIF,
    IF CORRIDOR_MID_1_Ez == 0,
    SET CORRIDOR_MID_1_Ez = 1,
    ENDIF,
    IF CORRIDOR_MID_2_Temp < (CORRIDOR_MID_2_Supply_Temp - 8), !
    SET CORRIDOR_MID_2_Ez = 0.8,
    ELSEIF CORRIDOR_MID_2_Temp > (CORRIDOR_MID_2_Supply_Temp + 8), !
    SET CORRIDOR_MID_2_Ez = 1,
    ELSE,
    SET CORRIDOR_MID_2_Ez = @TrendValue CORRIDOR_MID_2_Trend_Ez 1, 
    ENDIF,
    IF CORRIDOR_MID_2_Ez == 0,
    SET CORRIDOR_MID_2_Ez = 1,
    ENDIF,
    IF CORRIDOR_TOP_1_Temp < (CORRIDOR_TOP_1_Supply_Temp - 8), !
    SET CORRIDOR_TOP_1_Ez = 0.8,
    ELSEIF CORRIDOR_TOP_1_Temp > (CORRIDOR_TOP_1_Supply_Temp + 8), !
    SET CORRIDOR_TOP_1_Ez = 1,
    ELSE,
    SET CORRIDOR_TOP_1_Ez = @TrendValue CORRIDOR_TOP_1_Trend_Ez 1, 
    ENDIF,
    IF CORRIDOR_TOP_1_Ez == 0,
    SET CORRIDOR_TOP_1_Ez = 1,
    ENDIF,
    IF CORRIDOR_TOP_2_Temp < (CORRIDOR_TOP_2_Supply_Temp - 8), !
    SET CORRIDOR_TOP_2_Ez = 0.8,
    ELSEIF CORRIDOR_TOP_2_Temp > (CORRIDOR_TOP_2_Supply_Temp + 8), !
    SET CORRIDOR_TOP_2_Ez = 1,
    ELSE,
    SET CORRIDOR_TOP_2_Ez = @TrendValue CORRIDOR_TOP_2_Trend_Ez 1, 
    ENDIF,
    IF CORRIDOR_TOP_2_Ez == 0,
    SET CORRIDOR_TOP_2_Ez = 1,
    ENDIF,
    IF DINING_BOT_Temp < (DINING_BOT_Supply_Temp - 8), !
    SET DINING_BOT_Ez = 0.8,
    ELSEIF DINING_BOT_Temp > (DINING_BOT_Supply_Temp + 8), !
    SET DINING_BOT_Ez = 1,
    ELSE,
    SET DINING_BOT_Ez = @TrendValue DINING_BOT_Trend_Ez 1, 
    ENDIF,
    IF DINING_BOT_Ez == 0,
    SET DINING_BOT_Ez = 1,
    ENDIF,
    IF DINING_MID_Temp < (DINING_MID_Supply_Temp - 8), !
    SET DINING_MID_Ez = 0.8,
    ELSEIF DINING_MID_Temp > (DINING_MID_Supply_Temp + 8), !
    SET DINING_MID_Ez = 1,
    ELSE,
    SET DINING_MID_Ez = @TrendValue DINING_MID_Trend_Ez 1, 
    ENDIF,
    IF DINING_MID_Ez == 0,
    SET DINING_MID_Ez = 1,
    ENDIF,
    IF DINING_TOP_Temp < (DINING_TOP_Supply_Temp - 8), !
    SET DINING_TOP_Ez = 0.8,
    ELSEIF DINING_TOP_Temp > (DINING_TOP_Supply_Temp + 8), !
    SET DINING_TOP_Ez = 1,
    ELSE,
    SET DINING_TOP_Ez = @TrendValue DINING_TOP_Trend_Ez 1, 
    ENDIF,
    IF DINING_TOP_Ez == 0,
    SET DINING_TOP_Ez = 1,
    ENDIF,
    IF ENCLOSEDOFFICE_BOT_1_Temp < (ENCLOSEDOFFICE_BOT_1_Supply_Temp - 8), !
    SET ENCLOSEDOFFICE_BOT_1_Ez = 0.8,
    ELSEIF ENCLOSEDOFFICE_BOT_1_Temp > (ENCLOSEDOFFICE_BOT_1_Supply_Temp + 8), !
    SET ENCLOSEDOFFICE_BOT_1_Ez = 1,
    ELSE,
    SET ENCLOSEDOFFICE_BOT_1_Ez = @TrendValue ENCLOSEDOFFICE_BOT_1_Trend_Ez 1, 
    ENDIF,
    IF ENCLOSEDOFFICE_BOT_1_Ez == 0,
    SET ENCLOSEDOFFICE_BOT_1_Ez = 1,
    ENDIF,
    IF ENCLOSEDOFFICE_BOT_10_Temp < (ENCLOSEDOFFICE_BOT_10_Supply_Temp - 8), !
    SET ENCLOSEDOFFICE_BOT_10_Ez = 0.8,
    ELSEIF ENCLOSEDOFFICE_BOT_10_Temp > (ENCLOSEDOFFICE_BOT_10_Supply_Temp + 8), !
    SET ENCLOSEDOFFICE_BOT_10_Ez = 1,
    ELSE,
    SET ENCLOSEDOFFICE_BOT_10_Ez = @TrendValue ENCLOSEDOFFICE_BOT_10_Trend_Ez 1, 
    ENDIF,
    IF ENCLOSEDOFFICE_BOT_10_Ez == 0,
    SET ENCLOSEDOFFICE_BOT_10_Ez = 1,
    ENDIF,
    IF ENCLOSEDOFFICE_BOT_3_Temp < (ENCLOSEDOFFICE_BOT_3_Supply_Temp - 8), !
    SET ENCLOSEDOFFICE_BOT_3_Ez = 0.8,
    ELSEIF ENCLOSEDOFFICE_BOT_3_Temp > (ENCLOSEDOFFICE_BOT_3_Supply_Temp + 8), !
    SET ENCLOSEDOFFICE_BOT_3_Ez = 1,
    ELSE,
    SET ENCLOSEDOFFICE_BOT_3_Ez = @TrendValue ENCLOSEDOFFICE_BOT_3_Trend_Ez 1, 
    ENDIF,
    IF ENCLOSEDOFFICE_BOT_3_Ez == 0,
    SET ENCLOSEDOFFICE_BOT_3_Ez = 1,
    ENDIF,
    IF ENCLOSEDOFFICE_BOT_4_Temp < (ENCLOSEDOFFICE_BOT_4_Supply_Temp - 8), !
    SET ENCLOSEDOFFICE_BOT_4_Ez = 0.8,
    ELSEIF ENCLOSEDOFFICE_BOT_4_Temp > (ENCLOSEDOFFICE_BOT_4_Supply_Temp + 8), !
    SET ENCLOSEDOFFICE_BOT_4_Ez = 1,
    ELSE,
    SET ENCLOSEDOFFICE_BOT_4_Ez = @TrendValue ENCLOSEDOFFICE_BOT_4_Trend_Ez 1, 
    ENDIF,
    IF ENCLOSEDOFFICE_BOT_4_Ez == 0,
    SET ENCLOSEDOFFICE_BOT_4_Ez = 1,
    ENDIF,
    IF ENCLOSEDOFFICE_MID_1_Temp < (ENCLOSEDOFFICE_MID_1_Supply_Temp - 8), !
    SET ENCLOSEDOFFICE_MID_1_Ez = 0.8,
    ELSEIF ENCLOSEDOFFICE_MID_1_Temp > (ENCLOSEDOFFICE_MID_1_Supply_Temp + 8), !
    SET ENCLOSEDOFFICE_MID_1_Ez = 1,
    ELSE,
    SET ENCLOSEDOFFICE_MID_1_Ez = @TrendValue ENCLOSEDOFFICE_MID_1_Trend_Ez 1, 
    ENDIF,
    IF ENCLOSEDOFFICE_MID_1_Ez == 0,
    SET ENCLOSEDOFFICE_MID_1_Ez = 1,
    ENDIF,
    IF ENCLOSEDOFFICE_MID_2_Temp < (ENCLOSEDOFFICE_MID_2_Supply_Temp - 8), !
    SET ENCLOSEDOFFICE_MID_2_Ez = 0.8,
    ELSEIF ENCLOSEDOFFICE_MID_2_Temp > (ENCLOSEDOFFICE_MID_2_Supply_Temp + 8), !
    SET ENCLOSEDOFFICE_MID_2_Ez = 1,
    ELSE,
    SET ENCLOSEDOFFICE_MID_2_Ez = @TrendValue ENCLOSEDOFFICE_MID_2_Trend_Ez 1, 
    ENDIF,
    IF ENCLOSEDOFFICE_MID_2_Ez == 0,
    SET ENCLOSEDOFFICE_MID_2_Ez = 1,
    ENDIF,
    IF ENCLOSEDOFFICE_MID_3_Temp < (ENCLOSEDOFFICE_MID_3_Supply_Temp - 8), !
    SET ENCLOSEDOFFICE_MID_3_Ez = 0.8,
    ELSEIF ENCLOSEDOFFICE_MID_3_Temp > (ENCLOSEDOFFICE_MID_3_Supply_Temp + 8), !
    SET ENCLOSEDOFFICE_MID_3_Ez = 1,
    ELSE,
    SET ENCLOSEDOFFICE_MID_3_Ez = @TrendValue ENCLOSEDOFFICE_MID_3_Trend_Ez 1, 
    ENDIF,
    IF ENCLOSEDOFFICE_MID_3_Ez == 0,
    SET ENCLOSEDOFFICE_MID_3_Ez = 1,
    ENDIF,
    IF ENCLOSEDOFFICE_TOP_1_Temp < (ENCLOSEDOFFICE_TOP_1_Supply_Temp - 8), !
    SET ENCLOSEDOFFICE_TOP_1_Ez = 0.8,
    ELSEIF ENCLOSEDOFFICE_TOP_1_Temp > (ENCLOSEDOFFICE_TOP_1_Supply_Temp + 8), !
    SET ENCLOSEDOFFICE_TOP_1_Ez = 1,
    ELSE,
    SET ENCLOSEDOFFICE_TOP_1_Ez = @TrendValue ENCLOSEDOFFICE_TOP_1_Trend_Ez 1, 
    ENDIF,
    IF ENCLOSEDOFFICE_TOP_1_Ez == 0,
    SET ENCLOSEDOFFICE_TOP_1_Ez = 1,
    ENDIF,
    IF ENCLOSEDOFFICE_TOP_2_Temp < (ENCLOSEDOFFICE_TOP_2_Supply_Temp - 8), !
    SET ENCLOSEDOFFICE_TOP_2_Ez = 0.8,
    ELSEIF ENCLOSEDOFFICE_TOP_2_Temp > (ENCLOSEDOFFICE_TOP_2_Supply_Temp + 8), !
    SET ENCLOSEDOFFICE_TOP_2_Ez = 1,
    ELSE,
    SET ENCLOSEDOFFICE_TOP_2_Ez = @TrendValue ENCLOSEDOFFICE_TOP_2_Trend_Ez 1, 
    ENDIF,
    IF ENCLOSEDOFFICE_TOP_2_Ez == 0,
    SET ENCLOSEDOFFICE_TOP_2_Ez = 1,
    ENDIF,
    IF ENCLOSEDOFFICE_TOP_3_Temp < (ENCLOSEDOFFICE_TOP_3_Supply_Temp - 8), !
    SET ENCLOSEDOFFICE_TOP_3_Ez = 0.8,
    ELSEIF ENCLOSEDOFFICE_TOP_3_Temp > (ENCLOSEDOFFICE_TOP_3_Supply_Temp + 8), !
    SET ENCLOSEDOFFICE_TOP_3_Ez = 1,
    ELSE,
    SET ENCLOSEDOFFICE_TOP_3_Ez = @TrendValue ENCLOSEDOFFICE_TOP_3_Trend_Ez 1, 
    ENDIF,
    IF ENCLOSEDOFFICE_TOP_3_Ez == 0,
    SET ENCLOSEDOFFICE_TOP_3_Ez = 1,
    ENDIF,
    IF LOBBY_BOT_Temp < (LOBBY_BOT_Supply_Temp - 8), !
    SET LOBBY_BOT_Ez = 0.8,
    ELSEIF LOBBY_BOT_Temp > (LOBBY_BOT_Supply_Temp + 8), !
    SET LOBBY_BOT_Ez = 1,
    ELSE,
    SET LOBBY_BOT_Ez = @TrendValue LOBBY_BOT_Trend_Ez 1, 
    ENDIF,
    IF LOBBY_BOT_Ez == 0,
    SET LOBBY_BOT_Ez = 1,
    ENDIF,
    IF LOBBY_MID_Temp < (LOBBY_MID_Supply_Temp - 8), !
    SET LOBBY_MID_Ez = 0.8,
    ELSEIF LOBBY_MID_Temp > (LOBBY_MID_Supply_Temp + 8), !
    SET LOBBY_MID_Ez = 1,
    ELSE,
    SET LOBBY_MID_Ez = @TrendValue LOBBY_MID_Trend_Ez 1, 
    ENDIF,
    IF LOBBY_MID_Ez == 0,
    SET LOBBY_MID_Ez = 1,
    ENDIF,
    IF LOBBY_TOP_Temp < (LOBBY_TOP_Supply_Temp - 8), !
    SET LOBBY_TOP_Ez = 0.8,
    ELSEIF LOBBY_TOP_Temp > (LOBBY_TOP_Supply_Temp + 8), !
    SET LOBBY_TOP_Ez = 1,
    ELSE,
    SET LOBBY_TOP_Ez = @TrendValue LOBBY_TOP_Trend_Ez 1, 
    ENDIF,
    IF LOBBY_TOP_Ez == 0,
    SET LOBBY_TOP_Ez = 1,
    ENDIF,
    IF LOUNGE_BOT_Temp < (LOUNGE_BOT_Supply_Temp - 8), !
    SET LOUNGE_BOT_Ez = 0.8,
    ELSEIF LOUNGE_BOT_Temp > (LOUNGE_BOT_Supply_Temp + 8), !
    SET LOUNGE_BOT_Ez = 1,
    ELSE,
    SET LOUNGE_BOT_Ez = @TrendValue LOUNGE_BOT_Trend_Ez 1, 
    ENDIF,
    IF LOUNGE_BOT_Ez == 0,
    SET LOUNGE_BOT_Ez = 1,
    ENDIF,
    IF MECHANICAL_BOT_Temp < (MECHANICAL_BOT_Supply_Temp - 8), !
    SET MECHANICAL_BOT_Ez = 0.8,
    ELSEIF MECHANICAL_BOT_Temp > (MECHANICAL_BOT_Supply_Temp + 8), !
    SET MECHANICAL_BOT_Ez = 1,
    ELSE,
    SET MECHANICAL_BOT_Ez = @TrendValue MECHANICAL_BOT_Trend_Ez 1, 
    ENDIF,
    IF MECHANICAL_BOT_Ez == 0,
    SET MECHANICAL_BOT_Ez = 1,
    ENDIF,
    IF MECHANICAL_MID_Temp < (MECHANICAL_MID_Supply_Temp - 8), !
    SET MECHANICAL_MID_Ez = 0.8,
    ELSEIF MECHANICAL_MID_Temp > (MECHANICAL_MID_Supply_Temp + 8), !
    SET MECHANICAL_MID_Ez = 1,
    ELSE,
    SET MECHANICAL_MID_Ez = @TrendValue MECHANICAL_MID_Trend_Ez 1, 
    ENDIF,
    IF MECHANICAL_MID_Ez == 0,
    SET MECHANICAL_MID_Ez = 1,
    ENDIF,
    IF MECHANICAL_TOP_Temp < (MECHANICAL_TOP_Supply_Temp - 8), !
    SET MECHANICAL_TOP_Ez = 0.8,
    ELSEIF MECHANICAL_TOP_Temp > (MECHANICAL_TOP_Supply_Temp + 8), !
    SET MECHANICAL_TOP_Ez = 1,
    ELSE,
    SET MECHANICAL_TOP_Ez = @TrendValue MECHANICAL_TOP_Trend_Ez 1, 
    ENDIF,
    IF MECHANICAL_TOP_Ez == 0,
    SET MECHANICAL_TOP_Ez = 1,
    ENDIF,
    IF OPENOFFICE_BOT_1_Temp < (OPENOFFICE_BOT_1_Supply_Temp - 8), !
    SET OPENOFFICE_BOT_1_Ez = 0.8,
    ELSEIF OPENOFFICE_BOT_1_Temp > (OPENOFFICE_BOT_1_Supply_Temp + 8), !
    SET OPENOFFICE_BOT_1_Ez = 1,
    ELSE,
    SET OPENOFFICE_BOT_1_Ez = @TrendValue OPENOFFICE_BOT_1_Trend_Ez 1, 
    ENDIF,
    IF OPENOFFICE_BOT_1_Ez == 0,
    SET OPENOFFICE_BOT_1_Ez = 1,
    ENDIF,
    IF OPENOFFICE_BOT_2_Temp < (OPENOFFICE_BOT_2_Supply_Temp - 8), !
    SET OPENOFFICE_BOT_2_Ez = 0.8,
    ELSEIF OPENOFFICE_BOT_2_Temp > (OPENOFFICE_BOT_2_Supply_Temp + 8), !
    SET OPENOFFICE_BOT_2_Ez = 1,
    ELSE,
    SET OPENOFFICE_BOT_2_Ez = @TrendValue OPENOFFICE_BOT_2_Trend_Ez 1, 
    ENDIF,
    IF OPENOFFICE_BOT_2_Ez == 0,
    SET OPENOFFICE_BOT_2_Ez = 1,
    ENDIF,
    IF OPENOFFICE_BOT_3_Temp < (OPENOFFICE_BOT_3_Supply_Temp - 8), !
    SET OPENOFFICE_BOT_3_Ez = 0.8,
    ELSEIF OPENOFFICE_BOT_3_Temp > (OPENOFFICE_BOT_3_Supply_Temp + 8), !
    SET OPENOFFICE_BOT_3_Ez = 1,
    ELSE,
    SET OPENOFFICE_BOT_3_Ez = @TrendValue OPENOFFICE_BOT_3_Trend_Ez 1, 
    ENDIF,
    IF OPENOFFICE_BOT_3_Ez == 0,
    SET OPENOFFICE_BOT_3_Ez = 1,
    ENDIF,
    IF OPENOFFICE_MID_1_Temp < (OPENOFFICE_MID_1_Supply_Temp - 8), !
    SET OPENOFFICE_MID_1_Ez = 0.8,
    ELSEIF OPENOFFICE_MID_1_Temp > (OPENOFFICE_MID_1_Supply_Temp + 8), !
    SET OPENOFFICE_MID_1_Ez = 1,
    ELSE,
    SET OPENOFFICE_MID_1_Ez = @TrendValue OPENOFFICE_MID_1_Trend_Ez 1, 
    ENDIF,
    IF OPENOFFICE_MID_1_Ez == 0,
    SET OPENOFFICE_MID_1_Ez = 1,
    ENDIF,
    IF OPENOFFICE_MID_2_Temp < (OPENOFFICE_MID_2_Supply_Temp - 8), !
    SET OPENOFFICE_MID_2_Ez = 0.8,
    ELSEIF OPENOFFICE_MID_2_Temp > (OPENOFFICE_MID_2_Supply_Temp + 8), !
    SET OPENOFFICE_MID_2_Ez = 1,
    ELSE,
    SET OPENOFFICE_MID_2_Ez = @TrendValue OPENOFFICE_MID_2_Trend_Ez 1, 
    ENDIF,
    IF OPENOFFICE_MID_2_Ez == 0,
    SET OPENOFFICE_MID_2_Ez = 1,
    ENDIF,
    IF OPENOFFICE_MID_3_Temp < (OPENOFFICE_MID_3_Supply_Temp - 8), !
    SET OPENOFFICE_MID_3_Ez = 0.8,
    ELSEIF OPENOFFICE_MID_3_Temp > (OPENOFFICE_MID_3_Supply_Temp + 8), !
    SET OPENOFFICE_MID_3_Ez = 1,
    ELSE,
    SET OPENOFFICE_MID_3_Ez = @TrendValue OPENOFFICE_MID_3_Trend_Ez 1, 
    ENDIF,
    IF OPENOFFICE_MID_3_Ez == 0,
    SET OPENOFFICE_MID_3_Ez = 1,
    ENDIF,
    IF OPENOFFICE_MID_4_Temp < (OPENOFFICE_MID_4_Supply_Temp - 8), !
    SET OPENOFFICE_MID_4_Ez = 0.8,
    ELSEIF OPENOFFICE_MID_4_Temp > (OPENOFFICE_MID_4_Supply_Temp + 8), !
    SET OPENOFFICE_MID_4_Ez = 1,
    ELSE,
    SET OPENOFFICE_MID_4_Ez = @TrendValue OPENOFFICE_MID_4_Trend_Ez 1, 
    ENDIF,
    IF OPENOFFICE_MID_4_Ez == 0,
    SET OPENOFFICE_MID_4_Ez = 1,
    ENDIF,
    IF OPENOFFICE_TOP_1_Temp < (OPENOFFICE_TOP_1_Supply_Temp - 8), !
    SET OPENOFFICE_TOP_1_Ez = 0.8,
    ELSEIF OPENOFFICE_TOP_1_Temp > (OPENOFFICE_TOP_1_Supply_Temp + 8), !
    SET OPENOFFICE_TOP_1_Ez = 1,
    ELSE,
    SET OPENOFFICE_TOP_1_Ez = @TrendValue OPENOFFICE_TOP_1_Trend_Ez 1, 
    ENDIF,
    IF OPENOFFICE_TOP_1_Ez == 0,
    SET OPENOFFICE_TOP_1_Ez = 1,
    ENDIF,
    IF OPENOFFICE_TOP_2_Temp < (OPENOFFICE_TOP_2_Supply_Temp - 8), !
    SET OPENOFFICE_TOP_2_Ez = 0.8,
    ELSEIF OPENOFFICE_TOP_2_Temp > (OPENOFFICE_TOP_2_Supply_Temp + 8), !
    SET OPENOFFICE_TOP_2_Ez = 1,
    ELSE,
    SET OPENOFFICE_TOP_2_Ez = @TrendValue OPENOFFICE_TOP_2_Trend_Ez 1, 
    ENDIF,
    IF OPENOFFICE_TOP_2_Ez == 0,
    SET OPENOFFICE_TOP_2_Ez = 1,
    ENDIF,
    IF OPENOFFICE_TOP_3_Temp < (OPENOFFICE_TOP_3_Supply_Temp - 8), !
    SET OPENOFFICE_TOP_3_Ez = 0.8,
    ELSEIF OPENOFFICE_TOP_3_Temp > (OPENOFFICE_TOP_3_Supply_Temp + 8), !
    SET OPENOFFICE_TOP_3_Ez = 1,
    ELSE,
    SET OPENOFFICE_TOP_3_Ez = @TrendValue OPENOFFICE_TOP_3_Trend_Ez 1, 
    ENDIF,
    IF OPENOFFICE_TOP_3_Ez == 0,
    SET OPENOFFICE_TOP_3_Ez = 1,
    ENDIF,
    IF OPENOFFICE_TOP_4_Temp < (OPENOFFICE_TOP_4_Supply_Temp - 8), !
    SET OPENOFFICE_TOP_4_Ez = 0.8,
    ELSEIF OPENOFFICE_TOP_4_Temp > (OPENOFFICE_TOP_4_Supply_Temp + 8), !
    SET OPENOFFICE_TOP_4_Ez = 1,
    ELSE,
    SET OPENOFFICE_TOP_4_Ez = @TrendValue OPENOFFICE_TOP_4_Trend_Ez 1, 
    ENDIF,
    IF OPENOFFICE_TOP_4_Ez == 0,
    SET OPENOFFICE_TOP_4_Ez = 1,
    ENDIF,
    IF RESTROOM_BOT_Temp < (RESTROOM_BOT_Supply_Temp - 8), !
    SET RESTROOM_BOT_Ez = 0.8,
    ELSEIF RESTROOM_BOT_Temp > (RESTROOM_BOT_Supply_Temp + 8), !
    SET RESTROOM_BOT_Ez = 1,
    ELSE,
    SET RESTROOM_BOT_Ez = @TrendValue RESTROOM_BOT_Trend_Ez 1, 
    ENDIF,
    IF RESTROOM_BOT_Ez == 0,
    SET RESTROOM_BOT_Ez = 1,
    ENDIF,
    IF RESTROOM_MID_Temp < (RESTROOM_MID_Supply_Temp - 8), !
    SET RESTROOM_MID_Ez = 0.8,
    ELSEIF RESTROOM_MID_Temp > (RESTROOM_MID_Supply_Temp + 8), !
    SET RESTROOM_MID_Ez = 1,
    ELSE,
    SET RESTROOM_MID_Ez = @TrendValue RESTROOM_MID_Trend_Ez 1, 
    ENDIF,
    IF RESTROOM_MID_Ez == 0,
    SET RESTROOM_MID_Ez = 1,
    ENDIF,
    IF RESTROOM_TOP_Temp < (RESTROOM_TOP_Supply_Temp - 8), !
    SET RESTROOM_TOP_Ez = 0.8,
    ELSEIF RESTROOM_TOP_Temp > (RESTROOM_TOP_Supply_Temp + 8), !
    SET RESTROOM_TOP_Ez = 1,
    ELSE,
    SET RESTROOM_TOP_Ez = @TrendValue RESTROOM_TOP_Trend_Ez 1, 
    ENDIF,
    IF RESTROOM_TOP_Ez == 0,
    SET RESTROOM_TOP_Ez = 1,
    ENDIF,
    IF STAIR_BOT_1_Temp < (STAIR_BOT_1_Supply_Temp - 8), !
    SET STAIR_BOT_1_Ez = 0.8,
    ELSEIF STAIR_BOT_1_Temp > (STAIR_BOT_1_Supply_Temp + 8), !
    SET STAIR_BOT_1_Ez = 1,
    ELSE,
    SET STAIR_BOT_1_Ez = @TrendValue STAIR_BOT_1_Trend_Ez 1, 
    ENDIF,
    IF STAIR_BOT_1_Ez == 0,
    SET STAIR_BOT_1_Ez = 1,
    ENDIF,
    IF STAIR_BOT_2_Temp < (STAIR_BOT_2_Supply_Temp - 8), !
    SET STAIR_BOT_2_Ez = 0.8,
    ELSEIF STAIR_BOT_2_Temp > (STAIR_BOT_2_Supply_Temp + 8), !
    SET STAIR_BOT_2_Ez = 1,
    ELSE,
    SET STAIR_BOT_2_Ez = @TrendValue STAIR_BOT_2_Trend_Ez 1, 
    ENDIF,
    IF STAIR_BOT_2_Ez == 0,
    SET STAIR_BOT_2_Ez = 1,
    ENDIF,
    IF STAIR_MID_1_Temp < (STAIR_MID_1_Supply_Temp - 8), !
    SET STAIR_MID_1_Ez = 0.8,
    ELSEIF STAIR_MID_1_Temp > (STAIR_MID_1_Supply_Temp + 8), !
    SET STAIR_MID_1_Ez = 1,
    ELSE,
    SET STAIR_MID_1_Ez = @TrendValue STAIR_MID_1_Trend_Ez 1, 
    ENDIF,
    IF STAIR_MID_1_Ez == 0,
    SET STAIR_MID_1_Ez = 1,
    ENDIF,
    IF STAIR_MID_2_Temp < (STAIR_MID_2_Supply_Temp - 8), !
    SET STAIR_MID_2_Ez = 0.8,
    ELSEIF STAIR_MID_2_Temp > (STAIR_MID_2_Supply_Temp + 8), !
    SET STAIR_MID_2_Ez = 1,
    ELSE,
    SET STAIR_MID_2_Ez = @TrendValue STAIR_MID_2_Trend_Ez 1, 
    ENDIF,
    IF STAIR_MID_2_Ez == 0,
    SET STAIR_MID_2_Ez = 1,
    ENDIF,
    IF STAIR_TOP_1_Temp < (STAIR_TOP_1_Supply_Temp - 8), !
    SET STAIR_TOP_1_Ez = 0.8,
    ELSEIF STAIR_TOP_1_Temp > (STAIR_TOP_1_Supply_Temp + 8), !
    SET STAIR_TOP_1_Ez = 1,
    ELSE,
    SET STAIR_TOP_1_Ez = @TrendValue STAIR_TOP_1_Trend_Ez 1, 
    ENDIF,
    IF STAIR_TOP_1_Ez == 0,
    SET STAIR_TOP_1_Ez = 1,
    ENDIF,
    IF STAIR_TOP_2_Temp < (STAIR_TOP_2_Supply_Temp - 8), !
    SET STAIR_TOP_2_Ez = 0.8,
    ELSEIF STAIR_TOP_2_Temp > (STAIR_TOP_2_Supply_Temp + 8), !
    SET STAIR_TOP_2_Ez = 1,
    ELSE,
    SET STAIR_TOP_2_Ez = @TrendValue STAIR_TOP_2_Trend_Ez 1, 
    ENDIF,
    IF STAIR_TOP_2_Ez == 0,
    SET STAIR_TOP_2_Ez = 1,
    ENDIF,
    IF ENCLOSEDOFFICE_BOT_7_Temp < (ENCLOSEDOFFICE_BOT_7_Supply_Temp - 8), !
    SET ENCLOSEDOFFICE_BOT_7_Ez = 0.8,
    ELSEIF ENCLOSEDOFFICE_BOT_7_Temp > (ENCLOSEDOFFICE_BOT_7_Supply_Temp + 8), !
    SET ENCLOSEDOFFICE_BOT_7_Ez = 1,
    ELSE,
    SET ENCLOSEDOFFICE_BOT_7_Ez = @TrendValue ENCLOSEDOFFICE_BOT_7_Trend_Ez 1, 
    ENDIF,
    IF ENCLOSEDOFFICE_BOT_7_Ez == 0,
    SET ENCLOSEDOFFICE_BOT_7_Ez = 1,
    ENDIF,
    IF ENCLOSEDOFFICE_BOT_6_Temp < (ENCLOSEDOFFICE_BOT_6_Supply_Temp - 8), !
    SET ENCLOSEDOFFICE_BOT_6_Ez = 0.8,
    ELSEIF ENCLOSEDOFFICE_BOT_6_Temp > (ENCLOSEDOFFICE_BOT_6_Supply_Temp + 8), !
    SET ENCLOSEDOFFICE_BOT_6_Ez = 1,
    ELSE,
    SET ENCLOSEDOFFICE_BOT_6_Ez = @TrendValue ENCLOSEDOFFICE_BOT_6_Trend_Ez 1, 
    ENDIF,
    IF ENCLOSEDOFFICE_BOT_6_Ez == 0,
    SET ENCLOSEDOFFICE_BOT_6_Ez = 1,
    ENDIF,
    IF ENCLOSEDOFFICE_BOT_5_Temp < (ENCLOSEDOFFICE_BOT_5_Supply_Temp - 8), !
    SET ENCLOSEDOFFICE_BOT_5_Ez = 0.8,
    ELSEIF ENCLOSEDOFFICE_BOT_5_Temp > (ENCLOSEDOFFICE_BOT_5_Supply_Temp + 8), !
    SET ENCLOSEDOFFICE_BOT_5_Ez = 1,
    ELSE,
    SET ENCLOSEDOFFICE_BOT_5_Ez = @TrendValue ENCLOSEDOFFICE_BOT_5_Trend_Ez 1, 
    ENDIF,
    IF ENCLOSEDOFFICE_BOT_5_Ez == 0,
    SET ENCLOSEDOFFICE_BOT_5_Ez = 1,
    ENDIF,
    IF ENCLOSEDOFFICE_BOT_2_Temp < (ENCLOSEDOFFICE_BOT_2_Supply_Temp - 8), !
    SET ENCLOSEDOFFICE_BOT_2_Ez = 0.8,
    ELSEIF ENCLOSEDOFFICE_BOT_2_Temp > (ENCLOSEDOFFICE_BOT_2_Supply_Temp + 8), !
    SET ENCLOSEDOFFICE_BOT_2_Ez = 1,
    ELSE,
    SET ENCLOSEDOFFICE_BOT_2_Ez = @TrendValue ENCLOSEDOFFICE_BOT_2_Trend_Ez 1, 
    ENDIF,
    IF ENCLOSEDOFFICE_BOT_2_Ez == 0,
    SET ENCLOSEDOFFICE_BOT_2_Ez = 1,
    ENDIF,
    IF ENCLOSEDOFFICE_BOT_8_Temp < (ENCLOSEDOFFICE_BOT_8_Supply_Temp - 8), !
    SET ENCLOSEDOFFICE_BOT_8_Ez = 0.8,
    ELSEIF ENCLOSEDOFFICE_BOT_8_Temp > (ENCLOSEDOFFICE_BOT_8_Supply_Temp + 8), !
    SET ENCLOSEDOFFICE_BOT_8_Ez = 1,
    ELSE,
    SET ENCLOSEDOFFICE_BOT_8_Ez = @TrendValue ENCLOSEDOFFICE_BOT_8_Trend_Ez 1, 
    ENDIF,
    IF ENCLOSEDOFFICE_BOT_8_Ez == 0,
    SET ENCLOSEDOFFICE_BOT_8_Ez = 1,
    ENDIF,
    IF ENCLOSEDOFFICE_BOT_9_Temp < (ENCLOSEDOFFICE_BOT_9_Supply_Temp - 8), !
    SET ENCLOSEDOFFICE_BOT_9_Ez = 0.8,
    ELSEIF ENCLOSEDOFFICE_BOT_9_Temp > (ENCLOSEDOFFICE_BOT_9_Supply_Temp + 8), !
    SET ENCLOSEDOFFICE_BOT_9_Ez = 1,
    ELSE,
    SET ENCLOSEDOFFICE_BOT_9_Ez = @TrendValue ENCLOSEDOFFICE_BOT_9_Trend_Ez 1, 
    ENDIF,
    IF ENCLOSEDOFFICE_BOT_9_Ez == 0,
    SET ENCLOSEDOFFICE_BOT_9_Ez = 1,
    ENDIF,
    IF ENCLOSEDOFFICE_MID_6_Temp < (ENCLOSEDOFFICE_MID_6_Supply_Temp - 8), !
    SET ENCLOSEDOFFICE_MID_6_Ez = 0.8,
    ELSEIF ENCLOSEDOFFICE_MID_6_Temp > (ENCLOSEDOFFICE_MID_6_Supply_Temp + 8), !
    SET ENCLOSEDOFFICE_MID_6_Ez = 1,
    ELSE,
    SET ENCLOSEDOFFICE_MID_6_Ez = @TrendValue ENCLOSEDOFFICE_MID_6_Trend_Ez 1, 
    ENDIF,
    IF ENCLOSEDOFFICE_MID_6_Ez == 0,
    SET ENCLOSEDOFFICE_MID_6_Ez = 1,
    ENDIF,
    IF ENCLOSEDOFFICE_MID_5_Temp < (ENCLOSEDOFFICE_MID_5_Supply_Temp - 8), !
    SET ENCLOSEDOFFICE_MID_5_Ez = 0.8,
    ELSEIF ENCLOSEDOFFICE_MID_5_Temp > (ENCLOSEDOFFICE_MID_5_Supply_Temp + 8), !
    SET ENCLOSEDOFFICE_MID_5_Ez = 1,
    ELSE,
    SET ENCLOSEDOFFICE_MID_5_Ez = @TrendValue ENCLOSEDOFFICE_MID_5_Trend_Ez 1, 
    ENDIF,
    IF ENCLOSEDOFFICE_MID_5_Ez == 0,
    SET ENCLOSEDOFFICE_MID_5_Ez = 1,
    ENDIF,
    IF ENCLOSEDOFFICE_MID_4_Temp < (ENCLOSEDOFFICE_MID_4_Supply_Temp - 8), !
    SET ENCLOSEDOFFICE_MID_4_Ez = 0.8,
    ELSEIF ENCLOSEDOFFICE_MID_4_Temp > (ENCLOSEDOFFICE_MID_4_Supply_Temp + 8), !
    SET ENCLOSEDOFFICE_MID_4_Ez = 1,
    ELSE,
    SET ENCLOSEDOFFICE_MID_4_Ez = @TrendValue ENCLOSEDOFFICE_MID_4_Trend_Ez 1, 
    ENDIF,
    IF ENCLOSEDOFFICE_MID_4_Ez == 0,
    SET ENCLOSEDOFFICE_MID_4_Ez = 1,
    ENDIF,
    IF ENCLOSEDOFFICE_MID_8_Temp < (ENCLOSEDOFFICE_MID_8_Supply_Temp - 8), !
    SET ENCLOSEDOFFICE_MID_8_Ez = 0.8,
    ELSEIF ENCLOSEDOFFICE_MID_8_Temp > (ENCLOSEDOFFICE_MID_8_Supply_Temp + 8), !
    SET ENCLOSEDOFFICE_MID_8_Ez = 1,
    ELSE,
    SET ENCLOSEDOFFICE_MID_8_Ez = @TrendValue ENCLOSEDOFFICE_MID_8_Trend_Ez 1, 
    ENDIF,
    IF ENCLOSEDOFFICE_MID_8_Ez == 0,
    SET ENCLOSEDOFFICE_MID_8_Ez = 1,
    ENDIF,
    IF ENCLOSEDOFFICE_MID_9_Temp < (ENCLOSEDOFFICE_MID_9_Supply_Temp - 8), !
    SET ENCLOSEDOFFICE_MID_9_Ez = 0.8,
    ELSEIF ENCLOSEDOFFICE_MID_9_Temp > (ENCLOSEDOFFICE_MID_9_Supply_Temp + 8), !
    SET ENCLOSEDOFFICE_MID_9_Ez = 1,
    ELSE,
    SET ENCLOSEDOFFICE_MID_9_Ez = @TrendValue ENCLOSEDOFFICE_MID_9_Trend_Ez 1, 
    ENDIF,
    IF ENCLOSEDOFFICE_MID_9_Ez == 0,
    SET ENCLOSEDOFFICE_MID_9_Ez = 1,
    ENDIF,
    IF ENCLOSEDOFFICE_MID_7_Temp < (ENCLOSEDOFFICE_MID_7_Supply_Temp - 8), !
    SET ENCLOSEDOFFICE_MID_7_Ez = 0.8,
    ELSEIF ENCLOSEDOFFICE_MID_7_Temp > (ENCLOSEDOFFICE_MID_7_Supply_Temp + 8), !
    SET ENCLOSEDOFFICE_MID_7_Ez = 1,
    ELSE,
    SET ENCLOSEDOFFICE_MID_7_Ez = @TrendValue ENCLOSEDOFFICE_MID_7_Trend_Ez 1, 
    ENDIF,
    IF ENCLOSEDOFFICE_MID_7_Ez == 0,
    SET ENCLOSEDOFFICE_MID_7_Ez = 1,
    ENDIF,
    IF ENCLOSEDOFFICE_TOP_6_Temp < (ENCLOSEDOFFICE_TOP_6_Supply_Temp - 8), !
    SET ENCLOSEDOFFICE_TOP_6_Ez = 0.8,
    ELSEIF ENCLOSEDOFFICE_TOP_6_Temp > (ENCLOSEDOFFICE_TOP_6_Supply_Temp + 8), !
    SET ENCLOSEDOFFICE_TOP_6_Ez = 1,
    ELSE,
    SET ENCLOSEDOFFICE_TOP_6_Ez = @TrendValue ENCLOSEDOFFICE_TOP_6_Trend_Ez 1, 
    ENDIF,
    IF ENCLOSEDOFFICE_TOP_6_Ez == 0,
    SET ENCLOSEDOFFICE_TOP_6_Ez = 1,
    ENDIF,
    IF ENCLOSEDOFFICE_TOP_5_Temp < (ENCLOSEDOFFICE_TOP_5_Supply_Temp - 8), !
    SET ENCLOSEDOFFICE_TOP_5_Ez = 0.8,
    ELSEIF ENCLOSEDOFFICE_TOP_5_Temp > (ENCLOSEDOFFICE_TOP_5_Supply_Temp + 8), !
    SET ENCLOSEDOFFICE_TOP_5_Ez = 1,
    ELSE,
    SET ENCLOSEDOFFICE_TOP_5_Ez = @TrendValue ENCLOSEDOFFICE_TOP_5_Trend_Ez 1, 
    ENDIF,
    IF ENCLOSEDOFFICE_TOP_5_Ez == 0,
    SET ENCLOSEDOFFICE_TOP_5_Ez = 1,
    ENDIF,
    IF ENCLOSEDOFFICE_TOP_4_Temp < (ENCLOSEDOFFICE_TOP_4_Supply_Temp - 8), !
    SET ENCLOSEDOFFICE_TOP_4_Ez = 0.8,
    ELSEIF ENCLOSEDOFFICE_TOP_4_Temp > (ENCLOSEDOFFICE_TOP_4_Supply_Temp + 8), !
    SET ENCLOSEDOFFICE_TOP_4_Ez = 1,
    ELSE,
    SET ENCLOSEDOFFICE_TOP_4_Ez = @TrendValue ENCLOSEDOFFICE_TOP_4_Trend_Ez 1, 
    ENDIF,
    IF ENCLOSEDOFFICE_TOP_4_Ez == 0,
    SET ENCLOSEDOFFICE_TOP_4_Ez = 1,
    ENDIF,
    IF ENCLOSEDOFFICE_TOP_9_Temp < (ENCLOSEDOFFICE_TOP_9_Supply_Temp - 8), !
    SET ENCLOSEDOFFICE_TOP_9_Ez = 0.8,
    ELSEIF ENCLOSEDOFFICE_TOP_9_Temp > (ENCLOSEDOFFICE_TOP_9_Supply_Temp + 8), !
    SET ENCLOSEDOFFICE_TOP_9_Ez = 1,
    ELSE,
    SET ENCLOSEDOFFICE_TOP_9_Ez = @TrendValue ENCLOSEDOFFICE_TOP_9_Trend_Ez 1, 
    ENDIF,
    IF ENCLOSEDOFFICE_TOP_9_Ez == 0,
    SET ENCLOSEDOFFICE_TOP_9_Ez = 1,
    ENDIF,
    IF ENCLOSEDOFFICE_TOP_8_Temp < (ENCLOSEDOFFICE_TOP_8_Supply_Temp - 8), !
    SET ENCLOSEDOFFICE_TOP_8_Ez = 0.8,
    ELSEIF ENCLOSEDOFFICE_TOP_8_Temp > (ENCLOSEDOFFICE_TOP_8_Supply_Temp + 8), !
    SET ENCLOSEDOFFICE_TOP_8_Ez = 1,
    ELSE,
    SET ENCLOSEDOFFICE_TOP_8_Ez = @TrendValue ENCLOSEDOFFICE_TOP_8_Trend_Ez 1, 
    ENDIF,
    IF ENCLOSEDOFFICE_TOP_8_Ez == 0,
    SET ENCLOSEDOFFICE_TOP_8_Ez = 1,
    ENDIF,
    IF ENCLOSEDOFFICE_TOP_7_Temp < (ENCLOSEDOFFICE_TOP_7_Supply_Temp - 8), !
    SET ENCLOSEDOFFICE_TOP_7_Ez = 0.8,
    ELSEIF ENCLOSEDOFFICE_TOP_7_Temp > (ENCLOSEDOFFICE_TOP_7_Supply_Temp + 8), !
    SET ENCLOSEDOFFICE_TOP_7_Ez = 1,
    ELSE,
    SET ENCLOSEDOFFICE_TOP_7_Ez = @TrendValue ENCLOSEDOFFICE_TOP_7_Trend_Ez 1, 
    ENDIF,
    IF ENCLOSEDOFFICE_TOP_7_Ez == 0,
    SET ENCLOSEDOFFICE_TOP_7_Ez = 1,
    ENDIF;
EnergyManagementSystem:GlobalVariable,
    ACTIVESTORAGE_BOT_1_Voz_Interim,  !
    ACTIVESTORAGE_BOT_2_Voz_Interim,  !
    ACTIVESTORAGE_BOT_3_Voz_Interim,  !
    ACTIVESTORAGE_BOT_4_Voz_Interim,  !
    ACTIVESTORAGE_MID_1_Voz_Interim,  !
    ACTIVESTORAGE_MID_2_Voz_Interim,  !
    ACTIVESTORAGE_MID_3_Voz_Interim,  !
    ACTIVESTORAGE_MID_4_Voz_Interim,  !
    ACTIVESTORAGE_TOP_1_Voz_Interim,  !
    ACTIVESTORAGE_TOP_2_Voz_Interim,  !
    ACTIVESTORAGE_TOP_3_Voz_Interim,  !
    ACTIVESTORAGE_TOP_4_Voz_Interim,  !
    CLASSROOM_BOT_Voz_Interim,  !
    CONFROOM_BOT_1_Voz_Interim,  !
    CONFROOM_BOT_2_Voz_Interim,  !
    CONFROOM_MID_1_Voz_Interim,  !
    CONFROOM_MID_2_Voz_Interim,  !
    CONFROOM_TOP_1_Voz_Interim,  !
    CONFROOM_TOP_2_Voz_Interim,  !
    CORRIDOR_BOT_1_Voz_Interim,  !
    CORRIDOR_BOT_2_Voz_Interim,  !
    CORRIDOR_MID_1_Voz_Interim,  !
    CORRIDOR_MID_2_Voz_Interim,  !
    CORRIDOR_TOP_1_Voz_Interim,  !
    CORRIDOR_TOP_2_Voz_Interim,  !
    DINING_BOT_Voz_Interim,  !
    DINING_MID_Voz_Interim,  !
    DINING_TOP_Voz_Interim,  !
    ENCLOSEDOFFICE_BOT_1_Voz_Interim,  !
    ENCLOSEDOFFICE_BOT_10_Voz_Interim,  !
    ENCLOSEDOFFICE_BOT_3_Voz_Interim,  !
    ENCLOSEDOFFICE_BOT_4_Voz_Interim,  !
    ENCLOSEDOFFICE_MID_1_Voz_Interim,  !
    ENCLOSEDOFFICE_MID_2_Voz_Interim,  !
    ENCLOSEDOFFICE_MID_3_Voz_Interim,  !
    ENCLOSEDOFFICE_TOP_1_Voz_Interim,  !
    ENCLOSEDOFFICE_TOP_2_Voz_Interim,  !
    ENCLOSEDOFFICE_TOP_3_Voz_Interim,  !
    LOBBY_BOT_Voz_Interim,  !
    LOBBY_MID_Voz_Interim,  !
    LOBBY_TOP_Voz_Interim,  !
    LOUNGE_BOT_Voz_Interim,  !
    MECHANICAL_BOT_Voz_Interim,  !
    MECHANICAL_MID_Voz_Interim,  !
    MECHANICAL_TOP_Voz_Interim,  !
    OPENOFFICE_BOT_1_Voz_Interim,  !
    OPENOFFICE_BOT_2_Voz_Interim,  !
    OPENOFFICE_BOT_3_Voz_Interim,  !
    OPENOFFICE_MID_1_Voz_Interim,  !
    OPENOFFICE_MID_2_Voz_Interim,  !
    OPENOFFICE_MID_3_Voz_Interim,  !
    OPENOFFICE_MID_4_Voz_Interim,  !
    OPENOFFICE_TOP_1_Voz_Interim,  !
    OPENOFFICE_TOP_2_Voz_Interim,  !
    OPENOFFICE_TOP_3_Voz_Interim,  !
    OPENOFFICE_TOP_4_Voz_Interim,  !
    RESTROOM_BOT_Voz_Interim,  !
    RESTROOM_MID_Voz_Interim,  !
    RESTROOM_TOP_Voz_Interim,  !
    STAIR_BOT_1_Voz_Interim,  !
    STAIR_BOT_2_Voz_Interim,  !
    STAIR_MID_1_Voz_Interim,  !
    STAIR_MID_2_Voz_Interim,  !
    STAIR_TOP_1_Voz_Interim,  !
    STAIR_TOP_2_Voz_Interim,  !
    ENCLOSEDOFFICE_BOT_7_Voz_Interim,  !
    ENCLOSEDOFFICE_BOT_6_Voz_Interim,  !
    ENCLOSEDOFFICE_BOT_5_Voz_Interim,  !
    ENCLOSEDOFFICE_BOT_2_Voz_Interim,  !
    ENCLOSEDOFFICE_BOT_8_Voz_Interim,  !
    ENCLOSEDOFFICE_BOT_9_Voz_Interim,  !
    ENCLOSEDOFFICE_MID_6_Voz_Interim,  !
    ENCLOSEDOFFICE_MID_5_Voz_Interim,  !
    ENCLOSEDOFFICE_MID_4_Voz_Interim,  !
    ENCLOSEDOFFICE_MID_8_Voz_Interim,  !
    ENCLOSEDOFFICE_MID_9_Voz_Interim,  !
    ENCLOSEDOFFICE_MID_7_Voz_Interim,  !
    ENCLOSEDOFFICE_TOP_6_Voz_Interim,  !
    ENCLOSEDOFFICE_TOP_5_Voz_Interim,  !
    ENCLOSEDOFFICE_TOP_4_Voz_Interim,  !
    ENCLOSEDOFFICE_TOP_9_Voz_Interim,  !
    ENCLOSEDOFFICE_TOP_8_Voz_Interim,  !
    ENCLOSEDOFFICE_TOP_7_Voz_Interim;  !
!This sensor indicates the zone air temperature for ACTIVESTORAGE_BOT_1 ZN
EnergyManagementSystem:Sensor,
    ACTIVESTORAGE_BOT_1_Temp, !
    ACTIVESTORAGE_BOT_1 ZN, !
    Zone Air Temperature; !
!This sensor indicates the zone air temperature for ACTIVESTORAGE_BOT_2 ZN
EnergyManagementSystem:Sensor,
    ACTIVESTORAGE_BOT_2_Temp, !
    ACTIVESTORAGE_BOT_2 ZN, !
    Zone Air Temperature; !
!This sensor indicates the zone air temperature for ACTIVESTORAGE_BOT_3 ZN
EnergyManagementSystem:Sensor,
    ACTIVESTORAGE_BOT_3_Temp, !
    ACTIVESTORAGE_BOT_3 ZN, !
    Zone Air Temperature; !
!This sensor indicates the zone air temperature for ACTIVESTORAGE_BOT_4 ZN
EnergyManagementSystem:Sensor,
    ACTIVESTORAGE_BOT_4_Temp, !
    ACTIVESTORAGE_BOT_4 ZN, !
    Zone Air Temperature; !
!This sensor indicates the zone air temperature for ACTIVESTORAGE_MID_1 ZN
EnergyManagementSystem:Sensor,
    ACTIVESTORAGE_MID_1_Temp, !
    ACTIVESTORAGE_MID_1 ZN, !
    Zone Air Temperature; !
!This sensor indicates the zone air temperature for ACTIVESTORAGE_MID_2 ZN
EnergyManagementSystem:Sensor,
    ACTIVESTORAGE_MID_2_Temp, !
    ACTIVESTORAGE_MID_2 ZN, !
    Zone Air Temperature; !
!This sensor indicates the zone air temperature for ACTIVESTORAGE_MID_3 ZN
EnergyManagementSystem:Sensor,
    ACTIVESTORAGE_MID_3_Temp, !
    ACTIVESTORAGE_MID_3 ZN, !
    Zone Air Temperature; !
!This sensor indicates the zone air temperature for ACTIVESTORAGE_MID_4 ZN
EnergyManagementSystem:Sensor,
    ACTIVESTORAGE_MID_4_Temp, !
    ACTIVESTORAGE_MID_4 ZN, !
    Zone Air Temperature; !
!This sensor indicates the zone air temperature for ACTIVESTORAGE_TOP_1 ZN
EnergyManagementSystem:Sensor,
    ACTIVESTORAGE_TOP_1_Temp, !
    ACTIVESTORAGE_TOP_1 ZN, !
    Zone Air Temperature; !
!This sensor indicates the zone air temperature for ACTIVESTORAGE_TOP_2 ZN
EnergyManagementSystem:Sensor,
    ACTIVESTORAGE_TOP_2_Temp, !
    ACTIVESTORAGE_TOP_2 ZN, !
    Zone Air Temperature; !
!This sensor indicates the zone air temperature for ACTIVESTORAGE_TOP_3 ZN
EnergyManagementSystem:Sensor,
    ACTIVESTORAGE_TOP_3_Temp, !
    ACTIVESTORAGE_TOP_3 ZN, !
    Zone Air Temperature; !
!This sensor indicates the zone air temperature for ACTIVESTORAGE_TOP_4 ZN
EnergyManagementSystem:Sensor,
    ACTIVESTORAGE_TOP_4_Temp, !
    ACTIVESTORAGE_TOP_4 ZN, !
    Zone Air Temperature; !
!This sensor indicates the zone air temperature for CLASSROOM_BOT ZN
EnergyManagementSystem:Sensor,
    CLASSROOM_BOT_Temp, !
    CLASSROOM_BOT ZN, !
    Zone Air Temperature; !
!This sensor indicates the zone air temperature for CONFROOM_BOT_1 ZN
EnergyManagementSystem:Sensor,
    CONFROOM_BOT_1_Temp, !
    CONFROOM_BOT_1 ZN, !
    Zone Air Temperature; !
!This sensor indicates the zone air temperature for CONFROOM_BOT_2 ZN
EnergyManagementSystem:Sensor,
    CONFROOM_BOT_2_Temp, !
    CONFROOM_BOT_2 ZN, !
    Zone Air Temperature; !
!This sensor indicates the zone air temperature for CONFROOM_MID_1 ZN
EnergyManagementSystem:Sensor,
    CONFROOM_MID_1_Temp, !
    CONFROOM_MID_1 ZN, !
    Zone Air Temperature; !
!This sensor indicates the zone air temperature for CONFROOM_MID_2 ZN
EnergyManagementSystem:Sensor,
    CONFROOM_MID_2_Temp, !
    CONFROOM_MID_2 ZN, !
    Zone Air Temperature; !
!This sensor indicates the zone air temperature for CONFROOM_TOP_1 ZN
EnergyManagementSystem:Sensor,
    CONFROOM_TOP_1_Temp, !
    CONFROOM_TOP_1 ZN, !
    Zone Air Temperature; !
!This sensor indicates the zone air temperature for CONFROOM_TOP_2 ZN
EnergyManagementSystem:Sensor,
    CONFROOM_TOP_2_Temp, !
    CONFROOM_TOP_2 ZN, !
    Zone Air Temperature; !
!This sensor indicates the zone air temperature for CORRIDOR_BOT_1 ZN
EnergyManagementSystem:Sensor,
    CORRIDOR_BOT_1_Temp, !
    CORRIDOR_BOT_1 ZN, !
    Zone Air Temperature; !
!This sensor indicates the zone air temperature for CORRIDOR_BOT_2 ZN
EnergyManagementSystem:Sensor,
    CORRIDOR_BOT_2_Temp, !
    CORRIDOR_BOT_2 ZN, !
    Zone Air Temperature; !
!This sensor indicates the zone air temperature for CORRIDOR_MID_1 ZN
EnergyManagementSystem:Sensor,
    CORRIDOR_MID_1_Temp, !
    CORRIDOR_MID_1 ZN, !
    Zone Air Temperature; !
!This sensor indicates the zone air temperature for CORRIDOR_MID_2 ZN
EnergyManagementSystem:Sensor,
    CORRIDOR_MID_2_Temp, !
    CORRIDOR_MID_2 ZN, !
    Zone Air Temperature; !
!This sensor indicates the zone air temperature for CORRIDOR_TOP_1 ZN
EnergyManagementSystem:Sensor,
    CORRIDOR_TOP_1_Temp, !
    CORRIDOR_TOP_1 ZN, !
    Zone Air Temperature; !
!This sensor indicates the zone air temperature for CORRIDOR_TOP_2 ZN
EnergyManagementSystem:Sensor,
    CORRIDOR_TOP_2_Temp, !
    CORRIDOR_TOP_2 ZN, !
    Zone Air Temperature; !
!This sensor indicates the zone air temperature for DINING_BOT ZN
EnergyManagementSystem:Sensor,
    DINING_BOT_Temp, !
    DINING_BOT ZN, !
    Zone Air Temperature; !
!This sensor indicates the zone air temperature for DINING_MID ZN
EnergyManagementSystem:Sensor,
    DINING_MID_Temp, !
    DINING_MID ZN, !
    Zone Air Temperature; !
!This sensor indicates the zone air temperature for DINING_TOP ZN
EnergyManagementSystem:Sensor,
    DINING_TOP_Temp, !
    DINING_TOP ZN, !
    Zone Air Temperature; !
!This sensor indicates the zone air temperature for ENCLOSEDOFFICE_BOT_1 ZN
EnergyManagementSystem:Sensor,
    ENCLOSEDOFFICE_BOT_1_Temp, !
    ENCLOSEDOFFICE_BOT_1 ZN, !
    Zone Air Temperature; !
!This sensor indicates the zone air temperature for ENCLOSEDOFFICE_BOT_10 ZN
EnergyManagementSystem:Sensor,
    ENCLOSEDOFFICE_BOT_10_Temp, !
    ENCLOSEDOFFICE_BOT_10 ZN, !
    Zone Air Temperature; !
!This sensor indicates the zone air temperature for ENCLOSEDOFFICE_BOT_3 ZN
EnergyManagementSystem:Sensor,
    ENCLOSEDOFFICE_BOT_3_Temp, !
    ENCLOSEDOFFICE_BOT_3 ZN, !
    Zone Air Temperature; !
!This sensor indicates the zone air temperature for ENCLOSEDOFFICE_BOT_4 ZN
EnergyManagementSystem:Sensor,
    ENCLOSEDOFFICE_BOT_4_Temp, !
    ENCLOSEDOFFICE_BOT_4 ZN, !
    Zone Air Temperature; !
!This sensor indicates the zone air temperature for ENCLOSEDOFFICE_MID_1 ZN
EnergyManagementSystem:Sensor,
    ENCLOSEDOFFICE_MID_1_Temp, !
    ENCLOSEDOFFICE_MID_1 ZN, !
    Zone Air Temperature; !
!This sensor indicates the zone air temperature for ENCLOSEDOFFICE_MID_2 ZN
EnergyManagementSystem:Sensor,
    ENCLOSEDOFFICE_MID_2_Temp, !
    ENCLOSEDOFFICE_MID_2 ZN, !
    Zone Air Temperature; !
!This sensor indicates the zone air temperature for ENCLOSEDOFFICE_MID_3 ZN
EnergyManagementSystem:Sensor,
    ENCLOSEDOFFICE_MID_3_Temp, !
    ENCLOSEDOFFICE_MID_3 ZN, !
    Zone Air Temperature; !
!This sensor indicates the zone air temperature for ENCLOSEDOFFICE_TOP_1 ZN
EnergyManagementSystem:Sensor,
    ENCLOSEDOFFICE_TOP_1_Temp, !
    ENCLOSEDOFFICE_TOP_1 ZN, !
    Zone Air Temperature; !
!This sensor indicates the zone air temperature for ENCLOSEDOFFICE_TOP_2 ZN
EnergyManagementSystem:Sensor,
    ENCLOSEDOFFICE_TOP_2_Temp, !
    ENCLOSEDOFFICE_TOP_2 ZN, !
    Zone Air Temperature; !
!This sensor indicates the zone air temperature for ENCLOSEDOFFICE_TOP_3 ZN
EnergyManagementSystem:Sensor,
    ENCLOSEDOFFICE_TOP_3_Temp, !
    ENCLOSEDOFFICE_TOP_3 ZN, !
    Zone Air Temperature; !
!This sensor indicates the zone air temperature for LOBBY_BOT ZN
EnergyManagementSystem:Sensor,
    LOBBY_BOT_Temp, !
    LOBBY_BOT ZN, !
    Zone Air Temperature; !
!This sensor indicates the zone air temperature for LOBBY_MID ZN
EnergyManagementSystem:Sensor,
    LOBBY_MID_Temp, !
    LOBBY_MID ZN, !
    Zone Air Temperature; !
!This sensor indicates the zone air temperature for LOBBY_TOP ZN
EnergyManagementSystem:Sensor,
    LOBBY_TOP_Temp, !
    LOBBY_TOP ZN, !
    Zone Air Temperature; !
!This sensor indicates the zone air temperature for LOUNGE_BOT ZN
EnergyManagementSystem:Sensor,
    LOUNGE_BOT_Temp, !
    LOUNGE_BOT ZN, !
    Zone Air Temperature; !
!This sensor indicates the zone air temperature for MECHANICAL_BOT ZN
EnergyManagementSystem:Sensor,
    MECHANICAL_BOT_Temp, !
    MECHANICAL_BOT ZN, !
    Zone Air Temperature; !
!This sensor indicates the zone air temperature for MECHANICAL_MID ZN
EnergyManagementSystem:Sensor,
    MECHANICAL_MID_Temp, !
    MECHANICAL_MID ZN, !
    Zone Air Temperature; !
!This sensor indicates the zone air temperature for MECHANICAL_TOP ZN
EnergyManagementSystem:Sensor,
    MECHANICAL_TOP_Temp, !
    MECHANICAL_TOP ZN, !
    Zone Air Temperature; !
!This sensor indicates the zone air temperature for OPENOFFICE_BOT_1 ZN
EnergyManagementSystem:Sensor,
    OPENOFFICE_BOT_1_Temp, !
    OPENOFFICE_BOT_1 ZN, !
    Zone Air Temperature; !
!This sensor indicates the zone air temperature for OPENOFFICE_BOT_2 ZN
EnergyManagementSystem:Sensor,
    OPENOFFICE_BOT_2_Temp, !
    OPENOFFICE_BOT_2 ZN, !
    Zone Air Temperature; !
!This sensor indicates the zone air temperature for OPENOFFICE_BOT_3 ZN
EnergyManagementSystem:Sensor,
    OPENOFFICE_BOT_3_Temp, !
    OPENOFFICE_BOT_3 ZN, !
    Zone Air Temperature; !
!This sensor indicates the zone air temperature for OPENOFFICE_MID_1 ZN
EnergyManagementSystem:Sensor,
    OPENOFFICE_MID_1_Temp, !
    OPENOFFICE_MID_1 ZN, !
    Zone Air Temperature; !
!This sensor indicates the zone air temperature for OPENOFFICE_MID_2 ZN
EnergyManagementSystem:Sensor,
    OPENOFFICE_MID_2_Temp, !
    OPENOFFICE_MID_2 ZN, !
    Zone Air Temperature; !
!This sensor indicates the zone air temperature for OPENOFFICE_MID_3 ZN
EnergyManagementSystem:Sensor,
    OPENOFFICE_MID_3_Temp, !
    OPENOFFICE_MID_3 ZN, !
    Zone Air Temperature; !
!This sensor indicates the zone air temperature for OPENOFFICE_MID_4 ZN
EnergyManagementSystem:Sensor,
    OPENOFFICE_MID_4_Temp, !
    OPENOFFICE_MID_4 ZN, !
    Zone Air Temperature; !
!This sensor indicates the zone air temperature for OPENOFFICE_TOP_1 ZN
EnergyManagementSystem:Sensor,
    OPENOFFICE_TOP_1_Temp, !
    OPENOFFICE_TOP_1 ZN, !
    Zone Air Temperature; !
!This sensor indicates the zone air temperature for OPENOFFICE_TOP_2 ZN
EnergyManagementSystem:Sensor,
    OPENOFFICE_TOP_2_Temp, !
    OPENOFFICE_TOP_2 ZN, !
    Zone Air Temperature; !
!This sensor indicates the zone air temperature for OPENOFFICE_TOP_3 ZN
EnergyManagementSystem:Sensor,
    OPENOFFICE_TOP_3_Temp, !
    OPENOFFICE_TOP_3 ZN, !
    Zone Air Temperature; !
!This sensor indicates the zone air temperature for OPENOFFICE_TOP_4 ZN
EnergyManagementSystem:Sensor,
    OPENOFFICE_TOP_4_Temp, !
    OPENOFFICE_TOP_4 ZN, !
    Zone Air Temperature; !
!This sensor indicates the zone air temperature for RESTROOM_BOT ZN
EnergyManagementSystem:Sensor,
    RESTROOM_BOT_Temp, !
    RESTROOM_BOT ZN, !
    Zone Air Temperature; !
!This sensor indicates the zone air temperature for RESTROOM_MID ZN
EnergyManagementSystem:Sensor,
    RESTROOM_MID_Temp, !
    RESTROOM_MID ZN, !
    Zone Air Temperature; !
!This sensor indicates the zone air temperature for RESTROOM_TOP ZN
EnergyManagementSystem:Sensor,
    RESTROOM_TOP_Temp, !
    RESTROOM_TOP ZN, !
    Zone Air Temperature; !
!This sensor indicates the zone air temperature for STAIR_BOT_1 ZN
EnergyManagementSystem:Sensor,
    STAIR_BOT_1_Temp, !
    STAIR_BOT_1 ZN, !
    Zone Air Temperature; !
!This sensor indicates the zone air temperature for STAIR_BOT_2 ZN
EnergyManagementSystem:Sensor,
    STAIR_BOT_2_Temp, !
    STAIR_BOT_2 ZN, !
    Zone Air Temperature; !
!This sensor indicates the zone air temperature for STAIR_MID_1 ZN
EnergyManagementSystem:Sensor,
    STAIR_MID_1_Temp, !
    STAIR_MID_1 ZN, !
    Zone Air Temperature; !
!This sensor indicates the zone air temperature for STAIR_MID_2 ZN
EnergyManagementSystem:Sensor,
    STAIR_MID_2_Temp, !
    STAIR_MID_2 ZN, !
    Zone Air Temperature; !
!This sensor indicates the zone air temperature for STAIR_TOP_1 ZN
EnergyManagementSystem:Sensor,
    STAIR_TOP_1_Temp, !
    STAIR_TOP_1 ZN, !
    Zone Air Temperature; !
!This sensor indicates the zone air temperature for STAIR_TOP_2 ZN
EnergyManagementSystem:Sensor,
    STAIR_TOP_2_Temp, !
    STAIR_TOP_2 ZN, !
    Zone Air Temperature; !
!This sensor indicates the zone air temperature for ENCLOSEDOFFICE_BOT_7 ZN
EnergyManagementSystem:Sensor,
    ENCLOSEDOFFICE_BOT_7_Temp, !
    ENCLOSEDOFFICE_BOT_7 ZN, !
    Zone Air Temperature; !
!This sensor indicates the zone air temperature for ENCLOSEDOFFICE_BOT_6 ZN
EnergyManagementSystem:Sensor,
    ENCLOSEDOFFICE_BOT_6_Temp, !
    ENCLOSEDOFFICE_BOT_6 ZN, !
    Zone Air Temperature; !
!This sensor indicates the zone air temperature for ENCLOSEDOFFICE_BOT_5 ZN
EnergyManagementSystem:Sensor,
    ENCLOSEDOFFICE_BOT_5_Temp, !
    ENCLOSEDOFFICE_BOT_5 ZN, !
    Zone Air Temperature; !
!This sensor indicates the zone air temperature for ENCLOSEDOFFICE_BOT_2 ZN
EnergyManagementSystem:Sensor,
    ENCLOSEDOFFICE_BOT_2_Temp, !
    ENCLOSEDOFFICE_BOT_2 ZN, !
    Zone Air Temperature; !
!This sensor indicates the zone air temperature for ENCLOSEDOFFICE_BOT_8 ZN
EnergyManagementSystem:Sensor,
    ENCLOSEDOFFICE_BOT_8_Temp, !
    ENCLOSEDOFFICE_BOT_8 ZN, !
    Zone Air Temperature; !
!This sensor indicates the zone air temperature for ENCLOSEDOFFICE_BOT_9 ZN
EnergyManagementSystem:Sensor,
    ENCLOSEDOFFICE_BOT_9_Temp, !
    ENCLOSEDOFFICE_BOT_9 ZN, !
    Zone Air Temperature; !
!This sensor indicates the zone air temperature for ENCLOSEDOFFICE_MID_6 ZN
EnergyManagementSystem:Sensor,
    ENCLOSEDOFFICE_MID_6_Temp, !
    ENCLOSEDOFFICE_MID_6 ZN, !
    Zone Air Temperature; !
!This sensor indicates the zone air temperature for ENCLOSEDOFFICE_MID_5 ZN
EnergyManagementSystem:Sensor,
    ENCLOSEDOFFICE_MID_5_Temp, !
    ENCLOSEDOFFICE_MID_5 ZN, !
    Zone Air Temperature; !
!This sensor indicates the zone air temperature for ENCLOSEDOFFICE_MID_4 ZN
EnergyManagementSystem:Sensor,
    ENCLOSEDOFFICE_MID_4_Temp, !
    ENCLOSEDOFFICE_MID_4 ZN, !
    Zone Air Temperature; !
!This sensor indicates the zone air temperature for ENCLOSEDOFFICE_MID_8 ZN
EnergyManagementSystem:Sensor,
    ENCLOSEDOFFICE_MID_8_Temp, !
    ENCLOSEDOFFICE_MID_8 ZN, !
    Zone Air Temperature; !
!This sensor indicates the zone air temperature for ENCLOSEDOFFICE_MID_9 ZN
EnergyManagementSystem:Sensor,
    ENCLOSEDOFFICE_MID_9_Temp, !
    ENCLOSEDOFFICE_MID_9 ZN, !
    Zone Air Temperature; !
!This sensor indicates the zone air temperature for ENCLOSEDOFFICE_MID_7 ZN
EnergyManagementSystem:Sensor,
    ENCLOSEDOFFICE_MID_7_Temp, !
    ENCLOSEDOFFICE_MID_7 ZN, !
    Zone Air Temperature; !
!This sensor indicates the zone air temperature for ENCLOSEDOFFICE_TOP_6 ZN
EnergyManagementSystem:Sensor,
    ENCLOSEDOFFICE_TOP_6_Temp, !
    ENCLOSEDOFFICE_TOP_6 ZN, !
    Zone Air Temperature; !
!This sensor indicates the zone air temperature for ENCLOSEDOFFICE_TOP_5 ZN
EnergyManagementSystem:Sensor,
    ENCLOSEDOFFICE_TOP_5_Temp, !
    ENCLOSEDOFFICE_TOP_5 ZN, !
    Zone Air Temperature; !
!This sensor indicates the zone air temperature for ENCLOSEDOFFICE_TOP_4 ZN
EnergyManagementSystem:Sensor,
    ENCLOSEDOFFICE_TOP_4_Temp, !
    ENCLOSEDOFFICE_TOP_4 ZN, !
    Zone Air Temperature; !
!This sensor indicates the zone air temperature for ENCLOSEDOFFICE_TOP_9 ZN
EnergyManagementSystem:Sensor,
    ENCLOSEDOFFICE_TOP_9_Temp, !
    ENCLOSEDOFFICE_TOP_9 ZN, !
    Zone Air Temperature; !
!This sensor indicates the zone air temperature for ENCLOSEDOFFICE_TOP_8 ZN
EnergyManagementSystem:Sensor,
    ENCLOSEDOFFICE_TOP_8_Temp, !
    ENCLOSEDOFFICE_TOP_8 ZN, !
    Zone Air Temperature; !
!This sensor indicates the zone air temperature for ENCLOSEDOFFICE_TOP_7 ZN
EnergyManagementSystem:Sensor,
    ENCLOSEDOFFICE_TOP_7_Temp, !
    ENCLOSEDOFFICE_TOP_7 ZN, !
    Zone Air Temperature; !
!This sensor indicates the value of the actual zone primary supply air temperature for ACTIVESTORAGE_BOT_1 ZN VAV TERM
EnergyManagementSystem:Sensor,
    ACTIVESTORAGE_BOT_1_Supply_Temp, !
    ACTIVESTORAGE_BOT_1 VAV Box Outlet Node, !
    System Node Temperature; !
!This sensor indicates the value of the actual zone primary supply air temperature for ACTIVESTORAGE_BOT_2 ZN VAV TERM
EnergyManagementSystem:Sensor,
    ACTIVESTORAGE_BOT_2_Supply_Temp, !
    ACTIVESTORAGE_BOT_2 VAV Box Outlet Node, !
    System Node Temperature; !
!This sensor indicates the value of the actual zone primary supply air temperature for ACTIVESTORAGE_BOT_3 ZN VAV TERM
EnergyManagementSystem:Sensor,
    ACTIVESTORAGE_BOT_3_Supply_Temp, !
    ACTIVESTORAGE_BOT_3 VAV Box Outlet Node, !
    System Node Temperature; !
!This sensor indicates the value of the actual zone primary supply air temperature for ACTIVESTORAGE_BOT_4 ZN VAV TERM
EnergyManagementSystem:Sensor,
    ACTIVESTORAGE_BOT_4_Supply_Temp, !
    ACTIVESTORAGE_BOT_4 VAV Box Outlet Node, !
    System Node Temperature; !
!This sensor indicates the value of the actual zone primary supply air temperature for ACTIVESTORAGE_MID_1 ZN VAV TERM
EnergyManagementSystem:Sensor,
    ACTIVESTORAGE_MID_1_Supply_Temp, !
    ACTIVESTORAGE_MID_1 VAV Box Outlet Node, !
    System Node Temperature; !
!This sensor indicates the value of the actual zone primary supply air temperature for ACTIVESTORAGE_MID_2 ZN VAV TERM
EnergyManagementSystem:Sensor,
    ACTIVESTORAGE_MID_2_Supply_Temp, !
    ACTIVESTORAGE_MID_2 VAV Box Outlet Node, !
    System Node Temperature; !
!This sensor indicates the value of the actual zone primary supply air temperature for ACTIVESTORAGE_MID_3 ZN VAV TERM
EnergyManagementSystem:Sensor,
    ACTIVESTORAGE_MID_3_Supply_Temp, !
    ACTIVESTORAGE_MID_3 VAV Box Outlet Node, !
    System Node Temperature; !
!This sensor indicates the value of the actual zone primary supply air temperature for ACTIVESTORAGE_MID_4 ZN VAV TERM
EnergyManagementSystem:Sensor,
    ACTIVESTORAGE_MID_4_Supply_Temp, !
    ACTIVESTORAGE_MID_4 VAV Box Outlet Node, !
    System Node Temperature; !
!This sensor indicates the value of the actual zone primary supply air temperature for ACTIVESTORAGE_TOP_1 ZN VAV TERM
EnergyManagementSystem:Sensor,
    ACTIVESTORAGE_TOP_1_Supply_Temp, !
    ACTIVESTORAGE_TOP_1 VAV Box Outlet Node, !
    System Node Temperature; !
!This sensor indicates the value of the actual zone primary supply air temperature for ACTIVESTORAGE_TOP_2 ZN VAV TERM
EnergyManagementSystem:Sensor,
    ACTIVESTORAGE_TOP_2_Supply_Temp, !
    ACTIVESTORAGE_TOP_2 VAV Box Outlet Node, !
    System Node Temperature; !
!This sensor indicates the value of the actual zone primary supply air temperature for ACTIVESTORAGE_TOP_3 ZN VAV TERM
EnergyManagementSystem:Sensor,
    ACTIVESTORAGE_TOP_3_Supply_Temp, !
    ACTIVESTORAGE_TOP_3 VAV Box Outlet Node, !
    System Node Temperature; !
!This sensor indicates the value of the actual zone primary supply air temperature for ACTIVESTORAGE_TOP_4 ZN VAV TERM
EnergyManagementSystem:Sensor,
    ACTIVESTORAGE_TOP_4_Supply_Temp, !
    ACTIVESTORAGE_TOP_4 VAV Box Outlet Node, !
    System Node Temperature; !
!This sensor indicates the value of the actual zone primary supply air temperature for CLASSROOM_BOT ZN VAV TERM
EnergyManagementSystem:Sensor,
    CLASSROOM_BOT_Supply_Temp, !
    CLASSROOM_BOT VAV Box Outlet Node, !
    System Node Temperature; !
!This sensor indicates the value of the actual zone primary supply air temperature for CONFROOM_BOT_1 ZN VAV TERM
EnergyManagementSystem:Sensor,
    CONFROOM_BOT_1_Supply_Temp, !
    CONFROOM_BOT_1 VAV Box Outlet Node, !
    System Node Temperature; !
!This sensor indicates the value of the actual zone primary supply air temperature for CONFROOM_BOT_2 ZN VAV TERM
EnergyManagementSystem:Sensor,
    CONFROOM_BOT_2_Supply_Temp, !
    CONFROOM_BOT_2 VAV Box Outlet Node, !
    System Node Temperature; !
!This sensor indicates the value of the actual zone primary supply air temperature for CONFROOM_MID_1 ZN VAV TERM
EnergyManagementSystem:Sensor,
    CONFROOM_MID_1_Supply_Temp, !
    CONFROOM_MID_1 VAV Box Outlet Node, !
    System Node Temperature; !
!This sensor indicates the value of the actual zone primary supply air temperature for CONFROOM_MID_2 ZN VAV TERM
EnergyManagementSystem:Sensor,
    CONFROOM_MID_2_Supply_Temp, !
    CONFROOM_MID_2 VAV Box Outlet Node, !
    System Node Temperature; !
!This sensor indicates the value of the actual zone primary supply air temperature for CONFROOM_TOP_1 ZN VAV TERM
EnergyManagementSystem:Sensor,
    CONFROOM_TOP_1_Supply_Temp, !
    CONFROOM_TOP_1 VAV Box Outlet Node, !
    System Node Temperature; !
!This sensor indicates the value of the actual zone primary supply air temperature for CONFROOM_TOP_2 ZN VAV TERM
EnergyManagementSystem:Sensor,
    CONFROOM_TOP_2_Supply_Temp, !
    CONFROOM_TOP_2 VAV Box Outlet Node, !
    System Node Temperature; !
!This sensor indicates the value of the actual zone primary supply air temperature for CORRIDOR_BOT_1 ZN VAV TERM
EnergyManagementSystem:Sensor,
    CORRIDOR_BOT_1_Supply_Temp, !
    CORRIDOR_BOT_1 VAV Box Outlet Node, !
    System Node Temperature; !
!This sensor indicates the value of the actual zone primary supply air temperature for CORRIDOR_BOT_2 ZN VAV TERM
EnergyManagementSystem:Sensor,
    CORRIDOR_BOT_2_Supply_Temp, !
    CORRIDOR_BOT_2 VAV Box Outlet Node, !
    System Node Temperature; !
!This sensor indicates the value of the actual zone primary supply air temperature for CORRIDOR_MID_1 ZN VAV TERM
EnergyManagementSystem:Sensor,
    CORRIDOR_MID_1_Supply_Temp, !
    CORRIDOR_MID_1 VAV Box Outlet Node, !
    System Node Temperature; !
!This sensor indicates the value of the actual zone primary supply air temperature for CORRIDOR_MID_2 ZN VAV TERM
EnergyManagementSystem:Sensor,
    CORRIDOR_MID_2_Supply_Temp, !
    CORRIDOR_MID_2 VAV Box Outlet Node, !
    System Node Temperature; !
!This sensor indicates the value of the actual zone primary supply air temperature for CORRIDOR_TOP_1 ZN VAV TERM
EnergyManagementSystem:Sensor,
    CORRIDOR_TOP_1_Supply_Temp, !
    CORRIDOR_TOP_1 VAV Box Outlet Node, !
    System Node Temperature; !
!This sensor indicates the value of the actual zone primary supply air temperature for CORRIDOR_TOP_2 ZN VAV TERM
EnergyManagementSystem:Sensor,
    CORRIDOR_TOP_2_Supply_Temp, !
    CORRIDOR_TOP_2 VAV Box Outlet Node, !
    System Node Temperature; !
!This sensor indicates the value of the actual zone primary supply air temperature for DINING_BOT ZN VAV TERM
EnergyManagementSystem:Sensor,
    DINING_BOT_Supply_Temp, !
    DINING_BOT VAV Box Outlet Node, !
    System Node Temperature; !
!This sensor indicates the value of the actual zone primary supply air temperature for DINING_MID ZN VAV TERM
EnergyManagementSystem:Sensor,
    DINING_MID_Supply_Temp, !
    DINING_MID VAV Box Outlet Node, !
    System Node Temperature; !
!This sensor indicates the value of the actual zone primary supply air temperature for DINING_TOP ZN VAV TERM
EnergyManagementSystem:Sensor,
    DINING_TOP_Supply_Temp, !
    DINING_TOP VAV Box Outlet Node, !
    System Node Temperature; !
!This sensor indicates the value of the actual zone primary supply air temperature for ENCLOSEDOFFICE_BOT_1 ZN VAV TERM
EnergyManagementSystem:Sensor,
    ENCLOSEDOFFICE_BOT_1_Supply_Temp, !
    ENCLOSEDOFFICE_BOT_1 VAV Box Outlet Node, !
    System Node Temperature; !
!This sensor indicates the value of the actual zone primary supply air temperature for ENCLOSEDOFFICE_BOT_10 ZN VAV TERM
EnergyManagementSystem:Sensor,
    ENCLOSEDOFFICE_BOT_10_Supply_Temp, !
    ENCLOSEDOFFICE_BOT_10 VAV Box Outlet Node, !
    System Node Temperature; !
!This sensor indicates the value of the actual zone primary supply air temperature for ENCLOSEDOFFICE_BOT_3 ZN VAV TERM
EnergyManagementSystem:Sensor,
    ENCLOSEDOFFICE_BOT_3_Supply_Temp, !
    ENCLOSEDOFFICE_BOT_3 VAV Box Outlet Node, !
    System Node Temperature; !
!This sensor indicates the value of the actual zone primary supply air temperature for ENCLOSEDOFFICE_BOT_4 ZN VAV TERM
EnergyManagementSystem:Sensor,
    ENCLOSEDOFFICE_BOT_4_Supply_Temp, !
    ENCLOSEDOFFICE_BOT_4 VAV Box Outlet Node, !
    System Node Temperature; !
!This sensor indicates the value of the actual zone primary supply air temperature for ENCLOSEDOFFICE_MID_1 ZN VAV TERM
EnergyManagementSystem:Sensor,
    ENCLOSEDOFFICE_MID_1_Supply_Temp, !
    ENCLOSEDOFFICE_MID_1 VAV Box Outlet Node, !
    System Node Temperature; !
!This sensor indicates the value of the actual zone primary supply air temperature for ENCLOSEDOFFICE_MID_2 ZN VAV TERM
EnergyManagementSystem:Sensor,
    ENCLOSEDOFFICE_MID_2_Supply_Temp, !
    ENCLOSEDOFFICE_MID_2 VAV Box Outlet Node, !
    System Node Temperature; !
!This sensor indicates the value of the actual zone primary supply air temperature for ENCLOSEDOFFICE_MID_3 ZN VAV TERM
EnergyManagementSystem:Sensor,
    ENCLOSEDOFFICE_MID_3_Supply_Temp, !
    ENCLOSEDOFFICE_MID_3 VAV Box Outlet Node, !
    System Node Temperature; !
!This sensor indicates the value of the actual zone primary supply air temperature for ENCLOSEDOFFICE_TOP_1 ZN VAV TERM
EnergyManagementSystem:Sensor,
    ENCLOSEDOFFICE_TOP_1_Supply_Temp, !
    ENCLOSEDOFFICE_TOP_1 VAV Box Outlet Node, !
    System Node Temperature; !
!This sensor indicates the value of the actual zone primary supply air temperature for ENCLOSEDOFFICE_TOP_2 ZN VAV TERM
EnergyManagementSystem:Sensor,
    ENCLOSEDOFFICE_TOP_2_Supply_Temp, !
    ENCLOSEDOFFICE_TOP_2 VAV Box Outlet Node, !
    System Node Temperature; !
!This sensor indicates the value of the actual zone primary supply air temperature for ENCLOSEDOFFICE_TOP_3 ZN VAV TERM
EnergyManagementSystem:Sensor,
    ENCLOSEDOFFICE_TOP_3_Supply_Temp, !
    ENCLOSEDOFFICE_TOP_3 VAV Box Outlet Node, !
    System Node Temperature; !
!This sensor indicates the value of the actual zone primary supply air temperature for LOBBY_BOT ZN VAV TERM
EnergyManagementSystem:Sensor,
    LOBBY_BOT_Supply_Temp, !
    LOBBY_BOT VAV Box Outlet Node, !
    System Node Temperature; !
!This sensor indicates the value of the actual zone primary supply air temperature for LOBBY_MID ZN VAV TERM
EnergyManagementSystem:Sensor,
    LOBBY_MID_Supply_Temp, !
    LOBBY_MID VAV Box Outlet Node, !
    System Node Temperature; !
!This sensor indicates the value of the actual zone primary supply air temperature for LOBBY_TOP ZN VAV TERM
EnergyManagementSystem:Sensor,
    LOBBY_TOP_Supply_Temp, !
    LOBBY_TOP VAV Box Outlet Node, !
    System Node Temperature; !
!This sensor indicates the value of the actual zone primary supply air temperature for LOUNGE_BOT ZN VAV TERM
EnergyManagementSystem:Sensor,
    LOUNGE_BOT_Supply_Temp, !
    LOUNGE_BOT VAV Box Outlet Node, !
    System Node Temperature; !
!This sensor indicates the value of the actual zone primary supply air temperature for MECHANICAL_BOT ZN VAV TERM
EnergyManagementSystem:Sensor,
    MECHANICAL_BOT_Supply_Temp, !
    MECHANICAL_BOT VAV Box Outlet Node, !
    System Node Temperature; !
!This sensor indicates the value of the actual zone primary supply air temperature for MECHANICAL_MID ZN VAV TERM
EnergyManagementSystem:Sensor,
    MECHANICAL_MID_Supply_Temp, !
    MECHANICAL_MID VAV Box Outlet Node, !
    System Node Temperature; !
!This sensor indicates the value of the actual zone primary supply air temperature for MECHANICAL_TOP ZN VAV TERM
EnergyManagementSystem:Sensor,
    MECHANICAL_TOP_Supply_Temp, !
    MECHANICAL_TOP VAV Box Outlet Node, !
    System Node Temperature; !
!This sensor indicates the value of the actual zone primary supply air temperature for OPENOFFICE_BOT_1 ZN VAV TERM
EnergyManagementSystem:Sensor,
    OPENOFFICE_BOT_1_Supply_Temp, !
    OPENOFFICE_BOT_1 VAV Box Outlet Node, !
    System Node Temperature; !
!This sensor indicates the value of the actual zone primary supply air temperature for OPENOFFICE_BOT_2 ZN VAV TERM
EnergyManagementSystem:Sensor,
    OPENOFFICE_BOT_2_Supply_Temp, !
    OPENOFFICE_BOT_2 VAV Box Outlet Node, !
    System Node Temperature; !
!This sensor indicates the value of the actual zone primary supply air temperature for OPENOFFICE_BOT_3 ZN VAV TERM
EnergyManagementSystem:Sensor,
    OPENOFFICE_BOT_3_Supply_Temp, !
    OPENOFFICE_BOT_3 VAV Box Outlet Node, !
    System Node Temperature; !
!This sensor indicates the value of the actual zone primary supply air temperature for OPENOFFICE_MID_1 ZN VAV TERM
EnergyManagementSystem:Sensor,
    OPENOFFICE_MID_1_Supply_Temp, !
    OPENOFFICE_MID_1 VAV Box Outlet Node, !
    System Node Temperature; !
!This sensor indicates the value of the actual zone primary supply air temperature for OPENOFFICE_MID_2 ZN VAV TERM
EnergyManagementSystem:Sensor,
    OPENOFFICE_MID_2_Supply_Temp, !
    OPENOFFICE_MID_2 VAV Box Outlet Node, !
    System Node Temperature; !
!This sensor indicates the value of the actual zone primary supply air temperature for OPENOFFICE_MID_3 ZN VAV TERM
EnergyManagementSystem:Sensor,
    OPENOFFICE_MID_3_Supply_Temp, !
    OPENOFFICE_MID_3 VAV Box Outlet Node, !
    System Node Temperature; !
!This sensor indicates the value of the actual zone primary supply air temperature for OPENOFFICE_MID_4 ZN VAV TERM
EnergyManagementSystem:Sensor,
    OPENOFFICE_MID_4_Supply_Temp, !
    OPENOFFICE_MID_4 VAV Box Outlet Node, !
    System Node Temperature; !
!This sensor indicates the value of the actual zone primary supply air temperature for OPENOFFICE_TOP_1 ZN VAV TERM
EnergyManagementSystem:Sensor,
    OPENOFFICE_TOP_1_Supply_Temp, !
    OPENOFFICE_TOP_1 VAV Box Outlet Node, !
    System Node Temperature; !
!This sensor indicates the value of the actual zone primary supply air temperature for OPENOFFICE_TOP_2 ZN VAV TERM
EnergyManagementSystem:Sensor,
    OPENOFFICE_TOP_2_Supply_Temp, !
    OPENOFFICE_TOP_2 VAV Box Outlet Node, !
    System Node Temperature; !
!This sensor indicates the value of the actual zone primary supply air temperature for OPENOFFICE_TOP_3 ZN VAV TERM
EnergyManagementSystem:Sensor,
    OPENOFFICE_TOP_3_Supply_Temp, !
    OPENOFFICE_TOP_3 VAV Box Outlet Node, !
    System Node Temperature; !
!This sensor indicates the value of the actual zone primary supply air temperature for OPENOFFICE_TOP_4 ZN VAV TERM
EnergyManagementSystem:Sensor,
    OPENOFFICE_TOP_4_Supply_Temp, !
    OPENOFFICE_TOP_4 VAV Box Outlet Node, !
    System Node Temperature; !
!This sensor indicates the value of the actual zone primary supply air temperature for RESTROOM_BOT ZN VAV TERM
EnergyManagementSystem:Sensor,
    RESTROOM_BOT_Supply_Temp, !
    RESTROOM_BOT VAV Box Outlet Node, !
    System Node Temperature; !
!This sensor indicates the value of the actual zone primary supply air temperature for RESTROOM_MID ZN VAV TERM
EnergyManagementSystem:Sensor,
    RESTROOM_MID_Supply_Temp, !
    RESTROOM_MID VAV Box Outlet Node, !
    System Node Temperature; !
!This sensor indicates the value of the actual zone primary supply air temperature for RESTROOM_TOP ZN VAV TERM
EnergyManagementSystem:Sensor,
    RESTROOM_TOP_Supply_Temp, !
    RESTROOM_TOP VAV Box Outlet Node, !
    System Node Temperature; !
!This sensor indicates the value of the actual zone primary supply air temperature for STAIR_BOT_1 ZN VAV TERM
EnergyManagementSystem:Sensor,
    STAIR_BOT_1_Supply_Temp, !
    STAIR_BOT_1 VAV Box Outlet Node, !
    System Node Temperature; !
!This sensor indicates the value of the actual zone primary supply air temperature for STAIR_BOT_2 ZN VAV TERM
EnergyManagementSystem:Sensor,
    STAIR_BOT_2_Supply_Temp, !
    STAIR_BOT_2 VAV Box Outlet Node, !
    System Node Temperature; !
!This sensor indicates the value of the actual zone primary supply air temperature for STAIR_MID_1 ZN VAV TERM
EnergyManagementSystem:Sensor,
    STAIR_MID_1_Supply_Temp, !
    STAIR_MID_1 VAV Box Outlet Node, !
    System Node Temperature; !
!This sensor indicates the value of the actual zone primary supply air temperature for STAIR_MID_2 ZN VAV TERM
EnergyManagementSystem:Sensor,
    STAIR_MID_2_Supply_Temp, !
    STAIR_MID_2 VAV Box Outlet Node, !
    System Node Temperature; !
!This sensor indicates the value of the actual zone primary supply air temperature for STAIR_TOP_1 ZN VAV TERM
EnergyManagementSystem:Sensor,
    STAIR_TOP_1_Supply_Temp, !
    STAIR_TOP_1 VAV Box Outlet Node, !
    System Node Temperature; !
!This sensor indicates the value of the actual zone primary supply air temperature for STAIR_TOP_2 ZN VAV TERM
EnergyManagementSystem:Sensor,
    STAIR_TOP_2_Supply_Temp, !
    STAIR_TOP_2 VAV Box Outlet Node, !
    System Node Temperature; !
!This sensor indicates the value of the actual zone primary supply air temperature for ENCLOSEDOFFICE_BOT_7 ZN VAV TERM
EnergyManagementSystem:Sensor,
    ENCLOSEDOFFICE_BOT_7_Supply_Temp, !
    ENCLOSEDOFFICE_BOT_7 VAV Box Outlet Node, !
    System Node Temperature; !
!This sensor indicates the value of the actual zone primary supply air temperature for ENCLOSEDOFFICE_BOT_6 ZN VAV TERM
EnergyManagementSystem:Sensor,
    ENCLOSEDOFFICE_BOT_6_Supply_Temp, !
    ENCLOSEDOFFICE_BOT_6 VAV Box Outlet Node, !
    System Node Temperature; !
!This sensor indicates the value of the actual zone primary supply air temperature for ENCLOSEDOFFICE_BOT_5 ZN VAV TERM
EnergyManagementSystem:Sensor,
    ENCLOSEDOFFICE_BOT_5_Supply_Temp, !
    ENCLOSEDOFFICE_BOT_5 VAV Box Outlet Node, !
    System Node Temperature; !
!This sensor indicates the value of the actual zone primary supply air temperature for ENCLOSEDOFFICE_BOT_2 ZN VAV TERM
EnergyManagementSystem:Sensor,
    ENCLOSEDOFFICE_BOT_2_Supply_Temp, !
    ENCLOSEDOFFICE_BOT_2 VAV Box Outlet Node, !
    System Node Temperature; !
!This sensor indicates the value of the actual zone primary supply air temperature for ENCLOSEDOFFICE_BOT_8 ZN VAV TERM
EnergyManagementSystem:Sensor,
    ENCLOSEDOFFICE_BOT_8_Supply_Temp, !
    ENCLOSEDOFFICE_BOT_8 VAV Box Outlet Node, !
    System Node Temperature; !
!This sensor indicates the value of the actual zone primary supply air temperature for ENCLOSEDOFFICE_BOT_9 ZN VAV TERM
EnergyManagementSystem:Sensor,
    ENCLOSEDOFFICE_BOT_9_Supply_Temp, !
    ENCLOSEDOFFICE_BOT_9 VAV Box Outlet Node, !
    System Node Temperature; !
!This sensor indicates the value of the actual zone primary supply air temperature for ENCLOSEDOFFICE_MID_6 ZN VAV TERM
EnergyManagementSystem:Sensor,
    ENCLOSEDOFFICE_MID_6_Supply_Temp, !
    ENCLOSEDOFFICE_MID_6 VAV Box Outlet Node, !
    System Node Temperature; !
!This sensor indicates the value of the actual zone primary supply air temperature for ENCLOSEDOFFICE_MID_5 ZN VAV TERM
EnergyManagementSystem:Sensor,
    ENCLOSEDOFFICE_MID_5_Supply_Temp, !
    ENCLOSEDOFFICE_MID_5 VAV Box Outlet Node, !
    System Node Temperature; !
!This sensor indicates the value of the actual zone primary supply air temperature for ENCLOSEDOFFICE_MID_4 ZN VAV TERM
EnergyManagementSystem:Sensor,
    ENCLOSEDOFFICE_MID_4_Supply_Temp, !
    ENCLOSEDOFFICE_MID_4 VAV Box Outlet Node, !
    System Node Temperature; !
!This sensor indicates the value of the actual zone primary supply air temperature for ENCLOSEDOFFICE_MID_8 ZN VAV TERM
EnergyManagementSystem:Sensor,
    ENCLOSEDOFFICE_MID_8_Supply_Temp, !
    ENCLOSEDOFFICE_MID_8 VAV Box Outlet Node, !
    System Node Temperature; !
!This sensor indicates the value of the actual zone primary supply air temperature for ENCLOSEDOFFICE_MID_9 ZN VAV TERM
EnergyManagementSystem:Sensor,
    ENCLOSEDOFFICE_MID_9_Supply_Temp, !
    ENCLOSEDOFFICE_MID_9 VAV Box Outlet Node, !
    System Node Temperature; !
!This sensor indicates the value of the actual zone primary supply air temperature for ENCLOSEDOFFICE_MID_7 ZN VAV TERM
EnergyManagementSystem:Sensor,
    ENCLOSEDOFFICE_MID_7_Supply_Temp, !
    ENCLOSEDOFFICE_MID_7 VAV Box Outlet Node, !
    System Node Temperature; !
!This sensor indicates the value of the actual zone primary supply air temperature for ENCLOSEDOFFICE_TOP_6 ZN VAV TERM
EnergyManagementSystem:Sensor,
    ENCLOSEDOFFICE_TOP_6_Supply_Temp, !
    ENCLOSEDOFFICE_TOP_6 VAV Box Outlet Node, !
    System Node Temperature; !
!This sensor indicates the value of the actual zone primary supply air temperature for ENCLOSEDOFFICE_TOP_5 ZN VAV TERM
EnergyManagementSystem:Sensor,
    ENCLOSEDOFFICE_TOP_5_Supply_Temp, !
    ENCLOSEDOFFICE_TOP_5 VAV Box Outlet Node, !
    System Node Temperature; !
!This sensor indicates the value of the actual zone primary supply air temperature for ENCLOSEDOFFICE_TOP_4 ZN VAV TERM
EnergyManagementSystem:Sensor,
    ENCLOSEDOFFICE_TOP_4_Supply_Temp, !
    ENCLOSEDOFFICE_TOP_4 VAV Box Outlet Node, !
    System Node Temperature; !
!This sensor indicates the value of the actual zone primary supply air temperature for ENCLOSEDOFFICE_TOP_9 ZN VAV TERM
EnergyManagementSystem:Sensor,
    ENCLOSEDOFFICE_TOP_9_Supply_Temp, !
    ENCLOSEDOFFICE_TOP_9 VAV Box Outlet Node, !
    System Node Temperature; !
!This sensor indicates the value of the actual zone primary supply air temperature for ENCLOSEDOFFICE_TOP_8 ZN VAV TERM
EnergyManagementSystem:Sensor,
    ENCLOSEDOFFICE_TOP_8_Supply_Temp, !
    ENCLOSEDOFFICE_TOP_8 VAV Box Outlet Node, !
    System Node Temperature; !
!This sensor indicates the value of the actual zone primary supply air temperature for ENCLOSEDOFFICE_TOP_7 ZN VAV TERM
EnergyManagementSystem:Sensor,
    ENCLOSEDOFFICE_TOP_7_Supply_Temp, !
    ENCLOSEDOFFICE_TOP_7 VAV Box Outlet Node, !
    System Node Temperature; !
EnergyManagementSystem:TrendVariable, 
    ACTIVESTORAGE_BOT_1_Trend_Ez,                        !- Name
    ACTIVESTORAGE_BOT_1_Ez,                        !- EMS Variable Name
    1;                        !- Number of Timesteps to be Logged
EnergyManagementSystem:TrendVariable, 
    ACTIVESTORAGE_BOT_2_Trend_Ez,                        !- Name
    ACTIVESTORAGE_BOT_2_Ez,                        !- EMS Variable Name
    1;                        !- Number of Timesteps to be Logged
EnergyManagementSystem:TrendVariable, 
    ACTIVESTORAGE_BOT_3_Trend_Ez,                        !- Name
    ACTIVESTORAGE_BOT_3_Ez,                        !- EMS Variable Name
    1;                        !- Number of Timesteps to be Logged
EnergyManagementSystem:TrendVariable, 
    ACTIVESTORAGE_BOT_4_Trend_Ez,                        !- Name
    ACTIVESTORAGE_BOT_4_Ez,                        !- EMS Variable Name
    1;                        !- Number of Timesteps to be Logged
EnergyManagementSystem:TrendVariable, 
    ACTIVESTORAGE_MID_1_Trend_Ez,                        !- Name
    ACTIVESTORAGE_MID_1_Ez,                        !- EMS Variable Name
    1;                        !- Number of Timesteps to be Logged
EnergyManagementSystem:TrendVariable, 
    ACTIVESTORAGE_MID_2_Trend_Ez,                        !- Name
    ACTIVESTORAGE_MID_2_Ez,                        !- EMS Variable Name
    1;                        !- Number of Timesteps to be Logged
EnergyManagementSystem:TrendVariable, 
    ACTIVESTORAGE_MID_3_Trend_Ez,                        !- Name
    ACTIVESTORAGE_MID_3_Ez,                        !- EMS Variable Name
    1;                        !- Number of Timesteps to be Logged
EnergyManagementSystem:TrendVariable, 
    ACTIVESTORAGE_MID_4_Trend_Ez,                        !- Name
    ACTIVESTORAGE_MID_4_Ez,                        !- EMS Variable Name
    1;                        !- Number of Timesteps to be Logged
EnergyManagementSystem:TrendVariable, 
    ACTIVESTORAGE_TOP_1_Trend_Ez,                        !- Name
    ACTIVESTORAGE_TOP_1_Ez,                        !- EMS Variable Name
    1;                        !- Number of Timesteps to be Logged
EnergyManagementSystem:TrendVariable, 
    ACTIVESTORAGE_TOP_2_Trend_Ez,                        !- Name
    ACTIVESTORAGE_TOP_2_Ez,                        !- EMS Variable Name
    1;                        !- Number of Timesteps to be Logged
EnergyManagementSystem:TrendVariable, 
    ACTIVESTORAGE_TOP_3_Trend_Ez,                        !- Name
    ACTIVESTORAGE_TOP_3_Ez,                        !- EMS Variable Name
    1;                        !- Number of Timesteps to be Logged
EnergyManagementSystem:TrendVariable, 
    ACTIVESTORAGE_TOP_4_Trend_Ez,                        !- Name
    ACTIVESTORAGE_TOP_4_Ez,                        !- EMS Variable Name
    1;                        !- Number of Timesteps to be Logged
EnergyManagementSystem:TrendVariable, 
    CLASSROOM_BOT_Trend_Ez,                        !- Name
    CLASSROOM_BOT_Ez,                        !- EMS Variable Name
    1;                        !- Number of Timesteps to be Logged
EnergyManagementSystem:TrendVariable, 
    CONFROOM_BOT_1_Trend_Ez,                        !- Name
    CONFROOM_BOT_1_Ez,                        !- EMS Variable Name
    1;                        !- Number of Timesteps to be Logged
EnergyManagementSystem:TrendVariable, 
    CONFROOM_BOT_2_Trend_Ez,                        !- Name
    CONFROOM_BOT_2_Ez,                        !- EMS Variable Name
    1;                        !- Number of Timesteps to be Logged
EnergyManagementSystem:TrendVariable, 
    CONFROOM_MID_1_Trend_Ez,                        !- Name
    CONFROOM_MID_1_Ez,                        !- EMS Variable Name
    1;                        !- Number of Timesteps to be Logged
EnergyManagementSystem:TrendVariable, 
    CONFROOM_MID_2_Trend_Ez,                        !- Name
    CONFROOM_MID_2_Ez,                        !- EMS Variable Name
    1;                        !- Number of Timesteps to be Logged
EnergyManagementSystem:TrendVariable, 
    CONFROOM_TOP_1_Trend_Ez,                        !- Name
    CONFROOM_TOP_1_Ez,                        !- EMS Variable Name
    1;                        !- Number of Timesteps to be Logged
EnergyManagementSystem:TrendVariable, 
    CONFROOM_TOP_2_Trend_Ez,                        !- Name
    CONFROOM_TOP_2_Ez,                        !- EMS Variable Name
    1;                        !- Number of Timesteps to be Logged
EnergyManagementSystem:TrendVariable, 
    CORRIDOR_BOT_1_Trend_Ez,                        !- Name
    CORRIDOR_BOT_1_Ez,                        !- EMS Variable Name
    1;                        !- Number of Timesteps to be Logged
EnergyManagementSystem:TrendVariable, 
    CORRIDOR_BOT_2_Trend_Ez,                        !- Name
    CORRIDOR_BOT_2_Ez,                        !- EMS Variable Name
    1;                        !- Number of Timesteps to be Logged
EnergyManagementSystem:TrendVariable, 
    CORRIDOR_MID_1_Trend_Ez,                        !- Name
    CORRIDOR_MID_1_Ez,                        !- EMS Variable Name
    1;                        !- Number of Timesteps to be Logged
EnergyManagementSystem:TrendVariable, 
    CORRIDOR_MID_2_Trend_Ez,                        !- Name
    CORRIDOR_MID_2_Ez,                        !- EMS Variable Name
    1;                        !- Number of Timesteps to be Logged
EnergyManagementSystem:TrendVariable, 
    CORRIDOR_TOP_1_Trend_Ez,                        !- Name
    CORRIDOR_TOP_1_Ez,                        !- EMS Variable Name
    1;                        !- Number of Timesteps to be Logged
EnergyManagementSystem:TrendVariable, 
    CORRIDOR_TOP_2_Trend_Ez,                        !- Name
    CORRIDOR_TOP_2_Ez,                        !- EMS Variable Name
    1;                        !- Number of Timesteps to be Logged
EnergyManagementSystem:TrendVariable, 
    DINING_BOT_Trend_Ez,                        !- Name
    DINING_BOT_Ez,                        !- EMS Variable Name
    1;                        !- Number of Timesteps to be Logged
EnergyManagementSystem:TrendVariable, 
    DINING_MID_Trend_Ez,                        !- Name
    DINING_MID_Ez,                        !- EMS Variable Name
    1;                        !- Number of Timesteps to be Logged
EnergyManagementSystem:TrendVariable, 
    DINING_TOP_Trend_Ez,                        !- Name
    DINING_TOP_Ez,                        !- EMS Variable Name
    1;                        !- Number of Timesteps to be Logged
EnergyManagementSystem:TrendVariable, 
    ENCLOSEDOFFICE_BOT_1_Trend_Ez,                        !- Name
    ENCLOSEDOFFICE_BOT_1_Ez,                        !- EMS Variable Name
    1;                        !- Number of Timesteps to be Logged
EnergyManagementSystem:TrendVariable, 
    ENCLOSEDOFFICE_BOT_10_Trend_Ez,                        !- Name
    ENCLOSEDOFFICE_BOT_10_Ez,                        !- EMS Variable Name
    1;                        !- Number of Timesteps to be Logged
EnergyManagementSystem:TrendVariable, 
    ENCLOSEDOFFICE_BOT_3_Trend_Ez,                        !- Name
    ENCLOSEDOFFICE_BOT_3_Ez,                        !- EMS Variable Name
    1;                        !- Number of Timesteps to be Logged
EnergyManagementSystem:TrendVariable, 
    ENCLOSEDOFFICE_BOT_4_Trend_Ez,                        !- Name
    ENCLOSEDOFFICE_BOT_4_Ez,                        !- EMS Variable Name
    1;                        !- Number of Timesteps to be Logged
EnergyManagementSystem:TrendVariable, 
    ENCLOSEDOFFICE_MID_1_Trend_Ez,                        !- Name
    ENCLOSEDOFFICE_MID_1_Ez,                        !- EMS Variable Name
    1;                        !- Number of Timesteps to be Logged
EnergyManagementSystem:TrendVariable, 
    ENCLOSEDOFFICE_MID_2_Trend_Ez,                        !- Name
    ENCLOSEDOFFICE_MID_2_Ez,                        !- EMS Variable Name
    1;                        !- Number of Timesteps to be Logged
EnergyManagementSystem:TrendVariable, 
    ENCLOSEDOFFICE_MID_3_Trend_Ez,                        !- Name
    ENCLOSEDOFFICE_MID_3_Ez,                        !- EMS Variable Name
    1;                        !- Number of Timesteps to be Logged
EnergyManagementSystem:TrendVariable, 
    ENCLOSEDOFFICE_TOP_1_Trend_Ez,                        !- Name
    ENCLOSEDOFFICE_TOP_1_Ez,                        !- EMS Variable Name
    1;                        !- Number of Timesteps to be Logged
EnergyManagementSystem:TrendVariable, 
    ENCLOSEDOFFICE_TOP_2_Trend_Ez,                        !- Name
    ENCLOSEDOFFICE_TOP_2_Ez,                        !- EMS Variable Name
    1;                        !- Number of Timesteps to be Logged
EnergyManagementSystem:TrendVariable, 
    ENCLOSEDOFFICE_TOP_3_Trend_Ez,                        !- Name
    ENCLOSEDOFFICE_TOP_3_Ez,                        !- EMS Variable Name
    1;                        !- Number of Timesteps to be Logged
EnergyManagementSystem:TrendVariable, 
    LOBBY_BOT_Trend_Ez,                        !- Name
    LOBBY_BOT_Ez,                        !- EMS Variable Name
    1;                        !- Number of Timesteps to be Logged
EnergyManagementSystem:TrendVariable, 
    LOBBY_MID_Trend_Ez,                        !- Name
    LOBBY_MID_Ez,                        !- EMS Variable Name
    1;                        !- Number of Timesteps to be Logged
EnergyManagementSystem:TrendVariable, 
    LOBBY_TOP_Trend_Ez,                        !- Name
    LOBBY_TOP_Ez,                        !- EMS Variable Name
    1;                        !- Number of Timesteps to be Logged
EnergyManagementSystem:TrendVariable, 
    LOUNGE_BOT_Trend_Ez,                        !- Name
    LOUNGE_BOT_Ez,                        !- EMS Variable Name
    1;                        !- Number of Timesteps to be Logged
EnergyManagementSystem:TrendVariable, 
    MECHANICAL_BOT_Trend_Ez,                        !- Name
    MECHANICAL_BOT_Ez,                        !- EMS Variable Name
    1;                        !- Number of Timesteps to be Logged
EnergyManagementSystem:TrendVariable, 
    MECHANICAL_MID_Trend_Ez,                        !- Name
    MECHANICAL_MID_Ez,                        !- EMS Variable Name
    1;                        !- Number of Timesteps to be Logged
EnergyManagementSystem:TrendVariable, 
    MECHANICAL_TOP_Trend_Ez,                        !- Name
    MECHANICAL_TOP_Ez,                        !- EMS Variable Name
    1;                        !- Number of Timesteps to be Logged
EnergyManagementSystem:TrendVariable, 
    OPENOFFICE_BOT_1_Trend_Ez,                        !- Name
    OPENOFFICE_BOT_1_Ez,                        !- EMS Variable Name
    1;                        !- Number of Timesteps to be Logged
EnergyManagementSystem:TrendVariable, 
    OPENOFFICE_BOT_2_Trend_Ez,                        !- Name
    OPENOFFICE_BOT_2_Ez,                        !- EMS Variable Name
    1;                        !- Number of Timesteps to be Logged
EnergyManagementSystem:TrendVariable, 
    OPENOFFICE_BOT_3_Trend_Ez,                        !- Name
    OPENOFFICE_BOT_3_Ez,                        !- EMS Variable Name
    1;                        !- Number of Timesteps to be Logged
EnergyManagementSystem:TrendVariable, 
    OPENOFFICE_MID_1_Trend_Ez,                        !- Name
    OPENOFFICE_MID_1_Ez,                        !- EMS Variable Name
    1;                        !- Number of Timesteps to be Logged
EnergyManagementSystem:TrendVariable, 
    OPENOFFICE_MID_2_Trend_Ez,                        !- Name
    OPENOFFICE_MID_2_Ez,                        !- EMS Variable Name
    1;                        !- Number of Timesteps to be Logged
EnergyManagementSystem:TrendVariable, 
    OPENOFFICE_MID_3_Trend_Ez,                        !- Name
    OPENOFFICE_MID_3_Ez,                        !- EMS Variable Name
    1;                        !- Number of Timesteps to be Logged
EnergyManagementSystem:TrendVariable, 
    OPENOFFICE_MID_4_Trend_Ez,                        !- Name
    OPENOFFICE_MID_4_Ez,                        !- EMS Variable Name
    1;                        !- Number of Timesteps to be Logged
EnergyManagementSystem:TrendVariable, 
    OPENOFFICE_TOP_1_Trend_Ez,                        !- Name
    OPENOFFICE_TOP_1_Ez,                        !- EMS Variable Name
    1;                        !- Number of Timesteps to be Logged
EnergyManagementSystem:TrendVariable, 
    OPENOFFICE_TOP_2_Trend_Ez,                        !- Name
    OPENOFFICE_TOP_2_Ez,                        !- EMS Variable Name
    1;                        !- Number of Timesteps to be Logged
EnergyManagementSystem:TrendVariable, 
    OPENOFFICE_TOP_3_Trend_Ez,                        !- Name
    OPENOFFICE_TOP_3_Ez,                        !- EMS Variable Name
    1;                        !- Number of Timesteps to be Logged
EnergyManagementSystem:TrendVariable, 
    OPENOFFICE_TOP_4_Trend_Ez,                        !- Name
    OPENOFFICE_TOP_4_Ez,                        !- EMS Variable Name
    1;                        !- Number of Timesteps to be Logged
EnergyManagementSystem:TrendVariable, 
    RESTROOM_BOT_Trend_Ez,                        !- Name
    RESTROOM_BOT_Ez,                        !- EMS Variable Name
    1;                        !- Number of Timesteps to be Logged
EnergyManagementSystem:TrendVariable, 
    RESTROOM_MID_Trend_Ez,                        !- Name
    RESTROOM_MID_Ez,                        !- EMS Variable Name
    1;                        !- Number of Timesteps to be Logged
EnergyManagementSystem:TrendVariable, 
    RESTROOM_TOP_Trend_Ez,                        !- Name
    RESTROOM_TOP_Ez,                        !- EMS Variable Name
    1;                        !- Number of Timesteps to be Logged
EnergyManagementSystem:TrendVariable, 
    STAIR_BOT_1_Trend_Ez,                        !- Name
    STAIR_BOT_1_Ez,                        !- EMS Variable Name
    1;                        !- Number of Timesteps to be Logged
EnergyManagementSystem:TrendVariable, 
    STAIR_BOT_2_Trend_Ez,                        !- Name
    STAIR_BOT_2_Ez,                        !- EMS Variable Name
    1;                        !- Number of Timesteps to be Logged
EnergyManagementSystem:TrendVariable, 
    STAIR_MID_1_Trend_Ez,                        !- Name
    STAIR_MID_1_Ez,                        !- EMS Variable Name
    1;                        !- Number of Timesteps to be Logged
EnergyManagementSystem:TrendVariable, 
    STAIR_MID_2_Trend_Ez,                        !- Name
    STAIR_MID_2_Ez,                        !- EMS Variable Name
    1;                        !- Number of Timesteps to be Logged
EnergyManagementSystem:TrendVariable, 
    STAIR_TOP_1_Trend_Ez,                        !- Name
    STAIR_TOP_1_Ez,                        !- EMS Variable Name
    1;                        !- Number of Timesteps to be Logged
EnergyManagementSystem:TrendVariable, 
    STAIR_TOP_2_Trend_Ez,                        !- Name
    STAIR_TOP_2_Ez,                        !- EMS Variable Name
    1;                        !- Number of Timesteps to be Logged
EnergyManagementSystem:TrendVariable, 
    ENCLOSEDOFFICE_BOT_7_Trend_Ez,                        !- Name
    ENCLOSEDOFFICE_BOT_7_Ez,                        !- EMS Variable Name
    1;                        !- Number of Timesteps to be Logged
EnergyManagementSystem:TrendVariable, 
    ENCLOSEDOFFICE_BOT_6_Trend_Ez,                        !- Name
    ENCLOSEDOFFICE_BOT_6_Ez,                        !- EMS Variable Name
    1;                        !- Number of Timesteps to be Logged
EnergyManagementSystem:TrendVariable, 
    ENCLOSEDOFFICE_BOT_5_Trend_Ez,                        !- Name
    ENCLOSEDOFFICE_BOT_5_Ez,                        !- EMS Variable Name
    1;                        !- Number of Timesteps to be Logged
EnergyManagementSystem:TrendVariable, 
    ENCLOSEDOFFICE_BOT_2_Trend_Ez,                        !- Name
    ENCLOSEDOFFICE_BOT_2_Ez,                        !- EMS Variable Name
    1;                        !- Number of Timesteps to be Logged
EnergyManagementSystem:TrendVariable, 
    ENCLOSEDOFFICE_BOT_8_Trend_Ez,                        !- Name
    ENCLOSEDOFFICE_BOT_8_Ez,                        !- EMS Variable Name
    1;                        !- Number of Timesteps to be Logged
EnergyManagementSystem:TrendVariable, 
    ENCLOSEDOFFICE_BOT_9_Trend_Ez,                        !- Name
    ENCLOSEDOFFICE_BOT_9_Ez,                        !- EMS Variable Name
    1;                        !- Number of Timesteps to be Logged
EnergyManagementSystem:TrendVariable, 
    ENCLOSEDOFFICE_MID_6_Trend_Ez,                        !- Name
    ENCLOSEDOFFICE_MID_6_Ez,                        !- EMS Variable Name
    1;                        !- Number of Timesteps to be Logged
EnergyManagementSystem:TrendVariable, 
    ENCLOSEDOFFICE_MID_5_Trend_Ez,                        !- Name
    ENCLOSEDOFFICE_MID_5_Ez,                        !- EMS Variable Name
    1;                        !- Number of Timesteps to be Logged
EnergyManagementSystem:TrendVariable, 
    ENCLOSEDOFFICE_MID_4_Trend_Ez,                        !- Name
    ENCLOSEDOFFICE_MID_4_Ez,                        !- EMS Variable Name
    1;                        !- Number of Timesteps to be Logged
EnergyManagementSystem:TrendVariable, 
    ENCLOSEDOFFICE_MID_8_Trend_Ez,                        !- Name
    ENCLOSEDOFFICE_MID_8_Ez,                        !- EMS Variable Name
    1;                        !- Number of Timesteps to be Logged
EnergyManagementSystem:TrendVariable, 
    ENCLOSEDOFFICE_MID_9_Trend_Ez,                        !- Name
    ENCLOSEDOFFICE_MID_9_Ez,                        !- EMS Variable Name
    1;                        !- Number of Timesteps to be Logged
EnergyManagementSystem:TrendVariable, 
    ENCLOSEDOFFICE_MID_7_Trend_Ez,                        !- Name
    ENCLOSEDOFFICE_MID_7_Ez,                        !- EMS Variable Name
    1;                        !- Number of Timesteps to be Logged
EnergyManagementSystem:TrendVariable, 
    ENCLOSEDOFFICE_TOP_6_Trend_Ez,                        !- Name
    ENCLOSEDOFFICE_TOP_6_Ez,                        !- EMS Variable Name
    1;                        !- Number of Timesteps to be Logged
EnergyManagementSystem:TrendVariable, 
    ENCLOSEDOFFICE_TOP_5_Trend_Ez,                        !- Name
    ENCLOSEDOFFICE_TOP_5_Ez,                        !- EMS Variable Name
    1;                        !- Number of Timesteps to be Logged
EnergyManagementSystem:TrendVariable, 
    ENCLOSEDOFFICE_TOP_4_Trend_Ez,                        !- Name
    ENCLOSEDOFFICE_TOP_4_Ez,                        !- EMS Variable Name
    1;                        !- Number of Timesteps to be Logged
EnergyManagementSystem:TrendVariable, 
    ENCLOSEDOFFICE_TOP_9_Trend_Ez,                        !- Name
    ENCLOSEDOFFICE_TOP_9_Ez,                        !- EMS Variable Name
    1;                        !- Number of Timesteps to be Logged
EnergyManagementSystem:TrendVariable, 
    ENCLOSEDOFFICE_TOP_8_Trend_Ez,                        !- Name
    ENCLOSEDOFFICE_TOP_8_Ez,                        !- EMS Variable Name
    1;                        !- Number of Timesteps to be Logged
EnergyManagementSystem:TrendVariable, 
    ENCLOSEDOFFICE_TOP_7_Trend_Ez,                        !- Name
    ENCLOSEDOFFICE_TOP_7_Ez,                        !- EMS Variable Name
    1;                        !- Number of Timesteps to be Logged
EnergyManagementSystem:GlobalVariable,
    ACTIVESTORAGE_BOT_1_Ez,  !
    ACTIVESTORAGE_BOT_2_Ez,  !
    ACTIVESTORAGE_BOT_3_Ez,  !
    ACTIVESTORAGE_BOT_4_Ez,  !
    ACTIVESTORAGE_MID_1_Ez,  !
    ACTIVESTORAGE_MID_2_Ez,  !
    ACTIVESTORAGE_MID_3_Ez,  !
    ACTIVESTORAGE_MID_4_Ez,  !
    ACTIVESTORAGE_TOP_1_Ez,  !
    ACTIVESTORAGE_TOP_2_Ez,  !
    ACTIVESTORAGE_TOP_3_Ez,  !
    ACTIVESTORAGE_TOP_4_Ez,  !
    CLASSROOM_BOT_Ez,  !
    CONFROOM_BOT_1_Ez,  !
    CONFROOM_BOT_2_Ez,  !
    CONFROOM_MID_1_Ez,  !
    CONFROOM_MID_2_Ez,  !
    CONFROOM_TOP_1_Ez,  !
    CONFROOM_TOP_2_Ez,  !
    CORRIDOR_BOT_1_Ez,  !
    CORRIDOR_BOT_2_Ez,  !
    CORRIDOR_MID_1_Ez,  !
    CORRIDOR_MID_2_Ez,  !
    CORRIDOR_TOP_1_Ez,  !
    CORRIDOR_TOP_2_Ez,  !
    DINING_BOT_Ez,  !
    DINING_MID_Ez,  !
    DINING_TOP_Ez,  !
    ENCLOSEDOFFICE_BOT_1_Ez,  !
    ENCLOSEDOFFICE_BOT_10_Ez,  !
    ENCLOSEDOFFICE_BOT_3_Ez,  !
    ENCLOSEDOFFICE_BOT_4_Ez,  !
    ENCLOSEDOFFICE_MID_1_Ez,  !
    ENCLOSEDOFFICE_MID_2_Ez,  !
    ENCLOSEDOFFICE_MID_3_Ez,  !
    ENCLOSEDOFFICE_TOP_1_Ez,  !
    ENCLOSEDOFFICE_TOP_2_Ez,  !
    ENCLOSEDOFFICE_TOP_3_Ez,  !
    LOBBY_BOT_Ez,  !
    LOBBY_MID_Ez,  !
    LOBBY_TOP_Ez,  !
    LOUNGE_BOT_Ez,  !
    MECHANICAL_BOT_Ez,  !
    MECHANICAL_MID_Ez,  !
    MECHANICAL_TOP_Ez,  !
    OPENOFFICE_BOT_1_Ez,  !
    OPENOFFICE_BOT_2_Ez,  !
    OPENOFFICE_BOT_3_Ez,  !
    OPENOFFICE_MID_1_Ez,  !
    OPENOFFICE_MID_2_Ez,  !
    OPENOFFICE_MID_3_Ez,  !
    OPENOFFICE_MID_4_Ez,  !
    OPENOFFICE_TOP_1_Ez,  !
    OPENOFFICE_TOP_2_Ez,  !
    OPENOFFICE_TOP_3_Ez,  !
    OPENOFFICE_TOP_4_Ez,  !
    RESTROOM_BOT_Ez,  !
    RESTROOM_MID_Ez,  !
    RESTROOM_TOP_Ez,  !
    STAIR_BOT_1_Ez,  !
    STAIR_BOT_2_Ez,  !
    STAIR_MID_1_Ez,  !
    STAIR_MID_2_Ez,  !
    STAIR_TOP_1_Ez,  !
    STAIR_TOP_2_Ez,  !
    ENCLOSEDOFFICE_BOT_7_Ez,  !
    ENCLOSEDOFFICE_BOT_6_Ez,  !
    ENCLOSEDOFFICE_BOT_5_Ez,  !
    ENCLOSEDOFFICE_BOT_2_Ez,  !
    ENCLOSEDOFFICE_BOT_8_Ez,  !
    ENCLOSEDOFFICE_BOT_9_Ez,  !
    ENCLOSEDOFFICE_MID_6_Ez,  !
    ENCLOSEDOFFICE_MID_5_Ez,  !
    ENCLOSEDOFFICE_MID_4_Ez,  !
    ENCLOSEDOFFICE_MID_8_Ez,  !
    ENCLOSEDOFFICE_MID_9_Ez,  !
    ENCLOSEDOFFICE_MID_7_Ez,  !
    ENCLOSEDOFFICE_TOP_6_Ez,  !
    ENCLOSEDOFFICE_TOP_5_Ez,  !
    ENCLOSEDOFFICE_TOP_4_Ez,  !
    ENCLOSEDOFFICE_TOP_9_Ez,  !
    ENCLOSEDOFFICE_TOP_8_Ez,  !
    ENCLOSEDOFFICE_TOP_7_Ez;  !
!This subroutine is used to calculate the maximum primary outdoor airflow rate for the PACU_VAV_bot AHU system
EnergyManagementSystem:Subroutine,
    Calc_MaxVozrate_Bot,
    set Tem0 = 0,
    set  Tem1= @Max Tem0     ACTIVESTORAGE_BOT_1_Voz_rate,
    set  Tem2= @Max Tem1     ACTIVESTORAGE_BOT_2_Voz_rate,
    set  Tem3= @Max Tem2     ACTIVESTORAGE_BOT_3_Voz_rate,
    set  Tem4= @Max Tem3     ACTIVESTORAGE_BOT_4_Voz_rate,
    set  Tem5= @Max Tem4     CLASSROOM_BOT_Voz_rate,
    set  Tem6= @Max Tem5     CONFROOM_BOT_1_Voz_rate,
    set  Tem7= @Max Tem6     CONFROOM_BOT_2_Voz_rate,
    set  Tem8= @Max Tem7     CORRIDOR_BOT_1_Voz_rate,
    set  Tem9= @Max Tem8     CORRIDOR_BOT_2_Voz_rate,
    set  Tem10= @Max Tem9     DINING_BOT_Voz_rate,
    set  Tem11= @Max Tem10     ENCLOSEDOFFICE_BOT_1_Voz_rate,
    set  Tem12= @Max Tem11     ENCLOSEDOFFICE_BOT_10_Voz_rate,
    set  Tem13= @Max Tem12     ENCLOSEDOFFICE_BOT_3_Voz_rate,
    set  Tem14= @Max Tem13     ENCLOSEDOFFICE_BOT_4_Voz_rate,
    set  Tem15= @Max Tem14     LOBBY_BOT_Voz_rate,
    set  Tem16= @Max Tem15     LOUNGE_BOT_Voz_rate,
    set  Tem17= @Max Tem16     MECHANICAL_BOT_Voz_rate,
    set  Tem18= @Max Tem17     OPENOFFICE_BOT_1_Voz_rate,
    set  Tem19= @Max Tem18     OPENOFFICE_BOT_2_Voz_rate,
    set  Tem20= @Max Tem19     OPENOFFICE_BOT_3_Voz_rate,
    set  Tem21= @Max Tem20     RESTROOM_BOT_Voz_rate,
    set  Tem22= @Max Tem21     STAIR_BOT_1_Voz_rate,
    set  Tem23= @Max Tem22     STAIR_BOT_2_Voz_rate,
    set  Tem24= @Max Tem23     ENCLOSEDOFFICE_BOT_7_Voz_rate,
    set  Tem25= @Max Tem24     ENCLOSEDOFFICE_BOT_6_Voz_rate,
    set  Tem26= @Max Tem25     ENCLOSEDOFFICE_BOT_5_Voz_rate,
    set  Tem27= @Max Tem26     ENCLOSEDOFFICE_BOT_2_Voz_rate,
    set  Tem28= @Max Tem27     ENCLOSEDOFFICE_BOT_8_Voz_rate,
    set  Tem29= @Max Tem28     ENCLOSEDOFFICE_BOT_9_Voz_rate,
    IF Tem29>1,
    set Tem29=1,
    EndIf,
    set PACU_VAV_bot_Max_Vozrate=Tem29;
!This subroutine is used to calculate the maximum primary outdoor airflow rate for the PACU_VAV_mid AHU system
EnergyManagementSystem:Subroutine,
    Calc_MaxVozrate_Mid,
    set Tem0 = 0,
    set  Tem1= @Max Tem0     ACTIVESTORAGE_MID_1_Voz_rate,
    set  Tem2= @Max Tem1     ACTIVESTORAGE_MID_2_Voz_rate,
    set  Tem3= @Max Tem2     ACTIVESTORAGE_MID_3_Voz_rate,
    set  Tem4= @Max Tem3     ACTIVESTORAGE_MID_4_Voz_rate,
    set  Tem5= @Max Tem4     CONFROOM_MID_1_Voz_rate,
    set  Tem6= @Max Tem5     CONFROOM_MID_2_Voz_rate,
    set  Tem7= @Max Tem6     CORRIDOR_MID_1_Voz_rate,
    set  Tem8= @Max Tem7     CORRIDOR_MID_2_Voz_rate,
    set  Tem9= @Max Tem8     DINING_MID_Voz_rate,
    set  Tem10= @Max Tem9     ENCLOSEDOFFICE_MID_1_Voz_rate,
    set  Tem11= @Max Tem10     ENCLOSEDOFFICE_MID_2_Voz_rate,
    set  Tem12= @Max Tem11     ENCLOSEDOFFICE_MID_3_Voz_rate,
    set  Tem13= @Max Tem12     LOBBY_MID_Voz_rate,
    set  Tem14= @Max Tem13     MECHANICAL_MID_Voz_rate,
    set  Tem15= @Max Tem14     OPENOFFICE_MID_1_Voz_rate,
    set  Tem16= @Max Tem15     OPENOFFICE_MID_2_Voz_rate,
    set  Tem17= @Max Tem16     OPENOFFICE_MID_3_Voz_rate,
    set  Tem18= @Max Tem17     OPENOFFICE_MID_4_Voz_rate,
    set  Tem19= @Max Tem18     RESTROOM_MID_Voz_rate,
    set  Tem20= @Max Tem19     STAIR_MID_1_Voz_rate,
    set  Tem21= @Max Tem20     STAIR_MID_2_Voz_rate,
    set  Tem22= @Max Tem21     ENCLOSEDOFFICE_MID_6_Voz_rate,
    set  Tem23= @Max Tem22     ENCLOSEDOFFICE_MID_5_Voz_rate,
    set  Tem24= @Max Tem23     ENCLOSEDOFFICE_MID_4_Voz_rate,
    set  Tem25= @Max Tem24     ENCLOSEDOFFICE_MID_8_Voz_rate,
    set  Tem26= @Max Tem25     ENCLOSEDOFFICE_MID_9_Voz_rate,
    set  Tem27= @Max Tem26     ENCLOSEDOFFICE_MID_7_Voz_rate,
    IF Tem27>1,
    set Tem27=1,
    EndIf,
    set PACU_VAV_mid_Max_Vozrate=Tem27;
!This subroutine is used to calculate the maximum primary outdoor airflow rate for the PACU_VAV_top AHU system
EnergyManagementSystem:Subroutine,
    Calc_MaxVozrate_Top,
    set Tem0 = 0,
    set  Tem1= @Max Tem0     ACTIVESTORAGE_TOP_1_Voz_rate,
    set  Tem2= @Max Tem1     ACTIVESTORAGE_TOP_2_Voz_rate,
    set  Tem3= @Max Tem2     ACTIVESTORAGE_TOP_3_Voz_rate,
    set  Tem4= @Max Tem3     ACTIVESTORAGE_TOP_4_Voz_rate,
    set  Tem5= @Max Tem4     CONFROOM_TOP_1_Voz_rate,
    set  Tem6= @Max Tem5     CONFROOM_TOP_2_Voz_rate,
    set  Tem7= @Max Tem6     CORRIDOR_TOP_1_Voz_rate,
    set  Tem8= @Max Tem7     CORRIDOR_TOP_2_Voz_rate,
    set  Tem9= @Max Tem8     DINING_TOP_Voz_rate,
    set  Tem10= @Max Tem9     ENCLOSEDOFFICE_TOP_1_Voz_rate,
    set  Tem11= @Max Tem10     ENCLOSEDOFFICE_TOP_2_Voz_rate,
    set  Tem12= @Max Tem11     ENCLOSEDOFFICE_TOP_3_Voz_rate,
    set  Tem13= @Max Tem12     LOBBY_TOP_Voz_rate,
    set  Tem14= @Max Tem13     MECHANICAL_TOP_Voz_rate,
    set  Tem15= @Max Tem14     OPENOFFICE_TOP_1_Voz_rate,
    set  Tem16= @Max Tem15     OPENOFFICE_TOP_2_Voz_rate,
    set  Tem17= @Max Tem16     OPENOFFICE_TOP_3_Voz_rate,
    set  Tem18= @Max Tem17     OPENOFFICE_TOP_4_Voz_rate,
    set  Tem19= @Max Tem18     RESTROOM_TOP_Voz_rate,
    set  Tem20= @Max Tem19     STAIR_TOP_1_Voz_rate,
    set  Tem21= @Max Tem20     STAIR_TOP_2_Voz_rate,
    set  Tem22= @Max Tem21     ENCLOSEDOFFICE_TOP_6_Voz_rate,
    set  Tem23= @Max Tem22     ENCLOSEDOFFICE_TOP_5_Voz_rate,
    set  Tem24= @Max Tem23     ENCLOSEDOFFICE_TOP_4_Voz_rate,
    set  Tem25= @Max Tem24     ENCLOSEDOFFICE_TOP_9_Voz_rate,
    set  Tem26= @Max Tem25     ENCLOSEDOFFICE_TOP_8_Voz_rate,
    set  Tem27= @Max Tem26     ENCLOSEDOFFICE_TOP_7_Voz_rate,
    IF Tem27>1,
    set Tem27=1,
    EndIf,
    set PACU_VAV_top_Max_Vozrate=Tem27;
!This subroutine is used to calculate the uncorrected OA for the PACU_VAV_bot AHU system
!The voz_control for all the zones which are one the Bot floor are aggreagedt together
EnergyManagementSystem:Subroutine,
    Calc_Vou_Bot,
    set PACU_VAV_bot_Vou=ACTIVESTORAGE_BOT_1_Vozcontrol+ACTIVESTORAGE_BOT_2_Vozcontrol+ACTIVESTORAGE_BOT_3_Vozcontrol+ACTIVESTORAGE_BOT_4_Vozcontrol+CLASSROOM_BOT_Vozcontrol+CONFROOM_BOT_1_Vozcontrol+CONFROOM_BOT_2_Vozcontrol+CORRIDOR_BOT_1_Vozcontrol+CORRIDOR_BOT_2_Vozcontrol+DINING_BOT_Vozcontrol+ENCLOSEDOFFICE_BOT_1_Vozcontrol+ENCLOSEDOFFICE_BOT_10_Vozcontrol+ENCLOSEDOFFICE_BOT_3_Vozcontrol+ENCLOSEDOFFICE_BOT_4_Vozcontrol+LOBBY_BOT_Vozcontrol+LOUNGE_BOT_Vozcontrol+MECHANICAL_BOT_Vozcontrol+OPENOFFICE_BOT_1_Vozcontrol+OPENOFFICE_BOT_2_Vozcontrol+OPENOFFICE_BOT_3_Vozcontrol+RESTROOM_BOT_Vozcontrol+STAIR_BOT_1_Vozcontrol+STAIR_BOT_2_Vozcontrol+ENCLOSEDOFFICE_BOT_7_Vozcontrol+ENCLOSEDOFFICE_BOT_6_Vozcontrol+ENCLOSEDOFFICE_BOT_5_Vozcontrol+ENCLOSEDOFFICE_BOT_2_Vozcontrol+ENCLOSEDOFFICE_BOT_8_Vozcontrol+ENCLOSEDOFFICE_BOT_9_Vozcontrol;
!This subroutine is used to calculate the uncorrected OA for the PACU_VAV_mid AHU system
!The voz_control for all the zones which are one the Mid floor are aggreagedt together
EnergyManagementSystem:Subroutine,
    Calc_Vou_Mid,
    set PACU_VAV_mid_Vou=ACTIVESTORAGE_MID_1_Vozcontrol+ACTIVESTORAGE_MID_2_Vozcontrol+ACTIVESTORAGE_MID_3_Vozcontrol+ACTIVESTORAGE_MID_4_Vozcontrol+CONFROOM_MID_1_Vozcontrol+CONFROOM_MID_2_Vozcontrol+CORRIDOR_MID_1_Vozcontrol+CORRIDOR_MID_2_Vozcontrol+DINING_MID_Vozcontrol+ENCLOSEDOFFICE_MID_1_Vozcontrol+ENCLOSEDOFFICE_MID_2_Vozcontrol+ENCLOSEDOFFICE_MID_3_Vozcontrol+LOBBY_MID_Vozcontrol+MECHANICAL_MID_Vozcontrol+OPENOFFICE_MID_1_Vozcontrol+OPENOFFICE_MID_2_Vozcontrol+OPENOFFICE_MID_3_Vozcontrol+OPENOFFICE_MID_4_Vozcontrol+RESTROOM_MID_Vozcontrol+STAIR_MID_1_Vozcontrol+STAIR_MID_2_Vozcontrol+ENCLOSEDOFFICE_MID_6_Vozcontrol+ENCLOSEDOFFICE_MID_5_Vozcontrol+ENCLOSEDOFFICE_MID_4_Vozcontrol+ENCLOSEDOFFICE_MID_8_Vozcontrol+ENCLOSEDOFFICE_MID_9_Vozcontrol+ENCLOSEDOFFICE_MID_7_Vozcontrol;
!This subroutine is used to calculate the uncorrected OA for the PACU_VAV_top AHU system
!The voz_control for all the zones which are one the Top floor are aggreagedt together
EnergyManagementSystem:Subroutine,
    Calc_Vou_Top,
    set PACU_VAV_top_Vou=ACTIVESTORAGE_TOP_1_Vozcontrol+ACTIVESTORAGE_TOP_2_Vozcontrol+ACTIVESTORAGE_TOP_3_Vozcontrol+ACTIVESTORAGE_TOP_4_Vozcontrol+CONFROOM_TOP_1_Vozcontrol+CONFROOM_TOP_2_Vozcontrol+CORRIDOR_TOP_1_Vozcontrol+CORRIDOR_TOP_2_Vozcontrol+DINING_TOP_Vozcontrol+ENCLOSEDOFFICE_TOP_1_Vozcontrol+ENCLOSEDOFFICE_TOP_2_Vozcontrol+ENCLOSEDOFFICE_TOP_3_Vozcontrol+LOBBY_TOP_Vozcontrol+MECHANICAL_TOP_Vozcontrol+OPENOFFICE_TOP_1_Vozcontrol+OPENOFFICE_TOP_2_Vozcontrol+OPENOFFICE_TOP_3_Vozcontrol+OPENOFFICE_TOP_4_Vozcontrol+RESTROOM_TOP_Vozcontrol+STAIR_TOP_1_Vozcontrol+STAIR_TOP_2_Vozcontrol+ENCLOSEDOFFICE_TOP_6_Vozcontrol+ENCLOSEDOFFICE_TOP_5_Vozcontrol+ENCLOSEDOFFICE_TOP_4_Vozcontrol+ENCLOSEDOFFICE_TOP_9_Vozcontrol+ENCLOSEDOFFICE_TOP_8_Vozcontrol+ENCLOSEDOFFICE_TOP_7_Vozcontrol;
!This subroutine is used to calculate the system ventilation efficiency for all the three AHU systems
!The system ventilation effieicncy is calculated using Equation 6.2.5.1 from ASHRAE Standard 62.1-2016
EnergyManagementSystem:Subroutine,
    Calc_Ev,
    if PACU_VAV_bot_Vps==0,
    set PACU_VAV_bot_Ev=1,
    else,
    set PACU_VAV_bot_Ev= 1+ PACU_VAV_bot_Vou/PACU_VAV_bot_Vps - PACU_VAV_top_Max_Vozrate,
    endif,
    if PACU_VAV_mid_Ev>1,
    set PACU_VAV_mid_Ev=1,
    endif,
    if PACU_VAV_mid_Vps==0,
    set PACU_VAV_mid_Ev=1,
    else,
    set PACU_VAV_mid_Ev= 1+ PACU_VAV_mid_Vou/PACU_VAV_mid_Vps - PACU_VAV_bot_Vot_design,
    endif,
    if PACU_VAV_top_Ev>1,
    set PACU_VAV_top_Ev=1,
    endif,
    if PACU_VAV_top_Vps==0,
    set PACU_VAV_top_Ev=1,
    else,
    set PACU_VAV_top_Ev= 1+ PACU_VAV_top_Vou/PACU_VAV_top_Vps - PACU_VAV_mid_Vot_design,
    endif,
    if PACU_VAV_bot_Max_Vozrate>1,
    set PACU_VAV_bot_Max_Vozrate=1,
    endif;
!This subroutine is used to set values to the system OA schedules
!Since the maximum Vot is capped no more than the design Vot, the Ev is reset if the Vou is larger than the design Vot
!Since the denominator cannaot be 0, if the system fan supply airflow rate is 0, the OA schedule is set to be 0
!Since the OA cannot exceed the system fan supply airflow rate, the schedule is capped no more than 1
EnergyManagementSystem:Subroutine,
    Set_MinOA,
    if PACU_VAV_bot_Vot_design<(PACU_VAV_bot_Vou/PACU_VAV_bot_Ev),
    set PACU_VAV_bot_Ev=PACU_VAV_bot_Vou/PACU_VAV_bot_Vot_design,
    endif,
    if PACU_VAV_bot_Vps==0,
    set PACU_VAV_bot_AHU_OA=0,
    else,
    set PACU_VAV_bot_AHU_OA=(PACU_VAV_bot_Vou/PACU_VAV_bot_Ev)/PACU_VAV_bot_Vps,
    if PACU_VAV_bot_AHU_OA>1,
    set PACU_VAV_bot_AHU_OA=1,
    endif,
    endif,
    if WorkTime==0,
    set PACU_VAV_bot_AHU_OA=0,
    endif,
    if PACU_VAV_mid_Vot_design<(PACU_VAV_mid_Vou/PACU_VAV_mid_Ev),
    set PACU_VAV_mid_Ev=PACU_VAV_mid_Vou/PACU_VAV_mid_Vot_design,
    endif,
    if PACU_VAV_mid_Vps==0,
    set PACU_VAV_mid_AHU_OA=0,
    else,
    set PACU_VAV_mid_AHU_OA=(PACU_VAV_mid_Vou/PACU_VAV_mid_Ev)/PACU_VAV_mid_Vps,
    if PACU_VAV_mid_AHU_OA>1,
    set PACU_VAV_mid_AHU_OA=1,
    endif,
    endif,
    if WorkTime==0,
    set PACU_VAV_mid_AHU_OA=0,
    endif,
    if PACU_VAV_top_Vot_design<(PACU_VAV_top_Vou/PACU_VAV_top_Ev),
    set PACU_VAV_top_Ev=PACU_VAV_top_Vou/PACU_VAV_top_Vot_design,
    endif,
    if PACU_VAV_top_Vps==0,
    set PACU_VAV_top_AHU_OA=0,
    else,
    set PACU_VAV_top_AHU_OA=(PACU_VAV_top_Vou/PACU_VAV_top_Ev)/PACU_VAV_top_Vps,
    if PACU_VAV_top_AHU_OA>1,
    set PACU_VAV_top_AHU_OA=1,
    endif,
    endif,
    if WorkTime==0,
    set PACU_VAV_top_AHU_OA=0,
    endif;
!This subroutine is used to calculate the primaey outdoor air fractions for all the zones
!The calculated Voz_control and the actual zone primary airflow rate from sensor are used
!Since the denominiator cannot be zero, when the zone primary airflow rate is 0, the Voz_rate is directly set to be 0
!Due to the line limit of the E+ Subroutine, the code is seperated into 5 objects
!This is the 1/5 Subroutine
EnergyManagementSystem:Subroutine,
Calc_Vozrate_1, !
    IF ACTIVESTORAGE_BOT_1_Vpz<(ACTIVESTORAGE_BOT_1_Vpzmax *0.01),
    SET ACTIVESTORAGE_BOT_1_Voz_rate=0,
    ELSEIF 1.5 * ACTIVESTORAGE_BOT_1_Vozcontrol / ACTIVESTORAGE_BOT_1_Ez > ACTIVESTORAGE_BOT_1_Vpz, !
    IF 1.5 * ACTIVESTORAGE_BOT_1_Vozcontrol / ACTIVESTORAGE_BOT_1_Ez < ACTIVESTORAGE_BOT_1_Vpzmax, !
    SET ACTIVESTORAGE_BOT_1_Voz_rate = 0.6667, !
    ELSE, !
    SET ACTIVESTORAGE_BOT_1_Voz_rate=ACTIVESTORAGE_BOT_1_Vozcontrol/ACTIVESTORAGE_BOT_1_Vpzmax/ACTIVESTORAGE_BOT_1_Ez, !
    ENDIF, !
    ELSE, !
    SET ACTIVESTORAGE_BOT_1_Voz_rate=ACTIVESTORAGE_BOT_1_Vozcontrol/ACTIVESTORAGE_BOT_1_Vpz/ACTIVESTORAGE_BOT_1_Ez, !
    ENDIF, !
    IF ACTIVESTORAGE_BOT_2_Vpz<(ACTIVESTORAGE_BOT_2_Vpzmax *0.01),
    SET ACTIVESTORAGE_BOT_2_Voz_rate=0,
    ELSEIF 1.5 * ACTIVESTORAGE_BOT_2_Vozcontrol / ACTIVESTORAGE_BOT_2_Ez > ACTIVESTORAGE_BOT_2_Vpz, !
    IF 1.5 * ACTIVESTORAGE_BOT_2_Vozcontrol / ACTIVESTORAGE_BOT_2_Ez < ACTIVESTORAGE_BOT_2_Vpzmax, !
    SET ACTIVESTORAGE_BOT_2_Voz_rate = 0.6667, !
    ELSE, !
    SET ACTIVESTORAGE_BOT_2_Voz_rate=ACTIVESTORAGE_BOT_2_Vozcontrol/ACTIVESTORAGE_BOT_2_Vpzmax/ACTIVESTORAGE_BOT_2_Ez, !
    ENDIF, !
    ELSE, !
    SET ACTIVESTORAGE_BOT_2_Voz_rate=ACTIVESTORAGE_BOT_2_Vozcontrol/ACTIVESTORAGE_BOT_2_Vpz/ACTIVESTORAGE_BOT_2_Ez, !
    ENDIF, !
    IF ACTIVESTORAGE_BOT_3_Vpz<(ACTIVESTORAGE_BOT_3_Vpzmax *0.01),
    SET ACTIVESTORAGE_BOT_3_Voz_rate=0,
    ELSEIF 1.5 * ACTIVESTORAGE_BOT_3_Vozcontrol / ACTIVESTORAGE_BOT_3_Ez > ACTIVESTORAGE_BOT_3_Vpz, !
    IF 1.5 * ACTIVESTORAGE_BOT_3_Vozcontrol / ACTIVESTORAGE_BOT_3_Ez < ACTIVESTORAGE_BOT_3_Vpzmax, !
    SET ACTIVESTORAGE_BOT_3_Voz_rate = 0.6667, !
    ELSE, !
    SET ACTIVESTORAGE_BOT_3_Voz_rate=ACTIVESTORAGE_BOT_3_Vozcontrol/ACTIVESTORAGE_BOT_3_Vpzmax/ACTIVESTORAGE_BOT_3_Ez, !
    ENDIF, !
    ELSE, !
    SET ACTIVESTORAGE_BOT_3_Voz_rate=ACTIVESTORAGE_BOT_3_Vozcontrol/ACTIVESTORAGE_BOT_3_Vpz/ACTIVESTORAGE_BOT_3_Ez, !
    ENDIF, !
    IF ACTIVESTORAGE_BOT_4_Vpz<(ACTIVESTORAGE_BOT_4_Vpzmax *0.01),
    SET ACTIVESTORAGE_BOT_4_Voz_rate=0,
    ELSEIF 1.5 * ACTIVESTORAGE_BOT_4_Vozcontrol / ACTIVESTORAGE_BOT_4_Ez > ACTIVESTORAGE_BOT_4_Vpz, !
    IF 1.5 * ACTIVESTORAGE_BOT_4_Vozcontrol / ACTIVESTORAGE_BOT_4_Ez < ACTIVESTORAGE_BOT_4_Vpzmax, !
    SET ACTIVESTORAGE_BOT_4_Voz_rate = 0.6667, !
    ELSE, !
    SET ACTIVESTORAGE_BOT_4_Voz_rate=ACTIVESTORAGE_BOT_4_Vozcontrol/ACTIVESTORAGE_BOT_4_Vpzmax/ACTIVESTORAGE_BOT_4_Ez, !
    ENDIF, !
    ELSE, !
    SET ACTIVESTORAGE_BOT_4_Voz_rate=ACTIVESTORAGE_BOT_4_Vozcontrol/ACTIVESTORAGE_BOT_4_Vpz/ACTIVESTORAGE_BOT_4_Ez, !
    ENDIF, !
    IF ACTIVESTORAGE_MID_1_Vpz<(ACTIVESTORAGE_MID_1_Vpzmax *0.01),
    SET ACTIVESTORAGE_MID_1_Voz_rate=0,
    ELSEIF 1.5 * ACTIVESTORAGE_MID_1_Vozcontrol / ACTIVESTORAGE_MID_1_Ez > ACTIVESTORAGE_MID_1_Vpz, !
    IF 1.5 * ACTIVESTORAGE_MID_1_Vozcontrol / ACTIVESTORAGE_MID_1_Ez < ACTIVESTORAGE_MID_1_Vpzmax, !
    SET ACTIVESTORAGE_MID_1_Voz_rate = 0.6667, !
    ELSE, !
    SET ACTIVESTORAGE_MID_1_Voz_rate=ACTIVESTORAGE_MID_1_Vozcontrol/ACTIVESTORAGE_MID_1_Vpzmax/ACTIVESTORAGE_MID_1_Ez, !
    ENDIF, !
    ELSE, !
    SET ACTIVESTORAGE_MID_1_Voz_rate=ACTIVESTORAGE_MID_1_Vozcontrol/ACTIVESTORAGE_MID_1_Vpz/ACTIVESTORAGE_MID_1_Ez, !
    ENDIF, !
    IF ACTIVESTORAGE_MID_2_Vpz<(ACTIVESTORAGE_MID_2_Vpzmax *0.01),
    SET ACTIVESTORAGE_MID_2_Voz_rate=0,
    ELSEIF 1.5 * ACTIVESTORAGE_MID_2_Vozcontrol / ACTIVESTORAGE_MID_2_Ez > ACTIVESTORAGE_MID_2_Vpz, !
    IF 1.5 * ACTIVESTORAGE_MID_2_Vozcontrol / ACTIVESTORAGE_MID_2_Ez < ACTIVESTORAGE_MID_2_Vpzmax, !
    SET ACTIVESTORAGE_MID_2_Voz_rate = 0.6667, !
    ELSE, !
    SET ACTIVESTORAGE_MID_2_Voz_rate=ACTIVESTORAGE_MID_2_Vozcontrol/ACTIVESTORAGE_MID_2_Vpzmax/ACTIVESTORAGE_MID_2_Ez, !
    ENDIF, !
    ELSE, !
    SET ACTIVESTORAGE_MID_2_Voz_rate=ACTIVESTORAGE_MID_2_Vozcontrol/ACTIVESTORAGE_MID_2_Vpz/ACTIVESTORAGE_MID_2_Ez, !
    ENDIF, !
    IF ACTIVESTORAGE_MID_3_Vpz<(ACTIVESTORAGE_MID_3_Vpzmax *0.01),
    SET ACTIVESTORAGE_MID_3_Voz_rate=0,
    ELSEIF 1.5 * ACTIVESTORAGE_MID_3_Vozcontrol / ACTIVESTORAGE_MID_3_Ez > ACTIVESTORAGE_MID_3_Vpz, !
    IF 1.5 * ACTIVESTORAGE_MID_3_Vozcontrol / ACTIVESTORAGE_MID_3_Ez < ACTIVESTORAGE_MID_3_Vpzmax, !
    SET ACTIVESTORAGE_MID_3_Voz_rate = 0.6667, !
    ELSE, !
    SET ACTIVESTORAGE_MID_3_Voz_rate=ACTIVESTORAGE_MID_3_Vozcontrol/ACTIVESTORAGE_MID_3_Vpzmax/ACTIVESTORAGE_MID_3_Ez, !
    ENDIF, !
    ELSE, !
    SET ACTIVESTORAGE_MID_3_Voz_rate=ACTIVESTORAGE_MID_3_Vozcontrol/ACTIVESTORAGE_MID_3_Vpz/ACTIVESTORAGE_MID_3_Ez, !
    ENDIF, !
    IF ACTIVESTORAGE_MID_4_Vpz<(ACTIVESTORAGE_MID_4_Vpzmax *0.01),
    SET ACTIVESTORAGE_MID_4_Voz_rate=0,
    ELSEIF 1.5 * ACTIVESTORAGE_MID_4_Vozcontrol / ACTIVESTORAGE_MID_4_Ez > ACTIVESTORAGE_MID_4_Vpz, !
    IF 1.5 * ACTIVESTORAGE_MID_4_Vozcontrol / ACTIVESTORAGE_MID_4_Ez < ACTIVESTORAGE_MID_4_Vpzmax, !
    SET ACTIVESTORAGE_MID_4_Voz_rate = 0.6667, !
    ELSE, !
    SET ACTIVESTORAGE_MID_4_Voz_rate=ACTIVESTORAGE_MID_4_Vozcontrol/ACTIVESTORAGE_MID_4_Vpzmax/ACTIVESTORAGE_MID_4_Ez, !
    ENDIF, !
    ELSE, !
    SET ACTIVESTORAGE_MID_4_Voz_rate=ACTIVESTORAGE_MID_4_Vozcontrol/ACTIVESTORAGE_MID_4_Vpz/ACTIVESTORAGE_MID_4_Ez, !
    ENDIF, !
    IF ACTIVESTORAGE_TOP_1_Vpz<(ACTIVESTORAGE_TOP_1_Vpzmax *0.01),
    SET ACTIVESTORAGE_TOP_1_Voz_rate=0,
    ELSEIF 1.5 * ACTIVESTORAGE_TOP_1_Vozcontrol / ACTIVESTORAGE_TOP_1_Ez > ACTIVESTORAGE_TOP_1_Vpz, !
    IF 1.5 * ACTIVESTORAGE_TOP_1_Vozcontrol / ACTIVESTORAGE_TOP_1_Ez < ACTIVESTORAGE_TOP_1_Vpzmax, !
    SET ACTIVESTORAGE_TOP_1_Voz_rate = 0.6667, !
    ELSE, !
    SET ACTIVESTORAGE_TOP_1_Voz_rate=ACTIVESTORAGE_TOP_1_Vozcontrol/ACTIVESTORAGE_TOP_1_Vpzmax/ACTIVESTORAGE_TOP_1_Ez, !
    ENDIF, !
    ELSE, !
    SET ACTIVESTORAGE_TOP_1_Voz_rate=ACTIVESTORAGE_TOP_1_Vozcontrol/ACTIVESTORAGE_TOP_1_Vpz/ACTIVESTORAGE_TOP_1_Ez, !
    ENDIF, !
    IF ACTIVESTORAGE_TOP_2_Vpz<(ACTIVESTORAGE_TOP_2_Vpzmax *0.01),
    SET ACTIVESTORAGE_TOP_2_Voz_rate=0,
    ELSEIF 1.5 * ACTIVESTORAGE_TOP_2_Vozcontrol / ACTIVESTORAGE_TOP_2_Ez > ACTIVESTORAGE_TOP_2_Vpz, !
    IF 1.5 * ACTIVESTORAGE_TOP_2_Vozcontrol / ACTIVESTORAGE_TOP_2_Ez < ACTIVESTORAGE_TOP_2_Vpzmax, !
    SET ACTIVESTORAGE_TOP_2_Voz_rate = 0.6667, !
    ELSE, !
    SET ACTIVESTORAGE_TOP_2_Voz_rate=ACTIVESTORAGE_TOP_2_Vozcontrol/ACTIVESTORAGE_TOP_2_Vpzmax/ACTIVESTORAGE_TOP_2_Ez, !
    ENDIF, !
    ELSE, !
    SET ACTIVESTORAGE_TOP_2_Voz_rate=ACTIVESTORAGE_TOP_2_Vozcontrol/ACTIVESTORAGE_TOP_2_Vpz/ACTIVESTORAGE_TOP_2_Ez, !
    ENDIF, !
    IF ACTIVESTORAGE_TOP_3_Vpz<(ACTIVESTORAGE_TOP_3_Vpzmax *0.01),
    SET ACTIVESTORAGE_TOP_3_Voz_rate=0,
    ELSEIF 1.5 * ACTIVESTORAGE_TOP_3_Vozcontrol / ACTIVESTORAGE_TOP_3_Ez > ACTIVESTORAGE_TOP_3_Vpz, !
    IF 1.5 * ACTIVESTORAGE_TOP_3_Vozcontrol / ACTIVESTORAGE_TOP_3_Ez < ACTIVESTORAGE_TOP_3_Vpzmax, !
    SET ACTIVESTORAGE_TOP_3_Voz_rate = 0.6667, !
    ELSE, !
    SET ACTIVESTORAGE_TOP_3_Voz_rate=ACTIVESTORAGE_TOP_3_Vozcontrol/ACTIVESTORAGE_TOP_3_Vpzmax/ACTIVESTORAGE_TOP_3_Ez, !
    ENDIF, !
    ELSE, !
    SET ACTIVESTORAGE_TOP_3_Voz_rate=ACTIVESTORAGE_TOP_3_Vozcontrol/ACTIVESTORAGE_TOP_3_Vpz/ACTIVESTORAGE_TOP_3_Ez, !
    ENDIF, !
    IF ACTIVESTORAGE_TOP_4_Vpz<(ACTIVESTORAGE_TOP_4_Vpzmax *0.01),
    SET ACTIVESTORAGE_TOP_4_Voz_rate=0,
    ELSEIF 1.5 * ACTIVESTORAGE_TOP_4_Vozcontrol / ACTIVESTORAGE_TOP_4_Ez > ACTIVESTORAGE_TOP_4_Vpz, !
    IF 1.5 * ACTIVESTORAGE_TOP_4_Vozcontrol / ACTIVESTORAGE_TOP_4_Ez < ACTIVESTORAGE_TOP_4_Vpzmax, !
    SET ACTIVESTORAGE_TOP_4_Voz_rate = 0.6667, !
    ELSE, !
    SET ACTIVESTORAGE_TOP_4_Voz_rate=ACTIVESTORAGE_TOP_4_Vozcontrol/ACTIVESTORAGE_TOP_4_Vpzmax/ACTIVESTORAGE_TOP_4_Ez, !
    ENDIF, !
    ELSE, !
    SET ACTIVESTORAGE_TOP_4_Voz_rate=ACTIVESTORAGE_TOP_4_Vozcontrol/ACTIVESTORAGE_TOP_4_Vpz/ACTIVESTORAGE_TOP_4_Ez, !
    ENDIF, !
    IF CLASSROOM_BOT_Vpz<(CLASSROOM_BOT_Vpzmax *0.01),
    SET CLASSROOM_BOT_Voz_rate=0,
    ELSEIF 1.5 * CLASSROOM_BOT_Vozcontrol / CLASSROOM_BOT_Ez > CLASSROOM_BOT_Vpz, !
    IF 1.5 * CLASSROOM_BOT_Vozcontrol / CLASSROOM_BOT_Ez < CLASSROOM_BOT_Vpzmax, !
    SET CLASSROOM_BOT_Voz_rate = 0.6667, !
    ELSE, !
    SET CLASSROOM_BOT_Voz_rate=CLASSROOM_BOT_Vozcontrol/CLASSROOM_BOT_Vpzmax/CLASSROOM_BOT_Ez, !
    ENDIF, !
    ELSE, !
    SET CLASSROOM_BOT_Voz_rate=CLASSROOM_BOT_Vozcontrol/CLASSROOM_BOT_Vpz/CLASSROOM_BOT_Ez, !
    ENDIF, !
    IF CONFROOM_BOT_1_Vpz<(CONFROOM_BOT_1_Vpzmax *0.01),
    SET CONFROOM_BOT_1_Voz_rate=0,
    ELSEIF 1.5 * CONFROOM_BOT_1_Vozcontrol / CONFROOM_BOT_1_Ez > CONFROOM_BOT_1_Vpz, !
    IF 1.5 * CONFROOM_BOT_1_Vozcontrol / CONFROOM_BOT_1_Ez < CONFROOM_BOT_1_Vpzmax, !
    SET CONFROOM_BOT_1_Voz_rate = 0.6667, !
    ELSE, !
    SET CONFROOM_BOT_1_Voz_rate=CONFROOM_BOT_1_Vozcontrol/CONFROOM_BOT_1_Vpzmax/CONFROOM_BOT_1_Ez, !
    ENDIF, !
    ELSE, !
    SET CONFROOM_BOT_1_Voz_rate=CONFROOM_BOT_1_Vozcontrol/CONFROOM_BOT_1_Vpz/CONFROOM_BOT_1_Ez, !
    ENDIF, !
    IF CONFROOM_BOT_2_Vpz<(CONFROOM_BOT_2_Vpzmax *0.01),
    SET CONFROOM_BOT_2_Voz_rate=0,
    ELSEIF 1.5 * CONFROOM_BOT_2_Vozcontrol / CONFROOM_BOT_2_Ez > CONFROOM_BOT_2_Vpz, !
    IF 1.5 * CONFROOM_BOT_2_Vozcontrol / CONFROOM_BOT_2_Ez < CONFROOM_BOT_2_Vpzmax, !
    SET CONFROOM_BOT_2_Voz_rate = 0.6667, !
    ELSE, !
    SET CONFROOM_BOT_2_Voz_rate=CONFROOM_BOT_2_Vozcontrol/CONFROOM_BOT_2_Vpzmax/CONFROOM_BOT_2_Ez, !
    ENDIF, !
    ELSE, !
    SET CONFROOM_BOT_2_Voz_rate=CONFROOM_BOT_2_Vozcontrol/CONFROOM_BOT_2_Vpz/CONFROOM_BOT_2_Ez, !
    ENDIF, !
    IF CONFROOM_MID_1_Vpz<(CONFROOM_MID_1_Vpzmax *0.01),
    SET CONFROOM_MID_1_Voz_rate=0,
    ELSEIF 1.5 * CONFROOM_MID_1_Vozcontrol / CONFROOM_MID_1_Ez > CONFROOM_MID_1_Vpz, !
    IF 1.5 * CONFROOM_MID_1_Vozcontrol / CONFROOM_MID_1_Ez < CONFROOM_MID_1_Vpzmax, !
    SET CONFROOM_MID_1_Voz_rate = 0.6667, !
    ELSE, !
    SET CONFROOM_MID_1_Voz_rate=CONFROOM_MID_1_Vozcontrol/CONFROOM_MID_1_Vpzmax/CONFROOM_MID_1_Ez, !
    ENDIF, !
    ELSE, !
    SET CONFROOM_MID_1_Voz_rate=CONFROOM_MID_1_Vozcontrol/CONFROOM_MID_1_Vpz/CONFROOM_MID_1_Ez, !
    ENDIF, !
    IF CONFROOM_MID_2_Vpz<(CONFROOM_MID_2_Vpzmax *0.01),
    SET CONFROOM_MID_2_Voz_rate=0,
    ELSEIF 1.5 * CONFROOM_MID_2_Vozcontrol / CONFROOM_MID_2_Ez > CONFROOM_MID_2_Vpz, !
    IF 1.5 * CONFROOM_MID_2_Vozcontrol / CONFROOM_MID_2_Ez < CONFROOM_MID_2_Vpzmax, !
    SET CONFROOM_MID_2_Voz_rate = 0.6667, !
    ELSE, !
    SET CONFROOM_MID_2_Voz_rate=CONFROOM_MID_2_Vozcontrol/CONFROOM_MID_2_Vpzmax/CONFROOM_MID_2_Ez, !
    ENDIF, !
    ELSE, !
    SET CONFROOM_MID_2_Voz_rate=CONFROOM_MID_2_Vozcontrol/CONFROOM_MID_2_Vpz/CONFROOM_MID_2_Ez, !
    ENDIF, !
    IF CONFROOM_TOP_1_Vpz<(CONFROOM_TOP_1_Vpzmax *0.01),
    SET CONFROOM_TOP_1_Voz_rate=0,
    ELSEIF 1.5 * CONFROOM_TOP_1_Vozcontrol / CONFROOM_TOP_1_Ez > CONFROOM_TOP_1_Vpz, !
    IF 1.5 * CONFROOM_TOP_1_Vozcontrol / CONFROOM_TOP_1_Ez < CONFROOM_TOP_1_Vpzmax, !
    SET CONFROOM_TOP_1_Voz_rate = 0.6667, !
    ELSE, !
    SET CONFROOM_TOP_1_Voz_rate=CONFROOM_TOP_1_Vozcontrol/CONFROOM_TOP_1_Vpzmax/CONFROOM_TOP_1_Ez, !
    ENDIF, !
    ELSE, !
    SET CONFROOM_TOP_1_Voz_rate=CONFROOM_TOP_1_Vozcontrol/CONFROOM_TOP_1_Vpz/CONFROOM_TOP_1_Ez, !
    ENDIF, !
    IF CONFROOM_TOP_2_Vpz<(CONFROOM_TOP_2_Vpzmax *0.01),
    SET CONFROOM_TOP_2_Voz_rate=0,
    ELSEIF 1.5 * CONFROOM_TOP_2_Vozcontrol / CONFROOM_TOP_2_Ez > CONFROOM_TOP_2_Vpz, !
    IF 1.5 * CONFROOM_TOP_2_Vozcontrol / CONFROOM_TOP_2_Ez < CONFROOM_TOP_2_Vpzmax, !
    SET CONFROOM_TOP_2_Voz_rate = 0.6667, !
    ELSE, !
    SET CONFROOM_TOP_2_Voz_rate=CONFROOM_TOP_2_Vozcontrol/CONFROOM_TOP_2_Vpzmax/CONFROOM_TOP_2_Ez, !
    ENDIF, !
    ELSE, !
    SET CONFROOM_TOP_2_Voz_rate=CONFROOM_TOP_2_Vozcontrol/CONFROOM_TOP_2_Vpz/CONFROOM_TOP_2_Ez, !
    ENDIF, !
    IF CORRIDOR_BOT_1_Vpz<(CORRIDOR_BOT_1_Vpzmax *0.01),
    SET CORRIDOR_BOT_1_Voz_rate=0,
    ELSEIF 1.5 * CORRIDOR_BOT_1_Vozcontrol / CORRIDOR_BOT_1_Ez > CORRIDOR_BOT_1_Vpz, !
    IF 1.5 * CORRIDOR_BOT_1_Vozcontrol / CORRIDOR_BOT_1_Ez < CORRIDOR_BOT_1_Vpzmax, !
    SET CORRIDOR_BOT_1_Voz_rate = 0.6667, !
    ELSE, !
    SET CORRIDOR_BOT_1_Voz_rate=CORRIDOR_BOT_1_Vozcontrol/CORRIDOR_BOT_1_Vpzmax/CORRIDOR_BOT_1_Ez, !
    ENDIF, !
    ELSE, !
    SET CORRIDOR_BOT_1_Voz_rate=CORRIDOR_BOT_1_Vozcontrol/CORRIDOR_BOT_1_Vpz/CORRIDOR_BOT_1_Ez, !
    ENDIF; !
!This subroutine is used to calculate the primaey outdoor air fractions for all the zones
!The calculated Voz_control and the actual zone primary airflow rate from sensor are used
!Since the denominiator cannot be zero, when the zone primary airflow rate is 0, the Voz_rate is directly set to be 0
!Due to the line limit of the E+ Subroutine, the code is seperated into 5 objects
!This is the 2/5 Subroutine
EnergyManagementSystem:Subroutine,
Calc_Vozrate_2, !
    IF CORRIDOR_BOT_2_Vpz<(CORRIDOR_BOT_2_Vpzmax *0.01),
    SET CORRIDOR_BOT_2_Voz_rate=0,
    ELSEIF 1.5 * CORRIDOR_BOT_2_Vozcontrol / CORRIDOR_BOT_2_Ez > CORRIDOR_BOT_2_Vpz, !
    IF 1.5 * CORRIDOR_BOT_2_Vozcontrol / CORRIDOR_BOT_2_Ez < CORRIDOR_BOT_2_Vpzmax, !
    SET CORRIDOR_BOT_2_Voz_rate = 0.6667, !
    ELSE, !
    SET CORRIDOR_BOT_2_Voz_rate=CORRIDOR_BOT_2_Vozcontrol/CORRIDOR_BOT_2_Vpzmax/CORRIDOR_BOT_2_Ez, !
    ENDIF, !
    ELSE, !
    SET CORRIDOR_BOT_2_Voz_rate=CORRIDOR_BOT_2_Vozcontrol/CORRIDOR_BOT_2_Vpz/CORRIDOR_BOT_2_Ez, !
    ENDIF, !
    IF CORRIDOR_MID_1_Vpz<(CORRIDOR_MID_1_Vpzmax *0.01),
    SET CORRIDOR_MID_1_Voz_rate=0,
    ELSEIF 1.5 * CORRIDOR_MID_1_Vozcontrol / CORRIDOR_MID_1_Ez > CORRIDOR_MID_1_Vpz, !
    IF 1.5 * CORRIDOR_MID_1_Vozcontrol / CORRIDOR_MID_1_Ez < CORRIDOR_MID_1_Vpzmax, !
    SET CORRIDOR_MID_1_Voz_rate = 0.6667, !
    ELSE, !
    SET CORRIDOR_MID_1_Voz_rate=CORRIDOR_MID_1_Vozcontrol/CORRIDOR_MID_1_Vpzmax/CORRIDOR_MID_1_Ez, !
    ENDIF, !
    ELSE, !
    SET CORRIDOR_MID_1_Voz_rate=CORRIDOR_MID_1_Vozcontrol/CORRIDOR_MID_1_Vpz/CORRIDOR_MID_1_Ez, !
    ENDIF, !
    IF CORRIDOR_MID_2_Vpz<(CORRIDOR_MID_2_Vpzmax *0.01),
    SET CORRIDOR_MID_2_Voz_rate=0,
    ELSEIF 1.5 * CORRIDOR_MID_2_Vozcontrol / CORRIDOR_MID_2_Ez > CORRIDOR_MID_2_Vpz, !
    IF 1.5 * CORRIDOR_MID_2_Vozcontrol / CORRIDOR_MID_2_Ez < CORRIDOR_MID_2_Vpzmax, !
    SET CORRIDOR_MID_2_Voz_rate = 0.6667, !
    ELSE, !
    SET CORRIDOR_MID_2_Voz_rate=CORRIDOR_MID_2_Vozcontrol/CORRIDOR_MID_2_Vpzmax/CORRIDOR_MID_2_Ez, !
    ENDIF, !
    ELSE, !
    SET CORRIDOR_MID_2_Voz_rate=CORRIDOR_MID_2_Vozcontrol/CORRIDOR_MID_2_Vpz/CORRIDOR_MID_2_Ez, !
    ENDIF, !
    IF CORRIDOR_TOP_1_Vpz<(CORRIDOR_TOP_1_Vpzmax *0.01),
    SET CORRIDOR_TOP_1_Voz_rate=0,
    ELSEIF 1.5 * CORRIDOR_TOP_1_Vozcontrol / CORRIDOR_TOP_1_Ez > CORRIDOR_TOP_1_Vpz, !
    IF 1.5 * CORRIDOR_TOP_1_Vozcontrol / CORRIDOR_TOP_1_Ez < CORRIDOR_TOP_1_Vpzmax, !
    SET CORRIDOR_TOP_1_Voz_rate = 0.6667, !
    ELSE, !
    SET CORRIDOR_TOP_1_Voz_rate=CORRIDOR_TOP_1_Vozcontrol/CORRIDOR_TOP_1_Vpzmax/CORRIDOR_TOP_1_Ez, !
    ENDIF, !
    ELSE, !
    SET CORRIDOR_TOP_1_Voz_rate=CORRIDOR_TOP_1_Vozcontrol/CORRIDOR_TOP_1_Vpz/CORRIDOR_TOP_1_Ez, !
    ENDIF, !
    IF CORRIDOR_TOP_2_Vpz<(CORRIDOR_TOP_2_Vpzmax *0.01),
    SET CORRIDOR_TOP_2_Voz_rate=0,
    ELSEIF 1.5 * CORRIDOR_TOP_2_Vozcontrol / CORRIDOR_TOP_2_Ez > CORRIDOR_TOP_2_Vpz, !
    IF 1.5 * CORRIDOR_TOP_2_Vozcontrol / CORRIDOR_TOP_2_Ez < CORRIDOR_TOP_2_Vpzmax, !
    SET CORRIDOR_TOP_2_Voz_rate = 0.6667, !
    ELSE, !
    SET CORRIDOR_TOP_2_Voz_rate=CORRIDOR_TOP_2_Vozcontrol/CORRIDOR_TOP_2_Vpzmax/CORRIDOR_TOP_2_Ez, !
    ENDIF, !
    ELSE, !
    SET CORRIDOR_TOP_2_Voz_rate=CORRIDOR_TOP_2_Vozcontrol/CORRIDOR_TOP_2_Vpz/CORRIDOR_TOP_2_Ez, !
    ENDIF, !
    IF DINING_BOT_Vpz<(DINING_BOT_Vpzmax *0.01),
    SET DINING_BOT_Voz_rate=0,
    ELSEIF 1.5 * DINING_BOT_Vozcontrol / DINING_BOT_Ez > DINING_BOT_Vpz, !
    IF 1.5 * DINING_BOT_Vozcontrol / DINING_BOT_Ez < DINING_BOT_Vpzmax, !
    SET DINING_BOT_Voz_rate = 0.6667, !
    ELSE, !
    SET DINING_BOT_Voz_rate=DINING_BOT_Vozcontrol/DINING_BOT_Vpzmax/DINING_BOT_Ez, !
    ENDIF, !
    ELSE, !
    SET DINING_BOT_Voz_rate=DINING_BOT_Vozcontrol/DINING_BOT_Vpz/DINING_BOT_Ez, !
    ENDIF, !
    IF DINING_MID_Vpz<(DINING_MID_Vpzmax *0.01),
    SET DINING_MID_Voz_rate=0,
    ELSEIF 1.5 * DINING_MID_Vozcontrol / DINING_MID_Ez > DINING_MID_Vpz, !
    IF 1.5 * DINING_MID_Vozcontrol / DINING_MID_Ez < DINING_MID_Vpzmax, !
    SET DINING_MID_Voz_rate = 0.6667, !
    ELSE, !
    SET DINING_MID_Voz_rate=DINING_MID_Vozcontrol/DINING_MID_Vpzmax/DINING_MID_Ez, !
    ENDIF, !
    ELSE, !
    SET DINING_MID_Voz_rate=DINING_MID_Vozcontrol/DINING_MID_Vpz/DINING_MID_Ez, !
    ENDIF, !
    IF DINING_TOP_Vpz<(DINING_TOP_Vpzmax *0.01),
    SET DINING_TOP_Voz_rate=0,
    ELSEIF 1.5 * DINING_TOP_Vozcontrol / DINING_TOP_Ez > DINING_TOP_Vpz, !
    IF 1.5 * DINING_TOP_Vozcontrol / DINING_TOP_Ez < DINING_TOP_Vpzmax, !
    SET DINING_TOP_Voz_rate = 0.6667, !
    ELSE, !
    SET DINING_TOP_Voz_rate=DINING_TOP_Vozcontrol/DINING_TOP_Vpzmax/DINING_TOP_Ez, !
    ENDIF, !
    ELSE, !
    SET DINING_TOP_Voz_rate=DINING_TOP_Vozcontrol/DINING_TOP_Vpz/DINING_TOP_Ez, !
    ENDIF, !
    IF ENCLOSEDOFFICE_BOT_1_Vpz<(ENCLOSEDOFFICE_BOT_1_Vpzmax *0.01),
    SET ENCLOSEDOFFICE_BOT_1_Voz_rate=0,
    ELSEIF 1.5 * ENCLOSEDOFFICE_BOT_1_Vozcontrol / ENCLOSEDOFFICE_BOT_1_Ez > ENCLOSEDOFFICE_BOT_1_Vpz, !
    IF 1.5 * ENCLOSEDOFFICE_BOT_1_Vozcontrol / ENCLOSEDOFFICE_BOT_1_Ez < ENCLOSEDOFFICE_BOT_1_Vpzmax, !
    SET ENCLOSEDOFFICE_BOT_1_Voz_rate = 0.6667, !
    ELSE, !
    SET ENCLOSEDOFFICE_BOT_1_Voz_rate=ENCLOSEDOFFICE_BOT_1_Vozcontrol/ENCLOSEDOFFICE_BOT_1_Vpzmax/ENCLOSEDOFFICE_BOT_1_Ez, !
    ENDIF, !
    ELSE, !
    SET ENCLOSEDOFFICE_BOT_1_Voz_rate=ENCLOSEDOFFICE_BOT_1_Vozcontrol/ENCLOSEDOFFICE_BOT_1_Vpz/ENCLOSEDOFFICE_BOT_1_Ez, !
    ENDIF, !
    IF ENCLOSEDOFFICE_BOT_10_Vpz<(ENCLOSEDOFFICE_BOT_10_Vpzmax *0.01),
    SET ENCLOSEDOFFICE_BOT_10_Voz_rate=0,
    ELSEIF 1.5 * ENCLOSEDOFFICE_BOT_10_Vozcontrol / ENCLOSEDOFFICE_BOT_10_Ez > ENCLOSEDOFFICE_BOT_10_Vpz, !
    IF 1.5 * ENCLOSEDOFFICE_BOT_10_Vozcontrol / ENCLOSEDOFFICE_BOT_10_Ez < ENCLOSEDOFFICE_BOT_10_Vpzmax, !
    SET ENCLOSEDOFFICE_BOT_10_Voz_rate = 0.6667, !
    ELSE, !
    SET ENCLOSEDOFFICE_BOT_10_Voz_rate=ENCLOSEDOFFICE_BOT_10_Vozcontrol/ENCLOSEDOFFICE_BOT_10_Vpzmax/ENCLOSEDOFFICE_BOT_10_Ez, !
    ENDIF, !
    ELSE, !
    SET ENCLOSEDOFFICE_BOT_10_Voz_rate=ENCLOSEDOFFICE_BOT_10_Vozcontrol/ENCLOSEDOFFICE_BOT_10_Vpz/ENCLOSEDOFFICE_BOT_10_Ez, !
    ENDIF, !
    IF ENCLOSEDOFFICE_BOT_3_Vpz<(ENCLOSEDOFFICE_BOT_3_Vpzmax *0.01),
    SET ENCLOSEDOFFICE_BOT_3_Voz_rate=0,
    ELSEIF 1.5 * ENCLOSEDOFFICE_BOT_3_Vozcontrol / ENCLOSEDOFFICE_BOT_3_Ez > ENCLOSEDOFFICE_BOT_3_Vpz, !
    IF 1.5 * ENCLOSEDOFFICE_BOT_3_Vozcontrol / ENCLOSEDOFFICE_BOT_3_Ez < ENCLOSEDOFFICE_BOT_3_Vpzmax, !
    SET ENCLOSEDOFFICE_BOT_3_Voz_rate = 0.6667, !
    ELSE, !
    SET ENCLOSEDOFFICE_BOT_3_Voz_rate=ENCLOSEDOFFICE_BOT_3_Vozcontrol/ENCLOSEDOFFICE_BOT_3_Vpzmax/ENCLOSEDOFFICE_BOT_3_Ez, !
    ENDIF, !
    ELSE, !
    SET ENCLOSEDOFFICE_BOT_3_Voz_rate=ENCLOSEDOFFICE_BOT_3_Vozcontrol/ENCLOSEDOFFICE_BOT_3_Vpz/ENCLOSEDOFFICE_BOT_3_Ez, !
    ENDIF, !
    IF ENCLOSEDOFFICE_BOT_4_Vpz<(ENCLOSEDOFFICE_BOT_4_Vpzmax *0.01),
    SET ENCLOSEDOFFICE_BOT_4_Voz_rate=0,
    ELSEIF 1.5 * ENCLOSEDOFFICE_BOT_4_Vozcontrol / ENCLOSEDOFFICE_BOT_4_Ez > ENCLOSEDOFFICE_BOT_4_Vpz, !
    IF 1.5 * ENCLOSEDOFFICE_BOT_4_Vozcontrol / ENCLOSEDOFFICE_BOT_4_Ez < ENCLOSEDOFFICE_BOT_4_Vpzmax, !
    SET ENCLOSEDOFFICE_BOT_4_Voz_rate = 0.6667, !
    ELSE, !
    SET ENCLOSEDOFFICE_BOT_4_Voz_rate=ENCLOSEDOFFICE_BOT_4_Vozcontrol/ENCLOSEDOFFICE_BOT_4_Vpzmax/ENCLOSEDOFFICE_BOT_4_Ez, !
    ENDIF, !
    ELSE, !
    SET ENCLOSEDOFFICE_BOT_4_Voz_rate=ENCLOSEDOFFICE_BOT_4_Vozcontrol/ENCLOSEDOFFICE_BOT_4_Vpz/ENCLOSEDOFFICE_BOT_4_Ez, !
    ENDIF, !
    IF ENCLOSEDOFFICE_MID_1_Vpz<(ENCLOSEDOFFICE_MID_1_Vpzmax *0.01),
    SET ENCLOSEDOFFICE_MID_1_Voz_rate=0,
    ELSEIF 1.5 * ENCLOSEDOFFICE_MID_1_Vozcontrol / ENCLOSEDOFFICE_MID_1_Ez > ENCLOSEDOFFICE_MID_1_Vpz, !
    IF 1.5 * ENCLOSEDOFFICE_MID_1_Vozcontrol / ENCLOSEDOFFICE_MID_1_Ez < ENCLOSEDOFFICE_MID_1_Vpzmax, !
    SET ENCLOSEDOFFICE_MID_1_Voz_rate = 0.6667, !
    ELSE, !
    SET ENCLOSEDOFFICE_MID_1_Voz_rate=ENCLOSEDOFFICE_MID_1_Vozcontrol/ENCLOSEDOFFICE_MID_1_Vpzmax/ENCLOSEDOFFICE_MID_1_Ez, !
    ENDIF, !
    ELSE, !
    SET ENCLOSEDOFFICE_MID_1_Voz_rate=ENCLOSEDOFFICE_MID_1_Vozcontrol/ENCLOSEDOFFICE_MID_1_Vpz/ENCLOSEDOFFICE_MID_1_Ez, !
    ENDIF, !
    IF ENCLOSEDOFFICE_MID_2_Vpz<(ENCLOSEDOFFICE_MID_2_Vpzmax *0.01),
    SET ENCLOSEDOFFICE_MID_2_Voz_rate=0,
    ELSEIF 1.5 * ENCLOSEDOFFICE_MID_2_Vozcontrol / ENCLOSEDOFFICE_MID_2_Ez > ENCLOSEDOFFICE_MID_2_Vpz, !
    IF 1.5 * ENCLOSEDOFFICE_MID_2_Vozcontrol / ENCLOSEDOFFICE_MID_2_Ez < ENCLOSEDOFFICE_MID_2_Vpzmax, !
    SET ENCLOSEDOFFICE_MID_2_Voz_rate = 0.6667, !
    ELSE, !
    SET ENCLOSEDOFFICE_MID_2_Voz_rate=ENCLOSEDOFFICE_MID_2_Vozcontrol/ENCLOSEDOFFICE_MID_2_Vpzmax/ENCLOSEDOFFICE_MID_2_Ez, !
    ENDIF, !
    ELSE, !
    SET ENCLOSEDOFFICE_MID_2_Voz_rate=ENCLOSEDOFFICE_MID_2_Vozcontrol/ENCLOSEDOFFICE_MID_2_Vpz/ENCLOSEDOFFICE_MID_2_Ez, !
    ENDIF, !
    IF ENCLOSEDOFFICE_MID_3_Vpz<(ENCLOSEDOFFICE_MID_3_Vpzmax *0.01),
    SET ENCLOSEDOFFICE_MID_3_Voz_rate=0,
    ELSEIF 1.5 * ENCLOSEDOFFICE_MID_3_Vozcontrol / ENCLOSEDOFFICE_MID_3_Ez > ENCLOSEDOFFICE_MID_3_Vpz, !
    IF 1.5 * ENCLOSEDOFFICE_MID_3_Vozcontrol / ENCLOSEDOFFICE_MID_3_Ez < ENCLOSEDOFFICE_MID_3_Vpzmax, !
    SET ENCLOSEDOFFICE_MID_3_Voz_rate = 0.6667, !
    ELSE, !
    SET ENCLOSEDOFFICE_MID_3_Voz_rate=ENCLOSEDOFFICE_MID_3_Vozcontrol/ENCLOSEDOFFICE_MID_3_Vpzmax/ENCLOSEDOFFICE_MID_3_Ez, !
    ENDIF, !
    ELSE, !
    SET ENCLOSEDOFFICE_MID_3_Voz_rate=ENCLOSEDOFFICE_MID_3_Vozcontrol/ENCLOSEDOFFICE_MID_3_Vpz/ENCLOSEDOFFICE_MID_3_Ez, !
    ENDIF, !
    IF ENCLOSEDOFFICE_TOP_1_Vpz<(ENCLOSEDOFFICE_TOP_1_Vpzmax *0.01),
    SET ENCLOSEDOFFICE_TOP_1_Voz_rate=0,
    ELSEIF 1.5 * ENCLOSEDOFFICE_TOP_1_Vozcontrol / ENCLOSEDOFFICE_TOP_1_Ez > ENCLOSEDOFFICE_TOP_1_Vpz, !
    IF 1.5 * ENCLOSEDOFFICE_TOP_1_Vozcontrol / ENCLOSEDOFFICE_TOP_1_Ez < ENCLOSEDOFFICE_TOP_1_Vpzmax, !
    SET ENCLOSEDOFFICE_TOP_1_Voz_rate = 0.6667, !
    ELSE, !
    SET ENCLOSEDOFFICE_TOP_1_Voz_rate=ENCLOSEDOFFICE_TOP_1_Vozcontrol/ENCLOSEDOFFICE_TOP_1_Vpzmax/ENCLOSEDOFFICE_TOP_1_Ez, !
    ENDIF, !
    ELSE, !
    SET ENCLOSEDOFFICE_TOP_1_Voz_rate=ENCLOSEDOFFICE_TOP_1_Vozcontrol/ENCLOSEDOFFICE_TOP_1_Vpz/ENCLOSEDOFFICE_TOP_1_Ez, !
    ENDIF, !
    IF ENCLOSEDOFFICE_TOP_2_Vpz<(ENCLOSEDOFFICE_TOP_2_Vpzmax *0.01),
    SET ENCLOSEDOFFICE_TOP_2_Voz_rate=0,
    ELSEIF 1.5 * ENCLOSEDOFFICE_TOP_2_Vozcontrol / ENCLOSEDOFFICE_TOP_2_Ez > ENCLOSEDOFFICE_TOP_2_Vpz, !
    IF 1.5 * ENCLOSEDOFFICE_TOP_2_Vozcontrol / ENCLOSEDOFFICE_TOP_2_Ez < ENCLOSEDOFFICE_TOP_2_Vpzmax, !
    SET ENCLOSEDOFFICE_TOP_2_Voz_rate = 0.6667, !
    ELSE, !
    SET ENCLOSEDOFFICE_TOP_2_Voz_rate=ENCLOSEDOFFICE_TOP_2_Vozcontrol/ENCLOSEDOFFICE_TOP_2_Vpzmax/ENCLOSEDOFFICE_TOP_2_Ez, !
    ENDIF, !
    ELSE, !
    SET ENCLOSEDOFFICE_TOP_2_Voz_rate=ENCLOSEDOFFICE_TOP_2_Vozcontrol/ENCLOSEDOFFICE_TOP_2_Vpz/ENCLOSEDOFFICE_TOP_2_Ez, !
    ENDIF, !
    IF ENCLOSEDOFFICE_TOP_3_Vpz<(ENCLOSEDOFFICE_TOP_3_Vpzmax *0.01),
    SET ENCLOSEDOFFICE_TOP_3_Voz_rate=0,
    ELSEIF 1.5 * ENCLOSEDOFFICE_TOP_3_Vozcontrol / ENCLOSEDOFFICE_TOP_3_Ez > ENCLOSEDOFFICE_TOP_3_Vpz, !
    IF 1.5 * ENCLOSEDOFFICE_TOP_3_Vozcontrol / ENCLOSEDOFFICE_TOP_3_Ez < ENCLOSEDOFFICE_TOP_3_Vpzmax, !
    SET ENCLOSEDOFFICE_TOP_3_Voz_rate = 0.6667, !
    ELSE, !
    SET ENCLOSEDOFFICE_TOP_3_Voz_rate=ENCLOSEDOFFICE_TOP_3_Vozcontrol/ENCLOSEDOFFICE_TOP_3_Vpzmax/ENCLOSEDOFFICE_TOP_3_Ez, !
    ENDIF, !
    ELSE, !
    SET ENCLOSEDOFFICE_TOP_3_Voz_rate=ENCLOSEDOFFICE_TOP_3_Vozcontrol/ENCLOSEDOFFICE_TOP_3_Vpz/ENCLOSEDOFFICE_TOP_3_Ez, !
    ENDIF, !
    IF LOBBY_BOT_Vpz<(LOBBY_BOT_Vpzmax *0.01),
    SET LOBBY_BOT_Voz_rate=0,
    ELSEIF 1.5 * LOBBY_BOT_Vozcontrol / LOBBY_BOT_Ez > LOBBY_BOT_Vpz, !
    IF 1.5 * LOBBY_BOT_Vozcontrol / LOBBY_BOT_Ez < LOBBY_BOT_Vpzmax, !
    SET LOBBY_BOT_Voz_rate = 0.6667, !
    ELSE, !
    SET LOBBY_BOT_Voz_rate=LOBBY_BOT_Vozcontrol/LOBBY_BOT_Vpzmax/LOBBY_BOT_Ez, !
    ENDIF, !
    ELSE, !
    SET LOBBY_BOT_Voz_rate=LOBBY_BOT_Vozcontrol/LOBBY_BOT_Vpz/LOBBY_BOT_Ez, !
    ENDIF, !
    IF LOBBY_MID_Vpz<(LOBBY_MID_Vpzmax *0.01),
    SET LOBBY_MID_Voz_rate=0,
    ELSEIF 1.5 * LOBBY_MID_Vozcontrol / LOBBY_MID_Ez > LOBBY_MID_Vpz, !
    IF 1.5 * LOBBY_MID_Vozcontrol / LOBBY_MID_Ez < LOBBY_MID_Vpzmax, !
    SET LOBBY_MID_Voz_rate = 0.6667, !
    ELSE, !
    SET LOBBY_MID_Voz_rate=LOBBY_MID_Vozcontrol/LOBBY_MID_Vpzmax/LOBBY_MID_Ez, !
    ENDIF, !
    ELSE, !
    SET LOBBY_MID_Voz_rate=LOBBY_MID_Vozcontrol/LOBBY_MID_Vpz/LOBBY_MID_Ez, !
    ENDIF; !
!This subroutine is used to calculate the primaey outdoor air fractions for all the zones
!The calculated Voz_control and the actual zone primary airflow rate from sensor are used
!Since the denominiator cannot be zero, when the zone primary airflow rate is 0, the Voz_rate is directly set to be 0
!Due to the line limit of the E+ Subroutine, the code is seperated into 5 objects
!This is the 3/5 Subroutine
EnergyManagementSystem:Subroutine,
Calc_Vozrate_3, !
    IF LOBBY_TOP_Vpz<(LOBBY_TOP_Vpzmax *0.01),
    SET LOBBY_TOP_Voz_rate=0,
    ELSEIF 1.5 * LOBBY_TOP_Vozcontrol / LOBBY_TOP_Ez > LOBBY_TOP_Vpz, !
    IF 1.5 * LOBBY_TOP_Vozcontrol / LOBBY_TOP_Ez < LOBBY_TOP_Vpzmax, !
    SET LOBBY_TOP_Voz_rate = 0.6667, !
    ELSE, !
    SET LOBBY_TOP_Voz_rate=LOBBY_TOP_Vozcontrol/LOBBY_TOP_Vpzmax/LOBBY_TOP_Ez, !
    ENDIF, !
    ELSE, !
    SET LOBBY_TOP_Voz_rate=LOBBY_TOP_Vozcontrol/LOBBY_TOP_Vpz/LOBBY_TOP_Ez, !
    ENDIF, !
    IF LOUNGE_BOT_Vpz<(LOUNGE_BOT_Vpzmax *0.01),
    SET LOUNGE_BOT_Voz_rate=0,
    ELSEIF 1.5 * LOUNGE_BOT_Vozcontrol / LOUNGE_BOT_Ez > LOUNGE_BOT_Vpz, !
    IF 1.5 * LOUNGE_BOT_Vozcontrol / LOUNGE_BOT_Ez < LOUNGE_BOT_Vpzmax, !
    SET LOUNGE_BOT_Voz_rate = 0.6667, !
    ELSE, !
    SET LOUNGE_BOT_Voz_rate=LOUNGE_BOT_Vozcontrol/LOUNGE_BOT_Vpzmax/LOUNGE_BOT_Ez, !
    ENDIF, !
    ELSE, !
    SET LOUNGE_BOT_Voz_rate=LOUNGE_BOT_Vozcontrol/LOUNGE_BOT_Vpz/LOUNGE_BOT_Ez, !
    ENDIF, !
    IF MECHANICAL_BOT_Vpz<(MECHANICAL_BOT_Vpzmax *0.01),
    SET MECHANICAL_BOT_Voz_rate=0,
    ELSEIF 1.5 * MECHANICAL_BOT_Vozcontrol / MECHANICAL_BOT_Ez > MECHANICAL_BOT_Vpz, !
    IF 1.5 * MECHANICAL_BOT_Vozcontrol / MECHANICAL_BOT_Ez < MECHANICAL_BOT_Vpzmax, !
    SET MECHANICAL_BOT_Voz_rate = 0.6667, !
    ELSE, !
    SET MECHANICAL_BOT_Voz_rate=MECHANICAL_BOT_Vozcontrol/MECHANICAL_BOT_Vpzmax/MECHANICAL_BOT_Ez, !
    ENDIF, !
    ELSE, !
    SET MECHANICAL_BOT_Voz_rate=MECHANICAL_BOT_Vozcontrol/MECHANICAL_BOT_Vpz/MECHANICAL_BOT_Ez, !
    ENDIF, !
    IF MECHANICAL_MID_Vpz<(MECHANICAL_MID_Vpzmax *0.01),
    SET MECHANICAL_MID_Voz_rate=0,
    ELSEIF 1.5 * MECHANICAL_MID_Vozcontrol / MECHANICAL_MID_Ez > MECHANICAL_MID_Vpz, !
    IF 1.5 * MECHANICAL_MID_Vozcontrol / MECHANICAL_MID_Ez < MECHANICAL_MID_Vpzmax, !
    SET MECHANICAL_MID_Voz_rate = 0.6667, !
    ELSE, !
    SET MECHANICAL_MID_Voz_rate=MECHANICAL_MID_Vozcontrol/MECHANICAL_MID_Vpzmax/MECHANICAL_MID_Ez, !
    ENDIF, !
    ELSE, !
    SET MECHANICAL_MID_Voz_rate=MECHANICAL_MID_Vozcontrol/MECHANICAL_MID_Vpz/MECHANICAL_MID_Ez, !
    ENDIF, !
    IF MECHANICAL_TOP_Vpz<(MECHANICAL_TOP_Vpzmax *0.01),
    SET MECHANICAL_TOP_Voz_rate=0,
    ELSEIF 1.5 * MECHANICAL_TOP_Vozcontrol / MECHANICAL_TOP_Ez > MECHANICAL_TOP_Vpz, !
    IF 1.5 * MECHANICAL_TOP_Vozcontrol / MECHANICAL_TOP_Ez < MECHANICAL_TOP_Vpzmax, !
    SET MECHANICAL_TOP_Voz_rate = 0.6667, !
    ELSE, !
    SET MECHANICAL_TOP_Voz_rate=MECHANICAL_TOP_Vozcontrol/MECHANICAL_TOP_Vpzmax/MECHANICAL_TOP_Ez, !
    ENDIF, !
    ELSE, !
    SET MECHANICAL_TOP_Voz_rate=MECHANICAL_TOP_Vozcontrol/MECHANICAL_TOP_Vpz/MECHANICAL_TOP_Ez, !
    ENDIF, !
    IF OPENOFFICE_BOT_1_Vpz<(OPENOFFICE_BOT_1_Vpzmax *0.01),
    SET OPENOFFICE_BOT_1_Voz_rate=0,
    ELSEIF 1.5 * OPENOFFICE_BOT_1_Vozcontrol / OPENOFFICE_BOT_1_Ez > OPENOFFICE_BOT_1_Vpz, !
    IF 1.5 * OPENOFFICE_BOT_1_Vozcontrol / OPENOFFICE_BOT_1_Ez < OPENOFFICE_BOT_1_Vpzmax, !
    SET OPENOFFICE_BOT_1_Voz_rate = 0.6667, !
    ELSE, !
    SET OPENOFFICE_BOT_1_Voz_rate=OPENOFFICE_BOT_1_Vozcontrol/OPENOFFICE_BOT_1_Vpzmax/OPENOFFICE_BOT_1_Ez, !
    ENDIF, !
    ELSE, !
    SET OPENOFFICE_BOT_1_Voz_rate=OPENOFFICE_BOT_1_Vozcontrol/OPENOFFICE_BOT_1_Vpz/OPENOFFICE_BOT_1_Ez, !
    ENDIF, !
    IF OPENOFFICE_BOT_2_Vpz<(OPENOFFICE_BOT_2_Vpzmax *0.01),
    SET OPENOFFICE_BOT_2_Voz_rate=0,
    ELSEIF 1.5 * OPENOFFICE_BOT_2_Vozcontrol / OPENOFFICE_BOT_2_Ez > OPENOFFICE_BOT_2_Vpz, !
    IF 1.5 * OPENOFFICE_BOT_2_Vozcontrol / OPENOFFICE_BOT_2_Ez < OPENOFFICE_BOT_2_Vpzmax, !
    SET OPENOFFICE_BOT_2_Voz_rate = 0.6667, !
    ELSE, !
    SET OPENOFFICE_BOT_2_Voz_rate=OPENOFFICE_BOT_2_Vozcontrol/OPENOFFICE_BOT_2_Vpzmax/OPENOFFICE_BOT_2_Ez, !
    ENDIF, !
    ELSE, !
    SET OPENOFFICE_BOT_2_Voz_rate=OPENOFFICE_BOT_2_Vozcontrol/OPENOFFICE_BOT_2_Vpz/OPENOFFICE_BOT_2_Ez, !
    ENDIF, !
    IF OPENOFFICE_BOT_3_Vpz<(OPENOFFICE_BOT_3_Vpzmax *0.01),
    SET OPENOFFICE_BOT_3_Voz_rate=0,
    ELSEIF 1.5 * OPENOFFICE_BOT_3_Vozcontrol / OPENOFFICE_BOT_3_Ez > OPENOFFICE_BOT_3_Vpz, !
    IF 1.5 * OPENOFFICE_BOT_3_Vozcontrol / OPENOFFICE_BOT_3_Ez < OPENOFFICE_BOT_3_Vpzmax, !
    SET OPENOFFICE_BOT_3_Voz_rate = 0.6667, !
    ELSE, !
    SET OPENOFFICE_BOT_3_Voz_rate=OPENOFFICE_BOT_3_Vozcontrol/OPENOFFICE_BOT_3_Vpzmax/OPENOFFICE_BOT_3_Ez, !
    ENDIF, !
    ELSE, !
    SET OPENOFFICE_BOT_3_Voz_rate=OPENOFFICE_BOT_3_Vozcontrol/OPENOFFICE_BOT_3_Vpz/OPENOFFICE_BOT_3_Ez, !
    ENDIF, !
    IF OPENOFFICE_MID_1_Vpz<(OPENOFFICE_MID_1_Vpzmax *0.01),
    SET OPENOFFICE_MID_1_Voz_rate=0,
    ELSEIF 1.5 * OPENOFFICE_MID_1_Vozcontrol / OPENOFFICE_MID_1_Ez > OPENOFFICE_MID_1_Vpz, !
    IF 1.5 * OPENOFFICE_MID_1_Vozcontrol / OPENOFFICE_MID_1_Ez < OPENOFFICE_MID_1_Vpzmax, !
    SET OPENOFFICE_MID_1_Voz_rate = 0.6667, !
    ELSE, !
    SET OPENOFFICE_MID_1_Voz_rate=OPENOFFICE_MID_1_Vozcontrol/OPENOFFICE_MID_1_Vpzmax/OPENOFFICE_MID_1_Ez, !
    ENDIF, !
    ELSE, !
    SET OPENOFFICE_MID_1_Voz_rate=OPENOFFICE_MID_1_Vozcontrol/OPENOFFICE_MID_1_Vpz/OPENOFFICE_MID_1_Ez, !
    ENDIF, !
    IF OPENOFFICE_MID_2_Vpz<(OPENOFFICE_MID_2_Vpzmax *0.01),
    SET OPENOFFICE_MID_2_Voz_rate=0,
    ELSEIF 1.5 * OPENOFFICE_MID_2_Vozcontrol / OPENOFFICE_MID_2_Ez > OPENOFFICE_MID_2_Vpz, !
    IF 1.5 * OPENOFFICE_MID_2_Vozcontrol / OPENOFFICE_MID_2_Ez < OPENOFFICE_MID_2_Vpzmax, !
    SET OPENOFFICE_MID_2_Voz_rate = 0.6667, !
    ELSE, !
    SET OPENOFFICE_MID_2_Voz_rate=OPENOFFICE_MID_2_Vozcontrol/OPENOFFICE_MID_2_Vpzmax/OPENOFFICE_MID_2_Ez, !
    ENDIF, !
    ELSE, !
    SET OPENOFFICE_MID_2_Voz_rate=OPENOFFICE_MID_2_Vozcontrol/OPENOFFICE_MID_2_Vpz/OPENOFFICE_MID_2_Ez, !
    ENDIF, !
    IF OPENOFFICE_MID_3_Vpz<(OPENOFFICE_MID_3_Vpzmax *0.01),
    SET OPENOFFICE_MID_3_Voz_rate=0,
    ELSEIF 1.5 * OPENOFFICE_MID_3_Vozcontrol / OPENOFFICE_MID_3_Ez > OPENOFFICE_MID_3_Vpz, !
    IF 1.5 * OPENOFFICE_MID_3_Vozcontrol / OPENOFFICE_MID_3_Ez < OPENOFFICE_MID_3_Vpzmax, !
    SET OPENOFFICE_MID_3_Voz_rate = 0.6667, !
    ELSE, !
    SET OPENOFFICE_MID_3_Voz_rate=OPENOFFICE_MID_3_Vozcontrol/OPENOFFICE_MID_3_Vpzmax/OPENOFFICE_MID_3_Ez, !
    ENDIF, !
    ELSE, !
    SET OPENOFFICE_MID_3_Voz_rate=OPENOFFICE_MID_3_Vozcontrol/OPENOFFICE_MID_3_Vpz/OPENOFFICE_MID_3_Ez, !
    ENDIF, !
    IF OPENOFFICE_MID_4_Vpz<(OPENOFFICE_MID_4_Vpzmax *0.01),
    SET OPENOFFICE_MID_4_Voz_rate=0,
    ELSEIF 1.5 * OPENOFFICE_MID_4_Vozcontrol / OPENOFFICE_MID_4_Ez > OPENOFFICE_MID_4_Vpz, !
    IF 1.5 * OPENOFFICE_MID_4_Vozcontrol / OPENOFFICE_MID_4_Ez < OPENOFFICE_MID_4_Vpzmax, !
    SET OPENOFFICE_MID_4_Voz_rate = 0.6667, !
    ELSE, !
    SET OPENOFFICE_MID_4_Voz_rate=OPENOFFICE_MID_4_Vozcontrol/OPENOFFICE_MID_4_Vpzmax/OPENOFFICE_MID_4_Ez, !
    ENDIF, !
    ELSE, !
    SET OPENOFFICE_MID_4_Voz_rate=OPENOFFICE_MID_4_Vozcontrol/OPENOFFICE_MID_4_Vpz/OPENOFFICE_MID_4_Ez, !
    ENDIF, !
    IF OPENOFFICE_TOP_1_Vpz<(OPENOFFICE_TOP_1_Vpzmax *0.01),
    SET OPENOFFICE_TOP_1_Voz_rate=0,
    ELSEIF 1.5 * OPENOFFICE_TOP_1_Vozcontrol / OPENOFFICE_TOP_1_Ez > OPENOFFICE_TOP_1_Vpz, !
    IF 1.5 * OPENOFFICE_TOP_1_Vozcontrol / OPENOFFICE_TOP_1_Ez < OPENOFFICE_TOP_1_Vpzmax, !
    SET OPENOFFICE_TOP_1_Voz_rate = 0.6667, !
    ELSE, !
    SET OPENOFFICE_TOP_1_Voz_rate=OPENOFFICE_TOP_1_Vozcontrol/OPENOFFICE_TOP_1_Vpzmax/OPENOFFICE_TOP_1_Ez, !
    ENDIF, !
    ELSE, !
    SET OPENOFFICE_TOP_1_Voz_rate=OPENOFFICE_TOP_1_Vozcontrol/OPENOFFICE_TOP_1_Vpz/OPENOFFICE_TOP_1_Ez, !
    ENDIF, !
    IF OPENOFFICE_TOP_2_Vpz<(OPENOFFICE_TOP_2_Vpzmax *0.01),
    SET OPENOFFICE_TOP_2_Voz_rate=0,
    ELSEIF 1.5 * OPENOFFICE_TOP_2_Vozcontrol / OPENOFFICE_TOP_2_Ez > OPENOFFICE_TOP_2_Vpz, !
    IF 1.5 * OPENOFFICE_TOP_2_Vozcontrol / OPENOFFICE_TOP_2_Ez < OPENOFFICE_TOP_2_Vpzmax, !
    SET OPENOFFICE_TOP_2_Voz_rate = 0.6667, !
    ELSE, !
    SET OPENOFFICE_TOP_2_Voz_rate=OPENOFFICE_TOP_2_Vozcontrol/OPENOFFICE_TOP_2_Vpzmax/OPENOFFICE_TOP_2_Ez, !
    ENDIF, !
    ELSE, !
    SET OPENOFFICE_TOP_2_Voz_rate=OPENOFFICE_TOP_2_Vozcontrol/OPENOFFICE_TOP_2_Vpz/OPENOFFICE_TOP_2_Ez, !
    ENDIF, !
    IF OPENOFFICE_TOP_3_Vpz<(OPENOFFICE_TOP_3_Vpzmax *0.01),
    SET OPENOFFICE_TOP_3_Voz_rate=0,
    ELSEIF 1.5 * OPENOFFICE_TOP_3_Vozcontrol / OPENOFFICE_TOP_3_Ez > OPENOFFICE_TOP_3_Vpz, !
    IF 1.5 * OPENOFFICE_TOP_3_Vozcontrol / OPENOFFICE_TOP_3_Ez < OPENOFFICE_TOP_3_Vpzmax, !
    SET OPENOFFICE_TOP_3_Voz_rate = 0.6667, !
    ELSE, !
    SET OPENOFFICE_TOP_3_Voz_rate=OPENOFFICE_TOP_3_Vozcontrol/OPENOFFICE_TOP_3_Vpzmax/OPENOFFICE_TOP_3_Ez, !
    ENDIF, !
    ELSE, !
    SET OPENOFFICE_TOP_3_Voz_rate=OPENOFFICE_TOP_3_Vozcontrol/OPENOFFICE_TOP_3_Vpz/OPENOFFICE_TOP_3_Ez, !
    ENDIF, !
    IF OPENOFFICE_TOP_4_Vpz<(OPENOFFICE_TOP_4_Vpzmax *0.01),
    SET OPENOFFICE_TOP_4_Voz_rate=0,
    ELSEIF 1.5 * OPENOFFICE_TOP_4_Vozcontrol / OPENOFFICE_TOP_4_Ez > OPENOFFICE_TOP_4_Vpz, !
    IF 1.5 * OPENOFFICE_TOP_4_Vozcontrol / OPENOFFICE_TOP_4_Ez < OPENOFFICE_TOP_4_Vpzmax, !
    SET OPENOFFICE_TOP_4_Voz_rate = 0.6667, !
    ELSE, !
    SET OPENOFFICE_TOP_4_Voz_rate=OPENOFFICE_TOP_4_Vozcontrol/OPENOFFICE_TOP_4_Vpzmax/OPENOFFICE_TOP_4_Ez, !
    ENDIF, !
    ELSE, !
    SET OPENOFFICE_TOP_4_Voz_rate=OPENOFFICE_TOP_4_Vozcontrol/OPENOFFICE_TOP_4_Vpz/OPENOFFICE_TOP_4_Ez, !
    ENDIF, !
    IF RESTROOM_BOT_Vpz<(RESTROOM_BOT_Vpzmax *0.01),
    SET RESTROOM_BOT_Voz_rate=0,
    ELSEIF 1.5 * RESTROOM_BOT_Vozcontrol / RESTROOM_BOT_Ez > RESTROOM_BOT_Vpz, !
    IF 1.5 * RESTROOM_BOT_Vozcontrol / RESTROOM_BOT_Ez < RESTROOM_BOT_Vpzmax, !
    SET RESTROOM_BOT_Voz_rate = 0.6667, !
    ELSE, !
    SET RESTROOM_BOT_Voz_rate=RESTROOM_BOT_Vozcontrol/RESTROOM_BOT_Vpzmax/RESTROOM_BOT_Ez, !
    ENDIF, !
    ELSE, !
    SET RESTROOM_BOT_Voz_rate=RESTROOM_BOT_Vozcontrol/RESTROOM_BOT_Vpz/RESTROOM_BOT_Ez, !
    ENDIF, !
    IF RESTROOM_MID_Vpz<(RESTROOM_MID_Vpzmax *0.01),
    SET RESTROOM_MID_Voz_rate=0,
    ELSEIF 1.5 * RESTROOM_MID_Vozcontrol / RESTROOM_MID_Ez > RESTROOM_MID_Vpz, !
    IF 1.5 * RESTROOM_MID_Vozcontrol / RESTROOM_MID_Ez < RESTROOM_MID_Vpzmax, !
    SET RESTROOM_MID_Voz_rate = 0.6667, !
    ELSE, !
    SET RESTROOM_MID_Voz_rate=RESTROOM_MID_Vozcontrol/RESTROOM_MID_Vpzmax/RESTROOM_MID_Ez, !
    ENDIF, !
    ELSE, !
    SET RESTROOM_MID_Voz_rate=RESTROOM_MID_Vozcontrol/RESTROOM_MID_Vpz/RESTROOM_MID_Ez, !
    ENDIF, !
    IF RESTROOM_TOP_Vpz<(RESTROOM_TOP_Vpzmax *0.01),
    SET RESTROOM_TOP_Voz_rate=0,
    ELSEIF 1.5 * RESTROOM_TOP_Vozcontrol / RESTROOM_TOP_Ez > RESTROOM_TOP_Vpz, !
    IF 1.5 * RESTROOM_TOP_Vozcontrol / RESTROOM_TOP_Ez < RESTROOM_TOP_Vpzmax, !
    SET RESTROOM_TOP_Voz_rate = 0.6667, !
    ELSE, !
    SET RESTROOM_TOP_Voz_rate=RESTROOM_TOP_Vozcontrol/RESTROOM_TOP_Vpzmax/RESTROOM_TOP_Ez, !
    ENDIF, !
    ELSE, !
    SET RESTROOM_TOP_Voz_rate=RESTROOM_TOP_Vozcontrol/RESTROOM_TOP_Vpz/RESTROOM_TOP_Ez, !
    ENDIF, !
    IF STAIR_BOT_1_Vpz<(STAIR_BOT_1_Vpzmax *0.01),
    SET STAIR_BOT_1_Voz_rate=0,
    ELSEIF 1.5 * STAIR_BOT_1_Vozcontrol / STAIR_BOT_1_Ez > STAIR_BOT_1_Vpz, !
    IF 1.5 * STAIR_BOT_1_Vozcontrol / STAIR_BOT_1_Ez < STAIR_BOT_1_Vpzmax, !
    SET STAIR_BOT_1_Voz_rate = 0.6667, !
    ELSE, !
    SET STAIR_BOT_1_Voz_rate=STAIR_BOT_1_Vozcontrol/STAIR_BOT_1_Vpzmax/STAIR_BOT_1_Ez, !
    ENDIF, !
    ELSE, !
    SET STAIR_BOT_1_Voz_rate=STAIR_BOT_1_Vozcontrol/STAIR_BOT_1_Vpz/STAIR_BOT_1_Ez, !
    ENDIF; !
!This subroutine is used to calculate the primaey outdoor air fractions for all the zones
!The calculated Voz_control and the actual zone primary airflow rate from sensor are used
!Since the denominiator cannot be zero, when the zone primary airflow rate is 0, the Voz_rate is directly set to be 0
!Due to the line limit of the E+ Subroutine, the code is seperated into 5 objects
!This is the 4/5 Subroutine
EnergyManagementSystem:Subroutine,
Calc_Vozrate_4, !
    IF STAIR_BOT_2_Vpz<(STAIR_BOT_2_Vpzmax *0.01),
    SET STAIR_BOT_2_Voz_rate=0,
    ELSEIF 1.5 * STAIR_BOT_2_Vozcontrol / STAIR_BOT_2_Ez > STAIR_BOT_2_Vpz, !
    IF 1.5 * STAIR_BOT_2_Vozcontrol / STAIR_BOT_2_Ez < STAIR_BOT_2_Vpzmax, !
    SET STAIR_BOT_2_Voz_rate = 0.6667, !
    ELSE, !
    SET STAIR_BOT_2_Voz_rate=STAIR_BOT_2_Vozcontrol/STAIR_BOT_2_Vpzmax/STAIR_BOT_2_Ez, !
    ENDIF, !
    ELSE, !
    SET STAIR_BOT_2_Voz_rate=STAIR_BOT_2_Vozcontrol/STAIR_BOT_2_Vpz/STAIR_BOT_2_Ez, !
    ENDIF, !
    IF STAIR_MID_1_Vpz<(STAIR_MID_1_Vpzmax *0.01),
    SET STAIR_MID_1_Voz_rate=0,
    ELSEIF 1.5 * STAIR_MID_1_Vozcontrol / STAIR_MID_1_Ez > STAIR_MID_1_Vpz, !
    IF 1.5 * STAIR_MID_1_Vozcontrol / STAIR_MID_1_Ez < STAIR_MID_1_Vpzmax, !
    SET STAIR_MID_1_Voz_rate = 0.6667, !
    ELSE, !
    SET STAIR_MID_1_Voz_rate=STAIR_MID_1_Vozcontrol/STAIR_MID_1_Vpzmax/STAIR_MID_1_Ez, !
    ENDIF, !
    ELSE, !
    SET STAIR_MID_1_Voz_rate=STAIR_MID_1_Vozcontrol/STAIR_MID_1_Vpz/STAIR_MID_1_Ez, !
    ENDIF, !
    IF STAIR_MID_2_Vpz<(STAIR_MID_2_Vpzmax *0.01),
    SET STAIR_MID_2_Voz_rate=0,
    ELSEIF 1.5 * STAIR_MID_2_Vozcontrol / STAIR_MID_2_Ez > STAIR_MID_2_Vpz, !
    IF 1.5 * STAIR_MID_2_Vozcontrol / STAIR_MID_2_Ez < STAIR_MID_2_Vpzmax, !
    SET STAIR_MID_2_Voz_rate = 0.6667, !
    ELSE, !
    SET STAIR_MID_2_Voz_rate=STAIR_MID_2_Vozcontrol/STAIR_MID_2_Vpzmax/STAIR_MID_2_Ez, !
    ENDIF, !
    ELSE, !
    SET STAIR_MID_2_Voz_rate=STAIR_MID_2_Vozcontrol/STAIR_MID_2_Vpz/STAIR_MID_2_Ez, !
    ENDIF, !
    IF STAIR_TOP_1_Vpz<(STAIR_TOP_1_Vpzmax *0.01),
    SET STAIR_TOP_1_Voz_rate=0,
    ELSEIF 1.5 * STAIR_TOP_1_Vozcontrol / STAIR_TOP_1_Ez > STAIR_TOP_1_Vpz, !
    IF 1.5 * STAIR_TOP_1_Vozcontrol / STAIR_TOP_1_Ez < STAIR_TOP_1_Vpzmax, !
    SET STAIR_TOP_1_Voz_rate = 0.6667, !
    ELSE, !
    SET STAIR_TOP_1_Voz_rate=STAIR_TOP_1_Vozcontrol/STAIR_TOP_1_Vpzmax/STAIR_TOP_1_Ez, !
    ENDIF, !
    ELSE, !
    SET STAIR_TOP_1_Voz_rate=STAIR_TOP_1_Vozcontrol/STAIR_TOP_1_Vpz/STAIR_TOP_1_Ez, !
    ENDIF, !
    IF STAIR_TOP_2_Vpz<(STAIR_TOP_2_Vpzmax *0.01),
    SET STAIR_TOP_2_Voz_rate=0,
    ELSEIF 1.5 * STAIR_TOP_2_Vozcontrol / STAIR_TOP_2_Ez > STAIR_TOP_2_Vpz, !
    IF 1.5 * STAIR_TOP_2_Vozcontrol / STAIR_TOP_2_Ez < STAIR_TOP_2_Vpzmax, !
    SET STAIR_TOP_2_Voz_rate = 0.6667, !
    ELSE, !
    SET STAIR_TOP_2_Voz_rate=STAIR_TOP_2_Vozcontrol/STAIR_TOP_2_Vpzmax/STAIR_TOP_2_Ez, !
    ENDIF, !
    ELSE, !
    SET STAIR_TOP_2_Voz_rate=STAIR_TOP_2_Vozcontrol/STAIR_TOP_2_Vpz/STAIR_TOP_2_Ez, !
    ENDIF, !
    IF ENCLOSEDOFFICE_BOT_7_Vpz<(ENCLOSEDOFFICE_BOT_7_Vpzmax *0.01),
    SET ENCLOSEDOFFICE_BOT_7_Voz_rate=0,
    ELSEIF 1.5 * ENCLOSEDOFFICE_BOT_7_Vozcontrol / ENCLOSEDOFFICE_BOT_7_Ez > ENCLOSEDOFFICE_BOT_7_Vpz, !
    IF 1.5 * ENCLOSEDOFFICE_BOT_7_Vozcontrol / ENCLOSEDOFFICE_BOT_7_Ez < ENCLOSEDOFFICE_BOT_7_Vpzmax, !
    SET ENCLOSEDOFFICE_BOT_7_Voz_rate = 0.6667, !
    ELSE, !
    SET ENCLOSEDOFFICE_BOT_7_Voz_rate=ENCLOSEDOFFICE_BOT_7_Vozcontrol/ENCLOSEDOFFICE_BOT_7_Vpzmax/ENCLOSEDOFFICE_BOT_7_Ez, !
    ENDIF, !
    ELSE, !
    SET ENCLOSEDOFFICE_BOT_7_Voz_rate=ENCLOSEDOFFICE_BOT_7_Vozcontrol/ENCLOSEDOFFICE_BOT_7_Vpz/ENCLOSEDOFFICE_BOT_7_Ez, !
    ENDIF, !
    IF ENCLOSEDOFFICE_BOT_6_Vpz<(ENCLOSEDOFFICE_BOT_6_Vpzmax *0.01),
    SET ENCLOSEDOFFICE_BOT_6_Voz_rate=0,
    ELSEIF 1.5 * ENCLOSEDOFFICE_BOT_6_Vozcontrol / ENCLOSEDOFFICE_BOT_6_Ez > ENCLOSEDOFFICE_BOT_6_Vpz, !
    IF 1.5 * ENCLOSEDOFFICE_BOT_6_Vozcontrol / ENCLOSEDOFFICE_BOT_6_Ez < ENCLOSEDOFFICE_BOT_6_Vpzmax, !
    SET ENCLOSEDOFFICE_BOT_6_Voz_rate = 0.6667, !
    ELSE, !
    SET ENCLOSEDOFFICE_BOT_6_Voz_rate=ENCLOSEDOFFICE_BOT_6_Vozcontrol/ENCLOSEDOFFICE_BOT_6_Vpzmax/ENCLOSEDOFFICE_BOT_6_Ez, !
    ENDIF, !
    ELSE, !
    SET ENCLOSEDOFFICE_BOT_6_Voz_rate=ENCLOSEDOFFICE_BOT_6_Vozcontrol/ENCLOSEDOFFICE_BOT_6_Vpz/ENCLOSEDOFFICE_BOT_6_Ez, !
    ENDIF, !
    IF ENCLOSEDOFFICE_BOT_5_Vpz<(ENCLOSEDOFFICE_BOT_5_Vpzmax *0.01),
    SET ENCLOSEDOFFICE_BOT_5_Voz_rate=0,
    ELSEIF 1.5 * ENCLOSEDOFFICE_BOT_5_Vozcontrol / ENCLOSEDOFFICE_BOT_5_Ez > ENCLOSEDOFFICE_BOT_5_Vpz, !
    IF 1.5 * ENCLOSEDOFFICE_BOT_5_Vozcontrol / ENCLOSEDOFFICE_BOT_5_Ez < ENCLOSEDOFFICE_BOT_5_Vpzmax, !
    SET ENCLOSEDOFFICE_BOT_5_Voz_rate = 0.6667, !
    ELSE, !
    SET ENCLOSEDOFFICE_BOT_5_Voz_rate=ENCLOSEDOFFICE_BOT_5_Vozcontrol/ENCLOSEDOFFICE_BOT_5_Vpzmax/ENCLOSEDOFFICE_BOT_5_Ez, !
    ENDIF, !
    ELSE, !
    SET ENCLOSEDOFFICE_BOT_5_Voz_rate=ENCLOSEDOFFICE_BOT_5_Vozcontrol/ENCLOSEDOFFICE_BOT_5_Vpz/ENCLOSEDOFFICE_BOT_5_Ez, !
    ENDIF, !
    IF ENCLOSEDOFFICE_BOT_2_Vpz<(ENCLOSEDOFFICE_BOT_2_Vpzmax *0.01),
    SET ENCLOSEDOFFICE_BOT_2_Voz_rate=0,
    ELSEIF 1.5 * ENCLOSEDOFFICE_BOT_2_Vozcontrol / ENCLOSEDOFFICE_BOT_2_Ez > ENCLOSEDOFFICE_BOT_2_Vpz, !
    IF 1.5 * ENCLOSEDOFFICE_BOT_2_Vozcontrol / ENCLOSEDOFFICE_BOT_2_Ez < ENCLOSEDOFFICE_BOT_2_Vpzmax, !
    SET ENCLOSEDOFFICE_BOT_2_Voz_rate = 0.6667, !
    ELSE, !
    SET ENCLOSEDOFFICE_BOT_2_Voz_rate=ENCLOSEDOFFICE_BOT_2_Vozcontrol/ENCLOSEDOFFICE_BOT_2_Vpzmax/ENCLOSEDOFFICE_BOT_2_Ez, !
    ENDIF, !
    ELSE, !
    SET ENCLOSEDOFFICE_BOT_2_Voz_rate=ENCLOSEDOFFICE_BOT_2_Vozcontrol/ENCLOSEDOFFICE_BOT_2_Vpz/ENCLOSEDOFFICE_BOT_2_Ez, !
    ENDIF, !
    IF ENCLOSEDOFFICE_BOT_8_Vpz<(ENCLOSEDOFFICE_BOT_8_Vpzmax *0.01),
    SET ENCLOSEDOFFICE_BOT_8_Voz_rate=0,
    ELSEIF 1.5 * ENCLOSEDOFFICE_BOT_8_Vozcontrol / ENCLOSEDOFFICE_BOT_8_Ez > ENCLOSEDOFFICE_BOT_8_Vpz, !
    IF 1.5 * ENCLOSEDOFFICE_BOT_8_Vozcontrol / ENCLOSEDOFFICE_BOT_8_Ez < ENCLOSEDOFFICE_BOT_8_Vpzmax, !
    SET ENCLOSEDOFFICE_BOT_8_Voz_rate = 0.6667, !
    ELSE, !
    SET ENCLOSEDOFFICE_BOT_8_Voz_rate=ENCLOSEDOFFICE_BOT_8_Vozcontrol/ENCLOSEDOFFICE_BOT_8_Vpzmax/ENCLOSEDOFFICE_BOT_8_Ez, !
    ENDIF, !
    ELSE, !
    SET ENCLOSEDOFFICE_BOT_8_Voz_rate=ENCLOSEDOFFICE_BOT_8_Vozcontrol/ENCLOSEDOFFICE_BOT_8_Vpz/ENCLOSEDOFFICE_BOT_8_Ez, !
    ENDIF, !
    IF ENCLOSEDOFFICE_BOT_9_Vpz<(ENCLOSEDOFFICE_BOT_9_Vpzmax *0.01),
    SET ENCLOSEDOFFICE_BOT_9_Voz_rate=0,
    ELSEIF 1.5 * ENCLOSEDOFFICE_BOT_9_Vozcontrol / ENCLOSEDOFFICE_BOT_9_Ez > ENCLOSEDOFFICE_BOT_9_Vpz, !
    IF 1.5 * ENCLOSEDOFFICE_BOT_9_Vozcontrol / ENCLOSEDOFFICE_BOT_9_Ez < ENCLOSEDOFFICE_BOT_9_Vpzmax, !
    SET ENCLOSEDOFFICE_BOT_9_Voz_rate = 0.6667, !
    ELSE, !
    SET ENCLOSEDOFFICE_BOT_9_Voz_rate=ENCLOSEDOFFICE_BOT_9_Vozcontrol/ENCLOSEDOFFICE_BOT_9_Vpzmax/ENCLOSEDOFFICE_BOT_9_Ez, !
    ENDIF, !
    ELSE, !
    SET ENCLOSEDOFFICE_BOT_9_Voz_rate=ENCLOSEDOFFICE_BOT_9_Vozcontrol/ENCLOSEDOFFICE_BOT_9_Vpz/ENCLOSEDOFFICE_BOT_9_Ez, !
    ENDIF, !
    IF ENCLOSEDOFFICE_MID_6_Vpz<(ENCLOSEDOFFICE_MID_6_Vpzmax *0.01),
    SET ENCLOSEDOFFICE_MID_6_Voz_rate=0,
    ELSEIF 1.5 * ENCLOSEDOFFICE_MID_6_Vozcontrol / ENCLOSEDOFFICE_MID_6_Ez > ENCLOSEDOFFICE_MID_6_Vpz, !
    IF 1.5 * ENCLOSEDOFFICE_MID_6_Vozcontrol / ENCLOSEDOFFICE_MID_6_Ez < ENCLOSEDOFFICE_MID_6_Vpzmax, !
    SET ENCLOSEDOFFICE_MID_6_Voz_rate = 0.6667, !
    ELSE, !
    SET ENCLOSEDOFFICE_MID_6_Voz_rate=ENCLOSEDOFFICE_MID_6_Vozcontrol/ENCLOSEDOFFICE_MID_6_Vpzmax/ENCLOSEDOFFICE_MID_6_Ez, !
    ENDIF, !
    ELSE, !
    SET ENCLOSEDOFFICE_MID_6_Voz_rate=ENCLOSEDOFFICE_MID_6_Vozcontrol/ENCLOSEDOFFICE_MID_6_Vpz/ENCLOSEDOFFICE_MID_6_Ez, !
    ENDIF, !
    IF ENCLOSEDOFFICE_MID_5_Vpz<(ENCLOSEDOFFICE_MID_5_Vpzmax *0.01),
    SET ENCLOSEDOFFICE_MID_5_Voz_rate=0,
    ELSEIF 1.5 * ENCLOSEDOFFICE_MID_5_Vozcontrol / ENCLOSEDOFFICE_MID_5_Ez > ENCLOSEDOFFICE_MID_5_Vpz, !
    IF 1.5 * ENCLOSEDOFFICE_MID_5_Vozcontrol / ENCLOSEDOFFICE_MID_5_Ez < ENCLOSEDOFFICE_MID_5_Vpzmax, !
    SET ENCLOSEDOFFICE_MID_5_Voz_rate = 0.6667, !
    ELSE, !
    SET ENCLOSEDOFFICE_MID_5_Voz_rate=ENCLOSEDOFFICE_MID_5_Vozcontrol/ENCLOSEDOFFICE_MID_5_Vpzmax/ENCLOSEDOFFICE_MID_5_Ez, !
    ENDIF, !
    ELSE, !
    SET ENCLOSEDOFFICE_MID_5_Voz_rate=ENCLOSEDOFFICE_MID_5_Vozcontrol/ENCLOSEDOFFICE_MID_5_Vpz/ENCLOSEDOFFICE_MID_5_Ez, !
    ENDIF, !
    IF ENCLOSEDOFFICE_MID_4_Vpz<(ENCLOSEDOFFICE_MID_4_Vpzmax *0.01),
    SET ENCLOSEDOFFICE_MID_4_Voz_rate=0,
    ELSEIF 1.5 * ENCLOSEDOFFICE_MID_4_Vozcontrol / ENCLOSEDOFFICE_MID_4_Ez > ENCLOSEDOFFICE_MID_4_Vpz, !
    IF 1.5 * ENCLOSEDOFFICE_MID_4_Vozcontrol / ENCLOSEDOFFICE_MID_4_Ez < ENCLOSEDOFFICE_MID_4_Vpzmax, !
    SET ENCLOSEDOFFICE_MID_4_Voz_rate = 0.6667, !
    ELSE, !
    SET ENCLOSEDOFFICE_MID_4_Voz_rate=ENCLOSEDOFFICE_MID_4_Vozcontrol/ENCLOSEDOFFICE_MID_4_Vpzmax/ENCLOSEDOFFICE_MID_4_Ez, !
    ENDIF, !
    ELSE, !
    SET ENCLOSEDOFFICE_MID_4_Voz_rate=ENCLOSEDOFFICE_MID_4_Vozcontrol/ENCLOSEDOFFICE_MID_4_Vpz/ENCLOSEDOFFICE_MID_4_Ez, !
    ENDIF, !
    IF ENCLOSEDOFFICE_MID_8_Vpz<(ENCLOSEDOFFICE_MID_8_Vpzmax *0.01),
    SET ENCLOSEDOFFICE_MID_8_Voz_rate=0,
    ELSEIF 1.5 * ENCLOSEDOFFICE_MID_8_Vozcontrol / ENCLOSEDOFFICE_MID_8_Ez > ENCLOSEDOFFICE_MID_8_Vpz, !
    IF 1.5 * ENCLOSEDOFFICE_MID_8_Vozcontrol / ENCLOSEDOFFICE_MID_8_Ez < ENCLOSEDOFFICE_MID_8_Vpzmax, !
    SET ENCLOSEDOFFICE_MID_8_Voz_rate = 0.6667, !
    ELSE, !
    SET ENCLOSEDOFFICE_MID_8_Voz_rate=ENCLOSEDOFFICE_MID_8_Vozcontrol/ENCLOSEDOFFICE_MID_8_Vpzmax/ENCLOSEDOFFICE_MID_8_Ez, !
    ENDIF, !
    ELSE, !
    SET ENCLOSEDOFFICE_MID_8_Voz_rate=ENCLOSEDOFFICE_MID_8_Vozcontrol/ENCLOSEDOFFICE_MID_8_Vpz/ENCLOSEDOFFICE_MID_8_Ez, !
    ENDIF, !
    IF ENCLOSEDOFFICE_MID_9_Vpz<(ENCLOSEDOFFICE_MID_9_Vpzmax *0.01),
    SET ENCLOSEDOFFICE_MID_9_Voz_rate=0,
    ELSEIF 1.5 * ENCLOSEDOFFICE_MID_9_Vozcontrol / ENCLOSEDOFFICE_MID_9_Ez > ENCLOSEDOFFICE_MID_9_Vpz, !
    IF 1.5 * ENCLOSEDOFFICE_MID_9_Vozcontrol / ENCLOSEDOFFICE_MID_9_Ez < ENCLOSEDOFFICE_MID_9_Vpzmax, !
    SET ENCLOSEDOFFICE_MID_9_Voz_rate = 0.6667, !
    ELSE, !
    SET ENCLOSEDOFFICE_MID_9_Voz_rate=ENCLOSEDOFFICE_MID_9_Vozcontrol/ENCLOSEDOFFICE_MID_9_Vpzmax/ENCLOSEDOFFICE_MID_9_Ez, !
    ENDIF, !
    ELSE, !
    SET ENCLOSEDOFFICE_MID_9_Voz_rate=ENCLOSEDOFFICE_MID_9_Vozcontrol/ENCLOSEDOFFICE_MID_9_Vpz/ENCLOSEDOFFICE_MID_9_Ez, !
    ENDIF, !
    IF ENCLOSEDOFFICE_MID_7_Vpz<(ENCLOSEDOFFICE_MID_7_Vpzmax *0.01),
    SET ENCLOSEDOFFICE_MID_7_Voz_rate=0,
    ELSEIF 1.5 * ENCLOSEDOFFICE_MID_7_Vozcontrol / ENCLOSEDOFFICE_MID_7_Ez > ENCLOSEDOFFICE_MID_7_Vpz, !
    IF 1.5 * ENCLOSEDOFFICE_MID_7_Vozcontrol / ENCLOSEDOFFICE_MID_7_Ez < ENCLOSEDOFFICE_MID_7_Vpzmax, !
    SET ENCLOSEDOFFICE_MID_7_Voz_rate = 0.6667, !
    ELSE, !
    SET ENCLOSEDOFFICE_MID_7_Voz_rate=ENCLOSEDOFFICE_MID_7_Vozcontrol/ENCLOSEDOFFICE_MID_7_Vpzmax/ENCLOSEDOFFICE_MID_7_Ez, !
    ENDIF, !
    ELSE, !
    SET ENCLOSEDOFFICE_MID_7_Voz_rate=ENCLOSEDOFFICE_MID_7_Vozcontrol/ENCLOSEDOFFICE_MID_7_Vpz/ENCLOSEDOFFICE_MID_7_Ez, !
    ENDIF, !
    IF ENCLOSEDOFFICE_TOP_6_Vpz<(ENCLOSEDOFFICE_TOP_6_Vpzmax *0.01),
    SET ENCLOSEDOFFICE_TOP_6_Voz_rate=0,
    ELSEIF 1.5 * ENCLOSEDOFFICE_TOP_6_Vozcontrol / ENCLOSEDOFFICE_TOP_6_Ez > ENCLOSEDOFFICE_TOP_6_Vpz, !
    IF 1.5 * ENCLOSEDOFFICE_TOP_6_Vozcontrol / ENCLOSEDOFFICE_TOP_6_Ez < ENCLOSEDOFFICE_TOP_6_Vpzmax, !
    SET ENCLOSEDOFFICE_TOP_6_Voz_rate = 0.6667, !
    ELSE, !
    SET ENCLOSEDOFFICE_TOP_6_Voz_rate=ENCLOSEDOFFICE_TOP_6_Vozcontrol/ENCLOSEDOFFICE_TOP_6_Vpzmax/ENCLOSEDOFFICE_TOP_6_Ez, !
    ENDIF, !
    ELSE, !
    SET ENCLOSEDOFFICE_TOP_6_Voz_rate=ENCLOSEDOFFICE_TOP_6_Vozcontrol/ENCLOSEDOFFICE_TOP_6_Vpz/ENCLOSEDOFFICE_TOP_6_Ez, !
    ENDIF, !
    IF ENCLOSEDOFFICE_TOP_5_Vpz<(ENCLOSEDOFFICE_TOP_5_Vpzmax *0.01),
    SET ENCLOSEDOFFICE_TOP_5_Voz_rate=0,
    ELSEIF 1.5 * ENCLOSEDOFFICE_TOP_5_Vozcontrol / ENCLOSEDOFFICE_TOP_5_Ez > ENCLOSEDOFFICE_TOP_5_Vpz, !
    IF 1.5 * ENCLOSEDOFFICE_TOP_5_Vozcontrol / ENCLOSEDOFFICE_TOP_5_Ez < ENCLOSEDOFFICE_TOP_5_Vpzmax, !
    SET ENCLOSEDOFFICE_TOP_5_Voz_rate = 0.6667, !
    ELSE, !
    SET ENCLOSEDOFFICE_TOP_5_Voz_rate=ENCLOSEDOFFICE_TOP_5_Vozcontrol/ENCLOSEDOFFICE_TOP_5_Vpzmax/ENCLOSEDOFFICE_TOP_5_Ez, !
    ENDIF, !
    ELSE, !
    SET ENCLOSEDOFFICE_TOP_5_Voz_rate=ENCLOSEDOFFICE_TOP_5_Vozcontrol/ENCLOSEDOFFICE_TOP_5_Vpz/ENCLOSEDOFFICE_TOP_5_Ez, !
    ENDIF, !
    IF ENCLOSEDOFFICE_TOP_4_Vpz<(ENCLOSEDOFFICE_TOP_4_Vpzmax *0.01),
    SET ENCLOSEDOFFICE_TOP_4_Voz_rate=0,
    ELSEIF 1.5 * ENCLOSEDOFFICE_TOP_4_Vozcontrol / ENCLOSEDOFFICE_TOP_4_Ez > ENCLOSEDOFFICE_TOP_4_Vpz, !
    IF 1.5 * ENCLOSEDOFFICE_TOP_4_Vozcontrol / ENCLOSEDOFFICE_TOP_4_Ez < ENCLOSEDOFFICE_TOP_4_Vpzmax, !
    SET ENCLOSEDOFFICE_TOP_4_Voz_rate = 0.6667, !
    ELSE, !
    SET ENCLOSEDOFFICE_TOP_4_Voz_rate=ENCLOSEDOFFICE_TOP_4_Vozcontrol/ENCLOSEDOFFICE_TOP_4_Vpzmax/ENCLOSEDOFFICE_TOP_4_Ez, !
    ENDIF, !
    ELSE, !
    SET ENCLOSEDOFFICE_TOP_4_Voz_rate=ENCLOSEDOFFICE_TOP_4_Vozcontrol/ENCLOSEDOFFICE_TOP_4_Vpz/ENCLOSEDOFFICE_TOP_4_Ez, !
    ENDIF; !
!This subroutine is used to calculate the primaey outdoor air fractions for all the zones
!The calculated Voz_control and the actual zone primary airflow rate from sensor are used
!Since the denominiator cannot be zero, when the zone primary airflow rate is 0, the Voz_rate is directly set to be 0
!Due to the line limit of the E+ Subroutine, the code is seperated into 5 objects
!This is the 5/5 Subroutine
EnergyManagementSystem:Subroutine,
Calc_Vozrate_5, !
    IF ENCLOSEDOFFICE_TOP_9_Vpz<(ENCLOSEDOFFICE_TOP_9_Vpzmax *0.01),
    SET ENCLOSEDOFFICE_TOP_9_Voz_rate=0,
    ELSEIF 1.5 * ENCLOSEDOFFICE_TOP_9_Vozcontrol / ENCLOSEDOFFICE_TOP_9_Ez > ENCLOSEDOFFICE_TOP_9_Vpz, !
    IF 1.5 * ENCLOSEDOFFICE_TOP_9_Vozcontrol / ENCLOSEDOFFICE_TOP_9_Ez < ENCLOSEDOFFICE_TOP_9_Vpzmax, !
    SET ENCLOSEDOFFICE_TOP_9_Voz_rate = 0.6667, !
    ELSE, !
    SET ENCLOSEDOFFICE_TOP_9_Voz_rate=ENCLOSEDOFFICE_TOP_9_Vozcontrol/ENCLOSEDOFFICE_TOP_9_Vpzmax/ENCLOSEDOFFICE_TOP_9_Ez, !
    ENDIF, !
    ELSE, !
    SET ENCLOSEDOFFICE_TOP_9_Voz_rate=ENCLOSEDOFFICE_TOP_9_Vozcontrol/ENCLOSEDOFFICE_TOP_9_Vpz/ENCLOSEDOFFICE_TOP_9_Ez, !
    ENDIF, !
    IF ENCLOSEDOFFICE_TOP_8_Vpz<(ENCLOSEDOFFICE_TOP_8_Vpzmax *0.01),
    SET ENCLOSEDOFFICE_TOP_8_Voz_rate=0,
    ELSEIF 1.5 * ENCLOSEDOFFICE_TOP_8_Vozcontrol / ENCLOSEDOFFICE_TOP_8_Ez > ENCLOSEDOFFICE_TOP_8_Vpz, !
    IF 1.5 * ENCLOSEDOFFICE_TOP_8_Vozcontrol / ENCLOSEDOFFICE_TOP_8_Ez < ENCLOSEDOFFICE_TOP_8_Vpzmax, !
    SET ENCLOSEDOFFICE_TOP_8_Voz_rate = 0.6667, !
    ELSE, !
    SET ENCLOSEDOFFICE_TOP_8_Voz_rate=ENCLOSEDOFFICE_TOP_8_Vozcontrol/ENCLOSEDOFFICE_TOP_8_Vpzmax/ENCLOSEDOFFICE_TOP_8_Ez, !
    ENDIF, !
    ELSE, !
    SET ENCLOSEDOFFICE_TOP_8_Voz_rate=ENCLOSEDOFFICE_TOP_8_Vozcontrol/ENCLOSEDOFFICE_TOP_8_Vpz/ENCLOSEDOFFICE_TOP_8_Ez, !
    ENDIF, !
    IF ENCLOSEDOFFICE_TOP_7_Vpz<(ENCLOSEDOFFICE_TOP_7_Vpzmax *0.01),
    SET ENCLOSEDOFFICE_TOP_7_Voz_rate=0,
    ELSEIF 1.5 * ENCLOSEDOFFICE_TOP_7_Vozcontrol / ENCLOSEDOFFICE_TOP_7_Ez > ENCLOSEDOFFICE_TOP_7_Vpz, !
    IF 1.5 * ENCLOSEDOFFICE_TOP_7_Vozcontrol / ENCLOSEDOFFICE_TOP_7_Ez < ENCLOSEDOFFICE_TOP_7_Vpzmax, !
    SET ENCLOSEDOFFICE_TOP_7_Voz_rate = 0.6667, !
    ELSE, !
    SET ENCLOSEDOFFICE_TOP_7_Voz_rate=ENCLOSEDOFFICE_TOP_7_Vozcontrol/ENCLOSEDOFFICE_TOP_7_Vpzmax/ENCLOSEDOFFICE_TOP_7_Ez, !
    ENDIF, !
    ELSE, !
    SET ENCLOSEDOFFICE_TOP_7_Voz_rate=ENCLOSEDOFFICE_TOP_7_Vozcontrol/ENCLOSEDOFFICE_TOP_7_Vpz/ENCLOSEDOFFICE_TOP_7_Ez, !
    ENDIF; !
!This subroutine is used to set values to the Voz_control of the uncontrolled zones
EnergyManagementSystem:Subroutine,
    Uncontrolled_Voz,
    IF WorkTime == 1,
    set ACTIVESTORAGE_BOT_1_Vozcontrol=ACTIVESTORAGE_BOT_1_Vozmax,
    set ACTIVESTORAGE_BOT_2_Vozcontrol=ACTIVESTORAGE_BOT_2_Vozmax,
    set ACTIVESTORAGE_BOT_3_Vozcontrol=ACTIVESTORAGE_BOT_3_Vozmax,
    set ACTIVESTORAGE_BOT_4_Vozcontrol=ACTIVESTORAGE_BOT_4_Vozmax,
    set ACTIVESTORAGE_MID_1_Vozcontrol=ACTIVESTORAGE_MID_1_Vozmax,
    set ACTIVESTORAGE_MID_2_Vozcontrol=ACTIVESTORAGE_MID_2_Vozmax,
    set ACTIVESTORAGE_MID_3_Vozcontrol=ACTIVESTORAGE_MID_3_Vozmax,
    set ACTIVESTORAGE_MID_4_Vozcontrol=ACTIVESTORAGE_MID_4_Vozmax,
    set ACTIVESTORAGE_TOP_1_Vozcontrol=ACTIVESTORAGE_TOP_1_Vozmax,
    set ACTIVESTORAGE_TOP_2_Vozcontrol=ACTIVESTORAGE_TOP_2_Vozmax,
    set ACTIVESTORAGE_TOP_3_Vozcontrol=ACTIVESTORAGE_TOP_3_Vozmax,
    set ACTIVESTORAGE_TOP_4_Vozcontrol=ACTIVESTORAGE_TOP_4_Vozmax,
    set CORRIDOR_BOT_1_Vozcontrol=CORRIDOR_BOT_1_Vozmax,
    set CORRIDOR_BOT_2_Vozcontrol=CORRIDOR_BOT_2_Vozmax,
    set CORRIDOR_MID_1_Vozcontrol=CORRIDOR_MID_1_Vozmax,
    set CORRIDOR_MID_2_Vozcontrol=CORRIDOR_MID_2_Vozmax,
    set CORRIDOR_TOP_1_Vozcontrol=CORRIDOR_TOP_1_Vozmax,
    set CORRIDOR_TOP_2_Vozcontrol=CORRIDOR_TOP_2_Vozmax,
    set LOBBY_BOT_Vozcontrol=LOBBY_BOT_Vozmax,
    set LOBBY_MID_Vozcontrol=LOBBY_MID_Vozmax,
    set LOBBY_TOP_Vozcontrol=LOBBY_TOP_Vozmax,
    set MECHANICAL_BOT_Vozcontrol=MECHANICAL_BOT_Vozmax,
    set MECHANICAL_MID_Vozcontrol=MECHANICAL_MID_Vozmax,
    set MECHANICAL_TOP_Vozcontrol=MECHANICAL_TOP_Vozmax,
    set RESTROOM_BOT_Vozcontrol=RESTROOM_BOT_Vozmax,
    set RESTROOM_MID_Vozcontrol=RESTROOM_MID_Vozmax,
    set RESTROOM_TOP_Vozcontrol=RESTROOM_TOP_Vozmax,
    set STAIR_BOT_1_Vozcontrol=STAIR_BOT_1_Vozmax,
    set STAIR_BOT_2_Vozcontrol=STAIR_BOT_2_Vozmax,
    set STAIR_MID_1_Vozcontrol=STAIR_MID_1_Vozmax,
    set STAIR_MID_2_Vozcontrol=STAIR_MID_2_Vozmax,
    set STAIR_TOP_1_Vozcontrol=STAIR_TOP_1_Vozmax,
    set STAIR_TOP_2_Vozcontrol=STAIR_TOP_2_Vozmax,
    Endif;
!This subroutines is used to implemente the temperature setback control for all the zones
!When the zone is unoccupied, the zone temperature setpoint will be set 2 F lower/higher for offices
!And 4 F lower/higher for classrooms/conference rooms
!Due to the line limit of the E+ Subroutine, the code is seperated into 9 objects
!This is the 1/9 Subroutine
EnergyManagementSystem:Subroutine,
    Temperature_Setback_1,
    IF (ACTIVESTORAGE_BOT_1_OCC_SENSOR ==0)&&(WorkTime == 1),
    set ACTIVESTORAGE_BOT_1_Actuator_clg=25,
    set ACTIVESTORAGE_BOT_1_Actuator_htg=20,
    elseif (ACTIVESTORAGE_BOT_1_OCC_SENSOR >0)&&(WorkTime == 1),
    set ACTIVESTORAGE_BOT_1_Actuator_clg =24,
    set ACTIVESTORAGE_BOT_1_Actuator_htg =21,
    elseif WorkTime == 0,
    set ACTIVESTORAGE_BOT_1_Actuator_clg =26.7,
    set ACTIVESTORAGE_BOT_1_Actuator_htg =15.6,
   Endif,
    IF (ACTIVESTORAGE_BOT_2_OCC_SENSOR ==0)&&(WorkTime == 1),
    set ACTIVESTORAGE_BOT_2_Actuator_clg=25,
    set ACTIVESTORAGE_BOT_2_Actuator_htg=20,
    elseif (ACTIVESTORAGE_BOT_2_OCC_SENSOR >0)&&(WorkTime == 1),
    set ACTIVESTORAGE_BOT_2_Actuator_clg =24,
    set ACTIVESTORAGE_BOT_2_Actuator_htg =21,
    elseif WorkTime == 0,
    set ACTIVESTORAGE_BOT_2_Actuator_clg =26.7,
    set ACTIVESTORAGE_BOT_2_Actuator_htg =15.6,
   Endif,
    IF (ACTIVESTORAGE_BOT_3_OCC_SENSOR ==0)&&(WorkTime == 1),
    set ACTIVESTORAGE_BOT_3_Actuator_clg=25,
    set ACTIVESTORAGE_BOT_3_Actuator_htg=20,
    elseif (ACTIVESTORAGE_BOT_3_OCC_SENSOR >0)&&(WorkTime == 1),
    set ACTIVESTORAGE_BOT_3_Actuator_clg =24,
    set ACTIVESTORAGE_BOT_3_Actuator_htg =21,
    elseif WorkTime == 0,
    set ACTIVESTORAGE_BOT_3_Actuator_clg =26.7,
    set ACTIVESTORAGE_BOT_3_Actuator_htg =15.6,
   Endif,
    IF (ACTIVESTORAGE_BOT_4_OCC_SENSOR ==0)&&(WorkTime == 1),
    set ACTIVESTORAGE_BOT_4_Actuator_clg=25,
    set ACTIVESTORAGE_BOT_4_Actuator_htg=20,
    elseif (ACTIVESTORAGE_BOT_4_OCC_SENSOR >0)&&(WorkTime == 1),
    set ACTIVESTORAGE_BOT_4_Actuator_clg =24,
    set ACTIVESTORAGE_BOT_4_Actuator_htg =21,
    elseif WorkTime == 0,
    set ACTIVESTORAGE_BOT_4_Actuator_clg =26.7,
    set ACTIVESTORAGE_BOT_4_Actuator_htg =15.6,
   Endif,
    IF (ACTIVESTORAGE_MID_1_OCC_SENSOR ==0)&&(WorkTime == 1),
    set ACTIVESTORAGE_MID_1_Actuator_clg=25,
    set ACTIVESTORAGE_MID_1_Actuator_htg=20,
    elseif (ACTIVESTORAGE_MID_1_OCC_SENSOR >0)&&(WorkTime == 1),
    set ACTIVESTORAGE_MID_1_Actuator_clg =24,
    set ACTIVESTORAGE_MID_1_Actuator_htg =21,
    elseif WorkTime == 0,
    set ACTIVESTORAGE_MID_1_Actuator_clg =26.7,
    set ACTIVESTORAGE_MID_1_Actuator_htg =15.6,
   Endif,
    IF (ACTIVESTORAGE_MID_2_OCC_SENSOR ==0)&&(WorkTime == 1),
    set ACTIVESTORAGE_MID_2_Actuator_clg=25,
    set ACTIVESTORAGE_MID_2_Actuator_htg=20,
    elseif (ACTIVESTORAGE_MID_2_OCC_SENSOR >0)&&(WorkTime == 1),
    set ACTIVESTORAGE_MID_2_Actuator_clg =24,
    set ACTIVESTORAGE_MID_2_Actuator_htg =21,
    elseif WorkTime == 0,
    set ACTIVESTORAGE_MID_2_Actuator_clg =26.7,
    set ACTIVESTORAGE_MID_2_Actuator_htg =15.6,
   Endif,
    IF (ACTIVESTORAGE_MID_3_OCC_SENSOR ==0)&&(WorkTime == 1),
    set ACTIVESTORAGE_MID_3_Actuator_clg=25,
    set ACTIVESTORAGE_MID_3_Actuator_htg=20,
    elseif (ACTIVESTORAGE_MID_3_OCC_SENSOR >0)&&(WorkTime == 1),
    set ACTIVESTORAGE_MID_3_Actuator_clg =24,
    set ACTIVESTORAGE_MID_3_Actuator_htg =21,
    elseif WorkTime == 0,
    set ACTIVESTORAGE_MID_3_Actuator_clg =26.7,
    set ACTIVESTORAGE_MID_3_Actuator_htg =15.6,
   Endif,
    IF (ACTIVESTORAGE_MID_4_OCC_SENSOR ==0)&&(WorkTime == 1),
    set ACTIVESTORAGE_MID_4_Actuator_clg=25,
    set ACTIVESTORAGE_MID_4_Actuator_htg=20,
    elseif (ACTIVESTORAGE_MID_4_OCC_SENSOR >0)&&(WorkTime == 1),
    set ACTIVESTORAGE_MID_4_Actuator_clg =24,
    set ACTIVESTORAGE_MID_4_Actuator_htg =21,
    elseif WorkTime == 0,
    set ACTIVESTORAGE_MID_4_Actuator_clg =26.7,
    set ACTIVESTORAGE_MID_4_Actuator_htg =15.6,
   Endif,
    IF (ACTIVESTORAGE_TOP_1_OCC_SENSOR ==0)&&(WorkTime == 1),
    set ACTIVESTORAGE_TOP_1_Actuator_clg=25,
    set ACTIVESTORAGE_TOP_1_Actuator_htg=20,
    elseif (ACTIVESTORAGE_TOP_1_OCC_SENSOR >0)&&(WorkTime == 1),
    set ACTIVESTORAGE_TOP_1_Actuator_clg =24,
    set ACTIVESTORAGE_TOP_1_Actuator_htg =21,
    elseif WorkTime == 0,
    set ACTIVESTORAGE_TOP_1_Actuator_clg =26.7,
    set ACTIVESTORAGE_TOP_1_Actuator_htg =15.6,
   Endif,
    IF (ACTIVESTORAGE_TOP_2_OCC_SENSOR ==0)&&(WorkTime == 1),
    set ACTIVESTORAGE_TOP_2_Actuator_clg=25,
    set ACTIVESTORAGE_TOP_2_Actuator_htg=20,
    elseif (ACTIVESTORAGE_TOP_2_OCC_SENSOR >0)&&(WorkTime == 1),
    set ACTIVESTORAGE_TOP_2_Actuator_clg =24,
    set ACTIVESTORAGE_TOP_2_Actuator_htg =21,
    elseif WorkTime == 0,
    set ACTIVESTORAGE_TOP_2_Actuator_clg =26.7,
    set ACTIVESTORAGE_TOP_2_Actuator_htg =15.6,
   Endif;
!This subroutines is used to implemente the temperature setback control for all the zones
!When the zone is unoccupied, the zone temperature setpoint will be set 2 F lower/higher for offices
!And 4 F lower/higher for classrooms/conference rooms
!Due to the line limit of the E+ Subroutine, the code is seperated into 9 objects
!This is the 2/9 Subroutine
EnergyManagementSystem:Subroutine,
    Temperature_Setback_2,
    IF (ACTIVESTORAGE_TOP_3_OCC_SENSOR ==0)&&(WorkTime == 1),
    set ACTIVESTORAGE_TOP_3_Actuator_clg=25,
    set ACTIVESTORAGE_TOP_3_Actuator_htg=20,
    elseif (ACTIVESTORAGE_TOP_3_OCC_SENSOR >0)&&(WorkTime == 1),
    set ACTIVESTORAGE_TOP_3_Actuator_clg =24,
    set ACTIVESTORAGE_TOP_3_Actuator_htg =21,
    elseif WorkTime == 0,
    set ACTIVESTORAGE_TOP_3_Actuator_clg =26.7,
    set ACTIVESTORAGE_TOP_3_Actuator_htg =15.6,
   Endif,
    IF (ACTIVESTORAGE_TOP_4_OCC_SENSOR ==0)&&(WorkTime == 1),
    set ACTIVESTORAGE_TOP_4_Actuator_clg=25,
    set ACTIVESTORAGE_TOP_4_Actuator_htg=20,
    elseif (ACTIVESTORAGE_TOP_4_OCC_SENSOR >0)&&(WorkTime == 1),
    set ACTIVESTORAGE_TOP_4_Actuator_clg =24,
    set ACTIVESTORAGE_TOP_4_Actuator_htg =21,
    elseif WorkTime == 0,
    set ACTIVESTORAGE_TOP_4_Actuator_clg =26.7,
    set ACTIVESTORAGE_TOP_4_Actuator_htg =15.6,
   Endif,
    IF (CLASSROOM_BOT_OCC_SENSOR_ERROR_INJECTION ==0)&&(WorkTime == 1),
    set CLASSROOM_BOT_Actuator_clg=26,
    set CLASSROOM_BOT_Actuator_htg=19,
    elseif (CLASSROOM_BOT_OCC_SENSOR_ERROR_INJECTION >0)&&(WorkTime == 1),
    set CLASSROOM_BOT_Actuator_clg =24,
    set CLASSROOM_BOT_Actuator_htg =21,
    elseif WorkTime == 0,
    set CLASSROOM_BOT_Actuator_clg =26.7,
    set CLASSROOM_BOT_Actuator_htg =15.6,
   Endif,
    IF (CONFROOM_BOT_1_OCC_SENSOR_ERROR_INJECTION ==0)&&(WorkTime == 1),
    set CONFROOM_BOT_1_Actuator_clg=26,
    set CONFROOM_BOT_1_Actuator_htg=19,
    elseif (CONFROOM_BOT_1_OCC_SENSOR_ERROR_INJECTION >0)&&(WorkTime == 1),
    set CONFROOM_BOT_1_Actuator_clg =24,
    set CONFROOM_BOT_1_Actuator_htg =21,
    elseif WorkTime == 0,
    set CONFROOM_BOT_1_Actuator_clg =26.7,
    set CONFROOM_BOT_1_Actuator_htg =15.6,
   Endif,
    IF (CONFROOM_BOT_2_OCC_SENSOR ==0)&&(WorkTime == 1),
    set CONFROOM_BOT_2_Actuator_clg=26,
    set CONFROOM_BOT_2_Actuator_htg=19,
    elseif (CONFROOM_BOT_2_OCC_SENSOR >0)&&(WorkTime == 1),
    set CONFROOM_BOT_2_Actuator_clg =24,
    set CONFROOM_BOT_2_Actuator_htg =21,
    elseif WorkTime == 0,
    set CONFROOM_BOT_2_Actuator_clg =26.7,
    set CONFROOM_BOT_2_Actuator_htg =15.6,
   Endif,
    IF (CONFROOM_MID_1_OCC_SENSOR ==0)&&(WorkTime == 1),
    set CONFROOM_MID_1_Actuator_clg=26,
    set CONFROOM_MID_1_Actuator_htg=19,
    elseif (CONFROOM_MID_1_OCC_SENSOR >0)&&(WorkTime == 1),
    set CONFROOM_MID_1_Actuator_clg =24,
    set CONFROOM_MID_1_Actuator_htg =21,
    elseif WorkTime == 0,
    set CONFROOM_MID_1_Actuator_clg =26.7,
    set CONFROOM_MID_1_Actuator_htg =15.6,
   Endif,
    IF (CONFROOM_MID_2_OCC_SENSOR ==0)&&(WorkTime == 1),
    set CONFROOM_MID_2_Actuator_clg=26,
    set CONFROOM_MID_2_Actuator_htg=19,
    elseif (CONFROOM_MID_2_OCC_SENSOR >0)&&(WorkTime == 1),
    set CONFROOM_MID_2_Actuator_clg =24,
    set CONFROOM_MID_2_Actuator_htg =21,
    elseif WorkTime == 0,
    set CONFROOM_MID_2_Actuator_clg =26.7,
    set CONFROOM_MID_2_Actuator_htg =15.6,
   Endif,
    IF (CONFROOM_TOP_1_OCC_SENSOR ==0)&&(WorkTime == 1),
    set CONFROOM_TOP_1_Actuator_clg=26,
    set CONFROOM_TOP_1_Actuator_htg=19,
    elseif (CONFROOM_TOP_1_OCC_SENSOR >0)&&(WorkTime == 1),
    set CONFROOM_TOP_1_Actuator_clg =24,
    set CONFROOM_TOP_1_Actuator_htg =21,
    elseif WorkTime == 0,
    set CONFROOM_TOP_1_Actuator_clg =26.7,
    set CONFROOM_TOP_1_Actuator_htg =15.6,
   Endif,
    IF (CONFROOM_TOP_2_OCC_SENSOR ==0)&&(WorkTime == 1),
    set CONFROOM_TOP_2_Actuator_clg=26,
    set CONFROOM_TOP_2_Actuator_htg=19,
    elseif (CONFROOM_TOP_2_OCC_SENSOR >0)&&(WorkTime == 1),
    set CONFROOM_TOP_2_Actuator_clg =24,
    set CONFROOM_TOP_2_Actuator_htg =21,
    elseif WorkTime == 0,
    set CONFROOM_TOP_2_Actuator_clg =26.7,
    set CONFROOM_TOP_2_Actuator_htg =15.6,
   Endif,
    IF (CORRIDOR_BOT_1_OCC_SENSOR ==0)&&(WorkTime == 1),
    set CORRIDOR_BOT_1_Actuator_clg=25,
    set CORRIDOR_BOT_1_Actuator_htg=20,
    elseif (CORRIDOR_BOT_1_OCC_SENSOR >0)&&(WorkTime == 1),
    set CORRIDOR_BOT_1_Actuator_clg =24,
    set CORRIDOR_BOT_1_Actuator_htg =21,
    elseif WorkTime == 0,
    set CORRIDOR_BOT_1_Actuator_clg =26.7,
    set CORRIDOR_BOT_1_Actuator_htg =15.6,
   Endif;
!This subroutines is used to implemente the temperature setback control for all the zones
!When the zone is unoccupied, the zone temperature setpoint will be set 2 F lower/higher for offices
!And 4 F lower/higher for classrooms/conference rooms
!Due to the line limit of the E+ Subroutine, the code is seperated into 9 objects
!This is the 3/9 Subroutine
EnergyManagementSystem:Subroutine,
    Temperature_Setback_3,
    IF (CORRIDOR_BOT_2_OCC_SENSOR ==0)&&(WorkTime == 1),
    set CORRIDOR_BOT_2_Actuator_clg=25,
    set CORRIDOR_BOT_2_Actuator_htg=20,
    elseif (CORRIDOR_BOT_2_OCC_SENSOR >0)&&(WorkTime == 1),
    set CORRIDOR_BOT_2_Actuator_clg =24,
    set CORRIDOR_BOT_2_Actuator_htg =21,
    elseif WorkTime == 0,
    set CORRIDOR_BOT_2_Actuator_clg =26.7,
    set CORRIDOR_BOT_2_Actuator_htg =15.6,
   Endif,
    IF (CORRIDOR_MID_1_OCC_SENSOR ==0)&&(WorkTime == 1),
    set CORRIDOR_MID_1_Actuator_clg=25,
    set CORRIDOR_MID_1_Actuator_htg=20,
    elseif (CORRIDOR_MID_1_OCC_SENSOR >0)&&(WorkTime == 1),
    set CORRIDOR_MID_1_Actuator_clg =24,
    set CORRIDOR_MID_1_Actuator_htg =21,
    elseif WorkTime == 0,
    set CORRIDOR_MID_1_Actuator_clg =26.7,
    set CORRIDOR_MID_1_Actuator_htg =15.6,
   Endif,
    IF (CORRIDOR_MID_2_OCC_SENSOR ==0)&&(WorkTime == 1),
    set CORRIDOR_MID_2_Actuator_clg=25,
    set CORRIDOR_MID_2_Actuator_htg=20,
    elseif (CORRIDOR_MID_2_OCC_SENSOR >0)&&(WorkTime == 1),
    set CORRIDOR_MID_2_Actuator_clg =24,
    set CORRIDOR_MID_2_Actuator_htg =21,
    elseif WorkTime == 0,
    set CORRIDOR_MID_2_Actuator_clg =26.7,
    set CORRIDOR_MID_2_Actuator_htg =15.6,
   Endif,
    IF (CORRIDOR_TOP_1_OCC_SENSOR ==0)&&(WorkTime == 1),
    set CORRIDOR_TOP_1_Actuator_clg=25,
    set CORRIDOR_TOP_1_Actuator_htg=20,
    elseif (CORRIDOR_TOP_1_OCC_SENSOR >0)&&(WorkTime == 1),
    set CORRIDOR_TOP_1_Actuator_clg =24,
    set CORRIDOR_TOP_1_Actuator_htg =21,
    elseif WorkTime == 0,
    set CORRIDOR_TOP_1_Actuator_clg =26.7,
    set CORRIDOR_TOP_1_Actuator_htg =15.6,
   Endif,
    IF (CORRIDOR_TOP_2_OCC_SENSOR ==0)&&(WorkTime == 1),
    set CORRIDOR_TOP_2_Actuator_clg=25,
    set CORRIDOR_TOP_2_Actuator_htg=20,
    elseif (CORRIDOR_TOP_2_OCC_SENSOR >0)&&(WorkTime == 1),
    set CORRIDOR_TOP_2_Actuator_clg =24,
    set CORRIDOR_TOP_2_Actuator_htg =21,
    elseif WorkTime == 0,
    set CORRIDOR_TOP_2_Actuator_clg =26.7,
    set CORRIDOR_TOP_2_Actuator_htg =15.6,
   Endif,
    IF (DINING_BOT_OCC_SENSOR ==0)&&(WorkTime == 1),
    set DINING_BOT_Actuator_clg=25,
    set DINING_BOT_Actuator_htg=20,
    elseif (DINING_BOT_OCC_SENSOR >0)&&(WorkTime == 1),
    set DINING_BOT_Actuator_clg =24,
    set DINING_BOT_Actuator_htg =21,
    elseif WorkTime == 0,
    set DINING_BOT_Actuator_clg =26.7,
    set DINING_BOT_Actuator_htg =15.6,
   Endif,
    IF (DINING_MID_OCC_SENSOR ==0)&&(WorkTime == 1),
    set DINING_MID_Actuator_clg=25,
    set DINING_MID_Actuator_htg=20,
    elseif (DINING_MID_OCC_SENSOR >0)&&(WorkTime == 1),
    set DINING_MID_Actuator_clg =24,
    set DINING_MID_Actuator_htg =21,
    elseif WorkTime == 0,
    set DINING_MID_Actuator_clg =26.7,
    set DINING_MID_Actuator_htg =15.6,
   Endif,
    IF (DINING_TOP_OCC_SENSOR ==0)&&(WorkTime == 1),
    set DINING_TOP_Actuator_clg=25,
    set DINING_TOP_Actuator_htg=20,
    elseif (DINING_TOP_OCC_SENSOR >0)&&(WorkTime == 1),
    set DINING_TOP_Actuator_clg =24,
    set DINING_TOP_Actuator_htg =21,
    elseif WorkTime == 0,
    set DINING_TOP_Actuator_clg =26.7,
    set DINING_TOP_Actuator_htg =15.6,
   Endif,
    IF (ENCLOSEDOFFICE_BOT_1_OCC_SENSOR_ERROR_INJECTION ==0)&&(WorkTime == 1),
    set ENCLOSEDOFFICE_BOT_1_Actuator_clg=25,
    set ENCLOSEDOFFICE_BOT_1_Actuator_htg=20,
    elseif (ENCLOSEDOFFICE_BOT_1_OCC_SENSOR_ERROR_INJECTION >0)&&(WorkTime == 1),
    set ENCLOSEDOFFICE_BOT_1_Actuator_clg =24,
    set ENCLOSEDOFFICE_BOT_1_Actuator_htg =21,
    elseif WorkTime == 0,
    set ENCLOSEDOFFICE_BOT_1_Actuator_clg =26.7,
    set ENCLOSEDOFFICE_BOT_1_Actuator_htg =15.6,
   Endif,
    IF (ENCLOSEDOFFICE_BOT_10_OCC_SENSOR ==0)&&(WorkTime == 1),
    set ENCLOSEDOFFICE_BOT_10_Actuator_clg=25,
    set ENCLOSEDOFFICE_BOT_10_Actuator_htg=20,
    elseif (ENCLOSEDOFFICE_BOT_10_OCC_SENSOR >0)&&(WorkTime == 1),
    set ENCLOSEDOFFICE_BOT_10_Actuator_clg =24,
    set ENCLOSEDOFFICE_BOT_10_Actuator_htg =21,
    elseif WorkTime == 0,
    set ENCLOSEDOFFICE_BOT_10_Actuator_clg =26.7,
    set ENCLOSEDOFFICE_BOT_10_Actuator_htg =15.6,
   Endif;
!This subroutines is used to implemente the temperature setback control for all the zones
!When the zone is unoccupied, the zone temperature setpoint will be set 2 F lower/higher for offices
!And 4 F lower/higher for classrooms/conference rooms
!Due to the line limit of the E+ Subroutine, the code is seperated into 9 objects
!This is the 4/9 Subroutine
EnergyManagementSystem:Subroutine,
    Temperature_Setback_4,
    IF (ENCLOSEDOFFICE_BOT_3_OCC_SENSOR ==0)&&(WorkTime == 1),
    set ENCLOSEDOFFICE_BOT_3_Actuator_clg=25,
    set ENCLOSEDOFFICE_BOT_3_Actuator_htg=20,
    elseif (ENCLOSEDOFFICE_BOT_3_OCC_SENSOR >0)&&(WorkTime == 1),
    set ENCLOSEDOFFICE_BOT_3_Actuator_clg =24,
    set ENCLOSEDOFFICE_BOT_3_Actuator_htg =21,
    elseif WorkTime == 0,
    set ENCLOSEDOFFICE_BOT_3_Actuator_clg =26.7,
    set ENCLOSEDOFFICE_BOT_3_Actuator_htg =15.6,
   Endif,
    IF (ENCLOSEDOFFICE_BOT_4_OCC_SENSOR ==0)&&(WorkTime == 1),
    set ENCLOSEDOFFICE_BOT_4_Actuator_clg=25,
    set ENCLOSEDOFFICE_BOT_4_Actuator_htg=20,
    elseif (ENCLOSEDOFFICE_BOT_4_OCC_SENSOR >0)&&(WorkTime == 1),
    set ENCLOSEDOFFICE_BOT_4_Actuator_clg =24,
    set ENCLOSEDOFFICE_BOT_4_Actuator_htg =21,
    elseif WorkTime == 0,
    set ENCLOSEDOFFICE_BOT_4_Actuator_clg =26.7,
    set ENCLOSEDOFFICE_BOT_4_Actuator_htg =15.6,
   Endif,
    IF (ENCLOSEDOFFICE_MID_1_OCC_SENSOR ==0)&&(WorkTime == 1),
    set ENCLOSEDOFFICE_MID_1_Actuator_clg=25,
    set ENCLOSEDOFFICE_MID_1_Actuator_htg=20,
    elseif (ENCLOSEDOFFICE_MID_1_OCC_SENSOR >0)&&(WorkTime == 1),
    set ENCLOSEDOFFICE_MID_1_Actuator_clg =24,
    set ENCLOSEDOFFICE_MID_1_Actuator_htg =21,
    elseif WorkTime == 0,
    set ENCLOSEDOFFICE_MID_1_Actuator_clg =26.7,
    set ENCLOSEDOFFICE_MID_1_Actuator_htg =15.6,
   Endif,
    IF (ENCLOSEDOFFICE_MID_2_OCC_SENSOR ==0)&&(WorkTime == 1),
    set ENCLOSEDOFFICE_MID_2_Actuator_clg=25,
    set ENCLOSEDOFFICE_MID_2_Actuator_htg=20,
    elseif (ENCLOSEDOFFICE_MID_2_OCC_SENSOR >0)&&(WorkTime == 1),
    set ENCLOSEDOFFICE_MID_2_Actuator_clg =24,
    set ENCLOSEDOFFICE_MID_2_Actuator_htg =21,
    elseif WorkTime == 0,
    set ENCLOSEDOFFICE_MID_2_Actuator_clg =26.7,
    set ENCLOSEDOFFICE_MID_2_Actuator_htg =15.6,
   Endif,
    IF (ENCLOSEDOFFICE_MID_3_OCC_SENSOR ==0)&&(WorkTime == 1),
    set ENCLOSEDOFFICE_MID_3_Actuator_clg=25,
    set ENCLOSEDOFFICE_MID_3_Actuator_htg=20,
    elseif (ENCLOSEDOFFICE_MID_3_OCC_SENSOR >0)&&(WorkTime == 1),
    set ENCLOSEDOFFICE_MID_3_Actuator_clg =24,
    set ENCLOSEDOFFICE_MID_3_Actuator_htg =21,
    elseif WorkTime == 0,
    set ENCLOSEDOFFICE_MID_3_Actuator_clg =26.7,
    set ENCLOSEDOFFICE_MID_3_Actuator_htg =15.6,
   Endif,
    IF (ENCLOSEDOFFICE_TOP_1_OCC_SENSOR ==0)&&(WorkTime == 1),
    set ENCLOSEDOFFICE_TOP_1_Actuator_clg=25,
    set ENCLOSEDOFFICE_TOP_1_Actuator_htg=20,
    elseif (ENCLOSEDOFFICE_TOP_1_OCC_SENSOR >0)&&(WorkTime == 1),
    set ENCLOSEDOFFICE_TOP_1_Actuator_clg =24,
    set ENCLOSEDOFFICE_TOP_1_Actuator_htg =21,
    elseif WorkTime == 0,
    set ENCLOSEDOFFICE_TOP_1_Actuator_clg =26.7,
    set ENCLOSEDOFFICE_TOP_1_Actuator_htg =15.6,
   Endif,
    IF (ENCLOSEDOFFICE_TOP_2_OCC_SENSOR ==0)&&(WorkTime == 1),
    set ENCLOSEDOFFICE_TOP_2_Actuator_clg=25,
    set ENCLOSEDOFFICE_TOP_2_Actuator_htg=20,
    elseif (ENCLOSEDOFFICE_TOP_2_OCC_SENSOR >0)&&(WorkTime == 1),
    set ENCLOSEDOFFICE_TOP_2_Actuator_clg =24,
    set ENCLOSEDOFFICE_TOP_2_Actuator_htg =21,
    elseif WorkTime == 0,
    set ENCLOSEDOFFICE_TOP_2_Actuator_clg =26.7,
    set ENCLOSEDOFFICE_TOP_2_Actuator_htg =15.6,
   Endif,
    IF (ENCLOSEDOFFICE_TOP_3_OCC_SENSOR ==0)&&(WorkTime == 1),
    set ENCLOSEDOFFICE_TOP_3_Actuator_clg=25,
    set ENCLOSEDOFFICE_TOP_3_Actuator_htg=20,
    elseif (ENCLOSEDOFFICE_TOP_3_OCC_SENSOR >0)&&(WorkTime == 1),
    set ENCLOSEDOFFICE_TOP_3_Actuator_clg =24,
    set ENCLOSEDOFFICE_TOP_3_Actuator_htg =21,
    elseif WorkTime == 0,
    set ENCLOSEDOFFICE_TOP_3_Actuator_clg =26.7,
    set ENCLOSEDOFFICE_TOP_3_Actuator_htg =15.6,
   Endif,
    IF (LOBBY_BOT_OCC_SENSOR ==0)&&(WorkTime == 1),
    set LOBBY_BOT_Actuator_clg=25,
    set LOBBY_BOT_Actuator_htg=20,
    elseif (LOBBY_BOT_OCC_SENSOR >0)&&(WorkTime == 1),
    set LOBBY_BOT_Actuator_clg =24,
    set LOBBY_BOT_Actuator_htg =21,
    elseif WorkTime == 0,
    set LOBBY_BOT_Actuator_clg =26.7,
    set LOBBY_BOT_Actuator_htg =15.6,
   Endif,
    IF (LOBBY_MID_OCC_SENSOR ==0)&&(WorkTime == 1),
    set LOBBY_MID_Actuator_clg=25,
    set LOBBY_MID_Actuator_htg=20,
    elseif (LOBBY_MID_OCC_SENSOR >0)&&(WorkTime == 1),
    set LOBBY_MID_Actuator_clg =24,
    set LOBBY_MID_Actuator_htg =21,
    elseif WorkTime == 0,
    set LOBBY_MID_Actuator_clg =26.7,
    set LOBBY_MID_Actuator_htg =15.6,
   Endif;
!This subroutines is used to implemente the temperature setback control for all the zones
!When the zone is unoccupied, the zone temperature setpoint will be set 2 F lower/higher for offices
!And 4 F lower/higher for classrooms/conference rooms
!Due to the line limit of the E+ Subroutine, the code is seperated into 9 objects
!This is the 5/9 Subroutine
EnergyManagementSystem:Subroutine,
    Temperature_Setback_5,
    IF (LOBBY_TOP_OCC_SENSOR ==0)&&(WorkTime == 1),
    set LOBBY_TOP_Actuator_clg=25,
    set LOBBY_TOP_Actuator_htg=20,
    elseif (LOBBY_TOP_OCC_SENSOR >0)&&(WorkTime == 1),
    set LOBBY_TOP_Actuator_clg =24,
    set LOBBY_TOP_Actuator_htg =21,
    elseif WorkTime == 0,
    set LOBBY_TOP_Actuator_clg =26.7,
    set LOBBY_TOP_Actuator_htg =15.6,
   Endif,
    IF (LOUNGE_BOT_OCC_SENSOR ==0)&&(WorkTime == 1),
    set LOUNGE_BOT_Actuator_clg=25,
    set LOUNGE_BOT_Actuator_htg=20,
    elseif (LOUNGE_BOT_OCC_SENSOR >0)&&(WorkTime == 1),
    set LOUNGE_BOT_Actuator_clg =24,
    set LOUNGE_BOT_Actuator_htg =21,
    elseif WorkTime == 0,
    set LOUNGE_BOT_Actuator_clg =26.7,
    set LOUNGE_BOT_Actuator_htg =15.6,
   Endif,
    IF (MECHANICAL_BOT_OCC_SENSOR ==0)&&(WorkTime == 1),
    set MECHANICAL_BOT_Actuator_clg=25,
    set MECHANICAL_BOT_Actuator_htg=20,
    elseif (MECHANICAL_BOT_OCC_SENSOR >0)&&(WorkTime == 1),
    set MECHANICAL_BOT_Actuator_clg =24,
    set MECHANICAL_BOT_Actuator_htg =21,
    elseif WorkTime == 0,
    set MECHANICAL_BOT_Actuator_clg =26.7,
    set MECHANICAL_BOT_Actuator_htg =15.6,
   Endif,
    IF (MECHANICAL_MID_OCC_SENSOR ==0)&&(WorkTime == 1),
    set MECHANICAL_MID_Actuator_clg=25,
    set MECHANICAL_MID_Actuator_htg=20,
    elseif (MECHANICAL_MID_OCC_SENSOR >0)&&(WorkTime == 1),
    set MECHANICAL_MID_Actuator_clg =24,
    set MECHANICAL_MID_Actuator_htg =21,
    elseif WorkTime == 0,
    set MECHANICAL_MID_Actuator_clg =26.7,
    set MECHANICAL_MID_Actuator_htg =15.6,
   Endif,
    IF (MECHANICAL_TOP_OCC_SENSOR ==0)&&(WorkTime == 1),
    set MECHANICAL_TOP_Actuator_clg=25,
    set MECHANICAL_TOP_Actuator_htg=20,
    elseif (MECHANICAL_TOP_OCC_SENSOR >0)&&(WorkTime == 1),
    set MECHANICAL_TOP_Actuator_clg =24,
    set MECHANICAL_TOP_Actuator_htg =21,
    elseif WorkTime == 0,
    set MECHANICAL_TOP_Actuator_clg =26.7,
    set MECHANICAL_TOP_Actuator_htg =15.6,
   Endif,
    IF (OPENOFFICE_BOT_1_OCC_SENSOR ==0)&&(WorkTime == 1),
    set OPENOFFICE_BOT_1_Actuator_clg=25,
    set OPENOFFICE_BOT_1_Actuator_htg=20,
    elseif (OPENOFFICE_BOT_1_OCC_SENSOR >0)&&(WorkTime == 1),
    set OPENOFFICE_BOT_1_Actuator_clg =24,
    set OPENOFFICE_BOT_1_Actuator_htg =21,
    elseif WorkTime == 0,
    set OPENOFFICE_BOT_1_Actuator_clg =26.7,
    set OPENOFFICE_BOT_1_Actuator_htg =15.6,
   Endif,
    IF (OPENOFFICE_BOT_2_OCC_SENSOR ==0)&&(WorkTime == 1),
    set OPENOFFICE_BOT_2_Actuator_clg=25,
    set OPENOFFICE_BOT_2_Actuator_htg=20,
    elseif (OPENOFFICE_BOT_2_OCC_SENSOR >0)&&(WorkTime == 1),
    set OPENOFFICE_BOT_2_Actuator_clg =24,
    set OPENOFFICE_BOT_2_Actuator_htg =21,
    elseif WorkTime == 0,
    set OPENOFFICE_BOT_2_Actuator_clg =26.7,
    set OPENOFFICE_BOT_2_Actuator_htg =15.6,
   Endif,
    IF (OPENOFFICE_BOT_3_OCC_SENSOR ==0)&&(WorkTime == 1),
    set OPENOFFICE_BOT_3_Actuator_clg=25,
    set OPENOFFICE_BOT_3_Actuator_htg=20,
    elseif (OPENOFFICE_BOT_3_OCC_SENSOR >0)&&(WorkTime == 1),
    set OPENOFFICE_BOT_3_Actuator_clg =24,
    set OPENOFFICE_BOT_3_Actuator_htg =21,
    elseif WorkTime == 0,
    set OPENOFFICE_BOT_3_Actuator_clg =26.7,
    set OPENOFFICE_BOT_3_Actuator_htg =15.6,
   Endif,
    IF (OPENOFFICE_MID_1_OCC_SENSOR ==0)&&(WorkTime == 1),
    set OPENOFFICE_MID_1_Actuator_clg=25,
    set OPENOFFICE_MID_1_Actuator_htg=20,
    elseif (OPENOFFICE_MID_1_OCC_SENSOR >0)&&(WorkTime == 1),
    set OPENOFFICE_MID_1_Actuator_clg =24,
    set OPENOFFICE_MID_1_Actuator_htg =21,
    elseif WorkTime == 0,
    set OPENOFFICE_MID_1_Actuator_clg =26.7,
    set OPENOFFICE_MID_1_Actuator_htg =15.6,
   Endif,
    IF (OPENOFFICE_MID_2_OCC_SENSOR ==0)&&(WorkTime == 1),
    set OPENOFFICE_MID_2_Actuator_clg=25,
    set OPENOFFICE_MID_2_Actuator_htg=20,
    elseif (OPENOFFICE_MID_2_OCC_SENSOR >0)&&(WorkTime == 1),
    set OPENOFFICE_MID_2_Actuator_clg =24,
    set OPENOFFICE_MID_2_Actuator_htg =21,
    elseif WorkTime == 0,
    set OPENOFFICE_MID_2_Actuator_clg =26.7,
    set OPENOFFICE_MID_2_Actuator_htg =15.6,
   Endif;
!This subroutines is used to implemente the temperature setback control for all the zones
!When the zone is unoccupied, the zone temperature setpoint will be set 2 F lower/higher for offices
!And 4 F lower/higher for classrooms/conference rooms
!Due to the line limit of the E+ Subroutine, the code is seperated into 9 objects
!This is the 6/9 Subroutine
EnergyManagementSystem:Subroutine,
    Temperature_Setback_6,
    IF (OPENOFFICE_MID_3_OCC_SENSOR ==0)&&(WorkTime == 1),
    set OPENOFFICE_MID_3_Actuator_clg=25,
    set OPENOFFICE_MID_3_Actuator_htg=20,
    elseif (OPENOFFICE_MID_3_OCC_SENSOR >0)&&(WorkTime == 1),
    set OPENOFFICE_MID_3_Actuator_clg =24,
    set OPENOFFICE_MID_3_Actuator_htg =21,
    elseif WorkTime == 0,
    set OPENOFFICE_MID_3_Actuator_clg =26.7,
    set OPENOFFICE_MID_3_Actuator_htg =15.6,
   Endif,
    IF (OPENOFFICE_MID_4_OCC_SENSOR ==0)&&(WorkTime == 1),
    set OPENOFFICE_MID_4_Actuator_clg=25,
    set OPENOFFICE_MID_4_Actuator_htg=20,
    elseif (OPENOFFICE_MID_4_OCC_SENSOR >0)&&(WorkTime == 1),
    set OPENOFFICE_MID_4_Actuator_clg =24,
    set OPENOFFICE_MID_4_Actuator_htg =21,
    elseif WorkTime == 0,
    set OPENOFFICE_MID_4_Actuator_clg =26.7,
    set OPENOFFICE_MID_4_Actuator_htg =15.6,
   Endif,
    IF (OPENOFFICE_TOP_1_OCC_SENSOR ==0)&&(WorkTime == 1),
    set OPENOFFICE_TOP_1_Actuator_clg=25,
    set OPENOFFICE_TOP_1_Actuator_htg=20,
    elseif (OPENOFFICE_TOP_1_OCC_SENSOR >0)&&(WorkTime == 1),
    set OPENOFFICE_TOP_1_Actuator_clg =24,
    set OPENOFFICE_TOP_1_Actuator_htg =21,
    elseif WorkTime == 0,
    set OPENOFFICE_TOP_1_Actuator_clg =26.7,
    set OPENOFFICE_TOP_1_Actuator_htg =15.6,
   Endif,
    IF (OPENOFFICE_TOP_2_OCC_SENSOR ==0)&&(WorkTime == 1),
    set OPENOFFICE_TOP_2_Actuator_clg=25,
    set OPENOFFICE_TOP_2_Actuator_htg=20,
    elseif (OPENOFFICE_TOP_2_OCC_SENSOR >0)&&(WorkTime == 1),
    set OPENOFFICE_TOP_2_Actuator_clg =24,
    set OPENOFFICE_TOP_2_Actuator_htg =21,
    elseif WorkTime == 0,
    set OPENOFFICE_TOP_2_Actuator_clg =26.7,
    set OPENOFFICE_TOP_2_Actuator_htg =15.6,
   Endif,
    IF (OPENOFFICE_TOP_3_OCC_SENSOR ==0)&&(WorkTime == 1),
    set OPENOFFICE_TOP_3_Actuator_clg=25,
    set OPENOFFICE_TOP_3_Actuator_htg=20,
    elseif (OPENOFFICE_TOP_3_OCC_SENSOR >0)&&(WorkTime == 1),
    set OPENOFFICE_TOP_3_Actuator_clg =24,
    set OPENOFFICE_TOP_3_Actuator_htg =21,
    elseif WorkTime == 0,
    set OPENOFFICE_TOP_3_Actuator_clg =26.7,
    set OPENOFFICE_TOP_3_Actuator_htg =15.6,
   Endif,
    IF (OPENOFFICE_TOP_4_OCC_SENSOR ==0)&&(WorkTime == 1),
    set OPENOFFICE_TOP_4_Actuator_clg=25,
    set OPENOFFICE_TOP_4_Actuator_htg=20,
    elseif (OPENOFFICE_TOP_4_OCC_SENSOR >0)&&(WorkTime == 1),
    set OPENOFFICE_TOP_4_Actuator_clg =24,
    set OPENOFFICE_TOP_4_Actuator_htg =21,
    elseif WorkTime == 0,
    set OPENOFFICE_TOP_4_Actuator_clg =26.7,
    set OPENOFFICE_TOP_4_Actuator_htg =15.6,
   Endif,
    IF (RESTROOM_BOT_OCC_SENSOR ==0)&&(WorkTime == 1),
    set RESTROOM_BOT_Actuator_clg=25,
    set RESTROOM_BOT_Actuator_htg=20,
    elseif (RESTROOM_BOT_OCC_SENSOR >0)&&(WorkTime == 1),
    set RESTROOM_BOT_Actuator_clg =24,
    set RESTROOM_BOT_Actuator_htg =21,
    elseif WorkTime == 0,
    set RESTROOM_BOT_Actuator_clg =26.7,
    set RESTROOM_BOT_Actuator_htg =15.6,
   Endif,
    IF (RESTROOM_MID_OCC_SENSOR ==0)&&(WorkTime == 1),
    set RESTROOM_MID_Actuator_clg=25,
    set RESTROOM_MID_Actuator_htg=20,
    elseif (RESTROOM_MID_OCC_SENSOR >0)&&(WorkTime == 1),
    set RESTROOM_MID_Actuator_clg =24,
    set RESTROOM_MID_Actuator_htg =21,
    elseif WorkTime == 0,
    set RESTROOM_MID_Actuator_clg =26.7,
    set RESTROOM_MID_Actuator_htg =15.6,
   Endif,
    IF (RESTROOM_TOP_OCC_SENSOR ==0)&&(WorkTime == 1),
    set RESTROOM_TOP_Actuator_clg=25,
    set RESTROOM_TOP_Actuator_htg=20,
    elseif (RESTROOM_TOP_OCC_SENSOR >0)&&(WorkTime == 1),
    set RESTROOM_TOP_Actuator_clg =24,
    set RESTROOM_TOP_Actuator_htg =21,
    elseif WorkTime == 0,
    set RESTROOM_TOP_Actuator_clg =26.7,
    set RESTROOM_TOP_Actuator_htg =15.6,
   Endif,
    IF (STAIR_BOT_1_OCC_SENSOR ==0)&&(WorkTime == 1),
    set STAIR_BOT_1_Actuator_clg=24,
    set STAIR_BOT_1_Actuator_htg=21,
    elseif (STAIR_BOT_1_OCC_SENSOR >0)&&(WorkTime == 1),
    set STAIR_BOT_1_Actuator_clg =24,
    set STAIR_BOT_1_Actuator_htg =21,
    elseif WorkTime == 0,
    set STAIR_BOT_1_Actuator_clg =26.7,
    set STAIR_BOT_1_Actuator_htg =15.6,
   Endif;
!This subroutines is used to implemente the temperature setback control for all the zones
!When the zone is unoccupied, the zone temperature setpoint will be set 2 F lower/higher for offices
!And 4 F lower/higher for classrooms/conference rooms
!Due to the line limit of the E+ Subroutine, the code is seperated into 9 objects
!This is the 7/9 Subroutine
EnergyManagementSystem:Subroutine,
    Temperature_Setback_7,
    IF (STAIR_BOT_2_OCC_SENSOR ==0)&&(WorkTime == 1),
    set STAIR_BOT_2_Actuator_clg=24,
    set STAIR_BOT_2_Actuator_htg=21,
    elseif (STAIR_BOT_2_OCC_SENSOR >0)&&(WorkTime == 1),
    set STAIR_BOT_2_Actuator_clg =24,
    set STAIR_BOT_2_Actuator_htg =21,
    elseif WorkTime == 0,
    set STAIR_BOT_2_Actuator_clg =26.7,
    set STAIR_BOT_2_Actuator_htg =15.6,
   Endif,
    IF (STAIR_MID_1_OCC_SENSOR ==0)&&(WorkTime == 1),
    set STAIR_MID_1_Actuator_clg=24,
    set STAIR_MID_1_Actuator_htg=21,
    elseif (STAIR_MID_1_OCC_SENSOR >0)&&(WorkTime == 1),
    set STAIR_MID_1_Actuator_clg =24,
    set STAIR_MID_1_Actuator_htg =21,
    elseif WorkTime == 0,
    set STAIR_MID_1_Actuator_clg =26.7,
    set STAIR_MID_1_Actuator_htg =15.6,
   Endif,
    IF (STAIR_MID_2_OCC_SENSOR ==0)&&(WorkTime == 1),
    set STAIR_MID_2_Actuator_clg=24,
    set STAIR_MID_2_Actuator_htg=21,
    elseif (STAIR_MID_2_OCC_SENSOR >0)&&(WorkTime == 1),
    set STAIR_MID_2_Actuator_clg =24,
    set STAIR_MID_2_Actuator_htg =21,
    elseif WorkTime == 0,
    set STAIR_MID_2_Actuator_clg =26.7,
    set STAIR_MID_2_Actuator_htg =15.6,
   Endif,
    IF (STAIR_TOP_1_OCC_SENSOR ==0)&&(WorkTime == 1),
    set STAIR_TOP_1_Actuator_clg=24,
    set STAIR_TOP_1_Actuator_htg=21,
    elseif (STAIR_TOP_1_OCC_SENSOR >0)&&(WorkTime == 1),
    set STAIR_TOP_1_Actuator_clg =24,
    set STAIR_TOP_1_Actuator_htg =21,
    elseif WorkTime == 0,
    set STAIR_TOP_1_Actuator_clg =26.7,
    set STAIR_TOP_1_Actuator_htg =15.6,
   Endif,
    IF (STAIR_TOP_2_OCC_SENSOR ==0)&&(WorkTime == 1),
    set STAIR_TOP_2_Actuator_clg=24,
    set STAIR_TOP_2_Actuator_htg=21,
    elseif (STAIR_TOP_2_OCC_SENSOR >0)&&(WorkTime == 1),
    set STAIR_TOP_2_Actuator_clg =24,
    set STAIR_TOP_2_Actuator_htg =21,
    elseif WorkTime == 0,
    set STAIR_TOP_2_Actuator_clg =26.7,
    set STAIR_TOP_2_Actuator_htg =15.6,
   Endif,
    IF (ENCLOSEDOFFICE_BOT_7_OCC_SENSOR ==0)&&(WorkTime == 1),
    set ENCLOSEDOFFICE_BOT_7_Actuator_clg=25,
    set ENCLOSEDOFFICE_BOT_7_Actuator_htg=20,
    elseif (ENCLOSEDOFFICE_BOT_7_OCC_SENSOR >0)&&(WorkTime == 1),
    set ENCLOSEDOFFICE_BOT_7_Actuator_clg =24,
    set ENCLOSEDOFFICE_BOT_7_Actuator_htg =21,
    elseif WorkTime == 0,
    set ENCLOSEDOFFICE_BOT_7_Actuator_clg =26.7,
    set ENCLOSEDOFFICE_BOT_7_Actuator_htg =15.6,
   Endif,
    IF (ENCLOSEDOFFICE_BOT_6_OCC_SENSOR ==0)&&(WorkTime == 1),
    set ENCLOSEDOFFICE_BOT_6_Actuator_clg=25,
    set ENCLOSEDOFFICE_BOT_6_Actuator_htg=20,
    elseif (ENCLOSEDOFFICE_BOT_6_OCC_SENSOR >0)&&(WorkTime == 1),
    set ENCLOSEDOFFICE_BOT_6_Actuator_clg =24,
    set ENCLOSEDOFFICE_BOT_6_Actuator_htg =21,
    elseif WorkTime == 0,
    set ENCLOSEDOFFICE_BOT_6_Actuator_clg =26.7,
    set ENCLOSEDOFFICE_BOT_6_Actuator_htg =15.6,
   Endif,
    IF (ENCLOSEDOFFICE_BOT_5_OCC_SENSOR ==0)&&(WorkTime == 1),
    set ENCLOSEDOFFICE_BOT_5_Actuator_clg=25,
    set ENCLOSEDOFFICE_BOT_5_Actuator_htg=20,
    elseif (ENCLOSEDOFFICE_BOT_5_OCC_SENSOR >0)&&(WorkTime == 1),
    set ENCLOSEDOFFICE_BOT_5_Actuator_clg =24,
    set ENCLOSEDOFFICE_BOT_5_Actuator_htg =21,
    elseif WorkTime == 0,
    set ENCLOSEDOFFICE_BOT_5_Actuator_clg =26.7,
    set ENCLOSEDOFFICE_BOT_5_Actuator_htg =15.6,
   Endif,
    IF (ENCLOSEDOFFICE_BOT_2_OCC_SENSOR ==0)&&(WorkTime == 1),
    set ENCLOSEDOFFICE_BOT_2_Actuator_clg=25,
    set ENCLOSEDOFFICE_BOT_2_Actuator_htg=20,
    elseif (ENCLOSEDOFFICE_BOT_2_OCC_SENSOR >0)&&(WorkTime == 1),
    set ENCLOSEDOFFICE_BOT_2_Actuator_clg =24,
    set ENCLOSEDOFFICE_BOT_2_Actuator_htg =21,
    elseif WorkTime == 0,
    set ENCLOSEDOFFICE_BOT_2_Actuator_clg =26.7,
    set ENCLOSEDOFFICE_BOT_2_Actuator_htg =15.6,
   Endif,
    IF (ENCLOSEDOFFICE_BOT_8_OCC_SENSOR ==0)&&(WorkTime == 1),
    set ENCLOSEDOFFICE_BOT_8_Actuator_clg=25,
    set ENCLOSEDOFFICE_BOT_8_Actuator_htg=20,
    elseif (ENCLOSEDOFFICE_BOT_8_OCC_SENSOR >0)&&(WorkTime == 1),
    set ENCLOSEDOFFICE_BOT_8_Actuator_clg =24,
    set ENCLOSEDOFFICE_BOT_8_Actuator_htg =21,
    elseif WorkTime == 0,
    set ENCLOSEDOFFICE_BOT_8_Actuator_clg =26.7,
    set ENCLOSEDOFFICE_BOT_8_Actuator_htg =15.6,
   Endif;
!This subroutines is used to implemente the temperature setback control for all the zones
!When the zone is unoccupied, the zone temperature setpoint will be set 2 F lower/higher for offices
!And 4 F lower/higher for classrooms/conference rooms
!Due to the line limit of the E+ Subroutine, the code is seperated into 9 objects
!This is the 8/9 Subroutine
EnergyManagementSystem:Subroutine,
    Temperature_Setback_8,
    IF (ENCLOSEDOFFICE_BOT_9_OCC_SENSOR ==0)&&(WorkTime == 1),
    set ENCLOSEDOFFICE_BOT_9_Actuator_clg=25,
    set ENCLOSEDOFFICE_BOT_9_Actuator_htg=20,
    elseif (ENCLOSEDOFFICE_BOT_9_OCC_SENSOR >0)&&(WorkTime == 1),
    set ENCLOSEDOFFICE_BOT_9_Actuator_clg =24,
    set ENCLOSEDOFFICE_BOT_9_Actuator_htg =21,
    elseif WorkTime == 0,
    set ENCLOSEDOFFICE_BOT_9_Actuator_clg =26.7,
    set ENCLOSEDOFFICE_BOT_9_Actuator_htg =15.6,
   Endif,
    IF (ENCLOSEDOFFICE_MID_6_OCC_SENSOR ==0)&&(WorkTime == 1),
    set ENCLOSEDOFFICE_MID_6_Actuator_clg=25,
    set ENCLOSEDOFFICE_MID_6_Actuator_htg=20,
    elseif (ENCLOSEDOFFICE_MID_6_OCC_SENSOR >0)&&(WorkTime == 1),
    set ENCLOSEDOFFICE_MID_6_Actuator_clg =24,
    set ENCLOSEDOFFICE_MID_6_Actuator_htg =21,
    elseif WorkTime == 0,
    set ENCLOSEDOFFICE_MID_6_Actuator_clg =26.7,
    set ENCLOSEDOFFICE_MID_6_Actuator_htg =15.6,
   Endif,
    IF (ENCLOSEDOFFICE_MID_5_OCC_SENSOR ==0)&&(WorkTime == 1),
    set ENCLOSEDOFFICE_MID_5_Actuator_clg=25,
    set ENCLOSEDOFFICE_MID_5_Actuator_htg=20,
    elseif (ENCLOSEDOFFICE_MID_5_OCC_SENSOR >0)&&(WorkTime == 1),
    set ENCLOSEDOFFICE_MID_5_Actuator_clg =24,
    set ENCLOSEDOFFICE_MID_5_Actuator_htg =21,
    elseif WorkTime == 0,
    set ENCLOSEDOFFICE_MID_5_Actuator_clg =26.7,
    set ENCLOSEDOFFICE_MID_5_Actuator_htg =15.6,
   Endif,
    IF (ENCLOSEDOFFICE_MID_4_OCC_SENSOR ==0)&&(WorkTime == 1),
    set ENCLOSEDOFFICE_MID_4_Actuator_clg=25,
    set ENCLOSEDOFFICE_MID_4_Actuator_htg=20,
    elseif (ENCLOSEDOFFICE_MID_4_OCC_SENSOR >0)&&(WorkTime == 1),
    set ENCLOSEDOFFICE_MID_4_Actuator_clg =24,
    set ENCLOSEDOFFICE_MID_4_Actuator_htg =21,
    elseif WorkTime == 0,
    set ENCLOSEDOFFICE_MID_4_Actuator_clg =26.7,
    set ENCLOSEDOFFICE_MID_4_Actuator_htg =15.6,
   Endif,
    IF (ENCLOSEDOFFICE_MID_8_OCC_SENSOR ==0)&&(WorkTime == 1),
    set ENCLOSEDOFFICE_MID_8_Actuator_clg=25,
    set ENCLOSEDOFFICE_MID_8_Actuator_htg=20,
    elseif (ENCLOSEDOFFICE_MID_8_OCC_SENSOR >0)&&(WorkTime == 1),
    set ENCLOSEDOFFICE_MID_8_Actuator_clg =24,
    set ENCLOSEDOFFICE_MID_8_Actuator_htg =21,
    elseif WorkTime == 0,
    set ENCLOSEDOFFICE_MID_8_Actuator_clg =26.7,
    set ENCLOSEDOFFICE_MID_8_Actuator_htg =15.6,
   Endif,
    IF (ENCLOSEDOFFICE_MID_9_OCC_SENSOR ==0)&&(WorkTime == 1),
    set ENCLOSEDOFFICE_MID_9_Actuator_clg=25,
    set ENCLOSEDOFFICE_MID_9_Actuator_htg=20,
    elseif (ENCLOSEDOFFICE_MID_9_OCC_SENSOR >0)&&(WorkTime == 1),
    set ENCLOSEDOFFICE_MID_9_Actuator_clg =24,
    set ENCLOSEDOFFICE_MID_9_Actuator_htg =21,
    elseif WorkTime == 0,
    set ENCLOSEDOFFICE_MID_9_Actuator_clg =26.7,
    set ENCLOSEDOFFICE_MID_9_Actuator_htg =15.6,
   Endif,
    IF (ENCLOSEDOFFICE_MID_7_OCC_SENSOR ==0)&&(WorkTime == 1),
    set ENCLOSEDOFFICE_MID_7_Actuator_clg=25,
    set ENCLOSEDOFFICE_MID_7_Actuator_htg=20,
    elseif (ENCLOSEDOFFICE_MID_7_OCC_SENSOR >0)&&(WorkTime == 1),
    set ENCLOSEDOFFICE_MID_7_Actuator_clg =24,
    set ENCLOSEDOFFICE_MID_7_Actuator_htg =21,
    elseif WorkTime == 0,
    set ENCLOSEDOFFICE_MID_7_Actuator_clg =26.7,
    set ENCLOSEDOFFICE_MID_7_Actuator_htg =15.6,
   Endif,
    IF (ENCLOSEDOFFICE_TOP_6_OCC_SENSOR ==0)&&(WorkTime == 1),
    set ENCLOSEDOFFICE_TOP_6_Actuator_clg=25,
    set ENCLOSEDOFFICE_TOP_6_Actuator_htg=20,
    elseif (ENCLOSEDOFFICE_TOP_6_OCC_SENSOR >0)&&(WorkTime == 1),
    set ENCLOSEDOFFICE_TOP_6_Actuator_clg =24,
    set ENCLOSEDOFFICE_TOP_6_Actuator_htg =21,
    elseif WorkTime == 0,
    set ENCLOSEDOFFICE_TOP_6_Actuator_clg =26.7,
    set ENCLOSEDOFFICE_TOP_6_Actuator_htg =15.6,
   Endif,
    IF (ENCLOSEDOFFICE_TOP_5_OCC_SENSOR ==0)&&(WorkTime == 1),
    set ENCLOSEDOFFICE_TOP_5_Actuator_clg=25,
    set ENCLOSEDOFFICE_TOP_5_Actuator_htg=20,
    elseif (ENCLOSEDOFFICE_TOP_5_OCC_SENSOR >0)&&(WorkTime == 1),
    set ENCLOSEDOFFICE_TOP_5_Actuator_clg =24,
    set ENCLOSEDOFFICE_TOP_5_Actuator_htg =21,
    elseif WorkTime == 0,
    set ENCLOSEDOFFICE_TOP_5_Actuator_clg =26.7,
    set ENCLOSEDOFFICE_TOP_5_Actuator_htg =15.6,
   Endif,
    IF (ENCLOSEDOFFICE_TOP_4_OCC_SENSOR ==0)&&(WorkTime == 1),
    set ENCLOSEDOFFICE_TOP_4_Actuator_clg=25,
    set ENCLOSEDOFFICE_TOP_4_Actuator_htg=20,
    elseif (ENCLOSEDOFFICE_TOP_4_OCC_SENSOR >0)&&(WorkTime == 1),
    set ENCLOSEDOFFICE_TOP_4_Actuator_clg =24,
    set ENCLOSEDOFFICE_TOP_4_Actuator_htg =21,
    elseif WorkTime == 0,
    set ENCLOSEDOFFICE_TOP_4_Actuator_clg =26.7,
    set ENCLOSEDOFFICE_TOP_4_Actuator_htg =15.6,
   Endif;
!This subroutines is used to implemente the temperature setback control for all the zones
!When the zone is unoccupied, the zone temperature setpoint will be set 2 F lower/higher for offices
!And 4 F lower/higher for classrooms/conference rooms
!Due to the line limit of the E+ Subroutine, the code is seperated into 9 objects
!This is the 9/9 Subroutine
EnergyManagementSystem:Subroutine,
    Temperature_Setback_9,
    IF (ENCLOSEDOFFICE_TOP_9_OCC_SENSOR ==0)&&(WorkTime == 1),
    set ENCLOSEDOFFICE_TOP_9_Actuator_clg=25,
    set ENCLOSEDOFFICE_TOP_9_Actuator_htg=20,
    elseif (ENCLOSEDOFFICE_TOP_9_OCC_SENSOR >0)&&(WorkTime == 1),
    set ENCLOSEDOFFICE_TOP_9_Actuator_clg =24,
    set ENCLOSEDOFFICE_TOP_9_Actuator_htg =21,
    elseif WorkTime == 0,
    set ENCLOSEDOFFICE_TOP_9_Actuator_clg =26.7,
    set ENCLOSEDOFFICE_TOP_9_Actuator_htg =15.6,
   Endif,
    IF (ENCLOSEDOFFICE_TOP_8_OCC_SENSOR ==0)&&(WorkTime == 1),
    set ENCLOSEDOFFICE_TOP_8_Actuator_clg=25,
    set ENCLOSEDOFFICE_TOP_8_Actuator_htg=20,
    elseif (ENCLOSEDOFFICE_TOP_8_OCC_SENSOR >0)&&(WorkTime == 1),
    set ENCLOSEDOFFICE_TOP_8_Actuator_clg =24,
    set ENCLOSEDOFFICE_TOP_8_Actuator_htg =21,
    elseif WorkTime == 0,
    set ENCLOSEDOFFICE_TOP_8_Actuator_clg =26.7,
    set ENCLOSEDOFFICE_TOP_8_Actuator_htg =15.6,
   Endif,
    IF (ENCLOSEDOFFICE_TOP_7_OCC_SENSOR ==0)&&(WorkTime == 1),
    set ENCLOSEDOFFICE_TOP_7_Actuator_clg=25,
    set ENCLOSEDOFFICE_TOP_7_Actuator_htg=20,
    elseif (ENCLOSEDOFFICE_TOP_7_OCC_SENSOR >0)&&(WorkTime == 1),
    set ENCLOSEDOFFICE_TOP_7_Actuator_clg =24,
    set ENCLOSEDOFFICE_TOP_7_Actuator_htg =21,
    elseif WorkTime == 0,
    set ENCLOSEDOFFICE_TOP_7_Actuator_clg =26.7,
    set ENCLOSEDOFFICE_TOP_7_Actuator_htg =15.6,
   Endif;
!This subroutine is used to set values to the Voz_control for the Advanced_II model
!The occupant counting sensor is used in this case
!Hence the Voz_control is set to be 0 when the zone is unoccupied, and Voz_real when the zone is occupied
!Due to the line limit of the E+ Subroutine, the code is seperated into 9 objects
!This is the 1/9 Subroutine
EnergyManagementSystem:Subroutine,
Advanced_II_Zone_Vpzmin_1, !
    IF ACTIVESTORAGE_BOT_1_OCC_SENSOR ==0,
    set ACTIVESTORAGE_BOT_1_Vozcontrol= 0,
    ELSEIF WorkTime == 0,
    set ACTIVESTORAGE_BOT_1_Vozcontrol= 0,
    else,
    set ACTIVESTORAGE_BOT_1_Vozcontrol=ACTIVESTORAGE_BOT_1_Vozreal,
    Endif,
    IF ACTIVESTORAGE_BOT_2_OCC_SENSOR ==0,
    set ACTIVESTORAGE_BOT_2_Vozcontrol= 0,
    ELSEIF WorkTime == 0,
    set ACTIVESTORAGE_BOT_2_Vozcontrol= 0,
    else,
    set ACTIVESTORAGE_BOT_2_Vozcontrol=ACTIVESTORAGE_BOT_2_Vozreal,
    Endif,
    IF ACTIVESTORAGE_BOT_3_OCC_SENSOR ==0,
    set ACTIVESTORAGE_BOT_3_Vozcontrol= 0,
    ELSEIF WorkTime == 0,
    set ACTIVESTORAGE_BOT_3_Vozcontrol= 0,
    else,
    set ACTIVESTORAGE_BOT_3_Vozcontrol=ACTIVESTORAGE_BOT_3_Vozreal,
    Endif,
    IF ACTIVESTORAGE_BOT_4_OCC_SENSOR ==0,
    set ACTIVESTORAGE_BOT_4_Vozcontrol= 0,
    ELSEIF WorkTime == 0,
    set ACTIVESTORAGE_BOT_4_Vozcontrol= 0,
    else,
    set ACTIVESTORAGE_BOT_4_Vozcontrol=ACTIVESTORAGE_BOT_4_Vozreal,
    Endif,
    IF ACTIVESTORAGE_MID_1_OCC_SENSOR ==0,
    set ACTIVESTORAGE_MID_1_Vozcontrol= 0,
    ELSEIF WorkTime == 0,
    set ACTIVESTORAGE_MID_1_Vozcontrol= 0,
    else,
    set ACTIVESTORAGE_MID_1_Vozcontrol=ACTIVESTORAGE_MID_1_Vozreal,
    Endif,
    IF ACTIVESTORAGE_MID_2_OCC_SENSOR ==0,
    set ACTIVESTORAGE_MID_2_Vozcontrol= 0,
    ELSEIF WorkTime == 0,
    set ACTIVESTORAGE_MID_2_Vozcontrol= 0,
    else,
    set ACTIVESTORAGE_MID_2_Vozcontrol=ACTIVESTORAGE_MID_2_Vozreal,
    Endif,
    IF ACTIVESTORAGE_MID_3_OCC_SENSOR ==0,
    set ACTIVESTORAGE_MID_3_Vozcontrol= 0,
    ELSEIF WorkTime == 0,
    set ACTIVESTORAGE_MID_3_Vozcontrol= 0,
    else,
    set ACTIVESTORAGE_MID_3_Vozcontrol=ACTIVESTORAGE_MID_3_Vozreal,
    Endif,
    IF ACTIVESTORAGE_MID_4_OCC_SENSOR ==0,
    set ACTIVESTORAGE_MID_4_Vozcontrol= 0,
    ELSEIF WorkTime == 0,
    set ACTIVESTORAGE_MID_4_Vozcontrol= 0,
    else,
    set ACTIVESTORAGE_MID_4_Vozcontrol=ACTIVESTORAGE_MID_4_Vozreal,
    Endif,
    IF ACTIVESTORAGE_TOP_1_OCC_SENSOR ==0,
    set ACTIVESTORAGE_TOP_1_Vozcontrol= 0,
    ELSEIF WorkTime == 0,
    set ACTIVESTORAGE_TOP_1_Vozcontrol= 0,
    else,
    set ACTIVESTORAGE_TOP_1_Vozcontrol=ACTIVESTORAGE_TOP_1_Vozreal,
    Endif,
    IF ACTIVESTORAGE_TOP_2_OCC_SENSOR ==0,
    set ACTIVESTORAGE_TOP_2_Vozcontrol= 0,
    ELSEIF WorkTime == 0,
    set ACTIVESTORAGE_TOP_2_Vozcontrol= 0,
    else,
    set ACTIVESTORAGE_TOP_2_Vozcontrol=ACTIVESTORAGE_TOP_2_Vozreal,
    Endif;
!This subroutine is used to set values to the Voz_control for the Advanced_II model
!The occupant counting sensor is used in this case
!Hence the Voz_control is set to be 0 when the zone is unoccupied, and Voz_real when the zone is occupied
!Due to the line limit of the E+ Subroutine, the code is seperated into 9 objects
!This is the 2/9 Subroutine
EnergyManagementSystem:Subroutine,
Advanced_II_Zone_Vpzmin_2, !
    IF ACTIVESTORAGE_MID_3_OCC_SENSOR ==0,
    set ACTIVESTORAGE_MID_3_Vozcontrol= 0,
    ELSEIF WorkTime == 0,
    set ACTIVESTORAGE_MID_3_Vozcontrol= 0,
    else,
    set ACTIVESTORAGE_MID_3_Vozcontrol=ACTIVESTORAGE_MID_3_Vozreal,
    Endif,
    IF ACTIVESTORAGE_MID_4_OCC_SENSOR ==0,
    set ACTIVESTORAGE_MID_4_Vozcontrol= 0,
    ELSEIF WorkTime == 0,
    set ACTIVESTORAGE_MID_4_Vozcontrol= 0,
    else,
    set ACTIVESTORAGE_MID_4_Vozcontrol=ACTIVESTORAGE_MID_4_Vozreal,
    Endif,
    IF ACTIVESTORAGE_TOP_1_OCC_SENSOR ==0,
    set ACTIVESTORAGE_TOP_1_Vozcontrol= 0,
    ELSEIF WorkTime == 0,
    set ACTIVESTORAGE_TOP_1_Vozcontrol= 0,
    else,
    set ACTIVESTORAGE_TOP_1_Vozcontrol=ACTIVESTORAGE_TOP_1_Vozreal,
    Endif,
    IF ACTIVESTORAGE_TOP_2_OCC_SENSOR ==0,
    set ACTIVESTORAGE_TOP_2_Vozcontrol= 0,
    ELSEIF WorkTime == 0,
    set ACTIVESTORAGE_TOP_2_Vozcontrol= 0,
    else,
    set ACTIVESTORAGE_TOP_2_Vozcontrol=ACTIVESTORAGE_TOP_2_Vozreal,
    Endif,
    IF ACTIVESTORAGE_TOP_3_OCC_SENSOR ==0,
    set ACTIVESTORAGE_TOP_3_Vozcontrol= 0,
    ELSEIF WorkTime == 0,
    set ACTIVESTORAGE_TOP_3_Vozcontrol= 0,
    else,
    set ACTIVESTORAGE_TOP_3_Vozcontrol=ACTIVESTORAGE_TOP_3_Vozreal,
    Endif,
    IF ACTIVESTORAGE_TOP_4_OCC_SENSOR ==0,
    set ACTIVESTORAGE_TOP_4_Vozcontrol= 0,
    ELSEIF WorkTime == 0,
    set ACTIVESTORAGE_TOP_4_Vozcontrol= 0,
    else,
    set ACTIVESTORAGE_TOP_4_Vozcontrol=ACTIVESTORAGE_TOP_4_Vozreal,
    Endif,
    IF CLASSROOM_BOT_OCC_SENSOR_ERROR_INJECTION ==0,
    set CLASSROOM_BOT_Vozcontrol= 0,
    ELSEIF WorkTime == 0,
    set CLASSROOM_BOT_Vozcontrol= 0,
    else,
    set CLASSROOM_BOT_Vozcontrol=CLASSROOM_BOT_Vozreal,
    Endif,
    IF CONFROOM_BOT_1_OCC_SENSOR_ERROR_INJECTION ==0,
    set CONFROOM_BOT_1_Vozcontrol= 0,
    ELSEIF WorkTime == 0,
    set CONFROOM_BOT_1_Vozcontrol= 0,
    else,
    set CONFROOM_BOT_1_Vozcontrol=CONFROOM_BOT_1_Vozreal,
    Endif,
    IF CONFROOM_BOT_2_OCC_SENSOR ==0,
    set CONFROOM_BOT_2_Vozcontrol= 0,
    ELSEIF WorkTime == 0,
    set CONFROOM_BOT_2_Vozcontrol= 0,
    else,
    set CONFROOM_BOT_2_Vozcontrol=CONFROOM_BOT_2_Vozreal,
    Endif,
    IF CONFROOM_MID_1_OCC_SENSOR ==0,
    set CONFROOM_MID_1_Vozcontrol= 0,
    ELSEIF WorkTime == 0,
    set CONFROOM_MID_1_Vozcontrol= 0,
    else,
    set CONFROOM_MID_1_Vozcontrol=CONFROOM_MID_1_Vozreal,
    Endif,
    IF CONFROOM_MID_2_OCC_SENSOR ==0,
    set CONFROOM_MID_2_Vozcontrol= 0,
    ELSEIF WorkTime == 0,
    set CONFROOM_MID_2_Vozcontrol= 0,
    else,
    set CONFROOM_MID_2_Vozcontrol=CONFROOM_MID_2_Vozreal,
    Endif,
    IF CONFROOM_TOP_1_OCC_SENSOR ==0,
    set CONFROOM_TOP_1_Vozcontrol= 0,
    ELSEIF WorkTime == 0,
    set CONFROOM_TOP_1_Vozcontrol= 0,
    else,
    set CONFROOM_TOP_1_Vozcontrol=CONFROOM_TOP_1_Vozreal,
    Endif,
    IF CONFROOM_TOP_2_OCC_SENSOR ==0,
    set CONFROOM_TOP_2_Vozcontrol= 0,
    ELSEIF WorkTime == 0,
    set CONFROOM_TOP_2_Vozcontrol= 0,
    else,
    set CONFROOM_TOP_2_Vozcontrol=CONFROOM_TOP_2_Vozreal,
    Endif,
    IF CORRIDOR_BOT_1_OCC_SENSOR ==0,
    set CORRIDOR_BOT_1_Vozcontrol= 0,
    ELSEIF WorkTime == 0,
    set CORRIDOR_BOT_1_Vozcontrol= 0,
    else,
    set CORRIDOR_BOT_1_Vozcontrol=CORRIDOR_BOT_1_Vozreal,
    Endif;
!This subroutine is used to set values to the Voz_control for the Advanced_II model
!The occupant counting sensor is used in this case
!Hence the Voz_control is set to be 0 when the zone is unoccupied, and Voz_real when the zone is occupied
!Due to the line limit of the E+ Subroutine, the code is seperated into 9 objects
!This is the 3/9 Subroutine
EnergyManagementSystem:Subroutine,
Advanced_II_Zone_Vpzmin_3, !
    IF CLASSROOM_BOT_OCC_SENSOR_ERROR_INJECTION ==0,
    set CLASSROOM_BOT_Vozcontrol= 0,
    ELSEIF WorkTime == 0,
    set CLASSROOM_BOT_Vozcontrol= 0,
    else,
    set CLASSROOM_BOT_Vozcontrol=CLASSROOM_BOT_Vozreal,
    Endif,
    IF CONFROOM_BOT_1_OCC_SENSOR_ERROR_INJECTION ==0,
    set CONFROOM_BOT_1_Vozcontrol= 0,
    ELSEIF WorkTime == 0,
    set CONFROOM_BOT_1_Vozcontrol= 0,
    else,
    set CONFROOM_BOT_1_Vozcontrol=CONFROOM_BOT_1_Vozreal,
    Endif,
    IF CONFROOM_BOT_2_OCC_SENSOR ==0,
    set CONFROOM_BOT_2_Vozcontrol= 0,
    ELSEIF WorkTime == 0,
    set CONFROOM_BOT_2_Vozcontrol= 0,
    else,
    set CONFROOM_BOT_2_Vozcontrol=CONFROOM_BOT_2_Vozreal,
    Endif,
    IF CONFROOM_MID_1_OCC_SENSOR ==0,
    set CONFROOM_MID_1_Vozcontrol= 0,
    ELSEIF WorkTime == 0,
    set CONFROOM_MID_1_Vozcontrol= 0,
    else,
    set CONFROOM_MID_1_Vozcontrol=CONFROOM_MID_1_Vozreal,
    Endif,
    IF CONFROOM_MID_2_OCC_SENSOR ==0,
    set CONFROOM_MID_2_Vozcontrol= 0,
    ELSEIF WorkTime == 0,
    set CONFROOM_MID_2_Vozcontrol= 0,
    else,
    set CONFROOM_MID_2_Vozcontrol=CONFROOM_MID_2_Vozreal,
    Endif,
    IF CONFROOM_TOP_1_OCC_SENSOR ==0,
    set CONFROOM_TOP_1_Vozcontrol= 0,
    ELSEIF WorkTime == 0,
    set CONFROOM_TOP_1_Vozcontrol= 0,
    else,
    set CONFROOM_TOP_1_Vozcontrol=CONFROOM_TOP_1_Vozreal,
    Endif,
    IF CONFROOM_TOP_2_OCC_SENSOR ==0,
    set CONFROOM_TOP_2_Vozcontrol= 0,
    ELSEIF WorkTime == 0,
    set CONFROOM_TOP_2_Vozcontrol= 0,
    else,
    set CONFROOM_TOP_2_Vozcontrol=CONFROOM_TOP_2_Vozreal,
    Endif,
    IF CORRIDOR_BOT_1_OCC_SENSOR ==0,
    set CORRIDOR_BOT_1_Vozcontrol= 0,
    ELSEIF WorkTime == 0,
    set CORRIDOR_BOT_1_Vozcontrol= 0,
    else,
    set CORRIDOR_BOT_1_Vozcontrol=CORRIDOR_BOT_1_Vozreal,
    Endif,
    IF CORRIDOR_BOT_2_OCC_SENSOR ==0,
    set CORRIDOR_BOT_2_Vozcontrol= 0,
    ELSEIF WorkTime == 0,
    set CORRIDOR_BOT_2_Vozcontrol= 0,
    else,
    set CORRIDOR_BOT_2_Vozcontrol=CORRIDOR_BOT_2_Vozreal,
    Endif,
    IF CORRIDOR_MID_1_OCC_SENSOR ==0,
    set CORRIDOR_MID_1_Vozcontrol= 0,
    ELSEIF WorkTime == 0,
    set CORRIDOR_MID_1_Vozcontrol= 0,
    else,
    set CORRIDOR_MID_1_Vozcontrol=CORRIDOR_MID_1_Vozreal,
    Endif,
    IF CORRIDOR_MID_2_OCC_SENSOR ==0,
    set CORRIDOR_MID_2_Vozcontrol= 0,
    ELSEIF WorkTime == 0,
    set CORRIDOR_MID_2_Vozcontrol= 0,
    else,
    set CORRIDOR_MID_2_Vozcontrol=CORRIDOR_MID_2_Vozreal,
    Endif,
    IF CORRIDOR_TOP_1_OCC_SENSOR ==0,
    set CORRIDOR_TOP_1_Vozcontrol= 0,
    ELSEIF WorkTime == 0,
    set CORRIDOR_TOP_1_Vozcontrol= 0,
    else,
    set CORRIDOR_TOP_1_Vozcontrol=CORRIDOR_TOP_1_Vozreal,
    Endif,
    IF CORRIDOR_TOP_2_OCC_SENSOR ==0,
    set CORRIDOR_TOP_2_Vozcontrol= 0,
    ELSEIF WorkTime == 0,
    set CORRIDOR_TOP_2_Vozcontrol= 0,
    else,
    set CORRIDOR_TOP_2_Vozcontrol=CORRIDOR_TOP_2_Vozreal,
    Endif,
    IF DINING_BOT_OCC_SENSOR ==0,
    set DINING_BOT_Vozcontrol= 0,
    ELSEIF WorkTime == 0,
    set DINING_BOT_Vozcontrol= 0,
    else,
    set DINING_BOT_Vozcontrol=DINING_BOT_Vozreal,
    Endif,
    IF DINING_MID_OCC_SENSOR ==0,
    set DINING_MID_Vozcontrol= 0,
    ELSEIF WorkTime == 0,
    set DINING_MID_Vozcontrol= 0,
    else,
    set DINING_MID_Vozcontrol=DINING_MID_Vozreal,
    Endif,
    IF DINING_TOP_OCC_SENSOR ==0,
    set DINING_TOP_Vozcontrol= 0,
    ELSEIF WorkTime == 0,
    set DINING_TOP_Vozcontrol= 0,
    else,
    set DINING_TOP_Vozcontrol=DINING_TOP_Vozreal,
    Endif,
    IF ENCLOSEDOFFICE_BOT_1_OCC_SENSOR_ERROR_INJECTION ==0,
    set ENCLOSEDOFFICE_BOT_1_Vozcontrol= 0,
    ELSEIF WorkTime == 0,
    set ENCLOSEDOFFICE_BOT_1_Vozcontrol= 0,
    else,
    set ENCLOSEDOFFICE_BOT_1_Vozcontrol=ENCLOSEDOFFICE_BOT_1_Vozreal,
    Endif,
    IF ENCLOSEDOFFICE_BOT_10_OCC_SENSOR ==0,
    set ENCLOSEDOFFICE_BOT_10_Vozcontrol= 0,
    ELSEIF WorkTime == 0,
    set ENCLOSEDOFFICE_BOT_10_Vozcontrol= 0,
    else,
    set ENCLOSEDOFFICE_BOT_10_Vozcontrol=ENCLOSEDOFFICE_BOT_10_Vozreal,
    Endif;
!This subroutine is used to set values to the Voz_control for the Advanced_II model
!The occupant counting sensor is used in this case
!Hence the Voz_control is set to be 0 when the zone is unoccupied, and Voz_real when the zone is occupied
!Due to the line limit of the E+ Subroutine, the code is seperated into 9 objects
!This is the 4/9 Subroutine
EnergyManagementSystem:Subroutine,
Advanced_II_Zone_Vpzmin_4, !
    IF CONFROOM_TOP_2_OCC_SENSOR ==0,
    set CONFROOM_TOP_2_Vozcontrol= 0,
    ELSEIF WorkTime == 0,
    set CONFROOM_TOP_2_Vozcontrol= 0,
    else,
    set CONFROOM_TOP_2_Vozcontrol=CONFROOM_TOP_2_Vozreal,
    Endif,
    IF CORRIDOR_BOT_1_OCC_SENSOR ==0,
    set CORRIDOR_BOT_1_Vozcontrol= 0,
    ELSEIF WorkTime == 0,
    set CORRIDOR_BOT_1_Vozcontrol= 0,
    else,
    set CORRIDOR_BOT_1_Vozcontrol=CORRIDOR_BOT_1_Vozreal,
    Endif,
    IF CORRIDOR_BOT_2_OCC_SENSOR ==0,
    set CORRIDOR_BOT_2_Vozcontrol= 0,
    ELSEIF WorkTime == 0,
    set CORRIDOR_BOT_2_Vozcontrol= 0,
    else,
    set CORRIDOR_BOT_2_Vozcontrol=CORRIDOR_BOT_2_Vozreal,
    Endif,
    IF CORRIDOR_MID_1_OCC_SENSOR ==0,
    set CORRIDOR_MID_1_Vozcontrol= 0,
    ELSEIF WorkTime == 0,
    set CORRIDOR_MID_1_Vozcontrol= 0,
    else,
    set CORRIDOR_MID_1_Vozcontrol=CORRIDOR_MID_1_Vozreal,
    Endif,
    IF CORRIDOR_MID_2_OCC_SENSOR ==0,
    set CORRIDOR_MID_2_Vozcontrol= 0,
    ELSEIF WorkTime == 0,
    set CORRIDOR_MID_2_Vozcontrol= 0,
    else,
    set CORRIDOR_MID_2_Vozcontrol=CORRIDOR_MID_2_Vozreal,
    Endif,
    IF CORRIDOR_TOP_1_OCC_SENSOR ==0,
    set CORRIDOR_TOP_1_Vozcontrol= 0,
    ELSEIF WorkTime == 0,
    set CORRIDOR_TOP_1_Vozcontrol= 0,
    else,
    set CORRIDOR_TOP_1_Vozcontrol=CORRIDOR_TOP_1_Vozreal,
    Endif,
    IF CORRIDOR_TOP_2_OCC_SENSOR ==0,
    set CORRIDOR_TOP_2_Vozcontrol= 0,
    ELSEIF WorkTime == 0,
    set CORRIDOR_TOP_2_Vozcontrol= 0,
    else,
    set CORRIDOR_TOP_2_Vozcontrol=CORRIDOR_TOP_2_Vozreal,
    Endif,
    IF DINING_BOT_OCC_SENSOR ==0,
    set DINING_BOT_Vozcontrol= 0,
    ELSEIF WorkTime == 0,
    set DINING_BOT_Vozcontrol= 0,
    else,
    set DINING_BOT_Vozcontrol=DINING_BOT_Vozreal,
    Endif,
    IF DINING_MID_OCC_SENSOR ==0,
    set DINING_MID_Vozcontrol= 0,
    ELSEIF WorkTime == 0,
    set DINING_MID_Vozcontrol= 0,
    else,
    set DINING_MID_Vozcontrol=DINING_MID_Vozreal,
    Endif,
    IF DINING_TOP_OCC_SENSOR ==0,
    set DINING_TOP_Vozcontrol= 0,
    ELSEIF WorkTime == 0,
    set DINING_TOP_Vozcontrol= 0,
    else,
    set DINING_TOP_Vozcontrol=DINING_TOP_Vozreal,
    Endif,
    IF ENCLOSEDOFFICE_BOT_1_OCC_SENSOR_ERROR_INJECTION ==0,
    set ENCLOSEDOFFICE_BOT_1_Vozcontrol= 0,
    ELSEIF WorkTime == 0,
    set ENCLOSEDOFFICE_BOT_1_Vozcontrol= 0,
    else,
    set ENCLOSEDOFFICE_BOT_1_Vozcontrol=ENCLOSEDOFFICE_BOT_1_Vozreal,
    Endif,
    IF ENCLOSEDOFFICE_BOT_10_OCC_SENSOR ==0,
    set ENCLOSEDOFFICE_BOT_10_Vozcontrol= 0,
    ELSEIF WorkTime == 0,
    set ENCLOSEDOFFICE_BOT_10_Vozcontrol= 0,
    else,
    set ENCLOSEDOFFICE_BOT_10_Vozcontrol=ENCLOSEDOFFICE_BOT_10_Vozreal,
    Endif,
    IF ENCLOSEDOFFICE_BOT_3_OCC_SENSOR ==0,
    set ENCLOSEDOFFICE_BOT_3_Vozcontrol= 0,
    ELSEIF WorkTime == 0,
    set ENCLOSEDOFFICE_BOT_3_Vozcontrol= 0,
    else,
    set ENCLOSEDOFFICE_BOT_3_Vozcontrol=ENCLOSEDOFFICE_BOT_3_Vozreal,
    Endif,
    IF ENCLOSEDOFFICE_BOT_4_OCC_SENSOR ==0,
    set ENCLOSEDOFFICE_BOT_4_Vozcontrol= 0,
    ELSEIF WorkTime == 0,
    set ENCLOSEDOFFICE_BOT_4_Vozcontrol= 0,
    else,
    set ENCLOSEDOFFICE_BOT_4_Vozcontrol=ENCLOSEDOFFICE_BOT_4_Vozreal,
    Endif,
    IF ENCLOSEDOFFICE_MID_1_OCC_SENSOR ==0,
    set ENCLOSEDOFFICE_MID_1_Vozcontrol= 0,
    ELSEIF WorkTime == 0,
    set ENCLOSEDOFFICE_MID_1_Vozcontrol= 0,
    else,
    set ENCLOSEDOFFICE_MID_1_Vozcontrol=ENCLOSEDOFFICE_MID_1_Vozreal,
    Endif,
    IF ENCLOSEDOFFICE_MID_2_OCC_SENSOR ==0,
    set ENCLOSEDOFFICE_MID_2_Vozcontrol= 0,
    ELSEIF WorkTime == 0,
    set ENCLOSEDOFFICE_MID_2_Vozcontrol= 0,
    else,
    set ENCLOSEDOFFICE_MID_2_Vozcontrol=ENCLOSEDOFFICE_MID_2_Vozreal,
    Endif,
    IF ENCLOSEDOFFICE_MID_3_OCC_SENSOR ==0,
    set ENCLOSEDOFFICE_MID_3_Vozcontrol= 0,
    ELSEIF WorkTime == 0,
    set ENCLOSEDOFFICE_MID_3_Vozcontrol= 0,
    else,
    set ENCLOSEDOFFICE_MID_3_Vozcontrol=ENCLOSEDOFFICE_MID_3_Vozreal,
    Endif,
    IF ENCLOSEDOFFICE_TOP_1_OCC_SENSOR ==0,
    set ENCLOSEDOFFICE_TOP_1_Vozcontrol= 0,
    ELSEIF WorkTime == 0,
    set ENCLOSEDOFFICE_TOP_1_Vozcontrol= 0,
    else,
    set ENCLOSEDOFFICE_TOP_1_Vozcontrol=ENCLOSEDOFFICE_TOP_1_Vozreal,
    Endif,
    IF ENCLOSEDOFFICE_TOP_2_OCC_SENSOR ==0,
    set ENCLOSEDOFFICE_TOP_2_Vozcontrol= 0,
    ELSEIF WorkTime == 0,
    set ENCLOSEDOFFICE_TOP_2_Vozcontrol= 0,
    else,
    set ENCLOSEDOFFICE_TOP_2_Vozcontrol=ENCLOSEDOFFICE_TOP_2_Vozreal,
    Endif,
    IF ENCLOSEDOFFICE_TOP_3_OCC_SENSOR ==0,
    set ENCLOSEDOFFICE_TOP_3_Vozcontrol= 0,
    ELSEIF WorkTime == 0,
    set ENCLOSEDOFFICE_TOP_3_Vozcontrol= 0,
    else,
    set ENCLOSEDOFFICE_TOP_3_Vozcontrol=ENCLOSEDOFFICE_TOP_3_Vozreal,
    Endif,
    IF LOBBY_BOT_OCC_SENSOR ==0,
    set LOBBY_BOT_Vozcontrol= 0,
    ELSEIF WorkTime == 0,
    set LOBBY_BOT_Vozcontrol= 0,
    else,
    set LOBBY_BOT_Vozcontrol=LOBBY_BOT_Vozreal,
    Endif,
    IF LOBBY_MID_OCC_SENSOR ==0,
    set LOBBY_MID_Vozcontrol= 0,
    ELSEIF WorkTime == 0,
    set LOBBY_MID_Vozcontrol= 0,
    else,
    set LOBBY_MID_Vozcontrol=LOBBY_MID_Vozreal,
    Endif;
!This subroutine is used to set values to the Voz_control for the Advanced_II model
!The occupant counting sensor is used in this case
!Hence the Voz_control is set to be 0 when the zone is unoccupied, and Voz_real when the zone is occupied
!Due to the line limit of the E+ Subroutine, the code is seperated into 9 objects
!This is the 5/9 Subroutine
EnergyManagementSystem:Subroutine,
Advanced_II_Zone_Vpzmin_5, !
    IF CORRIDOR_TOP_2_OCC_SENSOR ==0,
    set CORRIDOR_TOP_2_Vozcontrol= 0,
    ELSEIF WorkTime == 0,
    set CORRIDOR_TOP_2_Vozcontrol= 0,
    else,
    set CORRIDOR_TOP_2_Vozcontrol=CORRIDOR_TOP_2_Vozreal,
    Endif,
    IF DINING_BOT_OCC_SENSOR ==0,
    set DINING_BOT_Vozcontrol= 0,
    ELSEIF WorkTime == 0,
    set DINING_BOT_Vozcontrol= 0,
    else,
    set DINING_BOT_Vozcontrol=DINING_BOT_Vozreal,
    Endif,
    IF DINING_MID_OCC_SENSOR ==0,
    set DINING_MID_Vozcontrol= 0,
    ELSEIF WorkTime == 0,
    set DINING_MID_Vozcontrol= 0,
    else,
    set DINING_MID_Vozcontrol=DINING_MID_Vozreal,
    Endif,
    IF DINING_TOP_OCC_SENSOR ==0,
    set DINING_TOP_Vozcontrol= 0,
    ELSEIF WorkTime == 0,
    set DINING_TOP_Vozcontrol= 0,
    else,
    set DINING_TOP_Vozcontrol=DINING_TOP_Vozreal,
    Endif,
    IF ENCLOSEDOFFICE_BOT_1_OCC_SENSOR_ERROR_INJECTION ==0,
    set ENCLOSEDOFFICE_BOT_1_Vozcontrol= 0,
    ELSEIF WorkTime == 0,
    set ENCLOSEDOFFICE_BOT_1_Vozcontrol= 0,
    else,
    set ENCLOSEDOFFICE_BOT_1_Vozcontrol=ENCLOSEDOFFICE_BOT_1_Vozreal,
    Endif,
    IF ENCLOSEDOFFICE_BOT_10_OCC_SENSOR ==0,
    set ENCLOSEDOFFICE_BOT_10_Vozcontrol= 0,
    ELSEIF WorkTime == 0,
    set ENCLOSEDOFFICE_BOT_10_Vozcontrol= 0,
    else,
    set ENCLOSEDOFFICE_BOT_10_Vozcontrol=ENCLOSEDOFFICE_BOT_10_Vozreal,
    Endif,
    IF ENCLOSEDOFFICE_BOT_3_OCC_SENSOR ==0,
    set ENCLOSEDOFFICE_BOT_3_Vozcontrol= 0,
    ELSEIF WorkTime == 0,
    set ENCLOSEDOFFICE_BOT_3_Vozcontrol= 0,
    else,
    set ENCLOSEDOFFICE_BOT_3_Vozcontrol=ENCLOSEDOFFICE_BOT_3_Vozreal,
    Endif,
    IF ENCLOSEDOFFICE_BOT_4_OCC_SENSOR ==0,
    set ENCLOSEDOFFICE_BOT_4_Vozcontrol= 0,
    ELSEIF WorkTime == 0,
    set ENCLOSEDOFFICE_BOT_4_Vozcontrol= 0,
    else,
    set ENCLOSEDOFFICE_BOT_4_Vozcontrol=ENCLOSEDOFFICE_BOT_4_Vozreal,
    Endif,
    IF ENCLOSEDOFFICE_MID_1_OCC_SENSOR ==0,
    set ENCLOSEDOFFICE_MID_1_Vozcontrol= 0,
    ELSEIF WorkTime == 0,
    set ENCLOSEDOFFICE_MID_1_Vozcontrol= 0,
    else,
    set ENCLOSEDOFFICE_MID_1_Vozcontrol=ENCLOSEDOFFICE_MID_1_Vozreal,
    Endif,
    IF ENCLOSEDOFFICE_MID_2_OCC_SENSOR ==0,
    set ENCLOSEDOFFICE_MID_2_Vozcontrol= 0,
    ELSEIF WorkTime == 0,
    set ENCLOSEDOFFICE_MID_2_Vozcontrol= 0,
    else,
    set ENCLOSEDOFFICE_MID_2_Vozcontrol=ENCLOSEDOFFICE_MID_2_Vozreal,
    Endif,
    IF ENCLOSEDOFFICE_MID_3_OCC_SENSOR ==0,
    set ENCLOSEDOFFICE_MID_3_Vozcontrol= 0,
    ELSEIF WorkTime == 0,
    set ENCLOSEDOFFICE_MID_3_Vozcontrol= 0,
    else,
    set ENCLOSEDOFFICE_MID_3_Vozcontrol=ENCLOSEDOFFICE_MID_3_Vozreal,
    Endif,
    IF ENCLOSEDOFFICE_TOP_1_OCC_SENSOR ==0,
    set ENCLOSEDOFFICE_TOP_1_Vozcontrol= 0,
    ELSEIF WorkTime == 0,
    set ENCLOSEDOFFICE_TOP_1_Vozcontrol= 0,
    else,
    set ENCLOSEDOFFICE_TOP_1_Vozcontrol=ENCLOSEDOFFICE_TOP_1_Vozreal,
    Endif,
    IF ENCLOSEDOFFICE_TOP_2_OCC_SENSOR ==0,
    set ENCLOSEDOFFICE_TOP_2_Vozcontrol= 0,
    ELSEIF WorkTime == 0,
    set ENCLOSEDOFFICE_TOP_2_Vozcontrol= 0,
    else,
    set ENCLOSEDOFFICE_TOP_2_Vozcontrol=ENCLOSEDOFFICE_TOP_2_Vozreal,
    Endif,
    IF ENCLOSEDOFFICE_TOP_3_OCC_SENSOR ==0,
    set ENCLOSEDOFFICE_TOP_3_Vozcontrol= 0,
    ELSEIF WorkTime == 0,
    set ENCLOSEDOFFICE_TOP_3_Vozcontrol= 0,
    else,
    set ENCLOSEDOFFICE_TOP_3_Vozcontrol=ENCLOSEDOFFICE_TOP_3_Vozreal,
    Endif,
    IF LOBBY_BOT_OCC_SENSOR ==0,
    set LOBBY_BOT_Vozcontrol= 0,
    ELSEIF WorkTime == 0,
    set LOBBY_BOT_Vozcontrol= 0,
    else,
    set LOBBY_BOT_Vozcontrol=LOBBY_BOT_Vozreal,
    Endif,
    IF LOBBY_MID_OCC_SENSOR ==0,
    set LOBBY_MID_Vozcontrol= 0,
    ELSEIF WorkTime == 0,
    set LOBBY_MID_Vozcontrol= 0,
    else,
    set LOBBY_MID_Vozcontrol=LOBBY_MID_Vozreal,
    Endif,
    IF LOBBY_TOP_OCC_SENSOR ==0,
    set LOBBY_TOP_Vozcontrol= 0,
    ELSEIF WorkTime == 0,
    set LOBBY_TOP_Vozcontrol= 0,
    else,
    set LOBBY_TOP_Vozcontrol=LOBBY_TOP_Vozreal,
    Endif,
    IF LOUNGE_BOT_OCC_SENSOR ==0,
    set LOUNGE_BOT_Vozcontrol= 0,
    ELSEIF WorkTime == 0,
    set LOUNGE_BOT_Vozcontrol= 0,
    else,
    set LOUNGE_BOT_Vozcontrol=LOUNGE_BOT_Vozreal,
    Endif,
    IF MECHANICAL_BOT_OCC_SENSOR ==0,
    set MECHANICAL_BOT_Vozcontrol= 0,
    ELSEIF WorkTime == 0,
    set MECHANICAL_BOT_Vozcontrol= 0,
    else,
    set MECHANICAL_BOT_Vozcontrol=MECHANICAL_BOT_Vozreal,
    Endif,
    IF MECHANICAL_MID_OCC_SENSOR ==0,
    set MECHANICAL_MID_Vozcontrol= 0,
    ELSEIF WorkTime == 0,
    set MECHANICAL_MID_Vozcontrol= 0,
    else,
    set MECHANICAL_MID_Vozcontrol=MECHANICAL_MID_Vozreal,
    Endif,
    IF MECHANICAL_TOP_OCC_SENSOR ==0,
    set MECHANICAL_TOP_Vozcontrol= 0,
    ELSEIF WorkTime == 0,
    set MECHANICAL_TOP_Vozcontrol= 0,
    else,
    set MECHANICAL_TOP_Vozcontrol=MECHANICAL_TOP_Vozreal,
    Endif,
    IF OPENOFFICE_BOT_1_OCC_SENSOR ==0,
    set OPENOFFICE_BOT_1_Vozcontrol= 0,
    ELSEIF WorkTime == 0,
    set OPENOFFICE_BOT_1_Vozcontrol= 0,
    else,
    set OPENOFFICE_BOT_1_Vozcontrol=OPENOFFICE_BOT_1_Vozreal,
    Endif,
    IF OPENOFFICE_BOT_2_OCC_SENSOR ==0,
    set OPENOFFICE_BOT_2_Vozcontrol= 0,
    ELSEIF WorkTime == 0,
    set OPENOFFICE_BOT_2_Vozcontrol= 0,
    else,
    set OPENOFFICE_BOT_2_Vozcontrol=OPENOFFICE_BOT_2_Vozreal,
    Endif,
    IF OPENOFFICE_BOT_3_OCC_SENSOR ==0,
    set OPENOFFICE_BOT_3_Vozcontrol= 0,
    ELSEIF WorkTime == 0,
    set OPENOFFICE_BOT_3_Vozcontrol= 0,
    else,
    set OPENOFFICE_BOT_3_Vozcontrol=OPENOFFICE_BOT_3_Vozreal,
    Endif,
    IF OPENOFFICE_MID_1_OCC_SENSOR ==0,
    set OPENOFFICE_MID_1_Vozcontrol= 0,
    ELSEIF WorkTime == 0,
    set OPENOFFICE_MID_1_Vozcontrol= 0,
    else,
    set OPENOFFICE_MID_1_Vozcontrol=OPENOFFICE_MID_1_Vozreal,
    Endif,
    IF OPENOFFICE_MID_2_OCC_SENSOR ==0,
    set OPENOFFICE_MID_2_Vozcontrol= 0,
    ELSEIF WorkTime == 0,
    set OPENOFFICE_MID_2_Vozcontrol= 0,
    else,
    set OPENOFFICE_MID_2_Vozcontrol=OPENOFFICE_MID_2_Vozreal,
    Endif;
!This subroutine is used to set values to the Voz_control for the Advanced_II model
!The occupant counting sensor is used in this case
!Hence the Voz_control is set to be 0 when the zone is unoccupied, and Voz_real when the zone is occupied
!Due to the line limit of the E+ Subroutine, the code is seperated into 9 objects
!This is the 6/9 Subroutine
EnergyManagementSystem:Subroutine,
Advanced_II_Zone_Vpzmin_6, !
    IF ENCLOSEDOFFICE_BOT_3_OCC_SENSOR ==0,
    set ENCLOSEDOFFICE_BOT_3_Vozcontrol= 0,
    ELSEIF WorkTime == 0,
    set ENCLOSEDOFFICE_BOT_3_Vozcontrol= 0,
    else,
    set ENCLOSEDOFFICE_BOT_3_Vozcontrol=ENCLOSEDOFFICE_BOT_3_Vozreal,
    Endif,
    IF ENCLOSEDOFFICE_BOT_4_OCC_SENSOR ==0,
    set ENCLOSEDOFFICE_BOT_4_Vozcontrol= 0,
    ELSEIF WorkTime == 0,
    set ENCLOSEDOFFICE_BOT_4_Vozcontrol= 0,
    else,
    set ENCLOSEDOFFICE_BOT_4_Vozcontrol=ENCLOSEDOFFICE_BOT_4_Vozreal,
    Endif,
    IF ENCLOSEDOFFICE_MID_1_OCC_SENSOR ==0,
    set ENCLOSEDOFFICE_MID_1_Vozcontrol= 0,
    ELSEIF WorkTime == 0,
    set ENCLOSEDOFFICE_MID_1_Vozcontrol= 0,
    else,
    set ENCLOSEDOFFICE_MID_1_Vozcontrol=ENCLOSEDOFFICE_MID_1_Vozreal,
    Endif,
    IF ENCLOSEDOFFICE_MID_2_OCC_SENSOR ==0,
    set ENCLOSEDOFFICE_MID_2_Vozcontrol= 0,
    ELSEIF WorkTime == 0,
    set ENCLOSEDOFFICE_MID_2_Vozcontrol= 0,
    else,
    set ENCLOSEDOFFICE_MID_2_Vozcontrol=ENCLOSEDOFFICE_MID_2_Vozreal,
    Endif,
    IF ENCLOSEDOFFICE_MID_3_OCC_SENSOR ==0,
    set ENCLOSEDOFFICE_MID_3_Vozcontrol= 0,
    ELSEIF WorkTime == 0,
    set ENCLOSEDOFFICE_MID_3_Vozcontrol= 0,
    else,
    set ENCLOSEDOFFICE_MID_3_Vozcontrol=ENCLOSEDOFFICE_MID_3_Vozreal,
    Endif,
    IF ENCLOSEDOFFICE_TOP_1_OCC_SENSOR ==0,
    set ENCLOSEDOFFICE_TOP_1_Vozcontrol= 0,
    ELSEIF WorkTime == 0,
    set ENCLOSEDOFFICE_TOP_1_Vozcontrol= 0,
    else,
    set ENCLOSEDOFFICE_TOP_1_Vozcontrol=ENCLOSEDOFFICE_TOP_1_Vozreal,
    Endif,
    IF ENCLOSEDOFFICE_TOP_2_OCC_SENSOR ==0,
    set ENCLOSEDOFFICE_TOP_2_Vozcontrol= 0,
    ELSEIF WorkTime == 0,
    set ENCLOSEDOFFICE_TOP_2_Vozcontrol= 0,
    else,
    set ENCLOSEDOFFICE_TOP_2_Vozcontrol=ENCLOSEDOFFICE_TOP_2_Vozreal,
    Endif,
    IF ENCLOSEDOFFICE_TOP_3_OCC_SENSOR ==0,
    set ENCLOSEDOFFICE_TOP_3_Vozcontrol= 0,
    ELSEIF WorkTime == 0,
    set ENCLOSEDOFFICE_TOP_3_Vozcontrol= 0,
    else,
    set ENCLOSEDOFFICE_TOP_3_Vozcontrol=ENCLOSEDOFFICE_TOP_3_Vozreal,
    Endif,
    IF LOBBY_BOT_OCC_SENSOR ==0,
    set LOBBY_BOT_Vozcontrol= 0,
    ELSEIF WorkTime == 0,
    set LOBBY_BOT_Vozcontrol= 0,
    else,
    set LOBBY_BOT_Vozcontrol=LOBBY_BOT_Vozreal,
    Endif,
    IF LOBBY_MID_OCC_SENSOR ==0,
    set LOBBY_MID_Vozcontrol= 0,
    ELSEIF WorkTime == 0,
    set LOBBY_MID_Vozcontrol= 0,
    else,
    set LOBBY_MID_Vozcontrol=LOBBY_MID_Vozreal,
    Endif,
    IF LOBBY_TOP_OCC_SENSOR ==0,
    set LOBBY_TOP_Vozcontrol= 0,
    ELSEIF WorkTime == 0,
    set LOBBY_TOP_Vozcontrol= 0,
    else,
    set LOBBY_TOP_Vozcontrol=LOBBY_TOP_Vozreal,
    Endif,
    IF LOUNGE_BOT_OCC_SENSOR ==0,
    set LOUNGE_BOT_Vozcontrol= 0,
    ELSEIF WorkTime == 0,
    set LOUNGE_BOT_Vozcontrol= 0,
    else,
    set LOUNGE_BOT_Vozcontrol=LOUNGE_BOT_Vozreal,
    Endif,
    IF MECHANICAL_BOT_OCC_SENSOR ==0,
    set MECHANICAL_BOT_Vozcontrol= 0,
    ELSEIF WorkTime == 0,
    set MECHANICAL_BOT_Vozcontrol= 0,
    else,
    set MECHANICAL_BOT_Vozcontrol=MECHANICAL_BOT_Vozreal,
    Endif,
    IF MECHANICAL_MID_OCC_SENSOR ==0,
    set MECHANICAL_MID_Vozcontrol= 0,
    ELSEIF WorkTime == 0,
    set MECHANICAL_MID_Vozcontrol= 0,
    else,
    set MECHANICAL_MID_Vozcontrol=MECHANICAL_MID_Vozreal,
    Endif,
    IF MECHANICAL_TOP_OCC_SENSOR ==0,
    set MECHANICAL_TOP_Vozcontrol= 0,
    ELSEIF WorkTime == 0,
    set MECHANICAL_TOP_Vozcontrol= 0,
    else,
    set MECHANICAL_TOP_Vozcontrol=MECHANICAL_TOP_Vozreal,
    Endif,
    IF OPENOFFICE_BOT_1_OCC_SENSOR ==0,
    set OPENOFFICE_BOT_1_Vozcontrol= 0,
    ELSEIF WorkTime == 0,
    set OPENOFFICE_BOT_1_Vozcontrol= 0,
    else,
    set OPENOFFICE_BOT_1_Vozcontrol=OPENOFFICE_BOT_1_Vozreal,
    Endif,
    IF OPENOFFICE_BOT_2_OCC_SENSOR ==0,
    set OPENOFFICE_BOT_2_Vozcontrol= 0,
    ELSEIF WorkTime == 0,
    set OPENOFFICE_BOT_2_Vozcontrol= 0,
    else,
    set OPENOFFICE_BOT_2_Vozcontrol=OPENOFFICE_BOT_2_Vozreal,
    Endif,
    IF OPENOFFICE_BOT_3_OCC_SENSOR ==0,
    set OPENOFFICE_BOT_3_Vozcontrol= 0,
    ELSEIF WorkTime == 0,
    set OPENOFFICE_BOT_3_Vozcontrol= 0,
    else,
    set OPENOFFICE_BOT_3_Vozcontrol=OPENOFFICE_BOT_3_Vozreal,
    Endif,
    IF OPENOFFICE_MID_1_OCC_SENSOR ==0,
    set OPENOFFICE_MID_1_Vozcontrol= 0,
    ELSEIF WorkTime == 0,
    set OPENOFFICE_MID_1_Vozcontrol= 0,
    else,
    set OPENOFFICE_MID_1_Vozcontrol=OPENOFFICE_MID_1_Vozreal,
    Endif,
    IF OPENOFFICE_MID_2_OCC_SENSOR ==0,
    set OPENOFFICE_MID_2_Vozcontrol= 0,
    ELSEIF WorkTime == 0,
    set OPENOFFICE_MID_2_Vozcontrol= 0,
    else,
    set OPENOFFICE_MID_2_Vozcontrol=OPENOFFICE_MID_2_Vozreal,
    Endif,
    IF OPENOFFICE_MID_3_OCC_SENSOR ==0,
    set OPENOFFICE_MID_3_Vozcontrol= 0,
    ELSEIF WorkTime == 0,
    set OPENOFFICE_MID_3_Vozcontrol= 0,
    else,
    set OPENOFFICE_MID_3_Vozcontrol=OPENOFFICE_MID_3_Vozreal,
    Endif,
    IF OPENOFFICE_MID_4_OCC_SENSOR ==0,
    set OPENOFFICE_MID_4_Vozcontrol= 0,
    ELSEIF WorkTime == 0,
    set OPENOFFICE_MID_4_Vozcontrol= 0,
    else,
    set OPENOFFICE_MID_4_Vozcontrol=OPENOFFICE_MID_4_Vozreal,
    Endif,
    IF OPENOFFICE_TOP_1_OCC_SENSOR ==0,
    set OPENOFFICE_TOP_1_Vozcontrol= 0,
    ELSEIF WorkTime == 0,
    set OPENOFFICE_TOP_1_Vozcontrol= 0,
    else,
    set OPENOFFICE_TOP_1_Vozcontrol=OPENOFFICE_TOP_1_Vozreal,
    Endif,
    IF OPENOFFICE_TOP_2_OCC_SENSOR ==0,
    set OPENOFFICE_TOP_2_Vozcontrol= 0,
    ELSEIF WorkTime == 0,
    set OPENOFFICE_TOP_2_Vozcontrol= 0,
    else,
    set OPENOFFICE_TOP_2_Vozcontrol=OPENOFFICE_TOP_2_Vozreal,
    Endif,
    IF OPENOFFICE_TOP_3_OCC_SENSOR ==0,
    set OPENOFFICE_TOP_3_Vozcontrol= 0,
    ELSEIF WorkTime == 0,
    set OPENOFFICE_TOP_3_Vozcontrol= 0,
    else,
    set OPENOFFICE_TOP_3_Vozcontrol=OPENOFFICE_TOP_3_Vozreal,
    Endif,
    IF OPENOFFICE_TOP_4_OCC_SENSOR ==0,
    set OPENOFFICE_TOP_4_Vozcontrol= 0,
    ELSEIF WorkTime == 0,
    set OPENOFFICE_TOP_4_Vozcontrol= 0,
    else,
    set OPENOFFICE_TOP_4_Vozcontrol=OPENOFFICE_TOP_4_Vozreal,
    Endif,
    IF RESTROOM_BOT_OCC_SENSOR ==0,
    set RESTROOM_BOT_Vozcontrol= 0,
    ELSEIF WorkTime == 0,
    set RESTROOM_BOT_Vozcontrol= 0,
    else,
    set RESTROOM_BOT_Vozcontrol=RESTROOM_BOT_Vozreal,
    Endif,
    IF RESTROOM_MID_OCC_SENSOR ==0,
    set RESTROOM_MID_Vozcontrol= 0,
    ELSEIF WorkTime == 0,
    set RESTROOM_MID_Vozcontrol= 0,
    else,
    set RESTROOM_MID_Vozcontrol=RESTROOM_MID_Vozreal,
    Endif,
    IF RESTROOM_TOP_OCC_SENSOR ==0,
    set RESTROOM_TOP_Vozcontrol= 0,
    ELSEIF WorkTime == 0,
    set RESTROOM_TOP_Vozcontrol= 0,
    else,
    set RESTROOM_TOP_Vozcontrol=RESTROOM_TOP_Vozreal,
    Endif,
    IF STAIR_BOT_1_OCC_SENSOR ==0,
    set STAIR_BOT_1_Vozcontrol= 0,
    ELSEIF WorkTime == 0,
    set STAIR_BOT_1_Vozcontrol= 0,
    else,
    set STAIR_BOT_1_Vozcontrol=STAIR_BOT_1_Vozreal,
    Endif;
!This subroutine is used to set values to the Voz_control for the Advanced_II model
!The occupant counting sensor is used in this case
!Hence the Voz_control is set to be 0 when the zone is unoccupied, and Voz_real when the zone is occupied
!Due to the line limit of the E+ Subroutine, the code is seperated into 9 objects
!This is the 7/9 Subroutine
EnergyManagementSystem:Subroutine,
Advanced_II_Zone_Vpzmin_7, !
    IF ENCLOSEDOFFICE_TOP_2_OCC_SENSOR ==0,
    set ENCLOSEDOFFICE_TOP_2_Vozcontrol= 0,
    ELSEIF WorkTime == 0,
    set ENCLOSEDOFFICE_TOP_2_Vozcontrol= 0,
    else,
    set ENCLOSEDOFFICE_TOP_2_Vozcontrol=ENCLOSEDOFFICE_TOP_2_Vozreal,
    Endif,
    IF ENCLOSEDOFFICE_TOP_3_OCC_SENSOR ==0,
    set ENCLOSEDOFFICE_TOP_3_Vozcontrol= 0,
    ELSEIF WorkTime == 0,
    set ENCLOSEDOFFICE_TOP_3_Vozcontrol= 0,
    else,
    set ENCLOSEDOFFICE_TOP_3_Vozcontrol=ENCLOSEDOFFICE_TOP_3_Vozreal,
    Endif,
    IF LOBBY_BOT_OCC_SENSOR ==0,
    set LOBBY_BOT_Vozcontrol= 0,
    ELSEIF WorkTime == 0,
    set LOBBY_BOT_Vozcontrol= 0,
    else,
    set LOBBY_BOT_Vozcontrol=LOBBY_BOT_Vozreal,
    Endif,
    IF LOBBY_MID_OCC_SENSOR ==0,
    set LOBBY_MID_Vozcontrol= 0,
    ELSEIF WorkTime == 0,
    set LOBBY_MID_Vozcontrol= 0,
    else,
    set LOBBY_MID_Vozcontrol=LOBBY_MID_Vozreal,
    Endif,
    IF LOBBY_TOP_OCC_SENSOR ==0,
    set LOBBY_TOP_Vozcontrol= 0,
    ELSEIF WorkTime == 0,
    set LOBBY_TOP_Vozcontrol= 0,
    else,
    set LOBBY_TOP_Vozcontrol=LOBBY_TOP_Vozreal,
    Endif,
    IF LOUNGE_BOT_OCC_SENSOR ==0,
    set LOUNGE_BOT_Vozcontrol= 0,
    ELSEIF WorkTime == 0,
    set LOUNGE_BOT_Vozcontrol= 0,
    else,
    set LOUNGE_BOT_Vozcontrol=LOUNGE_BOT_Vozreal,
    Endif,
    IF MECHANICAL_BOT_OCC_SENSOR ==0,
    set MECHANICAL_BOT_Vozcontrol= 0,
    ELSEIF WorkTime == 0,
    set MECHANICAL_BOT_Vozcontrol= 0,
    else,
    set MECHANICAL_BOT_Vozcontrol=MECHANICAL_BOT_Vozreal,
    Endif,
    IF MECHANICAL_MID_OCC_SENSOR ==0,
    set MECHANICAL_MID_Vozcontrol= 0,
    ELSEIF WorkTime == 0,
    set MECHANICAL_MID_Vozcontrol= 0,
    else,
    set MECHANICAL_MID_Vozcontrol=MECHANICAL_MID_Vozreal,
    Endif,
    IF MECHANICAL_TOP_OCC_SENSOR ==0,
    set MECHANICAL_TOP_Vozcontrol= 0,
    ELSEIF WorkTime == 0,
    set MECHANICAL_TOP_Vozcontrol= 0,
    else,
    set MECHANICAL_TOP_Vozcontrol=MECHANICAL_TOP_Vozreal,
    Endif,
    IF OPENOFFICE_BOT_1_OCC_SENSOR ==0,
    set OPENOFFICE_BOT_1_Vozcontrol= 0,
    ELSEIF WorkTime == 0,
    set OPENOFFICE_BOT_1_Vozcontrol= 0,
    else,
    set OPENOFFICE_BOT_1_Vozcontrol=OPENOFFICE_BOT_1_Vozreal,
    Endif,
    IF OPENOFFICE_BOT_2_OCC_SENSOR ==0,
    set OPENOFFICE_BOT_2_Vozcontrol= 0,
    ELSEIF WorkTime == 0,
    set OPENOFFICE_BOT_2_Vozcontrol= 0,
    else,
    set OPENOFFICE_BOT_2_Vozcontrol=OPENOFFICE_BOT_2_Vozreal,
    Endif,
    IF OPENOFFICE_BOT_3_OCC_SENSOR ==0,
    set OPENOFFICE_BOT_3_Vozcontrol= 0,
    ELSEIF WorkTime == 0,
    set OPENOFFICE_BOT_3_Vozcontrol= 0,
    else,
    set OPENOFFICE_BOT_3_Vozcontrol=OPENOFFICE_BOT_3_Vozreal,
    Endif,
    IF OPENOFFICE_MID_1_OCC_SENSOR ==0,
    set OPENOFFICE_MID_1_Vozcontrol= 0,
    ELSEIF WorkTime == 0,
    set OPENOFFICE_MID_1_Vozcontrol= 0,
    else,
    set OPENOFFICE_MID_1_Vozcontrol=OPENOFFICE_MID_1_Vozreal,
    Endif,
    IF OPENOFFICE_MID_2_OCC_SENSOR ==0,
    set OPENOFFICE_MID_2_Vozcontrol= 0,
    ELSEIF WorkTime == 0,
    set OPENOFFICE_MID_2_Vozcontrol= 0,
    else,
    set OPENOFFICE_MID_2_Vozcontrol=OPENOFFICE_MID_2_Vozreal,
    Endif,
    IF OPENOFFICE_MID_3_OCC_SENSOR ==0,
    set OPENOFFICE_MID_3_Vozcontrol= 0,
    ELSEIF WorkTime == 0,
    set OPENOFFICE_MID_3_Vozcontrol= 0,
    else,
    set OPENOFFICE_MID_3_Vozcontrol=OPENOFFICE_MID_3_Vozreal,
    Endif,
    IF OPENOFFICE_MID_4_OCC_SENSOR ==0,
    set OPENOFFICE_MID_4_Vozcontrol= 0,
    ELSEIF WorkTime == 0,
    set OPENOFFICE_MID_4_Vozcontrol= 0,
    else,
    set OPENOFFICE_MID_4_Vozcontrol=OPENOFFICE_MID_4_Vozreal,
    Endif,
    IF OPENOFFICE_TOP_1_OCC_SENSOR ==0,
    set OPENOFFICE_TOP_1_Vozcontrol= 0,
    ELSEIF WorkTime == 0,
    set OPENOFFICE_TOP_1_Vozcontrol= 0,
    else,
    set OPENOFFICE_TOP_1_Vozcontrol=OPENOFFICE_TOP_1_Vozreal,
    Endif,
    IF OPENOFFICE_TOP_2_OCC_SENSOR ==0,
    set OPENOFFICE_TOP_2_Vozcontrol= 0,
    ELSEIF WorkTime == 0,
    set OPENOFFICE_TOP_2_Vozcontrol= 0,
    else,
    set OPENOFFICE_TOP_2_Vozcontrol=OPENOFFICE_TOP_2_Vozreal,
    Endif,
    IF OPENOFFICE_TOP_3_OCC_SENSOR ==0,
    set OPENOFFICE_TOP_3_Vozcontrol= 0,
    ELSEIF WorkTime == 0,
    set OPENOFFICE_TOP_3_Vozcontrol= 0,
    else,
    set OPENOFFICE_TOP_3_Vozcontrol=OPENOFFICE_TOP_3_Vozreal,
    Endif,
    IF OPENOFFICE_TOP_4_OCC_SENSOR ==0,
    set OPENOFFICE_TOP_4_Vozcontrol= 0,
    ELSEIF WorkTime == 0,
    set OPENOFFICE_TOP_4_Vozcontrol= 0,
    else,
    set OPENOFFICE_TOP_4_Vozcontrol=OPENOFFICE_TOP_4_Vozreal,
    Endif,
    IF RESTROOM_BOT_OCC_SENSOR ==0,
    set RESTROOM_BOT_Vozcontrol= 0,
    ELSEIF WorkTime == 0,
    set RESTROOM_BOT_Vozcontrol= 0,
    else,
    set RESTROOM_BOT_Vozcontrol=RESTROOM_BOT_Vozreal,
    Endif,
    IF RESTROOM_MID_OCC_SENSOR ==0,
    set RESTROOM_MID_Vozcontrol= 0,
    ELSEIF WorkTime == 0,
    set RESTROOM_MID_Vozcontrol= 0,
    else,
    set RESTROOM_MID_Vozcontrol=RESTROOM_MID_Vozreal,
    Endif,
    IF RESTROOM_TOP_OCC_SENSOR ==0,
    set RESTROOM_TOP_Vozcontrol= 0,
    ELSEIF WorkTime == 0,
    set RESTROOM_TOP_Vozcontrol= 0,
    else,
    set RESTROOM_TOP_Vozcontrol=RESTROOM_TOP_Vozreal,
    Endif,
    IF STAIR_BOT_1_OCC_SENSOR ==0,
    set STAIR_BOT_1_Vozcontrol= 0,
    ELSEIF WorkTime == 0,
    set STAIR_BOT_1_Vozcontrol= 0,
    else,
    set STAIR_BOT_1_Vozcontrol=STAIR_BOT_1_Vozreal,
    Endif,
    IF STAIR_BOT_2_OCC_SENSOR ==0,
    set STAIR_BOT_2_Vozcontrol= 0,
    ELSEIF WorkTime == 0,
    set STAIR_BOT_2_Vozcontrol= 0,
    else,
    set STAIR_BOT_2_Vozcontrol=STAIR_BOT_2_Vozreal,
    Endif,
    IF STAIR_MID_1_OCC_SENSOR ==0,
    set STAIR_MID_1_Vozcontrol= 0,
    ELSEIF WorkTime == 0,
    set STAIR_MID_1_Vozcontrol= 0,
    else,
    set STAIR_MID_1_Vozcontrol=STAIR_MID_1_Vozreal,
    Endif,
    IF STAIR_MID_2_OCC_SENSOR ==0,
    set STAIR_MID_2_Vozcontrol= 0,
    ELSEIF WorkTime == 0,
    set STAIR_MID_2_Vozcontrol= 0,
    else,
    set STAIR_MID_2_Vozcontrol=STAIR_MID_2_Vozreal,
    Endif,
    IF STAIR_TOP_1_OCC_SENSOR ==0,
    set STAIR_TOP_1_Vozcontrol= 0,
    ELSEIF WorkTime == 0,
    set STAIR_TOP_1_Vozcontrol= 0,
    else,
    set STAIR_TOP_1_Vozcontrol=STAIR_TOP_1_Vozreal,
    Endif,
    IF STAIR_TOP_2_OCC_SENSOR ==0,
    set STAIR_TOP_2_Vozcontrol= 0,
    ELSEIF WorkTime == 0,
    set STAIR_TOP_2_Vozcontrol= 0,
    else,
    set STAIR_TOP_2_Vozcontrol=STAIR_TOP_2_Vozreal,
    Endif,
    IF ENCLOSEDOFFICE_BOT_7_OCC_SENSOR ==0,
    set ENCLOSEDOFFICE_BOT_7_Vozcontrol= 0,
    ELSEIF WorkTime == 0,
    set ENCLOSEDOFFICE_BOT_7_Vozcontrol= 0,
    else,
    set ENCLOSEDOFFICE_BOT_7_Vozcontrol=ENCLOSEDOFFICE_BOT_7_Vozreal,
    Endif,
    IF ENCLOSEDOFFICE_BOT_6_OCC_SENSOR ==0,
    set ENCLOSEDOFFICE_BOT_6_Vozcontrol= 0,
    ELSEIF WorkTime == 0,
    set ENCLOSEDOFFICE_BOT_6_Vozcontrol= 0,
    else,
    set ENCLOSEDOFFICE_BOT_6_Vozcontrol=ENCLOSEDOFFICE_BOT_6_Vozreal,
    Endif,
    IF ENCLOSEDOFFICE_BOT_5_OCC_SENSOR ==0,
    set ENCLOSEDOFFICE_BOT_5_Vozcontrol= 0,
    ELSEIF WorkTime == 0,
    set ENCLOSEDOFFICE_BOT_5_Vozcontrol= 0,
    else,
    set ENCLOSEDOFFICE_BOT_5_Vozcontrol=ENCLOSEDOFFICE_BOT_5_Vozreal,
    Endif,
    IF ENCLOSEDOFFICE_BOT_2_OCC_SENSOR ==0,
    set ENCLOSEDOFFICE_BOT_2_Vozcontrol= 0,
    ELSEIF WorkTime == 0,
    set ENCLOSEDOFFICE_BOT_2_Vozcontrol= 0,
    else,
    set ENCLOSEDOFFICE_BOT_2_Vozcontrol=ENCLOSEDOFFICE_BOT_2_Vozreal,
    Endif,
    IF ENCLOSEDOFFICE_BOT_8_OCC_SENSOR ==0,
    set ENCLOSEDOFFICE_BOT_8_Vozcontrol= 0,
    ELSEIF WorkTime == 0,
    set ENCLOSEDOFFICE_BOT_8_Vozcontrol= 0,
    else,
    set ENCLOSEDOFFICE_BOT_8_Vozcontrol=ENCLOSEDOFFICE_BOT_8_Vozreal,
    Endif;
!This subroutine is used to set values to the Voz_control for the Advanced_II model
!The occupant counting sensor is used in this case
!Hence the Voz_control is set to be 0 when the zone is unoccupied, and Voz_real when the zone is occupied
!Due to the line limit of the E+ Subroutine, the code is seperated into 9 objects
!This is the 8/9 Subroutine
EnergyManagementSystem:Subroutine,
Advanced_II_Zone_Vpzmin_8, !
    IF MECHANICAL_BOT_OCC_SENSOR ==0,
    set MECHANICAL_BOT_Vozcontrol= 0,
    ELSEIF WorkTime == 0,
    set MECHANICAL_BOT_Vozcontrol= 0,
    else,
    set MECHANICAL_BOT_Vozcontrol=MECHANICAL_BOT_Vozreal,
    Endif,
    IF MECHANICAL_MID_OCC_SENSOR ==0,
    set MECHANICAL_MID_Vozcontrol= 0,
    ELSEIF WorkTime == 0,
    set MECHANICAL_MID_Vozcontrol= 0,
    else,
    set MECHANICAL_MID_Vozcontrol=MECHANICAL_MID_Vozreal,
    Endif,
    IF MECHANICAL_TOP_OCC_SENSOR ==0,
    set MECHANICAL_TOP_Vozcontrol= 0,
    ELSEIF WorkTime == 0,
    set MECHANICAL_TOP_Vozcontrol= 0,
    else,
    set MECHANICAL_TOP_Vozcontrol=MECHANICAL_TOP_Vozreal,
    Endif,
    IF OPENOFFICE_BOT_1_OCC_SENSOR ==0,
    set OPENOFFICE_BOT_1_Vozcontrol= 0,
    ELSEIF WorkTime == 0,
    set OPENOFFICE_BOT_1_Vozcontrol= 0,
    else,
    set OPENOFFICE_BOT_1_Vozcontrol=OPENOFFICE_BOT_1_Vozreal,
    Endif,
    IF OPENOFFICE_BOT_2_OCC_SENSOR ==0,
    set OPENOFFICE_BOT_2_Vozcontrol= 0,
    ELSEIF WorkTime == 0,
    set OPENOFFICE_BOT_2_Vozcontrol= 0,
    else,
    set OPENOFFICE_BOT_2_Vozcontrol=OPENOFFICE_BOT_2_Vozreal,
    Endif,
    IF OPENOFFICE_BOT_3_OCC_SENSOR ==0,
    set OPENOFFICE_BOT_3_Vozcontrol= 0,
    ELSEIF WorkTime == 0,
    set OPENOFFICE_BOT_3_Vozcontrol= 0,
    else,
    set OPENOFFICE_BOT_3_Vozcontrol=OPENOFFICE_BOT_3_Vozreal,
    Endif,
    IF OPENOFFICE_MID_1_OCC_SENSOR ==0,
    set OPENOFFICE_MID_1_Vozcontrol= 0,
    ELSEIF WorkTime == 0,
    set OPENOFFICE_MID_1_Vozcontrol= 0,
    else,
    set OPENOFFICE_MID_1_Vozcontrol=OPENOFFICE_MID_1_Vozreal,
    Endif,
    IF OPENOFFICE_MID_2_OCC_SENSOR ==0,
    set OPENOFFICE_MID_2_Vozcontrol= 0,
    ELSEIF WorkTime == 0,
    set OPENOFFICE_MID_2_Vozcontrol= 0,
    else,
    set OPENOFFICE_MID_2_Vozcontrol=OPENOFFICE_MID_2_Vozreal,
    Endif,
    IF OPENOFFICE_MID_3_OCC_SENSOR ==0,
    set OPENOFFICE_MID_3_Vozcontrol= 0,
    ELSEIF WorkTime == 0,
    set OPENOFFICE_MID_3_Vozcontrol= 0,
    else,
    set OPENOFFICE_MID_3_Vozcontrol=OPENOFFICE_MID_3_Vozreal,
    Endif,
    IF OPENOFFICE_MID_4_OCC_SENSOR ==0,
    set OPENOFFICE_MID_4_Vozcontrol= 0,
    ELSEIF WorkTime == 0,
    set OPENOFFICE_MID_4_Vozcontrol= 0,
    else,
    set OPENOFFICE_MID_4_Vozcontrol=OPENOFFICE_MID_4_Vozreal,
    Endif,
    IF OPENOFFICE_TOP_1_OCC_SENSOR ==0,
    set OPENOFFICE_TOP_1_Vozcontrol= 0,
    ELSEIF WorkTime == 0,
    set OPENOFFICE_TOP_1_Vozcontrol= 0,
    else,
    set OPENOFFICE_TOP_1_Vozcontrol=OPENOFFICE_TOP_1_Vozreal,
    Endif,
    IF OPENOFFICE_TOP_2_OCC_SENSOR ==0,
    set OPENOFFICE_TOP_2_Vozcontrol= 0,
    ELSEIF WorkTime == 0,
    set OPENOFFICE_TOP_2_Vozcontrol= 0,
    else,
    set OPENOFFICE_TOP_2_Vozcontrol=OPENOFFICE_TOP_2_Vozreal,
    Endif,
    IF OPENOFFICE_TOP_3_OCC_SENSOR ==0,
    set OPENOFFICE_TOP_3_Vozcontrol= 0,
    ELSEIF WorkTime == 0,
    set OPENOFFICE_TOP_3_Vozcontrol= 0,
    else,
    set OPENOFFICE_TOP_3_Vozcontrol=OPENOFFICE_TOP_3_Vozreal,
    Endif,
    IF OPENOFFICE_TOP_4_OCC_SENSOR ==0,
    set OPENOFFICE_TOP_4_Vozcontrol= 0,
    ELSEIF WorkTime == 0,
    set OPENOFFICE_TOP_4_Vozcontrol= 0,
    else,
    set OPENOFFICE_TOP_4_Vozcontrol=OPENOFFICE_TOP_4_Vozreal,
    Endif,
    IF RESTROOM_BOT_OCC_SENSOR ==0,
    set RESTROOM_BOT_Vozcontrol= 0,
    ELSEIF WorkTime == 0,
    set RESTROOM_BOT_Vozcontrol= 0,
    else,
    set RESTROOM_BOT_Vozcontrol=RESTROOM_BOT_Vozreal,
    Endif,
    IF RESTROOM_MID_OCC_SENSOR ==0,
    set RESTROOM_MID_Vozcontrol= 0,
    ELSEIF WorkTime == 0,
    set RESTROOM_MID_Vozcontrol= 0,
    else,
    set RESTROOM_MID_Vozcontrol=RESTROOM_MID_Vozreal,
    Endif,
    IF RESTROOM_TOP_OCC_SENSOR ==0,
    set RESTROOM_TOP_Vozcontrol= 0,
    ELSEIF WorkTime == 0,
    set RESTROOM_TOP_Vozcontrol= 0,
    else,
    set RESTROOM_TOP_Vozcontrol=RESTROOM_TOP_Vozreal,
    Endif,
    IF STAIR_BOT_1_OCC_SENSOR ==0,
    set STAIR_BOT_1_Vozcontrol= 0,
    ELSEIF WorkTime == 0,
    set STAIR_BOT_1_Vozcontrol= 0,
    else,
    set STAIR_BOT_1_Vozcontrol=STAIR_BOT_1_Vozreal,
    Endif,
    IF STAIR_BOT_2_OCC_SENSOR ==0,
    set STAIR_BOT_2_Vozcontrol= 0,
    ELSEIF WorkTime == 0,
    set STAIR_BOT_2_Vozcontrol= 0,
    else,
    set STAIR_BOT_2_Vozcontrol=STAIR_BOT_2_Vozreal,
    Endif,
    IF STAIR_MID_1_OCC_SENSOR ==0,
    set STAIR_MID_1_Vozcontrol= 0,
    ELSEIF WorkTime == 0,
    set STAIR_MID_1_Vozcontrol= 0,
    else,
    set STAIR_MID_1_Vozcontrol=STAIR_MID_1_Vozreal,
    Endif,
    IF STAIR_MID_2_OCC_SENSOR ==0,
    set STAIR_MID_2_Vozcontrol= 0,
    ELSEIF WorkTime == 0,
    set STAIR_MID_2_Vozcontrol= 0,
    else,
    set STAIR_MID_2_Vozcontrol=STAIR_MID_2_Vozreal,
    Endif,
    IF STAIR_TOP_1_OCC_SENSOR ==0,
    set STAIR_TOP_1_Vozcontrol= 0,
    ELSEIF WorkTime == 0,
    set STAIR_TOP_1_Vozcontrol= 0,
    else,
    set STAIR_TOP_1_Vozcontrol=STAIR_TOP_1_Vozreal,
    Endif,
    IF STAIR_TOP_2_OCC_SENSOR ==0,
    set STAIR_TOP_2_Vozcontrol= 0,
    ELSEIF WorkTime == 0,
    set STAIR_TOP_2_Vozcontrol= 0,
    else,
    set STAIR_TOP_2_Vozcontrol=STAIR_TOP_2_Vozreal,
    Endif,
    IF ENCLOSEDOFFICE_BOT_7_OCC_SENSOR ==0,
    set ENCLOSEDOFFICE_BOT_7_Vozcontrol= 0,
    ELSEIF WorkTime == 0,
    set ENCLOSEDOFFICE_BOT_7_Vozcontrol= 0,
    else,
    set ENCLOSEDOFFICE_BOT_7_Vozcontrol=ENCLOSEDOFFICE_BOT_7_Vozreal,
    Endif,
    IF ENCLOSEDOFFICE_BOT_6_OCC_SENSOR ==0,
    set ENCLOSEDOFFICE_BOT_6_Vozcontrol= 0,
    ELSEIF WorkTime == 0,
    set ENCLOSEDOFFICE_BOT_6_Vozcontrol= 0,
    else,
    set ENCLOSEDOFFICE_BOT_6_Vozcontrol=ENCLOSEDOFFICE_BOT_6_Vozreal,
    Endif,
    IF ENCLOSEDOFFICE_BOT_5_OCC_SENSOR ==0,
    set ENCLOSEDOFFICE_BOT_5_Vozcontrol= 0,
    ELSEIF WorkTime == 0,
    set ENCLOSEDOFFICE_BOT_5_Vozcontrol= 0,
    else,
    set ENCLOSEDOFFICE_BOT_5_Vozcontrol=ENCLOSEDOFFICE_BOT_5_Vozreal,
    Endif,
    IF ENCLOSEDOFFICE_BOT_2_OCC_SENSOR ==0,
    set ENCLOSEDOFFICE_BOT_2_Vozcontrol= 0,
    ELSEIF WorkTime == 0,
    set ENCLOSEDOFFICE_BOT_2_Vozcontrol= 0,
    else,
    set ENCLOSEDOFFICE_BOT_2_Vozcontrol=ENCLOSEDOFFICE_BOT_2_Vozreal,
    Endif,
    IF ENCLOSEDOFFICE_BOT_8_OCC_SENSOR ==0,
    set ENCLOSEDOFFICE_BOT_8_Vozcontrol= 0,
    ELSEIF WorkTime == 0,
    set ENCLOSEDOFFICE_BOT_8_Vozcontrol= 0,
    else,
    set ENCLOSEDOFFICE_BOT_8_Vozcontrol=ENCLOSEDOFFICE_BOT_8_Vozreal,
    Endif,
    IF ENCLOSEDOFFICE_BOT_9_OCC_SENSOR ==0,
    set ENCLOSEDOFFICE_BOT_9_Vozcontrol= 0,
    ELSEIF WorkTime == 0,
    set ENCLOSEDOFFICE_BOT_9_Vozcontrol= 0,
    else,
    set ENCLOSEDOFFICE_BOT_9_Vozcontrol=ENCLOSEDOFFICE_BOT_9_Vozreal,
    Endif,
    IF ENCLOSEDOFFICE_MID_6_OCC_SENSOR ==0,
    set ENCLOSEDOFFICE_MID_6_Vozcontrol= 0,
    ELSEIF WorkTime == 0,
    set ENCLOSEDOFFICE_MID_6_Vozcontrol= 0,
    else,
    set ENCLOSEDOFFICE_MID_6_Vozcontrol=ENCLOSEDOFFICE_MID_6_Vozreal,
    Endif,
    IF ENCLOSEDOFFICE_MID_5_OCC_SENSOR ==0,
    set ENCLOSEDOFFICE_MID_5_Vozcontrol= 0,
    ELSEIF WorkTime == 0,
    set ENCLOSEDOFFICE_MID_5_Vozcontrol= 0,
    else,
    set ENCLOSEDOFFICE_MID_5_Vozcontrol=ENCLOSEDOFFICE_MID_5_Vozreal,
    Endif,
    IF ENCLOSEDOFFICE_MID_4_OCC_SENSOR ==0,
    set ENCLOSEDOFFICE_MID_4_Vozcontrol= 0,
    ELSEIF WorkTime == 0,
    set ENCLOSEDOFFICE_MID_4_Vozcontrol= 0,
    else,
    set ENCLOSEDOFFICE_MID_4_Vozcontrol=ENCLOSEDOFFICE_MID_4_Vozreal,
    Endif,
    IF ENCLOSEDOFFICE_MID_8_OCC_SENSOR ==0,
    set ENCLOSEDOFFICE_MID_8_Vozcontrol= 0,
    ELSEIF WorkTime == 0,
    set ENCLOSEDOFFICE_MID_8_Vozcontrol= 0,
    else,
    set ENCLOSEDOFFICE_MID_8_Vozcontrol=ENCLOSEDOFFICE_MID_8_Vozreal,
    Endif,
    IF ENCLOSEDOFFICE_MID_9_OCC_SENSOR ==0,
    set ENCLOSEDOFFICE_MID_9_Vozcontrol= 0,
    ELSEIF WorkTime == 0,
    set ENCLOSEDOFFICE_MID_9_Vozcontrol= 0,
    else,
    set ENCLOSEDOFFICE_MID_9_Vozcontrol=ENCLOSEDOFFICE_MID_9_Vozreal,
    Endif,
    IF ENCLOSEDOFFICE_MID_7_OCC_SENSOR ==0,
    set ENCLOSEDOFFICE_MID_7_Vozcontrol= 0,
    ELSEIF WorkTime == 0,
    set ENCLOSEDOFFICE_MID_7_Vozcontrol= 0,
    else,
    set ENCLOSEDOFFICE_MID_7_Vozcontrol=ENCLOSEDOFFICE_MID_7_Vozreal,
    Endif,
    IF ENCLOSEDOFFICE_TOP_6_OCC_SENSOR ==0,
    set ENCLOSEDOFFICE_TOP_6_Vozcontrol= 0,
    ELSEIF WorkTime == 0,
    set ENCLOSEDOFFICE_TOP_6_Vozcontrol= 0,
    else,
    set ENCLOSEDOFFICE_TOP_6_Vozcontrol=ENCLOSEDOFFICE_TOP_6_Vozreal,
    Endif,
    IF ENCLOSEDOFFICE_TOP_5_OCC_SENSOR ==0,
    set ENCLOSEDOFFICE_TOP_5_Vozcontrol= 0,
    ELSEIF WorkTime == 0,
    set ENCLOSEDOFFICE_TOP_5_Vozcontrol= 0,
    else,
    set ENCLOSEDOFFICE_TOP_5_Vozcontrol=ENCLOSEDOFFICE_TOP_5_Vozreal,
    Endif,
    IF ENCLOSEDOFFICE_TOP_4_OCC_SENSOR ==0,
    set ENCLOSEDOFFICE_TOP_4_Vozcontrol= 0,
    ELSEIF WorkTime == 0,
    set ENCLOSEDOFFICE_TOP_4_Vozcontrol= 0,
    else,
    set ENCLOSEDOFFICE_TOP_4_Vozcontrol=ENCLOSEDOFFICE_TOP_4_Vozreal,
    Endif;
!This subroutine is used to set values to the Voz_control for the Advanced_II model
!The occupant counting sensor is used in this case
!Hence the Voz_control is set to be 0 when the zone is unoccupied, and Voz_real when the zone is occupied
!Due to the line limit of the E+ Subroutine, the code is seperated into 9 objects
!This is the 9/9 Subroutine
EnergyManagementSystem:Subroutine,
Advanced_II_Zone_Vpzmin_9, !
    IF OPENOFFICE_MID_1_OCC_SENSOR ==0,
    set OPENOFFICE_MID_1_Vozcontrol= 0,
    ELSEIF WorkTime == 0,
    set OPENOFFICE_MID_1_Vozcontrol= 0,
    else,
    set OPENOFFICE_MID_1_Vozcontrol=OPENOFFICE_MID_1_Vozreal,
    Endif,
    IF OPENOFFICE_MID_2_OCC_SENSOR ==0,
    set OPENOFFICE_MID_2_Vozcontrol= 0,
    ELSEIF WorkTime == 0,
    set OPENOFFICE_MID_2_Vozcontrol= 0,
    else,
    set OPENOFFICE_MID_2_Vozcontrol=OPENOFFICE_MID_2_Vozreal,
    Endif,
    IF OPENOFFICE_MID_3_OCC_SENSOR ==0,
    set OPENOFFICE_MID_3_Vozcontrol= 0,
    ELSEIF WorkTime == 0,
    set OPENOFFICE_MID_3_Vozcontrol= 0,
    else,
    set OPENOFFICE_MID_3_Vozcontrol=OPENOFFICE_MID_3_Vozreal,
    Endif,
    IF OPENOFFICE_MID_4_OCC_SENSOR ==0,
    set OPENOFFICE_MID_4_Vozcontrol= 0,
    ELSEIF WorkTime == 0,
    set OPENOFFICE_MID_4_Vozcontrol= 0,
    else,
    set OPENOFFICE_MID_4_Vozcontrol=OPENOFFICE_MID_4_Vozreal,
    Endif,
    IF OPENOFFICE_TOP_1_OCC_SENSOR ==0,
    set OPENOFFICE_TOP_1_Vozcontrol= 0,
    ELSEIF WorkTime == 0,
    set OPENOFFICE_TOP_1_Vozcontrol= 0,
    else,
    set OPENOFFICE_TOP_1_Vozcontrol=OPENOFFICE_TOP_1_Vozreal,
    Endif,
    IF OPENOFFICE_TOP_2_OCC_SENSOR ==0,
    set OPENOFFICE_TOP_2_Vozcontrol= 0,
    ELSEIF WorkTime == 0,
    set OPENOFFICE_TOP_2_Vozcontrol= 0,
    else,
    set OPENOFFICE_TOP_2_Vozcontrol=OPENOFFICE_TOP_2_Vozreal,
    Endif,
    IF OPENOFFICE_TOP_3_OCC_SENSOR ==0,
    set OPENOFFICE_TOP_3_Vozcontrol= 0,
    ELSEIF WorkTime == 0,
    set OPENOFFICE_TOP_3_Vozcontrol= 0,
    else,
    set OPENOFFICE_TOP_3_Vozcontrol=OPENOFFICE_TOP_3_Vozreal,
    Endif,
    IF OPENOFFICE_TOP_4_OCC_SENSOR ==0,
    set OPENOFFICE_TOP_4_Vozcontrol= 0,
    ELSEIF WorkTime == 0,
    set OPENOFFICE_TOP_4_Vozcontrol= 0,
    else,
    set OPENOFFICE_TOP_4_Vozcontrol=OPENOFFICE_TOP_4_Vozreal,
    Endif,
    IF RESTROOM_BOT_OCC_SENSOR ==0,
    set RESTROOM_BOT_Vozcontrol= 0,
    ELSEIF WorkTime == 0,
    set RESTROOM_BOT_Vozcontrol= 0,
    else,
    set RESTROOM_BOT_Vozcontrol=RESTROOM_BOT_Vozreal,
    Endif,
    IF RESTROOM_MID_OCC_SENSOR ==0,
    set RESTROOM_MID_Vozcontrol= 0,
    ELSEIF WorkTime == 0,
    set RESTROOM_MID_Vozcontrol= 0,
    else,
    set RESTROOM_MID_Vozcontrol=RESTROOM_MID_Vozreal,
    Endif,
    IF RESTROOM_TOP_OCC_SENSOR ==0,
    set RESTROOM_TOP_Vozcontrol= 0,
    ELSEIF WorkTime == 0,
    set RESTROOM_TOP_Vozcontrol= 0,
    else,
    set RESTROOM_TOP_Vozcontrol=RESTROOM_TOP_Vozreal,
    Endif,
    IF STAIR_BOT_1_OCC_SENSOR ==0,
    set STAIR_BOT_1_Vozcontrol= 0,
    ELSEIF WorkTime == 0,
    set STAIR_BOT_1_Vozcontrol= 0,
    else,
    set STAIR_BOT_1_Vozcontrol=STAIR_BOT_1_Vozreal,
    Endif,
    IF STAIR_BOT_2_OCC_SENSOR ==0,
    set STAIR_BOT_2_Vozcontrol= 0,
    ELSEIF WorkTime == 0,
    set STAIR_BOT_2_Vozcontrol= 0,
    else,
    set STAIR_BOT_2_Vozcontrol=STAIR_BOT_2_Vozreal,
    Endif,
    IF STAIR_MID_1_OCC_SENSOR ==0,
    set STAIR_MID_1_Vozcontrol= 0,
    ELSEIF WorkTime == 0,
    set STAIR_MID_1_Vozcontrol= 0,
    else,
    set STAIR_MID_1_Vozcontrol=STAIR_MID_1_Vozreal,
    Endif,
    IF STAIR_MID_2_OCC_SENSOR ==0,
    set STAIR_MID_2_Vozcontrol= 0,
    ELSEIF WorkTime == 0,
    set STAIR_MID_2_Vozcontrol= 0,
    else,
    set STAIR_MID_2_Vozcontrol=STAIR_MID_2_Vozreal,
    Endif,
    IF STAIR_TOP_1_OCC_SENSOR ==0,
    set STAIR_TOP_1_Vozcontrol= 0,
    ELSEIF WorkTime == 0,
    set STAIR_TOP_1_Vozcontrol= 0,
    else,
    set STAIR_TOP_1_Vozcontrol=STAIR_TOP_1_Vozreal,
    Endif,
    IF STAIR_TOP_2_OCC_SENSOR ==0,
    set STAIR_TOP_2_Vozcontrol= 0,
    ELSEIF WorkTime == 0,
    set STAIR_TOP_2_Vozcontrol= 0,
    else,
    set STAIR_TOP_2_Vozcontrol=STAIR_TOP_2_Vozreal,
    Endif,
    IF ENCLOSEDOFFICE_BOT_7_OCC_SENSOR ==0,
    set ENCLOSEDOFFICE_BOT_7_Vozcontrol= 0,
    ELSEIF WorkTime == 0,
    set ENCLOSEDOFFICE_BOT_7_Vozcontrol= 0,
    else,
    set ENCLOSEDOFFICE_BOT_7_Vozcontrol=ENCLOSEDOFFICE_BOT_7_Vozreal,
    Endif,
    IF ENCLOSEDOFFICE_BOT_6_OCC_SENSOR ==0,
    set ENCLOSEDOFFICE_BOT_6_Vozcontrol= 0,
    ELSEIF WorkTime == 0,
    set ENCLOSEDOFFICE_BOT_6_Vozcontrol= 0,
    else,
    set ENCLOSEDOFFICE_BOT_6_Vozcontrol=ENCLOSEDOFFICE_BOT_6_Vozreal,
    Endif,
    IF ENCLOSEDOFFICE_BOT_5_OCC_SENSOR ==0,
    set ENCLOSEDOFFICE_BOT_5_Vozcontrol= 0,
    ELSEIF WorkTime == 0,
    set ENCLOSEDOFFICE_BOT_5_Vozcontrol= 0,
    else,
    set ENCLOSEDOFFICE_BOT_5_Vozcontrol=ENCLOSEDOFFICE_BOT_5_Vozreal,
    Endif,
    IF ENCLOSEDOFFICE_BOT_2_OCC_SENSOR ==0,
    set ENCLOSEDOFFICE_BOT_2_Vozcontrol= 0,
    ELSEIF WorkTime == 0,
    set ENCLOSEDOFFICE_BOT_2_Vozcontrol= 0,
    else,
    set ENCLOSEDOFFICE_BOT_2_Vozcontrol=ENCLOSEDOFFICE_BOT_2_Vozreal,
    Endif,
    IF ENCLOSEDOFFICE_BOT_8_OCC_SENSOR ==0,
    set ENCLOSEDOFFICE_BOT_8_Vozcontrol= 0,
    ELSEIF WorkTime == 0,
    set ENCLOSEDOFFICE_BOT_8_Vozcontrol= 0,
    else,
    set ENCLOSEDOFFICE_BOT_8_Vozcontrol=ENCLOSEDOFFICE_BOT_8_Vozreal,
    Endif,
    IF ENCLOSEDOFFICE_BOT_9_OCC_SENSOR ==0,
    set ENCLOSEDOFFICE_BOT_9_Vozcontrol= 0,
    ELSEIF WorkTime == 0,
    set ENCLOSEDOFFICE_BOT_9_Vozcontrol= 0,
    else,
    set ENCLOSEDOFFICE_BOT_9_Vozcontrol=ENCLOSEDOFFICE_BOT_9_Vozreal,
    Endif,
    IF ENCLOSEDOFFICE_MID_6_OCC_SENSOR ==0,
    set ENCLOSEDOFFICE_MID_6_Vozcontrol= 0,
    ELSEIF WorkTime == 0,
    set ENCLOSEDOFFICE_MID_6_Vozcontrol= 0,
    else,
    set ENCLOSEDOFFICE_MID_6_Vozcontrol=ENCLOSEDOFFICE_MID_6_Vozreal,
    Endif,
    IF ENCLOSEDOFFICE_MID_5_OCC_SENSOR ==0,
    set ENCLOSEDOFFICE_MID_5_Vozcontrol= 0,
    ELSEIF WorkTime == 0,
    set ENCLOSEDOFFICE_MID_5_Vozcontrol= 0,
    else,
    set ENCLOSEDOFFICE_MID_5_Vozcontrol=ENCLOSEDOFFICE_MID_5_Vozreal,
    Endif,
    IF ENCLOSEDOFFICE_MID_4_OCC_SENSOR ==0,
    set ENCLOSEDOFFICE_MID_4_Vozcontrol= 0,
    ELSEIF WorkTime == 0,
    set ENCLOSEDOFFICE_MID_4_Vozcontrol= 0,
    else,
    set ENCLOSEDOFFICE_MID_4_Vozcontrol=ENCLOSEDOFFICE_MID_4_Vozreal,
    Endif,
    IF ENCLOSEDOFFICE_MID_8_OCC_SENSOR ==0,
    set ENCLOSEDOFFICE_MID_8_Vozcontrol= 0,
    ELSEIF WorkTime == 0,
    set ENCLOSEDOFFICE_MID_8_Vozcontrol= 0,
    else,
    set ENCLOSEDOFFICE_MID_8_Vozcontrol=ENCLOSEDOFFICE_MID_8_Vozreal,
    Endif,
    IF ENCLOSEDOFFICE_MID_9_OCC_SENSOR ==0,
    set ENCLOSEDOFFICE_MID_9_Vozcontrol= 0,
    ELSEIF WorkTime == 0,
    set ENCLOSEDOFFICE_MID_9_Vozcontrol= 0,
    else,
    set ENCLOSEDOFFICE_MID_9_Vozcontrol=ENCLOSEDOFFICE_MID_9_Vozreal,
    Endif,
    IF ENCLOSEDOFFICE_MID_7_OCC_SENSOR ==0,
    set ENCLOSEDOFFICE_MID_7_Vozcontrol= 0,
    ELSEIF WorkTime == 0,
    set ENCLOSEDOFFICE_MID_7_Vozcontrol= 0,
    else,
    set ENCLOSEDOFFICE_MID_7_Vozcontrol=ENCLOSEDOFFICE_MID_7_Vozreal,
    Endif,
    IF ENCLOSEDOFFICE_TOP_6_OCC_SENSOR ==0,
    set ENCLOSEDOFFICE_TOP_6_Vozcontrol= 0,
    ELSEIF WorkTime == 0,
    set ENCLOSEDOFFICE_TOP_6_Vozcontrol= 0,
    else,
    set ENCLOSEDOFFICE_TOP_6_Vozcontrol=ENCLOSEDOFFICE_TOP_6_Vozreal,
    Endif,
    IF ENCLOSEDOFFICE_TOP_5_OCC_SENSOR ==0,
    set ENCLOSEDOFFICE_TOP_5_Vozcontrol= 0,
    ELSEIF WorkTime == 0,
    set ENCLOSEDOFFICE_TOP_5_Vozcontrol= 0,
    else,
    set ENCLOSEDOFFICE_TOP_5_Vozcontrol=ENCLOSEDOFFICE_TOP_5_Vozreal,
    Endif,
    IF ENCLOSEDOFFICE_TOP_4_OCC_SENSOR ==0,
    set ENCLOSEDOFFICE_TOP_4_Vozcontrol= 0,
    ELSEIF WorkTime == 0,
    set ENCLOSEDOFFICE_TOP_4_Vozcontrol= 0,
    else,
    set ENCLOSEDOFFICE_TOP_4_Vozcontrol=ENCLOSEDOFFICE_TOP_4_Vozreal,
    Endif,
    IF ENCLOSEDOFFICE_TOP_9_OCC_SENSOR ==0,
    set ENCLOSEDOFFICE_TOP_9_Vozcontrol= 0,
    ELSEIF WorkTime == 0,
    set ENCLOSEDOFFICE_TOP_9_Vozcontrol= 0,
    else,
    set ENCLOSEDOFFICE_TOP_9_Vozcontrol=ENCLOSEDOFFICE_TOP_9_Vozreal,
    Endif,
    IF ENCLOSEDOFFICE_TOP_8_OCC_SENSOR ==0,
    set ENCLOSEDOFFICE_TOP_8_Vozcontrol= 0,
    ELSEIF WorkTime == 0,
    set ENCLOSEDOFFICE_TOP_8_Vozcontrol= 0,
    else,
    set ENCLOSEDOFFICE_TOP_8_Vozcontrol=ENCLOSEDOFFICE_TOP_8_Vozreal,
    Endif,
    IF ENCLOSEDOFFICE_TOP_7_OCC_SENSOR ==0,
    set ENCLOSEDOFFICE_TOP_7_Vozcontrol= 0,
    ELSEIF WorkTime == 0,
    set ENCLOSEDOFFICE_TOP_7_Vozcontrol= 0,
    else,
    set ENCLOSEDOFFICE_TOP_7_Vozcontrol=ENCLOSEDOFFICE_TOP_7_Vozreal,
    Endif;

	






!This subroutine is used to modify the values of the minimum zone primary supply airflow schedules
!The design zone primary supply airflow rate and the calculated Voz_control are used
EnergyManagementSystem:Subroutine,
    Set_Zone_Vpzmin_1,
    set ACTIVESTORAGE_BOT_1_Voz_Interim=ACTIVESTORAGE_BOT_1_Vozcontrol/ACTIVESTORAGE_BOT_1_Vpzmax*1.5/ACTIVESTORAGE_BOT_1_Ez, !
    IF (ACTIVESTORAGE_BOT_1_HeatingLoad >1),!
    set Tem= @Max 0.3   ACTIVESTORAGE_BOT_1_Voz_Interim,!
    set ACTIVESTORAGE_BOT_1_Actuator_vpz= Tem, !
    ELSE,!
    set ACTIVESTORAGE_BOT_1_Actuator_vpz= ACTIVESTORAGE_BOT_1_Voz_Interim, !
    Endif,!
    set ACTIVESTORAGE_BOT_2_Voz_Interim=ACTIVESTORAGE_BOT_2_Vozcontrol/ACTIVESTORAGE_BOT_2_Vpzmax*1.5/ACTIVESTORAGE_BOT_2_Ez, !
    IF (ACTIVESTORAGE_BOT_2_HeatingLoad >1),!
    set Tem= @Max 0.3   ACTIVESTORAGE_BOT_2_Voz_Interim,!
    set ACTIVESTORAGE_BOT_2_Actuator_vpz= Tem, !
    ELSE,!
    set ACTIVESTORAGE_BOT_2_Actuator_vpz= ACTIVESTORAGE_BOT_2_Voz_Interim, !
    Endif,!
    set ACTIVESTORAGE_BOT_3_Voz_Interim=ACTIVESTORAGE_BOT_3_Vozcontrol/ACTIVESTORAGE_BOT_3_Vpzmax*1.5/ACTIVESTORAGE_BOT_3_Ez, !
    IF (ACTIVESTORAGE_BOT_3_HeatingLoad >1),!
    set Tem= @Max 0.3   ACTIVESTORAGE_BOT_3_Voz_Interim,!
    set ACTIVESTORAGE_BOT_3_Actuator_vpz= Tem, !
    ELSE,!
    set ACTIVESTORAGE_BOT_3_Actuator_vpz= ACTIVESTORAGE_BOT_3_Voz_Interim, !
    Endif,!
    set ACTIVESTORAGE_BOT_4_Voz_Interim=ACTIVESTORAGE_BOT_4_Vozcontrol/ACTIVESTORAGE_BOT_4_Vpzmax*1.5/ACTIVESTORAGE_BOT_4_Ez, !
    IF (ACTIVESTORAGE_BOT_4_HeatingLoad >1),!
    set Tem= @Max 0.3   ACTIVESTORAGE_BOT_4_Voz_Interim,!
    set ACTIVESTORAGE_BOT_4_Actuator_vpz= Tem, !
    ELSE,!
    set ACTIVESTORAGE_BOT_4_Actuator_vpz= ACTIVESTORAGE_BOT_4_Voz_Interim, !
    Endif,!
    set ACTIVESTORAGE_MID_1_Voz_Interim=ACTIVESTORAGE_MID_1_Vozcontrol/ACTIVESTORAGE_MID_1_Vpzmax*1.5/ACTIVESTORAGE_MID_1_Ez, !
    IF (ACTIVESTORAGE_MID_1_HeatingLoad >1),!
    set Tem= @Max 0.3   ACTIVESTORAGE_MID_1_Voz_Interim,!
    set ACTIVESTORAGE_MID_1_Actuator_vpz= Tem, !
    ELSE,!
    set ACTIVESTORAGE_MID_1_Actuator_vpz= ACTIVESTORAGE_MID_1_Voz_Interim, !
    Endif,!
    set ACTIVESTORAGE_MID_2_Voz_Interim=ACTIVESTORAGE_MID_2_Vozcontrol/ACTIVESTORAGE_MID_2_Vpzmax*1.5/ACTIVESTORAGE_MID_2_Ez, !
    IF (ACTIVESTORAGE_MID_2_HeatingLoad >1),!
    set Tem= @Max 0.3   ACTIVESTORAGE_MID_2_Voz_Interim,!
    set ACTIVESTORAGE_MID_2_Actuator_vpz= Tem, !
    ELSE,!
    set ACTIVESTORAGE_MID_2_Actuator_vpz= ACTIVESTORAGE_MID_2_Voz_Interim, !
    Endif,!
    set ACTIVESTORAGE_MID_3_Voz_Interim=ACTIVESTORAGE_MID_3_Vozcontrol/ACTIVESTORAGE_MID_3_Vpzmax*1.5/ACTIVESTORAGE_MID_3_Ez, !
    IF (ACTIVESTORAGE_MID_3_HeatingLoad >1),!
    set Tem= @Max 0.3   ACTIVESTORAGE_MID_3_Voz_Interim,!
    set ACTIVESTORAGE_MID_3_Actuator_vpz= Tem, !
    ELSE,!
    set ACTIVESTORAGE_MID_3_Actuator_vpz= ACTIVESTORAGE_MID_3_Voz_Interim, !
    Endif,!
    set ACTIVESTORAGE_MID_4_Voz_Interim=ACTIVESTORAGE_MID_4_Vozcontrol/ACTIVESTORAGE_MID_4_Vpzmax*1.5/ACTIVESTORAGE_MID_4_Ez, !
    IF (ACTIVESTORAGE_MID_4_HeatingLoad >1),!
    set Tem= @Max 0.3   ACTIVESTORAGE_MID_4_Voz_Interim,!
    set ACTIVESTORAGE_MID_4_Actuator_vpz= Tem, !
    ELSE,!
    set ACTIVESTORAGE_MID_4_Actuator_vpz= ACTIVESTORAGE_MID_4_Voz_Interim, !
    Endif,!
    set ACTIVESTORAGE_TOP_1_Voz_Interim=ACTIVESTORAGE_TOP_1_Vozcontrol/ACTIVESTORAGE_TOP_1_Vpzmax*1.5/ACTIVESTORAGE_TOP_1_Ez, !
    IF (ACTIVESTORAGE_TOP_1_HeatingLoad >1),!
    set Tem= @Max 0.3   ACTIVESTORAGE_TOP_1_Voz_Interim,!
    set ACTIVESTORAGE_TOP_1_Actuator_vpz= Tem, !
    ELSE,!
    set ACTIVESTORAGE_TOP_1_Actuator_vpz= ACTIVESTORAGE_TOP_1_Voz_Interim, !
    Endif,!
    set ACTIVESTORAGE_TOP_2_Voz_Interim=ACTIVESTORAGE_TOP_2_Vozcontrol/ACTIVESTORAGE_TOP_2_Vpzmax*1.5/ACTIVESTORAGE_TOP_2_Ez, !
    IF (ACTIVESTORAGE_TOP_2_HeatingLoad >1),!
    set Tem= @Max 0.3   ACTIVESTORAGE_TOP_2_Voz_Interim,!
    set ACTIVESTORAGE_TOP_2_Actuator_vpz= Tem, !
    ELSE,!
    set ACTIVESTORAGE_TOP_2_Actuator_vpz= ACTIVESTORAGE_TOP_2_Voz_Interim, !
    Endif;!
!This subroutine is used to modify the values of the minimum zone primary supply airflow schedules
!The design zone primary supply airflow rate and the calculated Voz_control are used
EnergyManagementSystem:Subroutine,
    Set_Zone_Vpzmin_2,
    set ACTIVESTORAGE_TOP_3_Voz_Interim=ACTIVESTORAGE_TOP_3_Vozcontrol/ACTIVESTORAGE_TOP_3_Vpzmax*1.5/ACTIVESTORAGE_TOP_3_Ez, !
    IF (ACTIVESTORAGE_TOP_3_HeatingLoad >1),!
    set Tem= @Max 0.3   ACTIVESTORAGE_TOP_3_Voz_Interim,!
    set ACTIVESTORAGE_TOP_3_Actuator_vpz= Tem, !
    ELSE,!
    set ACTIVESTORAGE_TOP_3_Actuator_vpz= ACTIVESTORAGE_TOP_3_Voz_Interim, !
    Endif,!
    set ACTIVESTORAGE_TOP_4_Voz_Interim=ACTIVESTORAGE_TOP_4_Vozcontrol/ACTIVESTORAGE_TOP_4_Vpzmax*1.5/ACTIVESTORAGE_TOP_4_Ez, !
    IF (ACTIVESTORAGE_TOP_4_HeatingLoad >1),!
    set Tem= @Max 0.3   ACTIVESTORAGE_TOP_4_Voz_Interim,!
    set ACTIVESTORAGE_TOP_4_Actuator_vpz= Tem, !
    ELSE,!
    set ACTIVESTORAGE_TOP_4_Actuator_vpz= ACTIVESTORAGE_TOP_4_Voz_Interim, !
    Endif,!
    set CLASSROOM_BOT_Voz_Interim=CLASSROOM_BOT_Vozcontrol/CLASSROOM_BOT_Vpzmax*1.5/CLASSROOM_BOT_Ez, !
    IF (CLASSROOM_BOT_HeatingLoad >1),!
    set Tem= @Max 0.3   CLASSROOM_BOT_Voz_Interim,!
    set CLASSROOM_BOT_Actuator_vpz= Tem, !
    ELSE,!
    set CLASSROOM_BOT_Actuator_vpz= CLASSROOM_BOT_Voz_Interim, !
    Endif,!
    set CONFROOM_BOT_1_Voz_Interim=CONFROOM_BOT_1_Vozcontrol/CONFROOM_BOT_1_Vpzmax*1.5/CONFROOM_BOT_1_Ez, !
    IF (CONFROOM_BOT_1_HeatingLoad >1),!
    set Tem= @Max 0.3   CONFROOM_BOT_1_Voz_Interim,!
    set CONFROOM_BOT_1_Actuator_vpz= Tem, !
    ELSE,!
    set CONFROOM_BOT_1_Actuator_vpz= CONFROOM_BOT_1_Voz_Interim, !
    Endif,!
    set CONFROOM_BOT_2_Voz_Interim=CONFROOM_BOT_2_Vozcontrol/CONFROOM_BOT_2_Vpzmax*1.5/CONFROOM_BOT_2_Ez, !
    IF (CONFROOM_BOT_2_HeatingLoad >1),!
    set Tem= @Max 0.3   CONFROOM_BOT_2_Voz_Interim,!
    set CONFROOM_BOT_2_Actuator_vpz= Tem, !
    ELSE,!
    set CONFROOM_BOT_2_Actuator_vpz= CONFROOM_BOT_2_Voz_Interim, !
    Endif,!
    set CONFROOM_MID_1_Voz_Interim=CONFROOM_MID_1_Vozcontrol/CONFROOM_MID_1_Vpzmax*1.5/CONFROOM_MID_1_Ez, !
    IF (CONFROOM_MID_1_HeatingLoad >1),!
    set Tem= @Max 0.3   CONFROOM_MID_1_Voz_Interim,!
    set CONFROOM_MID_1_Actuator_vpz= Tem, !
    ELSE,!
    set CONFROOM_MID_1_Actuator_vpz= CONFROOM_MID_1_Voz_Interim, !
    Endif,!
    set CONFROOM_MID_2_Voz_Interim=CONFROOM_MID_2_Vozcontrol/CONFROOM_MID_2_Vpzmax*1.5/CONFROOM_MID_2_Ez, !
    IF (CONFROOM_MID_2_HeatingLoad >1),!
    set Tem= @Max 0.3   CONFROOM_MID_2_Voz_Interim,!
    set CONFROOM_MID_2_Actuator_vpz= Tem, !
    ELSE,!
    set CONFROOM_MID_2_Actuator_vpz= CONFROOM_MID_2_Voz_Interim, !
    Endif,!
    set CONFROOM_TOP_1_Voz_Interim=CONFROOM_TOP_1_Vozcontrol/CONFROOM_TOP_1_Vpzmax*1.5/CONFROOM_TOP_1_Ez, !
    IF (CONFROOM_TOP_1_HeatingLoad >1),!
    set Tem= @Max 0.3   CONFROOM_TOP_1_Voz_Interim,!
    set CONFROOM_TOP_1_Actuator_vpz= Tem, !
    ELSE,!
    set CONFROOM_TOP_1_Actuator_vpz= CONFROOM_TOP_1_Voz_Interim, !
    Endif,!
    set CONFROOM_TOP_2_Voz_Interim=CONFROOM_TOP_2_Vozcontrol/CONFROOM_TOP_2_Vpzmax*1.5/CONFROOM_TOP_2_Ez, !
    IF (CONFROOM_TOP_2_HeatingLoad >1),!
    set Tem= @Max 0.3   CONFROOM_TOP_2_Voz_Interim,!
    set CONFROOM_TOP_2_Actuator_vpz= Tem, !
    ELSE,!
    set CONFROOM_TOP_2_Actuator_vpz= CONFROOM_TOP_2_Voz_Interim, !
    Endif,!
    set CORRIDOR_BOT_1_Voz_Interim=CORRIDOR_BOT_1_Vozcontrol/CORRIDOR_BOT_1_Vpzmax*1.5/CORRIDOR_BOT_1_Ez, !
    IF (CORRIDOR_BOT_1_HeatingLoad >1),!
    set Tem= @Max 0.3   CORRIDOR_BOT_1_Voz_Interim,!
    set CORRIDOR_BOT_1_Actuator_vpz= Tem, !
    ELSE,!
    set CORRIDOR_BOT_1_Actuator_vpz= CORRIDOR_BOT_1_Voz_Interim, !
    Endif;!
!This subroutine is used to modify the values of the minimum zone primary supply airflow schedules
!The design zone primary supply airflow rate and the calculated Voz_control are used
EnergyManagementSystem:Subroutine,
    Set_Zone_Vpzmin_3,
    set CORRIDOR_BOT_2_Voz_Interim=CORRIDOR_BOT_2_Vozcontrol/CORRIDOR_BOT_2_Vpzmax*1.5/CORRIDOR_BOT_2_Ez, !
    IF (CORRIDOR_BOT_2_HeatingLoad >1),!
    set Tem= @Max 0.3   CORRIDOR_BOT_2_Voz_Interim,!
    set CORRIDOR_BOT_2_Actuator_vpz= Tem, !
    ELSE,!
    set CORRIDOR_BOT_2_Actuator_vpz= CORRIDOR_BOT_2_Voz_Interim, !
    Endif,!
    set CORRIDOR_MID_1_Voz_Interim=CORRIDOR_MID_1_Vozcontrol/CORRIDOR_MID_1_Vpzmax*1.5/CORRIDOR_MID_1_Ez, !
    IF (CORRIDOR_MID_1_HeatingLoad >1),!
    set Tem= @Max 0.3   CORRIDOR_MID_1_Voz_Interim,!
    set CORRIDOR_MID_1_Actuator_vpz= Tem, !
    ELSE,!
    set CORRIDOR_MID_1_Actuator_vpz= CORRIDOR_MID_1_Voz_Interim, !
    Endif,!
    set CORRIDOR_MID_2_Voz_Interim=CORRIDOR_MID_2_Vozcontrol/CORRIDOR_MID_2_Vpzmax*1.5/CORRIDOR_MID_2_Ez, !
    IF (CORRIDOR_MID_2_HeatingLoad >1),!
    set Tem= @Max 0.3   CORRIDOR_MID_2_Voz_Interim,!
    set CORRIDOR_MID_2_Actuator_vpz= Tem, !
    ELSE,!
    set CORRIDOR_MID_2_Actuator_vpz= CORRIDOR_MID_2_Voz_Interim, !
    Endif,!
    set CORRIDOR_TOP_1_Voz_Interim=CORRIDOR_TOP_1_Vozcontrol/CORRIDOR_TOP_1_Vpzmax*1.5/CORRIDOR_TOP_1_Ez, !
    IF (CORRIDOR_TOP_1_HeatingLoad >1),!
    set Tem= @Max 0.3   CORRIDOR_TOP_1_Voz_Interim,!
    set CORRIDOR_TOP_1_Actuator_vpz= Tem, !
    ELSE,!
    set CORRIDOR_TOP_1_Actuator_vpz= CORRIDOR_TOP_1_Voz_Interim, !
    Endif,!
    set CORRIDOR_TOP_2_Voz_Interim=CORRIDOR_TOP_2_Vozcontrol/CORRIDOR_TOP_2_Vpzmax*1.5/CORRIDOR_TOP_2_Ez, !
    IF (CORRIDOR_TOP_2_HeatingLoad >1),!
    set Tem= @Max 0.3   CORRIDOR_TOP_2_Voz_Interim,!
    set CORRIDOR_TOP_2_Actuator_vpz= Tem, !
    ELSE,!
    set CORRIDOR_TOP_2_Actuator_vpz= CORRIDOR_TOP_2_Voz_Interim, !
    Endif,!
    set DINING_BOT_Voz_Interim=DINING_BOT_Vozcontrol/DINING_BOT_Vpzmax*1.5/DINING_BOT_Ez, !
    IF (DINING_BOT_HeatingLoad >1),!
    set Tem= @Max 0.3   DINING_BOT_Voz_Interim,!
    set DINING_BOT_Actuator_vpz= Tem, !
    ELSE,!
    set DINING_BOT_Actuator_vpz= DINING_BOT_Voz_Interim, !
    Endif,!
    set DINING_MID_Voz_Interim=DINING_MID_Vozcontrol/DINING_MID_Vpzmax*1.5/DINING_MID_Ez, !
    IF (DINING_MID_HeatingLoad >1),!
    set Tem= @Max 0.3   DINING_MID_Voz_Interim,!
    set DINING_MID_Actuator_vpz= Tem, !
    ELSE,!
    set DINING_MID_Actuator_vpz= DINING_MID_Voz_Interim, !
    Endif,!
    set DINING_TOP_Voz_Interim=DINING_TOP_Vozcontrol/DINING_TOP_Vpzmax*1.5/DINING_TOP_Ez, !
    IF (DINING_TOP_HeatingLoad >1),!
    set Tem= @Max 0.3   DINING_TOP_Voz_Interim,!
    set DINING_TOP_Actuator_vpz= Tem, !
    ELSE,!
    set DINING_TOP_Actuator_vpz= DINING_TOP_Voz_Interim, !
    Endif,!
    set ENCLOSEDOFFICE_BOT_1_Voz_Interim=ENCLOSEDOFFICE_BOT_1_Vozcontrol/ENCLOSEDOFFICE_BOT_1_Vpzmax*1.5/ENCLOSEDOFFICE_BOT_1_Ez, !
    IF (ENCLOSEDOFFICE_BOT_1_HeatingLoad >1),!
    set Tem= @Max 0.3   ENCLOSEDOFFICE_BOT_1_Voz_Interim,!
    set ENCLOSEDOFFICE_BOT_1_Actuator_vpz= Tem, !
    ELSE,!
    set ENCLOSEDOFFICE_BOT_1_Actuator_vpz= ENCLOSEDOFFICE_BOT_1_Voz_Interim, !
    Endif,!
    set ENCLOSEDOFFICE_BOT_10_Voz_Interim=ENCLOSEDOFFICE_BOT_10_Vozcontrol/ENCLOSEDOFFICE_BOT_10_Vpzmax*1.5/ENCLOSEDOFFICE_BOT_10_Ez, !
    IF (ENCLOSEDOFFICE_BOT_10_HeatingLoad >1),!
    set Tem= @Max 0.3   ENCLOSEDOFFICE_BOT_10_Voz_Interim,!
    set ENCLOSEDOFFICE_BOT_10_Actuator_vpz= Tem, !
    ELSE,!
    set ENCLOSEDOFFICE_BOT_10_Actuator_vpz= ENCLOSEDOFFICE_BOT_10_Voz_Interim, !
    Endif;!
!This subroutine is used to modify the values of the minimum zone primary supply airflow schedules
!The design zone primary supply airflow rate and the calculated Voz_control are used
EnergyManagementSystem:Subroutine,
    Set_Zone_Vpzmin_4,
    set ENCLOSEDOFFICE_BOT_3_Voz_Interim=ENCLOSEDOFFICE_BOT_3_Vozcontrol/ENCLOSEDOFFICE_BOT_3_Vpzmax*1.5/ENCLOSEDOFFICE_BOT_3_Ez, !
    IF (ENCLOSEDOFFICE_BOT_3_HeatingLoad >1),!
    set Tem= @Max 0.3   ENCLOSEDOFFICE_BOT_3_Voz_Interim,!
    set ENCLOSEDOFFICE_BOT_3_Actuator_vpz= Tem, !
    ELSE,!
    set ENCLOSEDOFFICE_BOT_3_Actuator_vpz= ENCLOSEDOFFICE_BOT_3_Voz_Interim, !
    Endif,!
    set ENCLOSEDOFFICE_BOT_4_Voz_Interim=ENCLOSEDOFFICE_BOT_4_Vozcontrol/ENCLOSEDOFFICE_BOT_4_Vpzmax*1.5/ENCLOSEDOFFICE_BOT_4_Ez, !
    IF (ENCLOSEDOFFICE_BOT_4_HeatingLoad >1),!
    set Tem= @Max 0.3   ENCLOSEDOFFICE_BOT_4_Voz_Interim,!
    set ENCLOSEDOFFICE_BOT_4_Actuator_vpz= Tem, !
    ELSE,!
    set ENCLOSEDOFFICE_BOT_4_Actuator_vpz= ENCLOSEDOFFICE_BOT_4_Voz_Interim, !
    Endif,!
    set ENCLOSEDOFFICE_MID_1_Voz_Interim=ENCLOSEDOFFICE_MID_1_Vozcontrol/ENCLOSEDOFFICE_MID_1_Vpzmax*1.5/ENCLOSEDOFFICE_MID_1_Ez, !
    IF (ENCLOSEDOFFICE_MID_1_HeatingLoad >1),!
    set Tem= @Max 0.3   ENCLOSEDOFFICE_MID_1_Voz_Interim,!
    set ENCLOSEDOFFICE_MID_1_Actuator_vpz= Tem, !
    ELSE,!
    set ENCLOSEDOFFICE_MID_1_Actuator_vpz= ENCLOSEDOFFICE_MID_1_Voz_Interim, !
    Endif,!
    set ENCLOSEDOFFICE_MID_2_Voz_Interim=ENCLOSEDOFFICE_MID_2_Vozcontrol/ENCLOSEDOFFICE_MID_2_Vpzmax*1.5/ENCLOSEDOFFICE_MID_2_Ez, !
    IF (ENCLOSEDOFFICE_MID_2_HeatingLoad >1),!
    set Tem= @Max 0.3   ENCLOSEDOFFICE_MID_2_Voz_Interim,!
    set ENCLOSEDOFFICE_MID_2_Actuator_vpz= Tem, !
    ELSE,!
    set ENCLOSEDOFFICE_MID_2_Actuator_vpz= ENCLOSEDOFFICE_MID_2_Voz_Interim, !
    Endif,!
    set ENCLOSEDOFFICE_MID_3_Voz_Interim=ENCLOSEDOFFICE_MID_3_Vozcontrol/ENCLOSEDOFFICE_MID_3_Vpzmax*1.5/ENCLOSEDOFFICE_MID_3_Ez, !
    IF (ENCLOSEDOFFICE_MID_3_HeatingLoad >1),!
    set Tem= @Max 0.3   ENCLOSEDOFFICE_MID_3_Voz_Interim,!
    set ENCLOSEDOFFICE_MID_3_Actuator_vpz= Tem, !
    ELSE,!
    set ENCLOSEDOFFICE_MID_3_Actuator_vpz= ENCLOSEDOFFICE_MID_3_Voz_Interim, !
    Endif,!
    set ENCLOSEDOFFICE_TOP_1_Voz_Interim=ENCLOSEDOFFICE_TOP_1_Vozcontrol/ENCLOSEDOFFICE_TOP_1_Vpzmax*1.5/ENCLOSEDOFFICE_TOP_1_Ez, !
    IF (ENCLOSEDOFFICE_TOP_1_HeatingLoad >1),!
    set Tem= @Max 0.3   ENCLOSEDOFFICE_TOP_1_Voz_Interim,!
    set ENCLOSEDOFFICE_TOP_1_Actuator_vpz= Tem, !
    ELSE,!
    set ENCLOSEDOFFICE_TOP_1_Actuator_vpz= ENCLOSEDOFFICE_TOP_1_Voz_Interim, !
    Endif,!
    set ENCLOSEDOFFICE_TOP_2_Voz_Interim=ENCLOSEDOFFICE_TOP_2_Vozcontrol/ENCLOSEDOFFICE_TOP_2_Vpzmax*1.5/ENCLOSEDOFFICE_TOP_2_Ez, !
    IF (ENCLOSEDOFFICE_TOP_2_HeatingLoad >1),!
    set Tem= @Max 0.3   ENCLOSEDOFFICE_TOP_2_Voz_Interim,!
    set ENCLOSEDOFFICE_TOP_2_Actuator_vpz= Tem, !
    ELSE,!
    set ENCLOSEDOFFICE_TOP_2_Actuator_vpz= ENCLOSEDOFFICE_TOP_2_Voz_Interim, !
    Endif,!
    set ENCLOSEDOFFICE_TOP_3_Voz_Interim=ENCLOSEDOFFICE_TOP_3_Vozcontrol/ENCLOSEDOFFICE_TOP_3_Vpzmax*1.5/ENCLOSEDOFFICE_TOP_3_Ez, !
    IF (ENCLOSEDOFFICE_TOP_3_HeatingLoad >1),!
    set Tem= @Max 0.3   ENCLOSEDOFFICE_TOP_3_Voz_Interim,!
    set ENCLOSEDOFFICE_TOP_3_Actuator_vpz= Tem, !
    ELSE,!
    set ENCLOSEDOFFICE_TOP_3_Actuator_vpz= ENCLOSEDOFFICE_TOP_3_Voz_Interim, !
    Endif,!
    set LOBBY_BOT_Voz_Interim=LOBBY_BOT_Vozcontrol/LOBBY_BOT_Vpzmax*1.5/LOBBY_BOT_Ez, !
    IF (LOBBY_BOT_HeatingLoad >1),!
    set Tem= @Max 0.3   LOBBY_BOT_Voz_Interim,!
    set LOBBY_BOT_Actuator_vpz= Tem, !
    ELSE,!
    set LOBBY_BOT_Actuator_vpz= LOBBY_BOT_Voz_Interim, !
    Endif,!
    set LOBBY_MID_Voz_Interim=LOBBY_MID_Vozcontrol/LOBBY_MID_Vpzmax*1.5/LOBBY_MID_Ez, !
    IF (LOBBY_MID_HeatingLoad >1),!
    set Tem= @Max 0.3   LOBBY_MID_Voz_Interim,!
    set LOBBY_MID_Actuator_vpz= Tem, !
    ELSE,!
    set LOBBY_MID_Actuator_vpz= LOBBY_MID_Voz_Interim, !
    Endif;!
!This subroutine is used to modify the values of the minimum zone primary supply airflow schedules
!The design zone primary supply airflow rate and the calculated Voz_control are used
EnergyManagementSystem:Subroutine,
    Set_Zone_Vpzmin_5,
    set LOBBY_TOP_Voz_Interim=LOBBY_TOP_Vozcontrol/LOBBY_TOP_Vpzmax*1.5/LOBBY_TOP_Ez, !
    IF (LOBBY_TOP_HeatingLoad >1),!
    set Tem= @Max 0.3   LOBBY_TOP_Voz_Interim,!
    set LOBBY_TOP_Actuator_vpz= Tem, !
    ELSE,!
    set LOBBY_TOP_Actuator_vpz= LOBBY_TOP_Voz_Interim, !
    Endif,!
    set LOUNGE_BOT_Voz_Interim=LOUNGE_BOT_Vozcontrol/LOUNGE_BOT_Vpzmax*1.5/LOUNGE_BOT_Ez, !
    IF (LOUNGE_BOT_HeatingLoad >1),!
    set Tem= @Max 0.3   LOUNGE_BOT_Voz_Interim,!
    set LOUNGE_BOT_Actuator_vpz= Tem, !
    ELSE,!
    set LOUNGE_BOT_Actuator_vpz= LOUNGE_BOT_Voz_Interim, !
    Endif,!
    set MECHANICAL_BOT_Voz_Interim=MECHANICAL_BOT_Vozcontrol/MECHANICAL_BOT_Vpzmax*1.5/MECHANICAL_BOT_Ez, !
    IF (MECHANICAL_BOT_HeatingLoad >1),!
    set Tem= @Max 0.3   MECHANICAL_BOT_Voz_Interim,!
    set MECHANICAL_BOT_Actuator_vpz= Tem, !
    ELSE,!
    set MECHANICAL_BOT_Actuator_vpz= MECHANICAL_BOT_Voz_Interim, !
    Endif,!
    set MECHANICAL_MID_Voz_Interim=MECHANICAL_MID_Vozcontrol/MECHANICAL_MID_Vpzmax*1.5/MECHANICAL_MID_Ez, !
    IF (MECHANICAL_MID_HeatingLoad >1),!
    set Tem= @Max 0.3   MECHANICAL_MID_Voz_Interim,!
    set MECHANICAL_MID_Actuator_vpz= Tem, !
    ELSE,!
    set MECHANICAL_MID_Actuator_vpz= MECHANICAL_MID_Voz_Interim, !
    Endif,!
    set MECHANICAL_TOP_Voz_Interim=MECHANICAL_TOP_Vozcontrol/MECHANICAL_TOP_Vpzmax*1.5/MECHANICAL_TOP_Ez, !
    IF (MECHANICAL_TOP_HeatingLoad >1),!
    set Tem= @Max 0.3   MECHANICAL_TOP_Voz_Interim,!
    set MECHANICAL_TOP_Actuator_vpz= Tem, !
    ELSE,!
    set MECHANICAL_TOP_Actuator_vpz= MECHANICAL_TOP_Voz_Interim, !
    Endif,!
    set OPENOFFICE_BOT_1_Voz_Interim=OPENOFFICE_BOT_1_Vozcontrol/OPENOFFICE_BOT_1_Vpzmax*1.5/OPENOFFICE_BOT_1_Ez, !
    IF (OPENOFFICE_BOT_1_HeatingLoad >1),!
    set Tem= @Max 0.3   OPENOFFICE_BOT_1_Voz_Interim,!
    set OPENOFFICE_BOT_1_Actuator_vpz= Tem, !
    ELSE,!
    set OPENOFFICE_BOT_1_Actuator_vpz= OPENOFFICE_BOT_1_Voz_Interim, !
    Endif,!
    set OPENOFFICE_BOT_2_Voz_Interim=OPENOFFICE_BOT_2_Vozcontrol/OPENOFFICE_BOT_2_Vpzmax*1.5/OPENOFFICE_BOT_2_Ez, !
    IF (OPENOFFICE_BOT_2_HeatingLoad >1),!
    set Tem= @Max 0.3   OPENOFFICE_BOT_2_Voz_Interim,!
    set OPENOFFICE_BOT_2_Actuator_vpz= Tem, !
    ELSE,!
    set OPENOFFICE_BOT_2_Actuator_vpz= OPENOFFICE_BOT_2_Voz_Interim, !
    Endif,!
    set OPENOFFICE_BOT_3_Voz_Interim=OPENOFFICE_BOT_3_Vozcontrol/OPENOFFICE_BOT_3_Vpzmax*1.5/OPENOFFICE_BOT_3_Ez, !
    IF (OPENOFFICE_BOT_3_HeatingLoad >1),!
    set Tem= @Max 0.3   OPENOFFICE_BOT_3_Voz_Interim,!
    set OPENOFFICE_BOT_3_Actuator_vpz= Tem, !
    ELSE,!
    set OPENOFFICE_BOT_3_Actuator_vpz= OPENOFFICE_BOT_3_Voz_Interim, !
    Endif,!
    set OPENOFFICE_MID_1_Voz_Interim=OPENOFFICE_MID_1_Vozcontrol/OPENOFFICE_MID_1_Vpzmax*1.5/OPENOFFICE_MID_1_Ez, !
    IF (OPENOFFICE_MID_1_HeatingLoad >1),!
    set Tem= @Max 0.3   OPENOFFICE_MID_1_Voz_Interim,!
    set OPENOFFICE_MID_1_Actuator_vpz= Tem, !
    ELSE,!
    set OPENOFFICE_MID_1_Actuator_vpz= OPENOFFICE_MID_1_Voz_Interim, !
    Endif,!
    set OPENOFFICE_MID_2_Voz_Interim=OPENOFFICE_MID_2_Vozcontrol/OPENOFFICE_MID_2_Vpzmax*1.5/OPENOFFICE_MID_2_Ez, !
    IF (OPENOFFICE_MID_2_HeatingLoad >1),!
    set Tem= @Max 0.3   OPENOFFICE_MID_2_Voz_Interim,!
    set OPENOFFICE_MID_2_Actuator_vpz= Tem, !
    ELSE,!
    set OPENOFFICE_MID_2_Actuator_vpz= OPENOFFICE_MID_2_Voz_Interim, !
    Endif;!
!This subroutine is used to modify the values of the minimum zone primary supply airflow schedules
!The design zone primary supply airflow rate and the calculated Voz_control are used
EnergyManagementSystem:Subroutine,
    Set_Zone_Vpzmin_6,
    set OPENOFFICE_MID_3_Voz_Interim=OPENOFFICE_MID_3_Vozcontrol/OPENOFFICE_MID_3_Vpzmax*1.5/OPENOFFICE_MID_3_Ez, !
    IF (OPENOFFICE_MID_3_HeatingLoad >1),!
    set Tem= @Max 0.3   OPENOFFICE_MID_3_Voz_Interim,!
    set OPENOFFICE_MID_3_Actuator_vpz= Tem, !
    ELSE,!
    set OPENOFFICE_MID_3_Actuator_vpz= OPENOFFICE_MID_3_Voz_Interim, !
    Endif,!
    set OPENOFFICE_MID_4_Voz_Interim=OPENOFFICE_MID_4_Vozcontrol/OPENOFFICE_MID_4_Vpzmax*1.5/OPENOFFICE_MID_4_Ez, !
    IF (OPENOFFICE_MID_4_HeatingLoad >1),!
    set Tem= @Max 0.3   OPENOFFICE_MID_4_Voz_Interim,!
    set OPENOFFICE_MID_4_Actuator_vpz= Tem, !
    ELSE,!
    set OPENOFFICE_MID_4_Actuator_vpz= OPENOFFICE_MID_4_Voz_Interim, !
    Endif,!
    set OPENOFFICE_TOP_1_Voz_Interim=OPENOFFICE_TOP_1_Vozcontrol/OPENOFFICE_TOP_1_Vpzmax*1.5/OPENOFFICE_TOP_1_Ez, !
    IF (OPENOFFICE_TOP_1_HeatingLoad >1),!
    set Tem= @Max 0.3   OPENOFFICE_TOP_1_Voz_Interim,!
    set OPENOFFICE_TOP_1_Actuator_vpz= Tem, !
    ELSE,!
    set OPENOFFICE_TOP_1_Actuator_vpz= OPENOFFICE_TOP_1_Voz_Interim, !
    Endif,!
    set OPENOFFICE_TOP_2_Voz_Interim=OPENOFFICE_TOP_2_Vozcontrol/OPENOFFICE_TOP_2_Vpzmax*1.5/OPENOFFICE_TOP_2_Ez, !
    IF (OPENOFFICE_TOP_2_HeatingLoad >1),!
    set Tem= @Max 0.3   OPENOFFICE_TOP_2_Voz_Interim,!
    set OPENOFFICE_TOP_2_Actuator_vpz= Tem, !
    ELSE,!
    set OPENOFFICE_TOP_2_Actuator_vpz= OPENOFFICE_TOP_2_Voz_Interim, !
    Endif,!
    set OPENOFFICE_TOP_3_Voz_Interim=OPENOFFICE_TOP_3_Vozcontrol/OPENOFFICE_TOP_3_Vpzmax*1.5/OPENOFFICE_TOP_3_Ez, !
    IF (OPENOFFICE_TOP_3_HeatingLoad >1),!
    set Tem= @Max 0.3   OPENOFFICE_TOP_3_Voz_Interim,!
    set OPENOFFICE_TOP_3_Actuator_vpz= Tem, !
    ELSE,!
    set OPENOFFICE_TOP_3_Actuator_vpz= OPENOFFICE_TOP_3_Voz_Interim, !
    Endif,!
    set OPENOFFICE_TOP_4_Voz_Interim=OPENOFFICE_TOP_4_Vozcontrol/OPENOFFICE_TOP_4_Vpzmax*1.5/OPENOFFICE_TOP_4_Ez, !
    IF (OPENOFFICE_TOP_4_HeatingLoad >1),!
    set Tem= @Max 0.3   OPENOFFICE_TOP_4_Voz_Interim,!
    set OPENOFFICE_TOP_4_Actuator_vpz= Tem, !
    ELSE,!
    set OPENOFFICE_TOP_4_Actuator_vpz= OPENOFFICE_TOP_4_Voz_Interim, !
    Endif,!
    set RESTROOM_BOT_Voz_Interim=RESTROOM_BOT_Vozcontrol/RESTROOM_BOT_Vpzmax*1.5/RESTROOM_BOT_Ez, !
    IF (RESTROOM_BOT_HeatingLoad >1),!
    set Tem= @Max 0.3   RESTROOM_BOT_Voz_Interim,!
    set RESTROOM_BOT_Actuator_vpz= Tem, !
    ELSE,!
    set RESTROOM_BOT_Actuator_vpz= RESTROOM_BOT_Voz_Interim, !
    Endif,!
    set RESTROOM_MID_Voz_Interim=RESTROOM_MID_Vozcontrol/RESTROOM_MID_Vpzmax*1.5/RESTROOM_MID_Ez, !
    IF (RESTROOM_MID_HeatingLoad >1),!
    set Tem= @Max 0.3   RESTROOM_MID_Voz_Interim,!
    set RESTROOM_MID_Actuator_vpz= Tem, !
    ELSE,!
    set RESTROOM_MID_Actuator_vpz= RESTROOM_MID_Voz_Interim, !
    Endif,!
    set RESTROOM_TOP_Voz_Interim=RESTROOM_TOP_Vozcontrol/RESTROOM_TOP_Vpzmax*1.5/RESTROOM_TOP_Ez, !
    IF (RESTROOM_TOP_HeatingLoad >1),!
    set Tem= @Max 0.3   RESTROOM_TOP_Voz_Interim,!
    set RESTROOM_TOP_Actuator_vpz= Tem, !
    ELSE,!
    set RESTROOM_TOP_Actuator_vpz= RESTROOM_TOP_Voz_Interim, !
    Endif,!
    set STAIR_BOT_1_Voz_Interim=STAIR_BOT_1_Vozcontrol/STAIR_BOT_1_Vpzmax*1.5/STAIR_BOT_1_Ez, !
    IF (STAIR_BOT_1_HeatingLoad >1),!
    set Tem= @Max 0.3   STAIR_BOT_1_Voz_Interim,!
    set STAIR_BOT_1_Actuator_vpz= Tem, !
    ELSE,!
    set STAIR_BOT_1_Actuator_vpz= STAIR_BOT_1_Voz_Interim, !
    Endif;!
!This subroutine is used to modify the values of the minimum zone primary supply airflow schedules
!The design zone primary supply airflow rate and the calculated Voz_control are used
EnergyManagementSystem:Subroutine,
    Set_Zone_Vpzmin_7,
    set STAIR_BOT_2_Voz_Interim=STAIR_BOT_2_Vozcontrol/STAIR_BOT_2_Vpzmax*1.5/STAIR_BOT_2_Ez, !
    IF (STAIR_BOT_2_HeatingLoad >1),!
    set Tem= @Max 0.3   STAIR_BOT_2_Voz_Interim,!
    set STAIR_BOT_2_Actuator_vpz= Tem, !
    ELSE,!
    set STAIR_BOT_2_Actuator_vpz= STAIR_BOT_2_Voz_Interim, !
    Endif,!
    set STAIR_MID_1_Voz_Interim=STAIR_MID_1_Vozcontrol/STAIR_MID_1_Vpzmax*1.5/STAIR_MID_1_Ez, !
    IF (STAIR_MID_1_HeatingLoad >1),!
    set Tem= @Max 0.3   STAIR_MID_1_Voz_Interim,!
    set STAIR_MID_1_Actuator_vpz= Tem, !
    ELSE,!
    set STAIR_MID_1_Actuator_vpz= STAIR_MID_1_Voz_Interim, !
    Endif,!
    set STAIR_MID_2_Voz_Interim=STAIR_MID_2_Vozcontrol/STAIR_MID_2_Vpzmax*1.5/STAIR_MID_2_Ez, !
    IF (STAIR_MID_2_HeatingLoad >1),!
    set Tem= @Max 0.3   STAIR_MID_2_Voz_Interim,!
    set STAIR_MID_2_Actuator_vpz= Tem, !
    ELSE,!
    set STAIR_MID_2_Actuator_vpz= STAIR_MID_2_Voz_Interim, !
    Endif,!
    set STAIR_TOP_1_Voz_Interim=STAIR_TOP_1_Vozcontrol/STAIR_TOP_1_Vpzmax*1.5/STAIR_TOP_1_Ez, !
    IF (STAIR_TOP_1_HeatingLoad >1),!
    set Tem= @Max 0.3   STAIR_TOP_1_Voz_Interim,!
    set STAIR_TOP_1_Actuator_vpz= Tem, !
    ELSE,!
    set STAIR_TOP_1_Actuator_vpz= STAIR_TOP_1_Voz_Interim, !
    Endif,!
    set STAIR_TOP_2_Voz_Interim=STAIR_TOP_2_Vozcontrol/STAIR_TOP_2_Vpzmax*1.5/STAIR_TOP_2_Ez, !
    IF (STAIR_TOP_2_HeatingLoad >1),!
    set Tem= @Max 0.3   STAIR_TOP_2_Voz_Interim,!
    set STAIR_TOP_2_Actuator_vpz= Tem, !
    ELSE,!
    set STAIR_TOP_2_Actuator_vpz= STAIR_TOP_2_Voz_Interim, !
    Endif,!
    set ENCLOSEDOFFICE_BOT_7_Voz_Interim=ENCLOSEDOFFICE_BOT_7_Vozcontrol/ENCLOSEDOFFICE_BOT_7_Vpzmax*1.5/ENCLOSEDOFFICE_BOT_7_Ez, !
    IF (ENCLOSEDOFFICE_BOT_7_HeatingLoad >1),!
    set Tem= @Max 0.3   ENCLOSEDOFFICE_BOT_7_Voz_Interim,!
    set ENCLOSEDOFFICE_BOT_7_Actuator_vpz= Tem, !
    ELSE,!
    set ENCLOSEDOFFICE_BOT_7_Actuator_vpz= ENCLOSEDOFFICE_BOT_7_Voz_Interim, !
    Endif,!
    set ENCLOSEDOFFICE_BOT_6_Voz_Interim=ENCLOSEDOFFICE_BOT_6_Vozcontrol/ENCLOSEDOFFICE_BOT_6_Vpzmax*1.5/ENCLOSEDOFFICE_BOT_6_Ez, !
    IF (ENCLOSEDOFFICE_BOT_6_HeatingLoad >1),!
    set Tem= @Max 0.3   ENCLOSEDOFFICE_BOT_6_Voz_Interim,!
    set ENCLOSEDOFFICE_BOT_6_Actuator_vpz= Tem, !
    ELSE,!
    set ENCLOSEDOFFICE_BOT_6_Actuator_vpz= ENCLOSEDOFFICE_BOT_6_Voz_Interim, !
    Endif,!
    set ENCLOSEDOFFICE_BOT_5_Voz_Interim=ENCLOSEDOFFICE_BOT_5_Vozcontrol/ENCLOSEDOFFICE_BOT_5_Vpzmax*1.5/ENCLOSEDOFFICE_BOT_5_Ez, !
    IF (ENCLOSEDOFFICE_BOT_5_HeatingLoad >1),!
    set Tem= @Max 0.3   ENCLOSEDOFFICE_BOT_5_Voz_Interim,!
    set ENCLOSEDOFFICE_BOT_5_Actuator_vpz= Tem, !
    ELSE,!
    set ENCLOSEDOFFICE_BOT_5_Actuator_vpz= ENCLOSEDOFFICE_BOT_5_Voz_Interim, !
    Endif,!
    set ENCLOSEDOFFICE_BOT_2_Voz_Interim=ENCLOSEDOFFICE_BOT_2_Vozcontrol/ENCLOSEDOFFICE_BOT_2_Vpzmax*1.5/ENCLOSEDOFFICE_BOT_2_Ez, !
    IF (ENCLOSEDOFFICE_BOT_2_HeatingLoad >1),!
    set Tem= @Max 0.3   ENCLOSEDOFFICE_BOT_2_Voz_Interim,!
    set ENCLOSEDOFFICE_BOT_2_Actuator_vpz= Tem, !
    ELSE,!
    set ENCLOSEDOFFICE_BOT_2_Actuator_vpz= ENCLOSEDOFFICE_BOT_2_Voz_Interim, !
    Endif,!
    set ENCLOSEDOFFICE_BOT_8_Voz_Interim=ENCLOSEDOFFICE_BOT_8_Vozcontrol/ENCLOSEDOFFICE_BOT_8_Vpzmax*1.5/ENCLOSEDOFFICE_BOT_8_Ez, !
    IF (ENCLOSEDOFFICE_BOT_8_HeatingLoad >1),!
    set Tem= @Max 0.3   ENCLOSEDOFFICE_BOT_8_Voz_Interim,!
    set ENCLOSEDOFFICE_BOT_8_Actuator_vpz= Tem, !
    ELSE,!
    set ENCLOSEDOFFICE_BOT_8_Actuator_vpz= ENCLOSEDOFFICE_BOT_8_Voz_Interim, !
    Endif;!
!This subroutine is used to modify the values of the minimum zone primary supply airflow schedules
!The design zone primary supply airflow rate and the calculated Voz_control are used
EnergyManagementSystem:Subroutine,
    Set_Zone_Vpzmin_8,
    set ENCLOSEDOFFICE_BOT_9_Voz_Interim=ENCLOSEDOFFICE_BOT_9_Vozcontrol/ENCLOSEDOFFICE_BOT_9_Vpzmax*1.5/ENCLOSEDOFFICE_BOT_9_Ez, !
    IF (ENCLOSEDOFFICE_BOT_9_HeatingLoad >1),!
    set Tem= @Max 0.3   ENCLOSEDOFFICE_BOT_9_Voz_Interim,!
    set ENCLOSEDOFFICE_BOT_9_Actuator_vpz= Tem, !
    ELSE,!
    set ENCLOSEDOFFICE_BOT_9_Actuator_vpz= ENCLOSEDOFFICE_BOT_9_Voz_Interim, !
    Endif,!
    set ENCLOSEDOFFICE_MID_6_Voz_Interim=ENCLOSEDOFFICE_MID_6_Vozcontrol/ENCLOSEDOFFICE_MID_6_Vpzmax*1.5/ENCLOSEDOFFICE_MID_6_Ez, !
    IF (ENCLOSEDOFFICE_MID_6_HeatingLoad >1),!
    set Tem= @Max 0.3   ENCLOSEDOFFICE_MID_6_Voz_Interim,!
    set ENCLOSEDOFFICE_MID_6_Actuator_vpz= Tem, !
    ELSE,!
    set ENCLOSEDOFFICE_MID_6_Actuator_vpz= ENCLOSEDOFFICE_MID_6_Voz_Interim, !
    Endif,!
    set ENCLOSEDOFFICE_MID_5_Voz_Interim=ENCLOSEDOFFICE_MID_5_Vozcontrol/ENCLOSEDOFFICE_MID_5_Vpzmax*1.5/ENCLOSEDOFFICE_MID_5_Ez, !
    IF (ENCLOSEDOFFICE_MID_5_HeatingLoad >1),!
    set Tem= @Max 0.3   ENCLOSEDOFFICE_MID_5_Voz_Interim,!
    set ENCLOSEDOFFICE_MID_5_Actuator_vpz= Tem, !
    ELSE,!
    set ENCLOSEDOFFICE_MID_5_Actuator_vpz= ENCLOSEDOFFICE_MID_5_Voz_Interim, !
    Endif,!
    set ENCLOSEDOFFICE_MID_4_Voz_Interim=ENCLOSEDOFFICE_MID_4_Vozcontrol/ENCLOSEDOFFICE_MID_4_Vpzmax*1.5/ENCLOSEDOFFICE_MID_4_Ez, !
    IF (ENCLOSEDOFFICE_MID_4_HeatingLoad >1),!
    set Tem= @Max 0.3   ENCLOSEDOFFICE_MID_4_Voz_Interim,!
    set ENCLOSEDOFFICE_MID_4_Actuator_vpz= Tem, !
    ELSE,!
    set ENCLOSEDOFFICE_MID_4_Actuator_vpz= ENCLOSEDOFFICE_MID_4_Voz_Interim, !
    Endif,!
    set ENCLOSEDOFFICE_MID_8_Voz_Interim=ENCLOSEDOFFICE_MID_8_Vozcontrol/ENCLOSEDOFFICE_MID_8_Vpzmax*1.5/ENCLOSEDOFFICE_MID_8_Ez, !
    IF (ENCLOSEDOFFICE_MID_8_HeatingLoad >1),!
    set Tem= @Max 0.3   ENCLOSEDOFFICE_MID_8_Voz_Interim,!
    set ENCLOSEDOFFICE_MID_8_Actuator_vpz= Tem, !
    ELSE,!
    set ENCLOSEDOFFICE_MID_8_Actuator_vpz= ENCLOSEDOFFICE_MID_8_Voz_Interim, !
    Endif,!
    set ENCLOSEDOFFICE_MID_9_Voz_Interim=ENCLOSEDOFFICE_MID_9_Vozcontrol/ENCLOSEDOFFICE_MID_9_Vpzmax*1.5/ENCLOSEDOFFICE_MID_9_Ez, !
    IF (ENCLOSEDOFFICE_MID_9_HeatingLoad >1),!
    set Tem= @Max 0.3   ENCLOSEDOFFICE_MID_9_Voz_Interim,!
    set ENCLOSEDOFFICE_MID_9_Actuator_vpz= Tem, !
    ELSE,!
    set ENCLOSEDOFFICE_MID_9_Actuator_vpz= ENCLOSEDOFFICE_MID_9_Voz_Interim, !
    Endif,!
    set ENCLOSEDOFFICE_MID_7_Voz_Interim=ENCLOSEDOFFICE_MID_7_Vozcontrol/ENCLOSEDOFFICE_MID_7_Vpzmax*1.5/ENCLOSEDOFFICE_MID_7_Ez, !
    IF (ENCLOSEDOFFICE_MID_7_HeatingLoad >1),!
    set Tem= @Max 0.3   ENCLOSEDOFFICE_MID_7_Voz_Interim,!
    set ENCLOSEDOFFICE_MID_7_Actuator_vpz= Tem, !
    ELSE,!
    set ENCLOSEDOFFICE_MID_7_Actuator_vpz= ENCLOSEDOFFICE_MID_7_Voz_Interim, !
    Endif,!
    set ENCLOSEDOFFICE_TOP_6_Voz_Interim=ENCLOSEDOFFICE_TOP_6_Vozcontrol/ENCLOSEDOFFICE_TOP_6_Vpzmax*1.5/ENCLOSEDOFFICE_TOP_6_Ez, !
    IF (ENCLOSEDOFFICE_TOP_6_HeatingLoad >1),!
    set Tem= @Max 0.3   ENCLOSEDOFFICE_TOP_6_Voz_Interim,!
    set ENCLOSEDOFFICE_TOP_6_Actuator_vpz= Tem, !
    ELSE,!
    set ENCLOSEDOFFICE_TOP_6_Actuator_vpz= ENCLOSEDOFFICE_TOP_6_Voz_Interim, !
    Endif,!
    set ENCLOSEDOFFICE_TOP_5_Voz_Interim=ENCLOSEDOFFICE_TOP_5_Vozcontrol/ENCLOSEDOFFICE_TOP_5_Vpzmax*1.5/ENCLOSEDOFFICE_TOP_5_Ez, !
    IF (ENCLOSEDOFFICE_TOP_5_HeatingLoad >1),!
    set Tem= @Max 0.3   ENCLOSEDOFFICE_TOP_5_Voz_Interim,!
    set ENCLOSEDOFFICE_TOP_5_Actuator_vpz= Tem, !
    ELSE,!
    set ENCLOSEDOFFICE_TOP_5_Actuator_vpz= ENCLOSEDOFFICE_TOP_5_Voz_Interim, !
    Endif,!
    set ENCLOSEDOFFICE_TOP_4_Voz_Interim=ENCLOSEDOFFICE_TOP_4_Vozcontrol/ENCLOSEDOFFICE_TOP_4_Vpzmax*1.5/ENCLOSEDOFFICE_TOP_4_Ez, !
    IF (ENCLOSEDOFFICE_TOP_4_HeatingLoad >1),!
    set Tem= @Max 0.3   ENCLOSEDOFFICE_TOP_4_Voz_Interim,!
    set ENCLOSEDOFFICE_TOP_4_Actuator_vpz= Tem, !
    ELSE,!
    set ENCLOSEDOFFICE_TOP_4_Actuator_vpz= ENCLOSEDOFFICE_TOP_4_Voz_Interim, !
    Endif;!
!This subroutine is used to modify the values of the minimum zone primary supply airflow schedules
!The design zone primary supply airflow rate and the calculated Voz_control are used
EnergyManagementSystem:Subroutine,
    Set_Zone_Vpzmin_9,
    set ENCLOSEDOFFICE_TOP_9_Voz_Interim=ENCLOSEDOFFICE_TOP_9_Vozcontrol/ENCLOSEDOFFICE_TOP_9_Vpzmax*1.5/ENCLOSEDOFFICE_TOP_9_Ez, !
    IF (ENCLOSEDOFFICE_TOP_9_HeatingLoad >1),!
    set Tem= @Max 0.3   ENCLOSEDOFFICE_TOP_9_Voz_Interim,!
    set ENCLOSEDOFFICE_TOP_9_Actuator_vpz= Tem, !
    ELSE,!
    set ENCLOSEDOFFICE_TOP_9_Actuator_vpz= ENCLOSEDOFFICE_TOP_9_Voz_Interim, !
    Endif,!
    set ENCLOSEDOFFICE_TOP_8_Voz_Interim=ENCLOSEDOFFICE_TOP_8_Vozcontrol/ENCLOSEDOFFICE_TOP_8_Vpzmax*1.5/ENCLOSEDOFFICE_TOP_8_Ez, !
    IF (ENCLOSEDOFFICE_TOP_8_HeatingLoad >1),!
    set Tem= @Max 0.3   ENCLOSEDOFFICE_TOP_8_Voz_Interim,!
    set ENCLOSEDOFFICE_TOP_8_Actuator_vpz= Tem, !
    ELSE,!
    set ENCLOSEDOFFICE_TOP_8_Actuator_vpz= ENCLOSEDOFFICE_TOP_8_Voz_Interim, !
    Endif,!
    set ENCLOSEDOFFICE_TOP_7_Voz_Interim=ENCLOSEDOFFICE_TOP_7_Vozcontrol/ENCLOSEDOFFICE_TOP_7_Vpzmax*1.5/ENCLOSEDOFFICE_TOP_7_Ez, !
    IF (ENCLOSEDOFFICE_TOP_7_HeatingLoad >1),!
    set Tem= @Max 0.3   ENCLOSEDOFFICE_TOP_7_Voz_Interim,!
    set ENCLOSEDOFFICE_TOP_7_Actuator_vpz= Tem, !
    ELSE,!
    set ENCLOSEDOFFICE_TOP_7_Actuator_vpz= ENCLOSEDOFFICE_TOP_7_Voz_Interim, !
    Endif;!

EnergyManagementSystem:Program,
    MainLoop,   !- Name
	run     Sensor_Error_Injection,
    run     Judge_work,
    run     Temperature_Setback_1,
    run     Temperature_Setback_2,
    run     Temperature_Setback_3,
    run     Temperature_Setback_4,
    run     Temperature_Setback_5,
    run     Temperature_Setback_6,
    run     Temperature_Setback_7,
    run     Temperature_Setback_8,
    run     Temperature_Setback_9,
    run     Calc_MaxVoz,
    run     Calc_Voz,
    run     Set_Ez_1,
    run     Advanced_II_Zone_Vpzmin_1,
    run     Advanced_II_Zone_Vpzmin_2,
    run     Advanced_II_Zone_Vpzmin_3,
    run     Advanced_II_Zone_Vpzmin_4,
    run     Advanced_II_Zone_Vpzmin_5,
    run     Advanced_II_Zone_Vpzmin_6,
    run     Advanced_II_Zone_Vpzmin_7,
    run     Advanced_II_Zone_Vpzmin_8,
    run     Advanced_II_Zone_Vpzmin_9,
    run     Set_Zone_Vpzmin_1,
    run     Set_Zone_Vpzmin_2,
    run     Set_Zone_Vpzmin_3,
    run     Set_Zone_Vpzmin_4,
    run     Set_Zone_Vpzmin_5,
    run     Set_Zone_Vpzmin_6,
    run     Set_Zone_Vpzmin_7,
    run     Set_Zone_Vpzmin_8,
    run     Set_Zone_Vpzmin_9,
    run     Calc_Vozrate_1, !
    run     Calc_Vozrate_2, !
    run     Calc_Vozrate_3, !
    run     Calc_Vozrate_4, !
    run     Calc_Vozrate_5, !
    run     Calc_MaxVozrate_Bot,
    run     Calc_MaxVozrate_Mid,
    run     Calc_MaxVozrate_Top,
    run     Calc_Vou_Bot,
    run     Calc_Vou_Mid,
    run     Calc_Vou_Top,
    run     Calc_Ev,
    run     Set_MinOA;
	
EnergyManagementSystem:ProgramCallingManager,
    Main_Call,  !- Name
    AfterPredictorAfterHVACManagers,  !- EnergyPlus Model Calling Point
    MainLoop; !- Program Name 1

!-   ===========  ALL OBJECTS IN CLASS: ENERGYMANAGEMENTSYSTEM:OUTPUTVARIABLE ===========

EnergyManagementSystem:GlobalVariable,
!	Sensed Occupant Number with Sensor Errors
    CLASSROOM_BOT_OCC_SENSOR_ERROR_INJECTION,
    ENCLOSEDOFFICE_BOT_1_OCC_SENSOR_ERROR_INJECTION,
	CONFROOM_BOT_1_OCC_SENSOR_ERROR_INJECTION,
!	Bias Variables
	CLASSROOM_SENSOR_BIAS,
	ENCLOSEDOFFICE_SENSOR_BIAS;

EnergyManagementSystem:OutputVariable,
    CLASSROOM_BOT_OCC_SENSOR_ERROR_INJECTION,  !- Name
    CLASSROOM_BOT_OCC_SENSOR_ERROR_INJECTION,  !- EMS Variable Name
    Averaged,                !- Type of Data in Variable
    ZoneTimeStep;            !- Update Frequency
	
EnergyManagementSystem:OutputVariable,
    ENCLOSEDOFFICE_BOT_1_OCC_SENSOR_ERROR_INJECTION,  !- Name
    ENCLOSEDOFFICE_BOT_1_OCC_SENSOR_ERROR_INJECTION,  !- EMS Variable Name
    Averaged,                !- Type of Data in Variable
    ZoneTimeStep;            !- Update Frequency	

EnergyManagementSystem:OutputVariable,
    CONFROOM_BOT_1_OCC_SENSOR_ERROR_INJECTION,  !- Name
    CONFROOM_BOT_1_OCC_SENSOR_ERROR_INJECTION,  !- EMS Variable Name
    Averaged,                !- Type of Data in Variable
    ZoneTimeStep;            !- Update Frequency	


! PACU_VAV_bot_Vps

EnergyManagementSystem:OutputVariable,

    PACU_VAV_bot_Vps,        !- Name

    PACU_VAV_bot_Vps,        !- EMS Variable Name

    Averaged,                !- Type of Data in Variable

    ZoneTimeStep;            !- Update Frequency



! PACU_VAV_bot_Ev

EnergyManagementSystem:OutputVariable,

    PACU_VAV_bot_Ev,         !- Name

    PACU_VAV_bot_Ev,         !- EMS Variable Name

    Averaged,                !- Type of Data in Variable

    ZoneTimeStep;            !- Update Frequency



! PACU_VAV_bot_Vou

EnergyManagementSystem:OutputVariable,

    PACU_VAV_bot_Vou,        !- Name

    PACU_VAV_bot_Vou,        !- EMS Variable Name

    Averaged,                !- Type of Data in Variable

    ZoneTimeStep;            !- Update Frequency



! PACU_VAV_mid_Vps

EnergyManagementSystem:OutputVariable,

    PACU_VAV_mid_Vps,        !- Name

    PACU_VAV_mid_Vps,        !- EMS Variable Name

    Averaged,                !- Type of Data in Variable

    ZoneTimeStep;            !- Update Frequency



! PACU_VAV_mid_Ev

EnergyManagementSystem:OutputVariable,

    PACU_VAV_mid_Ev,         !- Name

    PACU_VAV_mid_Ev,         !- EMS Variable Name

    Averaged,                !- Type of Data in Variable

    ZoneTimeStep;            !- Update Frequency



! PACU_VAV_mid_Vou

EnergyManagementSystem:OutputVariable,

    PACU_VAV_mid_Vou,        !- Name

    PACU_VAV_mid_Vou,        !- EMS Variable Name

    Averaged,                !- Type of Data in Variable

    ZoneTimeStep;            !- Update Frequency



! ActiveStorage_Bot_1_Actuator_htg

EnergyManagementSystem:OutputVariable,

    ActiveStorage_Bot_1_Actuator_htg,  !- Name

    ActiveStorage_Bot_1_Actuator_htg,  !- EMS Variable Name

    Averaged,                !- Type of Data in Variable

    ZoneTimeStep;            !- Update Frequency



! ActiveStorage_Bot_1_Actuator_clg

EnergyManagementSystem:OutputVariable,

    ActiveStorage_Bot_1_Actuator_clg,  !- Name

    ActiveStorage_Bot_1_Actuator_clg,  !- EMS Variable Name

    Averaged,                !- Type of Data in Variable

    ZoneTimeStep;            !- Update Frequency



! ActiveStorage_Bot_1_Vozreal

EnergyManagementSystem:OutputVariable,

    ActiveStorage_Bot_1_Vozreal,  !- Name

    ActiveStorage_Bot_1_Vozreal,  !- EMS Variable Name

    Averaged,                !- Type of Data in Variable

    ZoneTimeStep;            !- Update Frequency



! ActiveStorage_Bot_1_Vozcontrol

EnergyManagementSystem:OutputVariable,

    ActiveStorage_Bot_1_Vozcontrol,  !- Name

    ActiveStorage_Bot_1_Vozcontrol,  !- EMS Variable Name

    Averaged,                !- Type of Data in Variable

    ZoneTimeStep;            !- Update Frequency



! ActiveStorage_Bot_1_Ez

EnergyManagementSystem:OutputVariable,

    ActiveStorage_Bot_1_Ez,  !- Name

    ActiveStorage_Bot_1_Ez,  !- EMS Variable Name

    Averaged,                !- Type of Data in Variable

    ZoneTimeStep;            !- Update Frequency



! ActiveStorage_Bot_1_Vpz

EnergyManagementSystem:OutputVariable,

    ActiveStorage_Bot_1_Vpz, !- Name

    ActiveStorage_Bot_1_Vpz, !- EMS Variable Name

    Averaged,                !- Type of Data in Variable

    ZoneTimeStep;            !- Update Frequency



! ActiveStorage_Bot_1_Voz_rate

EnergyManagementSystem:OutputVariable,

    ActiveStorage_Bot_1_Voz_rate,  !- Name

    ActiveStorage_Bot_1_Voz_rate,  !- EMS Variable Name

    Averaged,                !- Type of Data in Variable

    ZoneTimeStep;            !- Update Frequency



! ActiveStorage_Mid_1_Actuator_htg

EnergyManagementSystem:OutputVariable,

    ActiveStorage_Mid_1_Actuator_htg,  !- Name

    ActiveStorage_Mid_1_Actuator_htg,  !- EMS Variable Name

    Averaged,                !- Type of Data in Variable

    ZoneTimeStep;            !- Update Frequency



! ActiveStorage_Mid_1_Actuator_clg

EnergyManagementSystem:OutputVariable,

    ActiveStorage_Mid_1_Actuator_clg,  !- Name

    ActiveStorage_Mid_1_Actuator_clg,  !- EMS Variable Name

    Averaged,                !- Type of Data in Variable

    ZoneTimeStep;            !- Update Frequency



! ActiveStorage_Mid_1_Vozreal

EnergyManagementSystem:OutputVariable,

    ActiveStorage_Mid_1_Vozreal,  !- Name

    ActiveStorage_Mid_1_Vozreal,  !- EMS Variable Name

    Averaged,                !- Type of Data in Variable

    ZoneTimeStep;            !- Update Frequency



! ActiveStorage_Mid_1_Vozcontrol

EnergyManagementSystem:OutputVariable,

    ActiveStorage_Mid_1_Vozcontrol,  !- Name

    ActiveStorage_Mid_1_Vozcontrol,  !- EMS Variable Name

    Averaged,                !- Type of Data in Variable

    ZoneTimeStep;            !- Update Frequency



! ActiveStorage_Mid_1_Ez

EnergyManagementSystem:OutputVariable,

    ActiveStorage_Mid_1_Ez,  !- Name

    ActiveStorage_Mid_1_Ez,  !- EMS Variable Name

    Averaged,                !- Type of Data in Variable

    ZoneTimeStep;            !- Update Frequency



! ActiveStorage_Mid_1_Vpz

EnergyManagementSystem:OutputVariable,

    ActiveStorage_Mid_1_Vpz, !- Name

    ActiveStorage_Mid_1_Vpz, !- EMS Variable Name

    Averaged,                !- Type of Data in Variable

    ZoneTimeStep;            !- Update Frequency



! ActiveStorage_Mid_1_Voz_rate

EnergyManagementSystem:OutputVariable,

    ActiveStorage_Mid_1_Voz_rate,  !- Name

    ActiveStorage_Mid_1_Voz_rate,  !- EMS Variable Name

    Averaged,                !- Type of Data in Variable

    ZoneTimeStep;            !- Update Frequency



! ConfRoom_Bot_1_Actuator_htg

EnergyManagementSystem:OutputVariable,

    ConfRoom_Bot_1_Actuator_htg,  !- Name

    ConfRoom_Bot_1_Actuator_htg,  !- EMS Variable Name

    Averaged,                !- Type of Data in Variable

    ZoneTimeStep;            !- Update Frequency



! ConfRoom_Bot_1_Actuator_clg

EnergyManagementSystem:OutputVariable,

    ConfRoom_Bot_1_Actuator_clg,  !- Name

    ConfRoom_Bot_1_Actuator_clg,  !- EMS Variable Name

    Averaged,                !- Type of Data in Variable

    ZoneTimeStep;            !- Update Frequency



! ConfRoom_Bot_1_Vozreal

EnergyManagementSystem:OutputVariable,

    ConfRoom_Bot_1_Vozreal,  !- Name

    ConfRoom_Bot_1_Vozreal,  !- EMS Variable Name

    Averaged,                !- Type of Data in Variable

    ZoneTimeStep;            !- Update Frequency



! ConfRoom_Bot_1_Vozcontrol

EnergyManagementSystem:OutputVariable,

    ConfRoom_Bot_1_Vozcontrol,  !- Name

    ConfRoom_Bot_1_Vozcontrol,  !- EMS Variable Name

    Averaged,                !- Type of Data in Variable

    ZoneTimeStep;            !- Update Frequency



! ConfRoom_Bot_1_Ez

EnergyManagementSystem:OutputVariable,

    ConfRoom_Bot_1_Ez,       !- Name

    ConfRoom_Bot_1_Ez,       !- EMS Variable Name

    Averaged,                !- Type of Data in Variable

    ZoneTimeStep;            !- Update Frequency



! ConfRoom_Bot_1_Vpz

EnergyManagementSystem:OutputVariable,

    ConfRoom_Bot_1_Vpz,      !- Name

    ConfRoom_Bot_1_Vpz,      !- EMS Variable Name

    Averaged,                !- Type of Data in Variable

    ZoneTimeStep;            !- Update Frequency



! ConfRoom_Bot_1_Voz_rate

EnergyManagementSystem:OutputVariable,

    ConfRoom_Bot_1_Voz_rate, !- Name

    ConfRoom_Bot_1_Voz_rate, !- EMS Variable Name

    Averaged,                !- Type of Data in Variable

    ZoneTimeStep;            !- Update Frequency



! ConfRoom_Mid_1_Actuator_htg

EnergyManagementSystem:OutputVariable,

    ConfRoom_Mid_1_Actuator_htg,  !- Name

    ConfRoom_Mid_1_Actuator_htg,  !- EMS Variable Name

    Averaged,                !- Type of Data in Variable

    ZoneTimeStep;            !- Update Frequency



! ConfRoom_Mid_1_Actuator_clg

EnergyManagementSystem:OutputVariable,

    ConfRoom_Mid_1_Actuator_clg,  !- Name

    ConfRoom_Mid_1_Actuator_clg,  !- EMS Variable Name

    Averaged,                !- Type of Data in Variable

    ZoneTimeStep;            !- Update Frequency



! ConfRoom_Mid_1_Vozreal

EnergyManagementSystem:OutputVariable,

    ConfRoom_Mid_1_Vozreal,  !- Name

    ConfRoom_Mid_1_Vozreal,  !- EMS Variable Name

    Averaged,                !- Type of Data in Variable

    ZoneTimeStep;            !- Update Frequency



! ConfRoom_Mid_1_Vozcontrol

EnergyManagementSystem:OutputVariable,

    ConfRoom_Mid_1_Vozcontrol,  !- Name

    ConfRoom_Mid_1_Vozcontrol,  !- EMS Variable Name

    Averaged,                !- Type of Data in Variable

    ZoneTimeStep;            !- Update Frequency



! ConfRoom_Mid_1_Ez

EnergyManagementSystem:OutputVariable,

    ConfRoom_Mid_1_Ez,       !- Name

    ConfRoom_Mid_1_Ez,       !- EMS Variable Name

    Averaged,                !- Type of Data in Variable

    ZoneTimeStep;            !- Update Frequency



! ConfRoom_Mid_1_Vpz

EnergyManagementSystem:OutputVariable,

    ConfRoom_Mid_1_Vpz,      !- Name

    ConfRoom_Mid_1_Vpz,      !- EMS Variable Name

    Averaged,                !- Type of Data in Variable

    ZoneTimeStep;            !- Update Frequency



! ConfRoom_Mid_1_Voz_rate

EnergyManagementSystem:OutputVariable,

    ConfRoom_Mid_1_Voz_rate, !- Name

    ConfRoom_Mid_1_Voz_rate, !- EMS Variable Name

    Averaged,                !- Type of Data in Variable

    ZoneTimeStep;            !- Update Frequency



! EnclosedOffice_Bot_7_Actuator_htg

EnergyManagementSystem:OutputVariable,

    EnclosedOffice_Bot_7_Actuator_htg,  !- Name

    EnclosedOffice_Bot_7_Actuator_htg,  !- EMS Variable Name

    Averaged,                !- Type of Data in Variable

    ZoneTimeStep;            !- Update Frequency



! EnclosedOffice_Bot_7_Actuator_clg

EnergyManagementSystem:OutputVariable,

    EnclosedOffice_Bot_7_Actuator_clg,  !- Name

    EnclosedOffice_Bot_7_Actuator_clg,  !- EMS Variable Name

    Averaged,                !- Type of Data in Variable

    ZoneTimeStep;            !- Update Frequency



! EnclosedOffice_Bot_7_Vozreal

EnergyManagementSystem:OutputVariable,

    EnclosedOffice_Bot_7_Vozreal,  !- Name

    EnclosedOffice_Bot_7_Vozreal,  !- EMS Variable Name

    Averaged,                !- Type of Data in Variable

    ZoneTimeStep;            !- Update Frequency



! EnclosedOffice_Bot_7_Vozcontrol

EnergyManagementSystem:OutputVariable,

    EnclosedOffice_Bot_7_Vozcontrol,  !- Name

    EnclosedOffice_Bot_7_Vozcontrol,  !- EMS Variable Name

    Averaged,                !- Type of Data in Variable

    ZoneTimeStep;            !- Update Frequency



! EnclosedOffice_Bot_7_Ez

EnergyManagementSystem:OutputVariable,

    EnclosedOffice_Bot_7_Ez, !- Name

    EnclosedOffice_Bot_7_Ez, !- EMS Variable Name

    Averaged,                !- Type of Data in Variable

    ZoneTimeStep;            !- Update Frequency



! EnclosedOffice_Bot_7_Vpz

EnergyManagementSystem:OutputVariable,

    EnclosedOffice_Bot_7_Vpz,!- Name

    EnclosedOffice_Bot_7_Vpz,!- EMS Variable Name

    Averaged,                !- Type of Data in Variable

    ZoneTimeStep;            !- Update Frequency



! EnclosedOffice_Bot_7_Voz_rate

EnergyManagementSystem:OutputVariable,

    EnclosedOffice_Bot_7_Voz_rate,  !- Name

    EnclosedOffice_Bot_7_Voz_rate,  !- EMS Variable Name

    Averaged,                !- Type of Data in Variable

    ZoneTimeStep;            !- Update Frequency



! EnclosedOffice_Mid_3_Actuator_htg

EnergyManagementSystem:OutputVariable,

    EnclosedOffice_Mid_3_Actuator_htg,  !- Name

    EnclosedOffice_Mid_3_Actuator_htg,  !- EMS Variable Name

    Averaged,                !- Type of Data in Variable

    ZoneTimeStep;            !- Update Frequency



! EnclosedOffice_Mid_3_Actuator_clg

EnergyManagementSystem:OutputVariable,

    EnclosedOffice_Mid_3_Actuator_clg,  !- Name

    EnclosedOffice_Mid_3_Actuator_clg,  !- EMS Variable Name

    Averaged,                !- Type of Data in Variable

    ZoneTimeStep;            !- Update Frequency



! EnclosedOffice_Mid_3_Vozreal

EnergyManagementSystem:OutputVariable,

    EnclosedOffice_Mid_3_Vozreal,  !- Name

    EnclosedOffice_Mid_3_Vozreal,  !- EMS Variable Name

    Averaged,                !- Type of Data in Variable

    ZoneTimeStep;            !- Update Frequency



! EnclosedOffice_Mid_3_Vozcontrol

EnergyManagementSystem:OutputVariable,

    EnclosedOffice_Mid_3_Vozcontrol,  !- Name

    EnclosedOffice_Mid_3_Vozcontrol,  !- EMS Variable Name

    Averaged,                !- Type of Data in Variable

    ZoneTimeStep;            !- Update Frequency



! EnclosedOffice_Mid_3_Ez

EnergyManagementSystem:OutputVariable,

    EnclosedOffice_Mid_3_Ez, !- Name

    EnclosedOffice_Mid_3_Ez, !- EMS Variable Name

    Averaged,                !- Type of Data in Variable

    ZoneTimeStep;            !- Update Frequency



! EnclosedOffice_Mid_3_Vpz

EnergyManagementSystem:OutputVariable,

    EnclosedOffice_Mid_3_Vpz,!- Name

    EnclosedOffice_Mid_3_Vpz,!- EMS Variable Name

    Averaged,                !- Type of Data in Variable

    ZoneTimeStep;            !- Update Frequency



! EnclosedOffice_Mid_3_Voz_rate

EnergyManagementSystem:OutputVariable,

    EnclosedOffice_Mid_3_Voz_rate,  !- Name

    EnclosedOffice_Mid_3_Voz_rate,  !- EMS Variable Name

    Averaged,                !- Type of Data in Variable

    ZoneTimeStep;            !- Update Frequency



! OpenOffice_Bot_2_Actuator_htg

EnergyManagementSystem:OutputVariable,

    OpenOffice_Bot_2_Actuator_htg,  !- Name

    OpenOffice_Bot_2_Actuator_htg,  !- EMS Variable Name

    Averaged,                !- Type of Data in Variable

    ZoneTimeStep;            !- Update Frequency



! OpenOffice_Bot_2_Actuator_clg

EnergyManagementSystem:OutputVariable,

    OpenOffice_Bot_2_Actuator_clg,  !- Name

    OpenOffice_Bot_2_Actuator_clg,  !- EMS Variable Name

    Averaged,                !- Type of Data in Variable

    ZoneTimeStep;            !- Update Frequency



! OpenOffice_Bot_2_Vozreal

EnergyManagementSystem:OutputVariable,

    OpenOffice_Bot_2_Vozreal,!- Name

    OpenOffice_Bot_2_Vozreal,!- EMS Variable Name

    Averaged,                !- Type of Data in Variable

    ZoneTimeStep;            !- Update Frequency



! OpenOffice_Bot_2_Vozcontrol

EnergyManagementSystem:OutputVariable,

    OpenOffice_Bot_2_Vozcontrol,  !- Name

    OpenOffice_Bot_2_Vozcontrol,  !- EMS Variable Name

    Averaged,                !- Type of Data in Variable

    ZoneTimeStep;            !- Update Frequency



! OpenOffice_Bot_2_Ez

EnergyManagementSystem:OutputVariable,

    OpenOffice_Bot_2_Ez,     !- Name

    OpenOffice_Bot_2_Ez,     !- EMS Variable Name

    Averaged,                !- Type of Data in Variable

    ZoneTimeStep;            !- Update Frequency



! OpenOffice_Bot_2_Vpz

EnergyManagementSystem:OutputVariable,

    OpenOffice_Bot_2_Vpz,    !- Name

    OpenOffice_Bot_2_Vpz,    !- EMS Variable Name

    Averaged,                !- Type of Data in Variable

    ZoneTimeStep;            !- Update Frequency



! OpenOffice_Bot_2_Voz_rate

EnergyManagementSystem:OutputVariable,

    OpenOffice_Bot_2_Voz_rate,  !- Name

    OpenOffice_Bot_2_Voz_rate,  !- EMS Variable Name

    Averaged,                !- Type of Data in Variable

    ZoneTimeStep;            !- Update Frequency



! OpenOffice_Mid_2_Actuator_htg

EnergyManagementSystem:OutputVariable,

    OpenOffice_Mid_2_Actuator_htg,  !- Name

    OpenOffice_Mid_2_Actuator_htg,  !- EMS Variable Name

    Averaged,                !- Type of Data in Variable

    ZoneTimeStep;            !- Update Frequency



! OpenOffice_Mid_2_Actuator_clg

EnergyManagementSystem:OutputVariable,

    OpenOffice_Mid_2_Actuator_clg,  !- Name

    OpenOffice_Mid_2_Actuator_clg,  !- EMS Variable Name

    Averaged,                !- Type of Data in Variable

    ZoneTimeStep;            !- Update Frequency



! OpenOffice_Mid_2_Vozreal

EnergyManagementSystem:OutputVariable,

    OpenOffice_Mid_2_Vozreal,!- Name

    OpenOffice_Mid_2_Vozreal,!- EMS Variable Name

    Averaged,                !- Type of Data in Variable

    ZoneTimeStep;            !- Update Frequency



! OpenOffice_Mid_2_Vozcontrol

EnergyManagementSystem:OutputVariable,

    OpenOffice_Mid_2_Vozcontrol,  !- Name

    OpenOffice_Mid_2_Vozcontrol,  !- EMS Variable Name

    Averaged,                !- Type of Data in Variable

    ZoneTimeStep;            !- Update Frequency



! OpenOffice_Mid_2_Ez

EnergyManagementSystem:OutputVariable,

    OpenOffice_Mid_2_Ez,     !- Name

    OpenOffice_Mid_2_Ez,     !- EMS Variable Name

    Averaged,                !- Type of Data in Variable

    ZoneTimeStep;            !- Update Frequency



! OpenOffice_Mid_2_Vpz

EnergyManagementSystem:OutputVariable,

    OpenOffice_Mid_2_Vpz,    !- Name

    OpenOffice_Mid_2_Vpz,    !- EMS Variable Name

    Averaged,                !- Type of Data in Variable

    ZoneTimeStep;            !- Update Frequency



! OpenOffice_Mid_2_Voz_rate

EnergyManagementSystem:OutputVariable,

    OpenOffice_Mid_2_Voz_rate,  !- Name

    OpenOffice_Mid_2_Voz_rate,  !- EMS Variable Name

    Averaged,                !- Type of Data in Variable

    ZoneTimeStep;            !- Update Frequency





!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:VARIABLE ===========
Output:Variable,
    *,                       !- Key Value
    Zone People Occupant Count,        !- Variable Name
    timestep;                !- Reporting Frequency


Output:Variable,CONFROOM_BOT_1 ZN,Zone Lights Electric Power,timestep; !- Zone Average [W]

Output:Variable,CONFROOM_BOT_1 ZN,Zone Lights Electric Energy,timestep; !- Zone Sum [J]

Output:Variable,ConfRoom_Bot_1 ZN DayLighting Control,Daylighting Lighting Power Multiplier,timestep; !- Zone Average []

Output:Variable,ConfRoom_Bot_1 ZN DayLighting Control,Daylighting Reference Point 1 Illuminance,timestep; !- Zone Average [lux]

Output:Variable,*,Daylighting Window Reference Point 1 Illuminance,timestep; !- Zone Average [lux]

Output:Variable,ConfRoom_Bot_1 ZN DayLighting Control,Daylighting Reference Point 1 Daylight Illuminance Setpoint Exceeded Time,timestep; !- Zone Sum [hr]

Output:Variable,ConfRoom_Bot_1 ZN DayLighting Control,Daylighting Reference Point 2 Illuminance,timestep; !- Zone Average [lux]

Output:Variable,*,Daylighting Window Reference Point 2 Illuminance,timestep; !- Zone Average [lux]

Output:Variable,ConfRoom_Bot_1 ZN DayLighting Control,Daylighting Reference Point 2 Daylight Illuminance Setpoint Exceeded Time,timestep; !- Zone Sum [hr]

Output:Variable,CONFROOM_BOT_1 ZN,Zone Electric Equipment Electric Power,timestep; !- Zone Average [W]

Output:Variable,CONFROOM_BOT_1 ZN,Zone Electric Equipment Electric Energy,timestep; !- Zone Sum [J]

Output:Variable,CONFROOM_BOT_1 ZN,Zone Total Internal Total Heating Energy,timestep; !- Zone Sum [J]

Output:Variable,CONFROOM_BOT_1 ZN,Zone Total Internal Total Heating Rate,timestep; !- Zone Average [W]

Output:Variable,PACU_VAV_bot_OA_SCH, Schedule Value, timestep;

Output:Variable,
    *,                       !- Key Value
    Zone Thermal Comfort Fanger Model PPD,  !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Zone Thermal Comfort Fanger Model PMV,  !- Variable Name
    Timestep;                !- Reporting Frequency
	
Output:Variable,
    PACU_VAV_mid,      !- Key Value
    Air System NaturalGas Energy,  !- Variable Name
    Timestep;                !- Reporting Frequency
	
Output:Variable,
    PACU_VAV_top,      !- Key Value
    Air System NaturalGas Energy,  !- Variable Name
    Timestep;                !- Reporting Frequency
	
Output:Variable,
    PACU_VAV_bot,      !- Key Value
    Air System NaturalGas Energy,  !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    *,      !- Key Value
    Facility Total HVAC Electricity Demand Rate,  !- Variable Name
    Timestep;                !- Reporting Frequency
	
Output:Variable,
    *,                       !- Key Value
    CLASSROOM_BOT_OCC_SENSOR_ERROR_INJECTION,        !- Variable Name
    TimeStep;                !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    ENCLOSEDOFFICE_BOT_1_OCC_SENSOR_ERROR_INJECTION,        !- Variable Name
    TimeStep;                !- Reporting Frequency
	
Output:Variable,
    *,                       !- Key Value
    CONFROOM_BOT_1_OCC_SENSOR_ERROR_INJECTION,        !- Variable Name
    TimeStep;                !- Reporting Frequency	

Output:Variable,
    ConfRoom_Mid_1 ZN,      !- Key Value
    Zone Mean Air Temperature,  !- Variable Name
    Timestep;                !- Reporting Frequency