Program Version,EnergyPlus, Version 9.5.0-de239b2e5f, YMD=2021.07.16 03:59
! <Version>, Version ID
 Version, 9.5
! <Timesteps per Hour>, #TimeSteps, Minutes per TimeStep {minutes}
 Timesteps per Hour, 60,  1
! <System Convergence Limits>, Minimum System TimeStep {minutes}, Max HVAC Iterations, Minimum Plant Iterations, Maximum Plant Iterations
 System Convergence Limits, 1, 20, 2, 8
! <Simulation Control>, Do Zone Sizing, Do System Sizing, Do Plant Sizing, Do Design Days, Do Weather Simulation, Do HVAC Sizing Simulation
 Simulation Control, Yes, Yes, Yes, Yes, Yes, No
! <Performance Precision Tradeoffs>, Use Coil Direct Simulation, Zone Radiant Exchange Algorithm, Override Mode, Number of Timestep In Hour, Force Euler Method, Minimum Number of Warmup Days, Force Suppress All Begin Environment Resets, Minimum System Timestep, MaxZoneTempDiff, MaxAllowedDelTemp
 Performance Precision Tradeoffs, No, ScriptF, Normal, 60, No, 1, No, 1.0, 0.300, 2.0000E-003
! <Output Reporting Tolerances>, Tolerance for Time Heating Setpoint Not Met, Tolerance for Zone Cooling Setpoint Not Met Time
 Output Reporting Tolerances, 0.200, 0.200, 
! <Site:GroundTemperature:BuildingSurface>,Jan{C},Feb{C},Mar{C},Apr{C},May{C},Jun{C},Jul{C},Aug{C},Sep{C},Oct{C},Nov{C},Dec{C}
 Site:GroundTemperature:BuildingSurface,  20.52,  20.52,  20.65,  20.74,  20.84,  23.05,  23.45,  23.54,  23.52,  21.25,  20.85,  20.67
! <Site:GroundTemperature:FCfactorMethod>,Jan{C},Feb{C},Mar{C},Apr{C},May{C},Jun{C},Jul{C},Aug{C},Sep{C},Oct{C},Nov{C},Dec{C}
 Site:GroundTemperature:FCfactorMethod,  10.83,   7.34,   6.39,   7.21,  11.92,  17.20,  22.17,  25.77,  26.82,  25.13,  21.06,  15.93
! <Site:GroundTemperature:Shallow>,Jan{C},Feb{C},Mar{C},Apr{C},May{C},Jun{C},Jul{C},Aug{C},Sep{C},Oct{C},Nov{C},Dec{C}
 Site:GroundTemperature:Shallow,  13.00,  13.00,  13.00,  13.00,  13.00,  13.00,  13.00,  13.00,  13.00,  13.00,  13.00,  13.00
! <Site:GroundTemperature:Deep>,Jan{C},Feb{C},Mar{C},Apr{C},May{C},Jun{C},Jul{C},Aug{C},Sep{C},Oct{C},Nov{C},Dec{C}
 Site:GroundTemperature:Deep,  16.00,  16.00,  16.00,  16.00,  16.00,  16.00,  16.00,  16.00,  16.00,  16.00,  16.00,  16.00
! <Site:GroundReflectance>,Jan{dimensionless},Feb{dimensionless},Mar{dimensionless},Apr{dimensionless},May{dimensionless},Jun{dimensionless},Jul{dimensionless},Aug{dimensionless},Sep{dimensionless},Oct{dimensionless},Nov{dimensionless},Dec{dimensionless}
 Site:GroundReflectance,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20
! <Site:GroundReflectance:SnowModifier>, Normal, Daylighting {dimensionless}
 Site:GroundReflectance:SnowModifier,   1.000,   1.000
! <Site:GroundReflectance:Snow>,Jan{dimensionless},Feb{dimensionless},Mar{dimensionless},Apr{dimensionless},May{dimensionless},Jun{dimensionless},Jul{dimensionless},Aug{dimensionless},Sep{dimensionless},Oct{dimensionless},Nov{dimensionless},Dec{dimensionless}
 Site:GroundReflectance:Snow,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20
! <Site:GroundReflectance:Snow:Daylighting>,Jan{dimensionless},Feb{dimensionless},Mar{dimensionless},Apr{dimensionless},May{dimensionless},Jun{dimensionless},Jul{dimensionless},Aug{dimensionless},Sep{dimensionless},Oct{dimensionless},Nov{dimensionless},Dec{dimensionless}
 Site:GroundReflectance:Snow:Daylighting,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20
! <Environment:Weather Station>,Wind Sensor Height Above Ground {m},Wind Speed Profile Exponent {},Wind Speed Profile Boundary Layer Thickness {m},Air Temperature Sensor Height Above Ground {m},Wind Speed Modifier Coefficient-Internal,Temperature Modifier Coefficient-Internal
Environment:Weather Station,10.000,0.140,270.000,1.500,1.586,9.750E-003
! <Site:Location>, Location Name, Latitude {N+/S- Deg}, Longitude {E+/W- Deg},  Time Zone Number {GMT+/-}, Elevation {m},  Standard Pressure at Elevation {Pa}, Standard RhoAir at Elevation
Site:Location,Atlanta Hartsfield Intl Ap GA USA TMY3 WMO#=722190,33.63,-84.43,-5.00,308.00,97679,1.1610
! <Site Water Mains Temperature Information>,Calculation Method{},Water Mains Temperature Schedule Name{},Annual Average Outdoor Air Temperature{C},Maximum Difference In Monthly Average Outdoor Air Temperatures{deltaC},Fixed Default Water Mains Temperature{C}
Site Water Mains Temperature Information,Correlation,NA,16.60,22.50,NA
! <Building Information>, Building Name,North Axis {deg},Terrain,  Loads Convergence Tolerance Value,Temperature Convergence Tolerance Value,  Solar Distribution,Maximum Number of Warmup Days,Minimum Number of Warmup Days
 Building Information,Medium Office,0.000,City,4.00000E-002,0.20000,FullInteriorAndExterior,40,6
! <Inside Convection Algorithm>, Algorithm {Simple | TARP | CeilingDiffuser | AdaptiveConvectionAlgorithm}
Inside Convection Algorithm,TARP
! <Outside Convection Algorithm>, Algorithm {SimpleCombined | TARP | MoWitt | DOE-2 | AdaptiveConvectionAlgorithm}
Outside Convection Algorithm,TARP
! <Sky Radiance Distribution>, Value {Anisotropic}
Sky Radiance Distribution,Anisotropic
! <Zone Air Solution Algorithm>, Value {ThirdOrderBackwardDifference | AnalyticalSolution | EulerMethod}
 Zone Air Solution Algorithm, ThirdOrderBackwardDifference
! <Zone Air Carbon Dioxide Balance Simulation>, Simulation {Yes/No}, Carbon Dioxide Concentration
 Zone Air Carbon Dioxide Balance Simulation, No,N/A
! <Zone Air Generic Contaminant Balance Simulation>, Simulation {Yes/No}, Generic Contaminant Concentration
 Zone Air Generic Contaminant Balance Simulation, No,N/A
! <Zone Air Mass Flow Balance Simulation>, Enforce Mass Balance, Adjust Zone Mixing and Return {AdjustMixingOnly | AdjustReturnOnly | AdjustMixingThenReturn | AdjustReturnThenMixing | None}, Adjust Zone Infiltration {AddInfiltration | AdjustInfiltration | None}, Infiltration Zones {MixingSourceZonesOnly | AllZones}
 Zone Air Mass Flow Balance Simulation, No,N/A,N/A,N/A
! <HVACSystemRootFindingAlgorithm>, Value {RegulaFalsi | Bisection | BisectionThenRegulaFalsi | RegulaFalsiThenBisection}
 HVACSystemRootFindingAlgorithm, RegulaFalsi
! <Environment:Site Atmospheric Variation>,Wind Speed Profile Exponent {},Wind Speed Profile Boundary Layer Thickness {m},Air Temperature Gradient Coefficient {K/m}
Environment:Site Atmospheric Variation,0.330,460.000,6.500000E-003
! <Surface Geometry>,Starting Corner,Vertex Input Direction,Coordinate System,Daylight Reference Point Coordinate System,Rectangular (Simple) Surface Coordinate System
 Surface Geometry,UpperLeftCorner,Counterclockwise,RelativeCoordinateSystem,RelativeCoordinateSystem,RelativeToZoneOrigin
! <Surface Heat Transfer Algorithm>, Value {CTF - ConductionTransferFunction | EMPD - MoisturePenetrationDepthConductionTransferFunction | CondFD - ConductionFiniteDifference | HAMT - CombinedHeatAndMoistureFiniteElement} - Description,Inside Surface Max Temperature Limit{C}, Surface Convection Coefficient Lower Limit {W/m2-K}, Surface Convection Coefficient Upper Limit {W/m2-K}
Surface Heat Transfer Algorithm, CTF - ConductionTransferFunction,200,0.10,1000.0
Surface Heat Transfer Algorithm, CondFD - ConductionFiniteDifference,200,0.10,1000.0
! <Shading Summary>, Number of Fixed Detached Shades, Number of Building Detached Shades, Number of Attached Shades
 Shading Summary,0,0,0
! <Zone Summary>, Number of Zones, Number of Zone Surfaces, Number of SubSurfaces
 Zone Summary,18,167,24
! <Zone Information>,Zone Name,North Axis {deg},Origin X-Coordinate {m},Origin Y-Coordinate {m},Origin Z-Coordinate {m},Centroid X-Coordinate {m},Centroid Y-Coordinate {m},Centroid Z-Coordinate {m},Type,Zone Multiplier,Zone List Multiplier,Minimum X {m},Maximum X {m},Minimum Y {m},Maximum Y {m},Minimum Z {m},Maximum Z {m},Ceiling Height {m},Volume {m3},Zone Inside Convection Algorithm {Simple-Detailed-CeilingDiffuser-TrombeWall},Zone Outside Convection Algorithm {Simple-Detailed-Tarp-MoWitt-DOE-2-BLAST}, Floor Area {m2},Exterior Gross Wall Area {m2},Exterior Net Wall Area {m2},Exterior Window Area {m2}, Number of Surfaces, Number of SubSurfaces, Number of Shading SubSurfaces,  Part of Total Building Area
 Zone Information, CORE_BOTTOM,0.0,0.00,0.00,0.00,24.96,16.64,1.37,1,1,1,4.57,45.34,4.57,28.70,0.00,2.74,2.74,2698.04,TARP,TARP,983.54,0.00,0.00,0.00,6,0,0,Yes
 Zone Information, TOPFLOOR_PLENUM,0.0,0.00,0.00,0.00,24.96,16.64,11.28,1,1,1,0.00,49.91,0.00,33.27,10.67,11.89,1.22,2024.76,TARP,TARP,1660.73,202.84,202.84,0.00,10,0,0,No
 Zone Information, MIDFLOOR_PLENUM,0.0,0.00,0.00,0.00,24.96,16.64,7.32,1,1,1,0.00,49.91,0.00,33.27,6.71,7.92,1.22,2024.76,TARP,TARP,1660.73,202.84,202.84,0.00,14,0,0,No
 Zone Information, FIRSTFLOOR_PLENUM,0.0,0.00,0.00,0.00,24.96,16.64,3.35,1,1,1,0.00,49.91,0.00,33.27,2.74,3.96,1.22,2024.76,TARP,TARP,1660.73,202.84,202.84,0.00,14,0,0,No
 Zone Information, CORE_MID,0.0,0.00,0.00,0.00,24.96,16.64,5.33,1,1,1,4.57,45.34,4.57,28.70,3.96,6.71,2.74,2698.04,TARP,TARP,983.54,0.00,0.00,0.00,6,0,0,Yes
 Zone Information, CORE_TOP,0.0,0.00,0.00,0.00,24.96,16.64,9.30,1,1,1,4.57,45.34,4.57,28.70,7.92,10.67,2.74,2698.04,TARP,TARP,983.54,0.00,0.00,0.00,6,0,0,Yes
 Zone Information, PERIMETER_TOP_ZN_3,0.0,0.00,0.00,0.00,24.96,31.11,9.30,1,1,1,0.00,49.91,28.70,33.27,7.92,10.67,2.74,568.77,TARP,TARP,207.34,136.92,71.65,65.26,6,1,0,Yes
 Zone Information, PERIMETER_TOP_ZN_2,0.0,0.00,0.00,0.00,47.82,16.64,9.30,1,1,1,45.34,49.91,0.00,33.27,7.92,10.67,2.74,360.08,TARP,TARP,131.26,91.28,47.77,43.51,6,1,0,Yes
 Zone Information, PERIMETER_TOP_ZN_1,0.0,0.00,0.00,0.00,24.96,2.16,9.30,1,1,1,0.00,49.91,0.00,4.57,7.92,10.67,2.74,568.77,TARP,TARP,207.34,136.92,71.65,65.26,6,1,0,Yes
 Zone Information, PERIMETER_TOP_ZN_4,0.0,0.00,0.00,0.00,2.09,16.64,9.30,1,1,1,0.00,4.57,0.00,33.27,7.92,10.67,2.74,360.05,TARP,TARP,131.25,91.28,47.77,43.51,6,1,0,Yes
 Zone Information, PERIMETER_BOT_ZN_3,0.0,0.00,0.00,0.00,24.96,31.11,1.37,1,1,1,0.00,49.91,28.70,33.27,0.00,2.74,2.74,568.77,TARP,TARP,207.34,136.92,67.76,65.26,6,5,0,Yes
 Zone Information, PERIMETER_BOT_ZN_2,0.0,0.00,0.00,0.00,47.82,16.64,1.37,1,1,1,45.34,49.91,0.00,33.27,0.00,2.74,2.74,360.08,TARP,TARP,131.26,91.28,45.82,43.51,6,3,0,Yes
 Zone Information, PERIMETER_BOT_ZN_1,0.0,0.00,0.00,0.00,24.96,2.16,1.37,1,1,1,0.00,49.91,0.00,4.57,0.00,2.74,2.74,568.77,TARP,TARP,207.34,136.92,67.76,65.26,6,5,0,Yes
 Zone Information, PERIMETER_BOT_ZN_4,0.0,0.00,0.00,0.00,2.09,16.64,1.37,1,1,1,0.00,4.57,0.00,33.27,0.00,2.74,2.74,360.05,TARP,TARP,131.25,91.28,45.82,43.51,6,3,0,Yes
 Zone Information, PERIMETER_MID_ZN_3,0.0,0.00,0.00,0.00,24.96,31.11,5.33,1,1,1,0.00,49.91,28.70,33.27,3.96,6.71,2.74,568.77,TARP,TARP,207.34,136.92,71.65,65.26,6,1,0,Yes
 Zone Information, PERIMETER_MID_ZN_2,0.0,0.00,0.00,0.00,47.82,16.64,5.33,1,1,1,45.34,49.91,0.00,33.27,3.96,6.71,2.74,360.08,TARP,TARP,131.26,91.28,47.77,43.51,6,1,0,Yes
 Zone Information, PERIMETER_MID_ZN_1,0.0,0.00,0.00,0.00,24.96,2.16,5.33,1,1,1,0.00,49.91,0.00,4.57,3.96,6.71,2.74,568.77,TARP,TARP,207.34,136.92,71.65,65.26,6,1,0,Yes
 Zone Information, PERIMETER_MID_ZN_4,0.0,0.00,0.00,0.00,2.09,16.64,5.33,1,1,1,0.00,4.57,0.00,33.27,3.96,6.71,2.74,360.05,TARP,TARP,131.25,91.28,47.77,43.51,6,1,0,Yes
! <Zone Internal Gains Nominal>,Zone Name, Floor Area {m2},# Occupants,Area per Occupant {m2/person},Occupant per Area {person/m2},Interior Lighting {W/m2},Electric Load {W/m2},Gas Load {W/m2},Other Load {W/m2},Hot Water Eq {W/m2},Steam Equipment {W/m2},Sum Loads per Area {W/m2},Outdoor Controlled Baseboard Heat
 Zone Internal Gains Nominal, CORE_BOTTOM,983.54,52.9,18.579,5.382E-002,8.503,40.844,0.000,0.000,0.000,0.000,49.348,No
 Zone Internal Gains Nominal, TOPFLOOR_PLENUM,1660.73,0.0,N/A,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,No
 Zone Internal Gains Nominal, MIDFLOOR_PLENUM,1660.73,0.0,N/A,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,No
 Zone Internal Gains Nominal, FIRSTFLOOR_PLENUM,1660.73,0.0,N/A,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,No
 Zone Internal Gains Nominal, CORE_MID,983.54,52.9,18.579,5.382E-002,8.503,8.070,0.000,0.000,0.000,0.000,16.574,No
 Zone Internal Gains Nominal, CORE_TOP,983.54,52.9,18.579,5.382E-002,8.503,8.070,0.000,0.000,0.000,0.000,16.574,No
 Zone Internal Gains Nominal, PERIMETER_TOP_ZN_3,207.34,11.2,18.579,5.382E-002,8.503,8.070,0.000,0.000,0.000,0.000,16.573,No
 Zone Internal Gains Nominal, PERIMETER_TOP_ZN_2,131.26,7.1,18.579,5.382E-002,8.503,8.069,0.000,0.000,0.000,0.000,16.573,No
 Zone Internal Gains Nominal, PERIMETER_TOP_ZN_1,207.34,11.2,18.579,5.382E-002,8.503,8.070,0.000,0.000,0.000,0.000,16.573,No
 Zone Internal Gains Nominal, PERIMETER_TOP_ZN_4,131.25,7.1,18.579,5.382E-002,8.503,8.070,0.000,0.000,0.000,0.000,16.573,No
 Zone Internal Gains Nominal, PERIMETER_BOT_ZN_3,207.34,11.2,18.579,5.382E-002,8.503,8.070,0.000,0.000,0.000,0.000,16.573,No
 Zone Internal Gains Nominal, PERIMETER_BOT_ZN_2,131.26,7.1,18.579,5.382E-002,8.503,8.069,0.000,0.000,0.000,0.000,16.573,No
 Zone Internal Gains Nominal, PERIMETER_BOT_ZN_1,207.34,11.2,18.579,5.382E-002,8.503,8.070,0.000,0.000,0.000,0.000,16.573,No
 Zone Internal Gains Nominal, PERIMETER_BOT_ZN_4,131.25,7.1,18.579,5.382E-002,8.503,8.070,0.000,0.000,0.000,0.000,16.573,No
 Zone Internal Gains Nominal, PERIMETER_MID_ZN_3,207.34,11.2,18.579,5.382E-002,8.503,8.070,0.000,0.000,0.000,0.000,16.573,No
 Zone Internal Gains Nominal, PERIMETER_MID_ZN_2,131.26,7.1,18.579,5.382E-002,8.503,8.069,0.000,0.000,0.000,0.000,16.573,No
 Zone Internal Gains Nominal, PERIMETER_MID_ZN_1,207.34,11.2,18.579,5.382E-002,8.503,8.070,0.000,0.000,0.000,0.000,16.573,No
 Zone Internal Gains Nominal, PERIMETER_MID_ZN_4,131.25,7.1,18.579,5.382E-002,8.503,8.070,0.000,0.000,0.000,0.000,16.573,No
! <People Internal Gains Nominal>,Name,Schedule Name,Zone Name,Zone Floor Area {m2},# Zone Occupants,Number of People {},People/Floor Area {person/m2},Floor Area per person {m2/person},Fraction Radiant,Fraction Convected,Sensible Fraction Calculation,Activity level,ASHRAE 55 Warnings,Carbon Dioxide Generation Rate,Nominal Minimum Number of People,Nominal Maximum Number of People,MRT Calculation Type,Work Efficiency, Clothing Insulation Calculation Method,Clothing Insulation Calculation Method Schedule,Clothing,Air Velocity,Fanger Calculation,Pierce Calculation,KSU Calculation,Cooling Effect Calculation,Ankle Draft Calculation
 People Internal Gains Nominal, CORE_BOTTOM,BLDG_OCC_SCH,CORE_BOTTOM,983.54,52.9,52.9,5.382E-002,18.579,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,53,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No,No,No
 People Internal Gains Nominal, CORE_MID,BLDG_OCC_SCH,CORE_MID,983.54,52.9,52.9,5.382E-002,18.579,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,53,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No,No,No
 People Internal Gains Nominal, CORE_TOP,BLDG_OCC_SCH,CORE_TOP,983.54,52.9,52.9,5.382E-002,18.579,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,53,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No,No,No
 People Internal Gains Nominal, PERIMETER_TOP_ZN_3,BLDG_OCC_SCH,PERIMETER_TOP_ZN_3,207.34,11.2,11.2,5.382E-002,18.579,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,11,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No,No,No
 People Internal Gains Nominal, PERIMETER_TOP_ZN_2,BLDG_OCC_SCH,PERIMETER_TOP_ZN_2,131.26,7.1,7.1,5.382E-002,18.579,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,7,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No,No,No
 People Internal Gains Nominal, PERIMETER_TOP_ZN_1,BLDG_OCC_SCH,PERIMETER_TOP_ZN_1,207.34,11.2,11.2,5.382E-002,18.579,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,11,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No,No,No
 People Internal Gains Nominal, PERIMETER_TOP_ZN_4,BLDG_OCC_SCH,PERIMETER_TOP_ZN_4,131.25,7.1,7.1,5.382E-002,18.579,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,7,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No,No,No
 People Internal Gains Nominal, PERIMETER_BOT_ZN_3,BLDG_OCC_SCH,PERIMETER_BOT_ZN_3,207.34,11.2,11.2,5.382E-002,18.579,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,11,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No,No,No
 People Internal Gains Nominal, PERIMETER_BOT_ZN_2,BLDG_OCC_SCH,PERIMETER_BOT_ZN_2,131.26,7.1,7.1,5.382E-002,18.579,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,7,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No,No,No
 People Internal Gains Nominal, PERIMETER_BOT_ZN_1,BLDG_OCC_SCH,PERIMETER_BOT_ZN_1,207.34,11.2,11.2,5.382E-002,18.579,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,11,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No,No,No
 People Internal Gains Nominal, PERIMETER_BOT_ZN_4,BLDG_OCC_SCH,PERIMETER_BOT_ZN_4,131.25,7.1,7.1,5.382E-002,18.579,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,7,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No,No,No
 People Internal Gains Nominal, PERIMETER_MID_ZN_3,BLDG_OCC_SCH,PERIMETER_MID_ZN_3,207.34,11.2,11.2,5.382E-002,18.579,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,11,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No,No,No
 People Internal Gains Nominal, PERIMETER_MID_ZN_2,BLDG_OCC_SCH,PERIMETER_MID_ZN_2,131.26,7.1,7.1,5.382E-002,18.579,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,7,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No,No,No
 People Internal Gains Nominal, PERIMETER_MID_ZN_1,BLDG_OCC_SCH,PERIMETER_MID_ZN_1,207.34,11.2,11.2,5.382E-002,18.579,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,11,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No,No,No
 People Internal Gains Nominal, PERIMETER_MID_ZN_4,BLDG_OCC_SCH,PERIMETER_MID_ZN_4,131.25,7.1,7.1,5.382E-002,18.579,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,7,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No,No,No
! <Lights Internal Gains Nominal>,Name,Schedule Name,Zone Name,Zone Floor Area {m2},# Zone Occupants,Lighting Level {W},Lights/Floor Area {W/m2},Lights per person {W/person},Fraction Return Air,Fraction Radiant,Fraction Short Wave,Fraction Convected,Fraction Replaceable,End-Use Category,Nominal Minimum Lighting Level {W},Nominal Maximum Lighting Level {W}
 Lights Internal Gains Nominal, CORE_BOTTOM_LIGHTS,BLDG_LIGHT_SCH,CORE_BOTTOM,983.54,52.9,8363.493,8.503,157.985,0.000,0.700,0.200,0.100,1.000,General Lights,0.000,8363.493
 Lights Internal Gains Nominal, CORE_MID_LIGHTS,BLDG_LIGHT_SCH,CORE_MID,983.54,52.9,8363.493,8.503,157.985,0.000,0.700,0.200,0.100,1.000,General Lights,0.000,8363.493
 Lights Internal Gains Nominal, CORE_TOP_LIGHTS,BLDG_LIGHT_SCH,CORE_TOP,983.54,52.9,8363.493,8.503,157.985,0.000,0.700,0.200,0.100,1.000,General Lights,0.000,8363.493
 Lights Internal Gains Nominal, PERIMETER_TOP_ZN_3_LIGHTS,BLDG_LIGHT_SCH,PERIMETER_TOP_ZN_3,207.34,11.2,1763.098,8.503,157.985,0.000,0.700,0.200,0.100,1.000,General Lights,0.000,1763.098
 Lights Internal Gains Nominal, PERIMETER_TOP_ZN_2_LIGHTS,BLDG_LIGHT_SCH,PERIMETER_TOP_ZN_2,131.26,7.1,1116.187,8.503,157.985,0.000,0.700,0.200,0.100,1.000,General Lights,0.000,1116.187
 Lights Internal Gains Nominal, PERIMETER_TOP_ZN_1_LIGHTS,BLDG_LIGHT_SCH,PERIMETER_TOP_ZN_1,207.34,11.2,1763.098,8.503,157.985,0.000,0.700,0.200,0.100,1.000,General Lights,0.000,1763.098
 Lights Internal Gains Nominal, PERIMETER_TOP_ZN_4_LIGHTS,BLDG_LIGHT_SCH,PERIMETER_TOP_ZN_4,131.25,7.1,1116.113,8.503,157.985,0.000,0.700,0.200,0.100,1.000,General Lights,0.000,1116.113
 Lights Internal Gains Nominal, PERIMETER_BOT_ZN_3_LIGHTS,BLDG_LIGHT_SCH,PERIMETER_BOT_ZN_3,207.34,11.2,1763.098,8.503,157.985,0.000,0.700,0.200,0.100,1.000,General Lights,0.000,1763.098
 Lights Internal Gains Nominal, PERIMETER_BOT_ZN_2_LIGHTS,BLDG_LIGHT_SCH,PERIMETER_BOT_ZN_2,131.26,7.1,1116.187,8.503,157.985,0.000,0.700,0.200,0.100,1.000,General Lights,0.000,1116.187
 Lights Internal Gains Nominal, PERIMETER_BOT_ZN_1_LIGHTS,BLDG_LIGHT_SCH,PERIMETER_BOT_ZN_1,207.34,11.2,1763.098,8.503,157.985,0.000,0.700,0.200,0.100,1.000,General Lights,0.000,1763.098
 Lights Internal Gains Nominal, PERIMETER_BOT_ZN_4_LIGHTS,BLDG_LIGHT_SCH,PERIMETER_BOT_ZN_4,131.25,7.1,1116.113,8.503,157.985,0.000,0.700,0.200,0.100,1.000,General Lights,0.000,1116.113
 Lights Internal Gains Nominal, PERIMETER_MID_ZN_3_LIGHTS,BLDG_LIGHT_SCH,PERIMETER_MID_ZN_3,207.34,11.2,1763.098,8.503,157.985,0.000,0.700,0.200,0.100,1.000,General Lights,0.000,1763.098
 Lights Internal Gains Nominal, PERIMETER_MID_ZN_2_LIGHTS,BLDG_LIGHT_SCH,PERIMETER_MID_ZN_2,131.26,7.1,1116.187,8.503,157.985,0.000,0.700,0.200,0.100,1.000,General Lights,0.000,1116.187
 Lights Internal Gains Nominal, PERIMETER_MID_ZN_1_LIGHTS,BLDG_LIGHT_SCH,PERIMETER_MID_ZN_1,207.34,11.2,1763.098,8.503,157.985,0.000,0.700,0.200,0.100,1.000,General Lights,0.000,1763.098
 Lights Internal Gains Nominal, PERIMETER_MID_ZN_4_LIGHTS,BLDG_LIGHT_SCH,PERIMETER_MID_ZN_4,131.25,7.1,1116.113,8.503,157.985,0.000,0.700,0.200,0.100,1.000,General Lights,0.000,1116.113
! <ElectricEquipment Internal Gains Nominal>,Name,Schedule Name,Zone Name,Zone Floor Area {m2},# Zone Occupants,Equipment Level {W},Equipment/Floor Area {W/m2},Equipment per person {W/person},Fraction Latent,Fraction Radiant,Fraction Lost,Fraction Convected,End-Use SubCategory,Nominal Minimum Equipment Level {W},Nominal Maximum Equipment Level {W}
 ElectricEquipment Internal Gains Nominal, CORE_BOTTOM_MISCPLUG_EQUIP,BLDG_EQUIP_SCH,CORE_BOTTOM,983.54,52.9,7937.156,8.070,149.931,0.000,0.500,0.000,0.500,MiscPlug,0.000,7937.156
 ElectricEquipment Internal Gains Nominal, CORE_MID_MISCPLUG_EQUIP,BLDG_EQUIP_SCH,CORE_MID,983.54,52.9,7937.156,8.070,149.931,0.000,0.500,0.000,0.500,MiscPlug,0.000,7937.156
 ElectricEquipment Internal Gains Nominal, CORE_TOP_MISCPLUG_EQUIP,BLDG_EQUIP_SCH,CORE_TOP,983.54,52.9,7937.156,8.070,149.931,0.000,0.500,0.000,0.500,MiscPlug,0.000,7937.156
 ElectricEquipment Internal Gains Nominal, PERIMETER_TOP_ZN_3_MISCPLUG_EQUIP,BLDG_EQUIP_SCH,PERIMETER_TOP_ZN_3,207.34,11.2,1673.214,8.070,149.930,0.000,0.500,0.000,0.500,MiscPlug,0.000,1673.214
 ElectricEquipment Internal Gains Nominal, PERIMETER_TOP_ZN_2_MISCPLUG_EQUIP,BLDG_EQUIP_SCH,PERIMETER_TOP_ZN_2,131.26,7.1,1059.217,8.069,149.921,0.000,0.500,0.000,0.500,MiscPlug,0.000,1059.217
 ElectricEquipment Internal Gains Nominal, PERIMETER_TOP_ZN_1_MISCPLUG_EQUIP,BLDG_EQUIP_SCH,PERIMETER_TOP_ZN_1,207.34,11.2,1673.203,8.070,149.929,0.000,0.500,0.000,0.500,MiscPlug,0.000,1673.203
 ElectricEquipment Internal Gains Nominal, PERIMETER_TOP_ZN_4_MISCPLUG_EQUIP,BLDG_EQUIP_SCH,PERIMETER_TOP_ZN_4,131.25,7.1,1059.210,8.070,149.930,0.000,0.500,0.000,0.500,MiscPlug,0.000,1059.210
 ElectricEquipment Internal Gains Nominal, PERIMETER_BOT_ZN_3_MISCPLUG_EQUIP,BLDG_EQUIP_SCH,PERIMETER_BOT_ZN_3,207.34,11.2,1673.214,8.070,149.930,0.000,0.500,0.000,0.500,MiscPlug,0.000,1673.214
 ElectricEquipment Internal Gains Nominal, PERIMETER_BOT_ZN_2_MISCPLUG_EQUIP,BLDG_EQUIP_SCH,PERIMETER_BOT_ZN_2,131.26,7.1,1059.217,8.069,149.921,0.000,0.500,0.000,0.500,MiscPlug,0.000,1059.217
 ElectricEquipment Internal Gains Nominal, PERIMETER_BOT_ZN_1_MISCPLUG_EQUIP,BLDG_EQUIP_SCH,PERIMETER_BOT_ZN_1,207.34,11.2,1673.203,8.070,149.929,0.000,0.500,0.000,0.500,MiscPlug,0.000,1673.203
 ElectricEquipment Internal Gains Nominal, PERIMETER_BOT_ZN_4_MISCPLUG_EQUIP,BLDG_EQUIP_SCH,PERIMETER_BOT_ZN_4,131.25,7.1,1059.210,8.070,149.930,0.000,0.500,0.000,0.500,MiscPlug,0.000,1059.210
 ElectricEquipment Internal Gains Nominal, PERIMETER_MID_ZN_3_MISCPLUG_EQUIP,BLDG_EQUIP_SCH,PERIMETER_MID_ZN_3,207.34,11.2,1673.214,8.070,149.930,0.000,0.500,0.000,0.500,MiscPlug,0.000,1673.214
 ElectricEquipment Internal Gains Nominal, PERIMETER_MID_ZN_2_MISCPLUG_EQUIP,BLDG_EQUIP_SCH,PERIMETER_MID_ZN_2,131.26,7.1,1059.217,8.069,149.921,0.000,0.500,0.000,0.500,MiscPlug,0.000,1059.217
 ElectricEquipment Internal Gains Nominal, PERIMETER_MID_ZN_1_MISCPLUG_EQUIP,BLDG_EQUIP_SCH,PERIMETER_MID_ZN_1,207.34,11.2,1673.203,8.070,149.929,0.000,0.500,0.000,0.500,MiscPlug,0.000,1673.203
 ElectricEquipment Internal Gains Nominal, PERIMETER_MID_ZN_4_MISCPLUG_EQUIP,BLDG_EQUIP_SCH,PERIMETER_MID_ZN_4,131.25,7.1,1059.210,8.070,149.930,0.000,0.500,0.000,0.500,MiscPlug,0.000,1059.210
 ElectricEquipment Internal Gains Nominal, CORE_BOTTOM_ELEVATORS_EQUIP,BLDG_ELEVATORS,CORE_BOTTOM,983.54,52.9,32109.890,32.647,606.549,0.000,0.500,0.000,0.500,MiscPlug,0.000,22155.824
 ElectricEquipment Internal Gains Nominal, ELEVATORS_LIGHTS_FAN,ELEV_LIGHT_FAN_SCH_ADD_DF,CORE_BOTTOM,983.54,52.9,125.000,0.127,2.361,0.000,0.500,0.000,0.500,MiscPlug,0.000,86.250
! <Construction CTF>,Construction Name,Index,#Layers,#CTFs,Time Step {hours},ThermalConductance {w/m2-K},OuterThermalAbsorptance,InnerThermalAbsorptance,OuterSolarAbsorptance,InnerSolarAbsorptance,Roughness
! <Material CTF Summary>,Material Name,Thickness {m},Conductivity {w/m-K},Density {kg/m3},Specific Heat {J/kg-K},ThermalResistance {m2-K/w}
! <Material:Air>,Material Name,ThermalResistance {m2-K/w}
! <CTF>,Time,Outside,Cross,Inside,Flux (except final one)
 Construction CTF,SWINGING DOOR_CON,   1,   1,   1,   0.017,      2.101    ,   0.900,   0.900,   0.700,   0.700,MediumRough
 Material CTF Summary,OPAQUE DOOR PANEL_CON,  0.0000,         0.000,      0.000,        0.000,  0.4760    
 CTF,   1,       0.0000000    ,       0.0000000    ,      -0.0000000    ,      -0.0000000    
 CTF,   0,       2.1010000    ,       2.1010000    ,       2.1010000    
 Construction CTF,INTERIORFURNISHINGS,   2,   1,  17,   0.100,     0.8000    ,   0.900,   0.900,   0.700,   0.700,MediumSmooth
 Material CTF Summary,STD WOOD 6INCH,  0.1500,         0.120,    540.000,     1210.000,   1.250    
 CTF,  17,     -0.90079007E-12,      0.10053588E-19,     -0.90079705E-12,      0.36041705E-13
 CTF,  16,      0.12994501E-09,      0.14362381E-15,      0.12994500E-09,     -0.52870379E-11
 CTF,  15,     -0.10704352E-07,      0.35215962E-15,     -0.10704352E-07,      0.44428442E-09
 CTF,  14,      0.56022885E-06,      0.75971587E-14,      0.56022885E-06,     -0.23797974E-07
 CTF,  13,     -0.19623129E-04,      0.11875298E-11,     -0.19623129E-04,      0.85638647E-06
 CTF,  12,      0.47329417E-03,      0.84635786E-10,      0.47329417E-03,     -0.21312361E-04
 CTF,  11,     -0.79913137E-02,      0.28374579E-08,     -0.79913137E-02,      0.37305091E-03
 CTF,  10,      0.95413482E-01,      0.47432590E-07,      0.95413482E-01,     -0.46404581E-02
 CTF,   9,     -0.81085452    ,      0.40799225E-06,     -0.81085452    ,      0.41289246E-01
 CTF,   8,       4.9254726    ,      0.18261187E-05,       4.9254726    ,     -0.26380912    
 CTF,   7,      -21.427375    ,      0.42223363E-05,      -21.427375    ,       1.2120212    
 CTF,   6,       66.676295    ,      0.49043847E-05,       66.676295    ,      -3.9960028    
 CTF,   5,      -147.48837    ,      0.27066883E-05,      -147.48837    ,       9.3877258    
 CTF,   4,       228.64255    ,      0.64260075E-06,       228.64255    ,      -15.479788    
 CTF,   3,      -241.64982    ,      0.54857284E-07,      -241.64982    ,       17.414460    
 CTF,   2,       165.25879    ,      0.11609948E-08,       165.25879    ,      -12.676999    
 CTF,   1,      -65.742762    ,      0.86072332E-11,      -65.742762    ,       5.3653721    
 CTF,   0,       11.528221    ,     -0.10989922E-11,       11.528221    
 Construction CTF,INT_WALL,   6,   2,   9,   0.017,      6.299    ,   0.900,   0.900,   0.700,   0.700,Smooth
 Material CTF Summary,G01 13MM GYPSUM BOARD,  0.0127,         0.160,    800.000,     1090.000,  0.7937E-01
 Material CTF Summary,G01 13MM GYPSUM BOARD,  0.0127,         0.160,    800.000,     1090.000,  0.7937E-01
 CTF,   9,     -0.12864864E-10,      0.19924024E-12,     -0.12864866E-10,      0.20356029E-13
 CTF,   8,      0.28581050E-07,      0.80512746E-09,      0.28581050E-07,     -0.57880166E-10
 CTF,   7,     -0.19015195E-04,      0.61885852E-06,     -0.19015195E-04,      0.52113948E-07
 CTF,   6,      0.36312852E-02,      0.10455019E-03,      0.36312852E-02,     -0.13799496E-04
 CTF,   5,     -0.20653166    ,      0.42754902E-02,     -0.20653166    ,      0.10942145E-02
 CTF,   4,       3.9016148    ,      0.45374246E-01,       3.9016148    ,     -0.28783696E-01
 CTF,   3,      -27.862527    ,      0.12703483    ,      -27.862527    ,      0.28290664    
 CTF,   2,       82.798732    ,      0.85517023E-01,       82.798732    ,      -1.1270974    
 CTF,   1,      -103.81107    ,      0.96927578E-02,      -103.81107    ,       1.8287075    
 CTF,   0,       45.448212    ,      0.41260040E-04,       45.448212    
 Construction CTF,EXT_SLAB_8IN_WITH_CARPET,   7,   2,  10,   0.117,      3.285    ,   0.900,   0.900,   0.700,   0.700,MediumRough
 Material CTF Summary,200MM NORMALWEIGHT CONCRETE FLOOR,  0.2032,         2.310,   2322.000,      832.000,  0.8797E-01
 Material CTF Summary,CP02 CARPET PAD,  0.0000,         0.000,      0.000,        0.000,  0.2165    
 CTF,  10,      0.91217396E-10,      0.12066199E-12,      0.43442676E-12,     -0.34263869E-13
 CTF,   9,     -0.13339235E-06,      0.14971363E-09,     -0.61933620E-09,      0.77339419E-10
 CTF,   8,      0.60511275E-04,      0.50648844E-07,      0.32924193E-06,     -0.53971974E-07
 CTF,   7,     -0.86826746E-02,      0.49380015E-05,     -0.62492280E-04,      0.11744830E-04
 CTF,   6,      0.42045978    ,      0.14553982E-03,      0.42160742E-02,     -0.84674922E-03
 CTF,   5,      -7.6281196    ,      0.13530616E-02,     -0.10714107    ,      0.22283744E-01
 CTF,   4,       58.507638    ,      0.39774644E-02,       1.1219226    ,     -0.23838991    
 CTF,   3,      -210.01536    ,      0.35868711E-02,      -5.2727467    ,       1.1377900    
 CTF,   2,       371.32864    ,      0.65678470E-03,       11.684734    ,      -2.5535954    
 CTF,   1,      -313.31785    ,      0.14323339E-03,      -11.897712    ,       2.6297558    
 CTF,   0,       100.72304    ,      0.44180478E-04,       4.4766127    
 Construction CTF,INT_SLAB_FLOOR,  11,   2,   9,   0.033,      3.839    ,   0.900,   0.900,   0.700,   0.700,MediumRough
 Material CTF Summary,100MM NORMALWEIGHT CONCRETE FLOOR,  0.1016,         2.310,   2322.000,      832.000,  0.4398E-01
 Material CTF Summary,CP02 CARPET PAD,  0.0000,         0.000,      0.000,        0.000,  0.2165    
 CTF,   9,      0.37403193E-14,     -0.22400978E-15,     -0.19740008E-10,      0.51264724E-17
 CTF,   8,      0.30887990E-03,      0.43820143E-10,      0.55556998E-05,     -0.11383955E-05
 CTF,   7,     -0.26410297E-01,      0.84047718E-07,     -0.48304805E-03,      0.10025605E-03
 CTF,   6,      0.82217991    ,      0.11548211E-04,      0.15499758E-01,     -0.32544879E-02
 CTF,   5,      -11.731247    ,      0.32429097E-03,     -0.23230838    ,      0.49277582E-01
 CTF,   4,       81.889815    ,      0.23153540E-02,       1.7426778    ,     -0.37289939    
 CTF,   3,      -287.58037    ,      0.48643510E-02,      -6.7121893    ,       1.4471037    
 CTF,   2,       511.51122    ,      0.25453480E-02,       13.243360    ,      -2.8743141    
 CTF,   1,      -437.96036    ,      0.38740098E-03,      -12.598424    ,       2.7512751    
 CTF,   0,       143.08528    ,      0.35904521E-04,       4.5522761    
 Construction CTF,INT_SLAB_CEILING,  12,   2,   9,   0.033,      3.839    ,   0.900,   0.900,   0.700,   0.700,VeryRough
 Material CTF Summary,CP02 CARPET PAD,  0.0000,         0.000,      0.000,        0.000,  0.2165    
 Material CTF Summary,100MM NORMALWEIGHT CONCRETE FLOOR,  0.1016,         2.310,   2322.000,      832.000,  0.4398E-01
 CTF,   9,     -0.19740008E-10,     -0.22400978E-15,      0.37403193E-14,      0.51264724E-17
 CTF,   8,      0.55556998E-05,      0.43820143E-10,      0.30887990E-03,     -0.11383955E-05
 CTF,   7,     -0.48304805E-03,      0.84047718E-07,     -0.26410297E-01,      0.10025605E-03
 CTF,   6,      0.15499758E-01,      0.11548211E-04,      0.82217991    ,     -0.32544879E-02
 CTF,   5,     -0.23230838    ,      0.32429097E-03,      -11.731247    ,      0.49277582E-01
 CTF,   4,       1.7426778    ,      0.23153540E-02,       81.889815    ,     -0.37289939    
 CTF,   3,      -6.7121893    ,      0.48643510E-02,      -287.58037    ,       1.4471037    
 CTF,   2,       13.243360    ,      0.25453480E-02,       511.51122    ,      -2.8743141    
 CTF,   1,      -12.598424    ,      0.38740098E-03,      -437.96036    ,       2.7512751    
 CTF,   0,       4.5522761    ,      0.35904521E-04,       143.08528    
 Construction CTF,NONRES_ROOF,  16,   3,   9,   0.017,     0.2283    ,   0.750,   0.900,   0.450,   0.700,Rough
 Material CTF Summary,F13 BUILT-UP ROOFING,  0.0095,         0.160,   1120.000,     1460.000,  0.5938E-01
 Material CTF Summary,NONRES_ROOF_INSULATION,  0.0000,         0.000,      0.000,        0.000,   4.319    
 Material CTF Summary,F08 METAL SURFACE,  0.0800,        45.280,   7824.000,      500.000,  0.1767E-02
 CTF,   9,     -0.43258034E-11,      0.21803284E-13,     -0.76362143E-09,      0.54118681E-14
 CTF,   8,      0.21207188E-07,      0.93652533E-11,      0.20471217E-05,     -0.30598546E-10
 CTF,   7,     -0.25132364E-04,      0.92506045E-08,     -0.16869456E-02,      0.51163533E-07
 CTF,   6,      0.58424327E-02,      0.17993480E-05,      0.33788811    ,     -0.16435211E-04
 CTF,   5,     -0.43293976    ,      0.77612365E-04,      -16.436550    ,      0.16875003E-02
 CTF,   4,       7.8266389    ,      0.81612608E-03,       278.95453    ,     -0.44680127E-01
 CTF,   3,      -53.108100    ,      0.21765656E-02,      -1647.4963    ,      0.41264186    
 CTF,   2,       141.00532    ,      0.13604734E-02,       4145.1693    ,      -1.4834416    
 CTF,   1,      -157.02087    ,      0.13944989E-03,      -4487.9669    ,       2.0937809    
 CTF,   0,       61.728713    ,      0.48702009E-06,       1727.4443    
 Construction CTF,NONRES_EXT_WALL,  19,   4,  15,   0.017,     0.4678    ,   0.900,   0.900,   0.700,   0.700,Smooth
 Material CTF Summary,F07 25MM STUCCO,  0.0254,         0.720,   1856.000,      840.000,  0.3528E-01
 Material CTF Summary,G01 16MM GYPSUM BOARD,  0.0159,         0.160,    800.000,     1090.000,  0.9938E-01
 Material CTF Summary,NONRES_EXTERIOR_WALL_INSULATION,  0.0000,         0.000,      0.000,        0.000,   1.903    
 Material CTF Summary,G01 16MM GYPSUM BOARD,  0.0159,         0.160,    800.000,     1090.000,  0.9938E-01
 CTF,  15,     -0.10070276E-11,      0.22929184E-18,     -0.36462522E-12,      0.26046478E-14
 CTF,  14,      0.26166055E-09,     -0.40658457E-14,      0.94292374E-10,     -0.67015113E-12
 CTF,  13,     -0.41854882E-07,      0.13228779E-13,     -0.15050060E-07,      0.11203476E-09
 CTF,  12,      0.40943178E-05,      0.15971652E-11,      0.14695954E-05,     -0.11559748E-07
 CTF,  11,     -0.24395011E-03,      0.15308813E-09,     -0.87401409E-04,      0.73403909E-06
 CTF,  10,      0.88470036E-02,      0.67336544E-08,      0.31618475E-02,     -0.28677819E-04
 CTF,   9,     -0.19574029    ,      0.13974012E-06,     -0.69827464E-01,      0.69075971E-03
 CTF,   8,       2.6595105    ,      0.13879423E-05,      0.94753768    ,     -0.10308068E-01
 CTF,   7,      -22.551263    ,      0.65935702E-05,      -8.0210874    ,      0.96638929E-01
 CTF,   6,       121.38991    ,      0.14705131E-04,       43.112361    ,     -0.57744924    
 CTF,   5,      -420.04482    ,      0.14729615E-04,      -149.02695    ,       2.2197586    
 CTF,   4,       937.96046    ,      0.60825039E-05,       332.48983    ,      -5.4973763    
 CTF,   3,      -1335.6986    ,      0.88045340E-06,      -473.11753    ,       8.6539844    
 CTF,   2,       1166.4673    ,      0.32013803E-07,       412.91397    ,      -8.3170114    
 CTF,   1,      -567.62134    ,      0.14129815E-09,      -200.83165    ,       4.4310049    
 CTF,   0,       117.62594    ,     -0.30266268E-11,       41.600311    
 Construction CTF,DROPCEILING, 130,   1,   5,   0.017,      4.488    ,   0.900,   0.900,   0.700,   0.700,MediumSmooth
 Material CTF Summary,AC02 ACOUSTIC CEILING,  0.0127,         0.057,    288.000,     1339.000,  0.2228    
 CTF,   5,     -0.43576264E-05,      0.32533453E-06,     -0.43576264E-05,      0.35441793E-07
 CTF,   4,      0.45178569E-02,      0.57997009E-03,      0.45178569E-02,     -0.48068764E-04
 CTF,   3,     -0.48570000    ,      0.54522555E-01,     -0.48570000    ,      0.77136304E-02
 CTF,   2,       7.1688400    ,      0.52847179    ,       7.1688400    ,     -0.17737175    
 CTF,   1,      -22.746003    ,      0.64259973    ,      -22.746003    ,      0.88271706    
 CTF,   0,       17.346410    ,      0.61886911E-01,       17.346410    
 Construction CTF,INT_SLAB_FLOOR_RAD, 131,   3,  10,   0.033,      3.850    ,   0.900,   0.900,   0.700,   0.700,MediumRough
 Material CTF Summary,70MM NORMALWEIGHT CONCRETE FLOOR,  0.0700,         2.310,   2322.000,      832.000,  0.3030E-01
 Material CTF Summary,30MM NORMALWEIGHT CONCRETE FLOOR,  0.0300,         2.310,   2322.000,      832.000,  0.1299E-01
 Material CTF Summary,CP02 CARPET PAD,  0.0000,         0.000,      0.000,        0.000,  0.2165    
 CTF,  10,     -0.20797877E-14,     -0.31972823E-15,      0.25477934E-14,      0.14911733E-15
 CTF,   9,     -0.14411091E-08,      0.25953855E-13,     -0.13096893E-09,      0.43803577E-11
 CTF,   8,      0.22235871E-04,      0.30083608E-09,      0.36869494E-06,     -0.67606483E-07
 CTF,   7,     -0.50558612E-02,      0.22004937E-06,     -0.77485162E-04,      0.15692394E-04
 CTF,   6,      0.30267765    ,      0.23292301E-04,      0.47237754E-02,     -0.98818915E-03
 CTF,   5,      -6.6114518    ,      0.55425875E-03,     -0.11014609    ,      0.23405710E-01
 CTF,   4,       59.966687    ,      0.35116253E-02,       1.1036847    ,     -0.23688063    
 CTF,   3,      -246.73996    ,      0.63083822E-02,      -5.1324147    ,       1.1100065    
 CTF,   2,       483.80059    ,      0.27664574E-02,       11.464796    ,      -2.4957950    
 CTF,   1,      -441.07588    ,      0.30497726E-03,      -11.857152    ,       2.5967447    
 CTF,   0,       150.37582    ,      0.29812471E-04,       4.5400255    
 QTF,  10,      0.36444031E-16,     -0.87876357E-16
 QTF,   9,      0.85519713E-14,     -0.52195238E-11
 QTF,   8,     -0.38259105E-10,     -0.28843784E-08
 QTF,   7,     -0.66458475E-07,      0.17471522E-06
 QTF,   6,     -0.28905445E-05,     -0.32173522E-07
 QTF,   5,      0.96890438E-04,     -0.66487519E-04
 QTF,   4,      0.13373409E-02,      0.49614312E-03
 QTF,   3,      0.10474476E-02,     -0.53872569E-03
 QTF,   2,     -0.37205959E-02,     -0.14808732E-02
 QTF,   1,     -0.17883648E-02,      0.17744016E-02
 QTF,   0,     -0.53776409E-04,      0.22267197E-03
 Source/Sink Loc Internal Temp QTF,  10,     -0.24988682E-16,     -0.72153681E-16,     -0.94690383E-17
 Source/Sink Loc Internal Temp QTF,   9,     -0.86585795E-14,     -0.52193935E-11,      0.10614500E-11
 Source/Sink Loc Internal Temp QTF,   8,      0.38259267E-10,     -0.28844822E-08,     -0.13173255E-08
 Source/Sink Loc Internal Temp QTF,   7,      0.66458409E-07,      0.17473922E-06,      0.12589807E-06
 Source/Sink Loc Internal Temp QTF,   6,      0.28905487E-05,     -0.33684639E-07,     -0.42348554E-05
 Source/Sink Loc Internal Temp QTF,   5,     -0.96890536E-04,     -0.66451785E-04,      0.59145398E-04
 Source/Sink Loc Internal Temp QTF,   4,     -0.13373400E-02,      0.49578285E-03,     -0.31422237E-03
 Source/Sink Loc Internal Temp QTF,   3,     -0.10474523E-02,     -0.53705014E-03,      0.40823403E-03
 Source/Sink Loc Internal Temp QTF,   2,      0.37206062E-02,     -0.14845917E-02,      0.10297479E-02
 Source/Sink Loc Internal Temp QTF,   1,      0.17883542E-02,      0.17781913E-02,     -0.28443535E-02
 Source/Sink Loc Internal Temp QTF,   0,      0.53780434E-04,      0.22125625E-03,      0.17590138E-02
 User Loc Internal Temp QTF,  10,     -0.24988682E-16,     -0.72153681E-16,     -0.94690383E-17
 User Loc Internal Temp QTF,   9,     -0.86585795E-14,     -0.52193935E-11,      0.10614500E-11
 User Loc Internal Temp QTF,   8,      0.38259267E-10,     -0.28844822E-08,     -0.13173255E-08
 User Loc Internal Temp QTF,   7,      0.66458409E-07,      0.17473922E-06,      0.12589807E-06
 User Loc Internal Temp QTF,   6,      0.28905487E-05,     -0.33684639E-07,     -0.42348554E-05
 User Loc Internal Temp QTF,   5,     -0.96890536E-04,     -0.66451785E-04,      0.59145398E-04
 User Loc Internal Temp QTF,   4,     -0.13373400E-02,      0.49578285E-03,     -0.31422237E-03
 User Loc Internal Temp QTF,   3,     -0.10474523E-02,     -0.53705014E-03,      0.40823403E-03
 User Loc Internal Temp QTF,   2,      0.37206062E-02,     -0.14845917E-02,      0.10297479E-02
 User Loc Internal Temp QTF,   1,      0.17883542E-02,      0.17781913E-02,     -0.28443535E-02
 User Loc Internal Temp QTF,   0,      0.53780434E-04,      0.22125625E-03,      0.17590138E-02
 Construction CTF,EXT_SLAB_8IN_WITH_CARPET_RAD, 132,   3,  11,   0.100,      3.300    ,   0.900,   0.900,   0.700,   0.700,MediumRough
 Material CTF Summary,170MM NORMALWEIGHT CONCRETE FLOOR,  0.1700,         2.310,   2322.000,      832.000,  0.7359E-01
 Material CTF Summary,30MM NORMALWEIGHT CONCRETE FLOOR,  0.0300,         2.310,   2322.000,      832.000,  0.1299E-01
 Material CTF Summary,CP02 CARPET PAD,  0.0000,         0.000,      0.000,        0.000,  0.2165    
 CTF,  11,     -0.47850853E-12,     -0.67757168E-15,     -0.18096704E-14,      0.96884190E-16
 CTF,  10,      0.12690910E-08,      0.99160418E-12,      0.53646007E-11,     -0.66494749E-12
 CTF,   9,     -0.10332940E-05,      0.70614962E-09,     -0.49047466E-08,      0.78649266E-09
 CTF,   8,      0.28171161E-03,      0.14561638E-06,      0.16781846E-05,     -0.30920618E-06
 CTF,   7,     -0.26698113E-01,      0.91906910E-05,     -0.21106224E-03,      0.41848805E-04
 CTF,   6,      0.93765246    ,      0.18609965E-03,      0.10070574E-01,     -0.20773284E-02
 CTF,   5,      -13.403610    ,      0.12534356E-02,     -0.19504411    ,      0.41171587E-01
 CTF,   4,       86.638448    ,      0.27541638E-02,       1.6662796    ,     -0.35718076    
 CTF,   3,      -275.36938    ,      0.19564737E-02,      -6.7510305    ,       1.4643883    
 CTF,   2,       445.93949    ,      0.16041737E-03,       13.434011    ,      -2.9438834    
 CTF,   1,      -352.51163    ,      0.14878131E-03,      -12.638330    ,       2.7955947    
 CTF,   0,       107.80186    ,     -0.49552960E-04,       4.4806718    
 QTF,  11,      0.12242951E-15,      0.38418961E-16
 QTF,  10,      0.15696498E-12,      0.42865441E-13
 QTF,   9,      0.14715247E-09,     -0.77620904E-10
 QTF,   8,      0.33734949E-07,      0.21615197E-07
 QTF,   7,      0.20112779E-05,     -0.15540821E-05
 QTF,   6,      0.30161455E-04,      0.30380037E-04
 QTF,   5,      0.63025344E-04,     -0.77594272E-04
 QTF,   4,     -0.37863702E-03,     -0.14610470E-02
 QTF,   3,     -0.84534558E-03,      0.82878715E-02
 QTF,   2,     -0.32604001E-03,     -0.12870764E-01
 QTF,   1,     -0.18215346E-04,      0.34296509E-02
 QTF,   0,      0.43939636E-07,      0.31354335E-02
 Source/Sink Loc Internal Temp QTF,  11,     -0.36495989E-15,      0.55595335E-16,      0.34917340E-16
 Source/Sink Loc Internal Temp QTF,  10,     -0.15720664E-12,      0.42823727E-13,     -0.57205052E-13
 Source/Sink Loc Internal Temp QTF,   9,     -0.14715287E-09,     -0.77616609E-10,      0.35795975E-10
 Source/Sink Loc Internal Temp QTF,   8,     -0.33734978E-07,      0.21613621E-07,     -0.75739356E-08
 Source/Sink Loc Internal Temp QTF,   7,     -0.20112741E-05,     -0.15538688E-05,      0.53007151E-06
 Source/Sink Loc Internal Temp QTF,   6,     -0.30161647E-04,      0.30369454E-04,     -0.12998881E-04
 Source/Sink Loc Internal Temp QTF,   5,     -0.63021553E-04,     -0.77384902E-04,      0.12055680E-03
 Source/Sink Loc Internal Temp QTF,   4,      0.37860423E-03,     -0.14628559E-02,     -0.39988172E-03
 Source/Sink Loc Internal Temp QTF,   3,      0.84547925E-03,      0.82952319E-02,     -0.10855371E-03
 Source/Sink Loc Internal Temp QTF,   2,      0.32577376E-03,     -0.12885381E-01,      0.32451695E-02
 Source/Sink Loc Internal Temp QTF,   1,      0.18464763E-04,      0.34432855E-02,     -0.60077431E-02
 Source/Sink Loc Internal Temp QTF,   0,     -0.13142113E-06,      0.31306751E-02,      0.32713285E-02
 User Loc Internal Temp QTF,  11,     -0.36495989E-15,      0.55595335E-16,      0.34917340E-16
 User Loc Internal Temp QTF,  10,     -0.15720664E-12,      0.42823727E-13,     -0.57205052E-13
 User Loc Internal Temp QTF,   9,     -0.14715287E-09,     -0.77616609E-10,      0.35795975E-10
 User Loc Internal Temp QTF,   8,     -0.33734978E-07,      0.21613621E-07,     -0.75739356E-08
 User Loc Internal Temp QTF,   7,     -0.20112741E-05,     -0.15538688E-05,      0.53007151E-06
 User Loc Internal Temp QTF,   6,     -0.30161647E-04,      0.30369454E-04,     -0.12998881E-04
 User Loc Internal Temp QTF,   5,     -0.63021553E-04,     -0.77384902E-04,      0.12055680E-03
 User Loc Internal Temp QTF,   4,      0.37860423E-03,     -0.14628559E-02,     -0.39988172E-03
 User Loc Internal Temp QTF,   3,      0.84547925E-03,      0.82952319E-02,     -0.10855371E-03
 User Loc Internal Temp QTF,   2,      0.32577376E-03,     -0.12885381E-01,      0.32451695E-02
 User Loc Internal Temp QTF,   1,      0.18464763E-04,      0.34432855E-02,     -0.60077431E-02
 User Loc Internal Temp QTF,   0,     -0.13142113E-06,      0.31306751E-02,      0.32713285E-02
 Construction CTF,NONRES_EXT_WALL_RAD, 133,   3,  14,   0.017,      4.273    ,   0.900,   0.900,   0.700,   0.700,Smooth
 Material CTF Summary,F07 25MM STUCCO,  0.0254,         0.720,   1856.000,      840.000,  0.3528E-01
 Material CTF Summary,G01 16MM GYPSUM BOARD,  0.0159,         0.160,    800.000,     1090.000,  0.9938E-01
 Material CTF Summary,G01 16MM GYPSUM BOARD,  0.0159,         0.160,    800.000,     1090.000,  0.9938E-01
 CTF,  14,      0.14980936E-10,     -0.25815767E-14,      0.54079722E-11,     -0.37348035E-13
 CTF,  13,     -0.32652690E-08,      0.23790043E-13,     -0.11758849E-08,      0.85000220E-11
 CTF,  12,      0.42384846E-06,      0.65888738E-11,      0.15230941E-06,     -0.11597891E-08
 CTF,  11,     -0.33086463E-04,      0.10345203E-08,     -0.11860882E-04,      0.96080791E-07
 CTF,  10,      0.15531273E-02,      0.69763613E-07,      0.55566580E-03,     -0.48390502E-05
 CTF,   9,     -0.43947949E-01,      0.21186846E-05,     -0.15699725E-01,      0.14854017E-03
 CTF,   8,      0.75475334    ,      0.29715472E-04,      0.26905833    ,     -0.27940441E-02
 CTF,   7,      -7.9535406    ,      0.19385334E-03,      -2.8301089    ,      0.32524729E-01
 CTF,   6,       52.211539    ,      0.58114304E-03,       18.555726    ,     -0.23734894    
 CTF,   5,      -216.31337    ,      0.77096871E-03,      -76.782812    ,       1.0964769    
 CTF,   4,       568.11160    ,      0.41875145E-03,       201.43280    ,      -3.2123809    
 CTF,   3,      -935.91983    ,      0.80104843E-04,      -331.56483    ,       5.8941014    
 CTF,   2,       931.71858    ,      0.39586235E-05,       329.85722    ,      -6.5139706    
 CTF,   1,      -510.19116    ,      0.23300585E-07,      -180.52013    ,       3.9427608    
 CTF,   0,       117.62594    ,      0.26080722E-11,       41.600311    
 QTF,  14,      0.38456357E-15,     -0.10584730E-14
 QTF,  13,     -0.43394236E-14,      0.52886302E-13
 QTF,  12,     -0.11641686E-11,      0.20117445E-10
 QTF,  11,      0.33482503E-10,     -0.25678034E-08
 QTF,  10,      0.61850242E-08,      0.81189478E-07
 QTF,   9,      0.49173328E-07,      0.10437794E-06
 QTF,   8,     -0.17401099E-05,     -0.31822970E-04
 QTF,   7,     -0.11199501E-04,      0.33100694E-03
 QTF,   6,      0.36873315E-04,     -0.74629861E-03
 QTF,   5,      0.15137673E-03,     -0.28276216E-02
 QTF,   4,     -0.71277636E-04,      0.12824536E-01
 QTF,   3,     -0.23908027E-03,     -0.12513840E-01
 QTF,   2,     -0.68990086E-04,     -0.30891494E-02
 QTF,   1,     -0.27853729E-05,      0.60554509E-02
 QTF,   0,     -0.28398448E-08,      0.27772813E-03
 Source/Sink Loc Internal Temp QTF,  14,      0.10487716E-16,     -0.11588347E-14,     -0.22090803E-14
 Source/Sink Loc Internal Temp QTF,  13,      0.47601361E-14,      0.52774572E-13,      0.39555045E-12
 Source/Sink Loc Internal Temp QTF,  12,      0.11646394E-11,      0.20117400E-10,     -0.41777518E-10
 Source/Sink Loc Internal Temp QTF,  11,     -0.33482254E-10,     -0.25678034E-08,      0.26357088E-08
 Source/Sink Loc Internal Temp QTF,  10,     -0.61850243E-08,      0.81189478E-07,     -0.99527790E-07
 Source/Sink Loc Internal Temp QTF,   9,     -0.49173328E-07,      0.10437794E-06,      0.22525145E-05
 Source/Sink Loc Internal Temp QTF,   8,      0.17401099E-05,     -0.31822970E-04,     -0.30566180E-04
 Source/Sink Loc Internal Temp QTF,   7,      0.11199501E-04,      0.33100694E-03,      0.24639648E-03
 Source/Sink Loc Internal Temp QTF,   6,     -0.36873315E-04,     -0.74629861E-03,     -0.11418414E-02
 Source/Sink Loc Internal Temp QTF,   5,     -0.15137673E-03,     -0.28276216E-02,      0.26899480E-02
 Source/Sink Loc Internal Temp QTF,   4,      0.71277636E-04,      0.12824536E-01,     -0.11537729E-02
 Source/Sink Loc Internal Temp QTF,   3,      0.23908027E-03,     -0.12513840E-01,     -0.92470938E-02
 Source/Sink Loc Internal Temp QTF,   2,      0.68990087E-04,     -0.30891494E-02,      0.22122444E-01
 Source/Sink Loc Internal Temp QTF,   1,      0.27853722E-05,      0.60554509E-02,     -0.20387728E-01
 Source/Sink Loc Internal Temp QTF,   0,      0.28400190E-08,      0.27772813E-03,      0.69279000E-02
 User Loc Internal Temp QTF,  14,      0.10487716E-16,     -0.11588347E-14,     -0.22090803E-14
 User Loc Internal Temp QTF,  13,      0.47601361E-14,      0.52774572E-13,      0.39555045E-12
 User Loc Internal Temp QTF,  12,      0.11646394E-11,      0.20117400E-10,     -0.41777518E-10
 User Loc Internal Temp QTF,  11,     -0.33482254E-10,     -0.25678034E-08,      0.26357088E-08
 User Loc Internal Temp QTF,  10,     -0.61850243E-08,      0.81189478E-07,     -0.99527790E-07
 User Loc Internal Temp QTF,   9,     -0.49173328E-07,      0.10437794E-06,      0.22525145E-05
 User Loc Internal Temp QTF,   8,      0.17401099E-05,     -0.31822970E-04,     -0.30566180E-04
 User Loc Internal Temp QTF,   7,      0.11199501E-04,      0.33100694E-03,      0.24639648E-03
 User Loc Internal Temp QTF,   6,     -0.36873315E-04,     -0.74629861E-03,     -0.11418414E-02
 User Loc Internal Temp QTF,   5,     -0.15137673E-03,     -0.28276216E-02,      0.26899480E-02
 User Loc Internal Temp QTF,   4,      0.71277636E-04,      0.12824536E-01,     -0.11537729E-02
 User Loc Internal Temp QTF,   3,      0.23908027E-03,     -0.12513840E-01,     -0.92470938E-02
 User Loc Internal Temp QTF,   2,      0.68990087E-04,     -0.30891494E-02,      0.22122444E-01
 User Loc Internal Temp QTF,   1,      0.27853722E-05,      0.60554509E-02,     -0.20387728E-01
 User Loc Internal Temp QTF,   0,      0.28400190E-08,      0.27772813E-03,      0.69279000E-02
 Construction CTF,iz-INT_SLAB_FLOOR_RAD, 135,   3,  10,   0.033,      3.850    ,   0.900,   0.900,   0.700,   0.700,VeryRough
 Material CTF Summary,CP02 CARPET PAD,  0.0000,         0.000,      0.000,        0.000,  0.2165    
 Material CTF Summary,30MM NORMALWEIGHT CONCRETE FLOOR,  0.0300,         2.310,   2322.000,      832.000,  0.1299E-01
 Material CTF Summary,70MM NORMALWEIGHT CONCRETE FLOOR,  0.0700,         2.310,   2322.000,      832.000,  0.3030E-01
 CTF,  10,      0.25155036E-14,      0.32194461E-15,     -0.29631885E-14,      0.15488408E-15
 CTF,   9,     -0.13096895E-09,      0.25994632E-13,     -0.14411102E-08,      0.43803622E-11
 CTF,   8,      0.36869494E-06,      0.30083582E-09,      0.22235871E-04,     -0.67606483E-07
 CTF,   7,     -0.77485162E-04,      0.22004943E-06,     -0.50558612E-02,      0.15692394E-04
 CTF,   6,      0.47237754E-02,      0.23292297E-04,      0.30267765    ,     -0.98818915E-03
 CTF,   5,     -0.11014609    ,      0.55425886E-03,      -6.6114518    ,      0.23405710E-01
 CTF,   4,       1.1036847    ,      0.35116243E-02,       59.966687    ,     -0.23688063    
 CTF,   3,      -5.1324147    ,      0.63083870E-02,      -246.73996    ,       1.1100065    
 CTF,   2,       11.464796    ,      0.27664467E-02,       483.80059    ,      -2.4957950    
 CTF,   1,      -11.857152    ,      0.30498819E-03,      -441.07588    ,       2.5967447    
 CTF,   0,       4.5400255    ,     -0.29816559E-04,       150.37582    
 QTF,  10,      0.68298283E-15,      0.79839999E-16
 QTF,   9,     -0.23717079E-10,      0.57078546E-14
 QTF,   8,      0.12149103E-07,      0.65597946E-10
 QTF,   7,     -0.10777829E-05,      0.47526290E-07
 QTF,   6,      0.34320039E-04,      0.50491568E-05
 QTF,   5,     -0.43769481E-03,      0.11982285E-03
 QTF,   4,      0.20395548E-02,      0.76182957E-03
 QTF,   3,     -0.10431576E-02,      0.13580482E-02
 QTF,   2,     -0.13919213E-01,      0.61570904E-03
 QTF,   1,      0.29926043E-01,      0.48877661E-04
 QTF,   0,     -0.17180601E-01,      0.86987145E-07
 Source/Sink Loc Internal Temp QTF,  10,     -0.70030676E-15,     -0.21404670E-16,     -0.15159644E-15
 Source/Sink Loc Internal Temp QTF,   9,      0.23717208E-10,      0.55128368E-14,      0.51341219E-11
 Source/Sink Loc Internal Temp QTF,   8,     -0.12149214E-07,      0.65600670E-10,     -0.26299896E-08
 Source/Sink Loc Internal Temp QTF,   7,      0.10778089E-05,      0.47525531E-07,      0.23331476E-06
 Source/Sink Loc Internal Temp QTF,   6,     -0.34321674E-04,      0.50492046E-05,     -0.74294950E-05
 Source/Sink Loc Internal Temp QTF,   5,      0.43773346E-03,      0.11982172E-03,      0.94750782E-04
 Source/Sink Loc Internal Temp QTF,   4,     -0.20399440E-02,      0.76184096E-03,     -0.44151406E-03
 Source/Sink Loc Internal Temp QTF,   3,      0.10449653E-02,      0.13579952E-02,      0.22579469E-03
 Source/Sink Loc Internal Temp QTF,   2,      0.13915208E-01,      0.61582708E-03,      0.30132777E-02
 Source/Sink Loc Internal Temp QTF,   1,     -0.29921967E-01,      0.48756835E-04,     -0.64784275E-02
 Source/Sink Loc Internal Temp QTF,   0,      0.17179080E-01,      0.13235680E-06,      0.37192683E-02
 User Loc Internal Temp QTF,  10,     -0.70030676E-15,     -0.21404670E-16,     -0.15159644E-15
 User Loc Internal Temp QTF,   9,      0.23717208E-10,      0.55128368E-14,      0.51341219E-11
 User Loc Internal Temp QTF,   8,     -0.12149214E-07,      0.65600670E-10,     -0.26299896E-08
 User Loc Internal Temp QTF,   7,      0.10778089E-05,      0.47525531E-07,      0.23331476E-06
 User Loc Internal Temp QTF,   6,     -0.34321674E-04,      0.50492046E-05,     -0.74294950E-05
 User Loc Internal Temp QTF,   5,      0.43773346E-03,      0.11982172E-03,      0.94750782E-04
 User Loc Internal Temp QTF,   4,     -0.20399440E-02,      0.76184096E-03,     -0.44151406E-03
 User Loc Internal Temp QTF,   3,      0.10449653E-02,      0.13579952E-02,      0.22579469E-03
 User Loc Internal Temp QTF,   2,      0.13915208E-01,      0.61582708E-03,      0.30132777E-02
 User Loc Internal Temp QTF,   1,     -0.29921967E-01,      0.48756835E-04,     -0.64784275E-02
 User Loc Internal Temp QTF,   0,      0.17179080E-01,      0.13235680E-06,      0.37192683E-02
! <WindowConstruction>,Construction Name,Index,#Layers,Roughness,Conductance {W/m2-K},SHGC,Solar Transmittance at Normal Incidence,Visible Transmittance at Normal Incidence
! <WindowMaterial:Glazing>, Material Name, Optical Data Type, Spectral Data Set Name, Thickness {m}, Solar Transmittance,Front Solar Reflectance, Back Solar Reflectance, Visible Transmittance, Front Visible Reflectance,Back Visible Reflectance,Infrared Transmittance, Front Thermal Emissivity, Back Thermal Emissivity,Conductivity {W/m-K},Dirt Factor,Solar Diffusing
! <WindowMaterial:Gas>,Material Name,GasType,Thickness {m}
 WindowConstruction,WINDOW_U_1.22_SHGC_0.61,28,1,VerySmooth,5.778,0.623,0.487,0.749
 WindowMaterial:Glazing,GREEN 6MM,SpectralAverage,,6.00000E-003,0.48700,5.60000E-002,5.60000E-002,0.74900,7.00000E-002,7.00000E-002,0.00000,0.84000,0.84000,0.90000,1.00000,No
 WindowConstruction,WINDOW_U_1.22_SHGC_0.39,29,1,VerySmooth,5.067,0.400,0.241,0.301
 WindowMaterial:Glazing,REF B CLEAR HI 6MM,SpectralAverage,,6.00000E-003,0.24000,0.16000,0.32000,0.30000,0.16000,0.29000,0.00000,0.84000,0.60000,0.90000,1.00000,No
 WindowConstruction,WINDOW_U_1.22_SHGC_0.34,30,1,VerySmooth,4.913,0.365,0.201,0.221
 WindowMaterial:Glazing,REF C CLEAR HI 6MM,SpectralAverage,,6.00000E-003,0.20000,0.16000,0.39000,0.22000,0.17000,0.35000,0.00000,0.84000,0.55000,0.90000,1.00000,No
 WindowConstruction,WINDOW_U_1.22_SHGC_0.25,31,1,VerySmooth,5.778,0.306,9.905E-002,0.155
 WindowMaterial:Glazing,ECREF-1 COLORED 6MM,SpectralAverage,,6.00000E-003,9.90000E-002,0.21900,0.21900,0.15500,7.30000E-002,7.30000E-002,0.00000,0.84000,0.84000,0.90000,1.00000,No
 WindowConstruction,WINDOW_U_0.72_SHGC_0.25,32,1,VerySmooth,4.600,0.293,0.100,0.130
 WindowMaterial:Glazing,REF B TINT MID 6MM,SpectralAverage,,6.00000E-003,0.10000,0.11000,0.41000,0.13000,0.10000,0.32000,0.00000,0.84000,0.45000,0.90000,1.00000,No
 WindowConstruction,WINDOW_U_0.62_SHGC_0.39,33,3,VerySmooth,3.045,0.428,0.343,0.308
 WindowMaterial:Glazing,REF D CLEAR 6MM,SpectralAverage,,6.00000E-003,0.42900,0.30800,0.37900,0.33400,0.45300,0.50500,0.00000,0.84000,0.82000,0.90000,1.00000,No
 WindowMaterial:Gas,AIR 6MM,Air,6.300E-003
 WindowMaterial:Glazing,CLEAR 6MM,SpectralAverage,,6.00000E-003,0.77500,7.10000E-002,7.10000E-002,0.88100,8.00000E-002,8.00000E-002,0.00000,0.84000,0.84000,0.90000,1.00000,No
 WindowConstruction,WINDOW_U_0.57_SHGC_0.39,34,3,VerySmooth,3.045,0.428,0.343,0.308
 WindowMaterial:Glazing,REF D CLEAR 6MM,SpectralAverage,,6.00000E-003,0.42900,0.30800,0.37900,0.33400,0.45300,0.50500,0.00000,0.84000,0.82000,0.90000,1.00000,No
 WindowMaterial:Gas,AIR 6MM,Air,6.300E-003
 WindowMaterial:Glazing,CLEAR 6MM,SpectralAverage,,6.00000E-003,0.77500,7.10000E-002,7.10000E-002,0.88100,8.00000E-002,8.00000E-002,0.00000,0.84000,0.84000,0.90000,1.00000,No
 WindowConstruction,WINDOW_U_0.65_SHGC_0.25,35,3,VerySmooth,2.848,0.287,0.160,0.200
 WindowMaterial:Glazing,REF C CLEAR HI 6MM,SpectralAverage,,6.00000E-003,0.20000,0.16000,0.39000,0.22000,0.17000,0.35000,0.00000,0.84000,0.55000,0.90000,1.00000,No
 WindowMaterial:Gas,AIR 6MM,Air,6.300E-003
 WindowMaterial:Glazing,CLEAR 6MM,SpectralAverage,,6.00000E-003,0.77500,7.10000E-002,7.10000E-002,0.88100,8.00000E-002,8.00000E-002,0.00000,0.84000,0.84000,0.90000,1.00000,No
 WindowConstruction,WINDOW_U_0.62_SHGC_0.25,36,3,VerySmooth,2.848,0.287,0.160,0.200
 WindowMaterial:Glazing,REF C CLEAR HI 6MM,SpectralAverage,,6.00000E-003,0.20000,0.16000,0.39000,0.22000,0.17000,0.35000,0.00000,0.84000,0.55000,0.90000,1.00000,No
 WindowMaterial:Gas,AIR 6MM,Air,6.300E-003
 WindowMaterial:Glazing,CLEAR 6MM,SpectralAverage,,6.00000E-003,0.77500,7.10000E-002,7.10000E-002,0.88100,8.00000E-002,8.00000E-002,0.00000,0.84000,0.84000,0.90000,1.00000,No
 WindowConstruction,WINDOW_U_0.57_SHGC_0.25,37,3,VerySmooth,2.848,0.287,0.160,0.200
 WindowMaterial:Glazing,REF C CLEAR HI 6MM,SpectralAverage,,6.00000E-003,0.20000,0.16000,0.39000,0.22000,0.17000,0.35000,0.00000,0.84000,0.55000,0.90000,1.00000,No
 WindowMaterial:Gas,AIR 6MM,Air,6.300E-003
 WindowMaterial:Glazing,CLEAR 6MM,SpectralAverage,,6.00000E-003,0.77500,7.10000E-002,7.10000E-002,0.88100,8.00000E-002,8.00000E-002,0.00000,0.84000,0.84000,0.90000,1.00000,No
 WindowConstruction,WINDOW_U_0.62_SHGC_0.49,38,3,VerySmooth,3.058,0.502,0.373,0.505
 WindowMaterial:Glazing,BLUE 6MM,SpectralAverage,,6.00000E-003,0.48000,5.00000E-002,5.00000E-002,0.57000,6.00000E-002,6.00000E-002,0.00000,0.84000,0.84000,0.90000,1.00000,No
 WindowMaterial:Gas,AIR 6MM,Air,6.300E-003
 WindowMaterial:Glazing,CLEAR 6MM,SpectralAverage,,6.00000E-003,0.77500,7.10000E-002,7.10000E-002,0.88100,8.00000E-002,8.00000E-002,0.00000,0.84000,0.84000,0.90000,1.00000,No
 WindowConstruction,WINDOW_U_0.57_SHGC_0.49,39,3,VerySmooth,3.058,0.502,0.373,0.505
 WindowMaterial:Glazing,BLUE 6MM,SpectralAverage,,6.00000E-003,0.48000,5.00000E-002,5.00000E-002,0.57000,6.00000E-002,6.00000E-002,0.00000,0.84000,0.84000,0.90000,1.00000,No
 WindowMaterial:Gas,AIR 6MM,Air,6.300E-003
 WindowMaterial:Glazing,CLEAR 6MM,SpectralAverage,,6.00000E-003,0.77500,7.10000E-002,7.10000E-002,0.88100,8.00000E-002,8.00000E-002,0.00000,0.84000,0.84000,0.90000,1.00000,No
 WindowConstruction,WINDOW_U_0.52_SHGC_0.40,40,3,VerySmooth,2.653,0.426,0.343,0.308
 WindowMaterial:Glazing,REF D CLEAR 6MM,SpectralAverage,,6.00000E-003,0.42900,0.30800,0.37900,0.33400,0.45300,0.50500,0.00000,0.84000,0.82000,0.90000,1.00000,No
 WindowMaterial:Gas,AIR 13MM,Air,1.270E-002
 WindowMaterial:Glazing,CLEAR 6MM,SpectralAverage,,6.00000E-003,0.77500,7.10000E-002,7.10000E-002,0.88100,8.00000E-002,8.00000E-002,0.00000,0.84000,0.84000,0.90000,1.00000,No
 WindowConstruction,WINDOW_U_0.48_SHGC_0.40,41,3,VerySmooth,2.653,0.426,0.343,0.308
 WindowMaterial:Glazing,REF D CLEAR 6MM,SpectralAverage,,6.00000E-003,0.42900,0.30800,0.37900,0.33400,0.45300,0.50500,0.00000,0.84000,0.82000,0.90000,1.00000,No
 WindowMaterial:Gas,AIR 13MM,Air,1.270E-002
 WindowMaterial:Glazing,CLEAR 6MM,SpectralAverage,,6.00000E-003,0.77500,7.10000E-002,7.10000E-002,0.88100,8.00000E-002,8.00000E-002,0.00000,0.84000,0.84000,0.90000,1.00000,No
 WindowConstruction,WINDOW_U_0.42_SHGC_0.45,42,3,VerySmooth,2.493,0.426,0.343,0.308
 WindowMaterial:Glazing,REF D CLEAR 6MM,SpectralAverage,,6.00000E-003,0.42900,0.30800,0.37900,0.33400,0.45300,0.50500,0.00000,0.84000,0.82000,0.90000,1.00000,No
 WindowMaterial:Gas,ARGON 13MM,Argon,1.270E-002
 WindowMaterial:Glazing,CLEAR 6MM,SpectralAverage,,6.00000E-003,0.77500,7.10000E-002,7.10000E-002,0.88100,8.00000E-002,8.00000E-002,0.00000,0.84000,0.84000,0.90000,1.00000,No
 WindowConstruction,WINDOW_U_0.46_SHGC_0.45,43,3,VerySmooth,2.670,0.479,0.354,0.381
 WindowMaterial:Glazing,GREY 6MM,SpectralAverage,,6.00000E-003,0.45500,5.30000E-002,5.30000E-002,0.43100,5.20000E-002,5.20000E-002,0.00000,0.84000,0.84000,0.90000,1.00000,No
 WindowMaterial:Gas,AIR 13MM,Air,1.270E-002
 WindowMaterial:Glazing,CLEAR 6MM,SpectralAverage,,6.00000E-003,0.77500,7.10000E-002,7.10000E-002,0.88100,8.00000E-002,8.00000E-002,0.00000,0.84000,0.84000,0.90000,1.00000,No
 WindowConstruction,WINDOW_U_0.42_SHGC_0.40,44,3,VerySmooth,2.371,0.397,0.284,0.444
 WindowMaterial:Glazing,LOE TINT 6MM,SpectralAverage,,6.00000E-003,0.36000,9.30000E-002,0.20000,0.50000,3.50000E-002,5.40000E-002,0.00000,0.84000,0.10000,0.90000,1.00000,No
 WindowMaterial:Gas,AIR 6MM,Air,6.300E-003
 WindowMaterial:Glazing,CLEAR 6MM,SpectralAverage,,6.00000E-003,0.77500,7.10000E-002,7.10000E-002,0.88100,8.00000E-002,8.00000E-002,0.00000,0.84000,0.84000,0.90000,1.00000,No
 WindowConstruction,WINDOW_U_0.43_SHGC_0.26,45,3,VerySmooth,2.447,0.305,0.191,0.271
 WindowMaterial:Glazing,REF B CLEAR HI 6MM,SpectralAverage,,6.00000E-003,0.24000,0.16000,0.32000,0.30000,0.16000,0.29000,0.00000,0.84000,0.60000,0.90000,1.00000,No
 WindowMaterial:Gas,AIR 13MM,Air,1.270E-002
 WindowMaterial:Glazing,CLEAR 6MM,SpectralAverage,,6.00000E-003,0.77500,7.10000E-002,7.10000E-002,0.88100,8.00000E-002,8.00000E-002,0.00000,0.84000,0.84000,0.90000,1.00000,No
 WindowConstruction,WINDOW_U_0.44_SHGC_0.26,46,3,VerySmooth,2.447,0.305,0.191,0.271
 WindowMaterial:Glazing,REF B CLEAR HI 6MM,SpectralAverage,,6.00000E-003,0.24000,0.16000,0.32000,0.30000,0.16000,0.29000,0.00000,0.84000,0.60000,0.90000,1.00000,No
 WindowMaterial:Gas,AIR 13MM,Air,1.270E-002
 WindowMaterial:Glazing,CLEAR 6MM,SpectralAverage,,6.00000E-003,0.77500,7.10000E-002,7.10000E-002,0.88100,8.00000E-002,8.00000E-002,0.00000,0.84000,0.84000,0.90000,1.00000,No
 WindowConstruction,WINDOW_U_0.42_SHGC_0.35,47,3,VerySmooth,2.371,0.397,0.284,0.444
 WindowMaterial:Glazing,LOE TINT 6MM,SpectralAverage,,6.00000E-003,0.36000,9.30000E-002,0.20000,0.50000,3.50000E-002,5.40000E-002,0.00000,0.84000,0.10000,0.90000,1.00000,No
 WindowMaterial:Gas,AIR 6MM,Air,6.300E-003
 WindowMaterial:Glazing,CLEAR 6MM,SpectralAverage,,6.00000E-003,0.77500,7.10000E-002,7.10000E-002,0.88100,8.00000E-002,8.00000E-002,0.00000,0.84000,0.84000,0.90000,1.00000,No
 WindowConstruction,WINDOW_U_0.33_SHGC_0.40,48,3,VerySmooth,1.761,0.380,0.284,0.444
 WindowMaterial:Glazing,LOE TINT 6MM,SpectralAverage,,6.00000E-003,0.36000,9.30000E-002,0.20000,0.50000,3.50000E-002,5.40000E-002,0.00000,0.84000,0.10000,0.90000,1.00000,No
 WindowMaterial:Gas,AIR 13MM,Air,1.270E-002
 WindowMaterial:Glazing,CLEAR 6MM,SpectralAverage,,6.00000E-003,0.77500,7.10000E-002,7.10000E-002,0.88100,8.00000E-002,8.00000E-002,0.00000,0.84000,0.84000,0.90000,1.00000,No
 WindowConstruction,WINDOW_U_0.34_SHGC_0.40,49,3,VerySmooth,1.761,0.380,0.284,0.444
 WindowMaterial:Glazing,LOE TINT 6MM,SpectralAverage,,6.00000E-003,0.36000,9.30000E-002,0.20000,0.50000,3.50000E-002,5.40000E-002,0.00000,0.84000,0.10000,0.90000,1.00000,No
 WindowMaterial:Gas,AIR 13MM,Air,1.270E-002
 WindowMaterial:Glazing,CLEAR 6MM,SpectralAverage,,6.00000E-003,0.77500,7.10000E-002,7.10000E-002,0.88100,8.00000E-002,8.00000E-002,0.00000,0.84000,0.84000,0.90000,1.00000,No
 WindowConstruction,WINDOW_U_0.35_SHGC_0.35,50,3,VerySmooth,1.761,0.380,0.284,0.444
 WindowMaterial:Glazing,LOE TINT 6MM,SpectralAverage,,6.00000E-003,0.36000,9.30000E-002,0.20000,0.50000,3.50000E-002,5.40000E-002,0.00000,0.84000,0.10000,0.90000,1.00000,No
 WindowMaterial:Gas,AIR 13MM,Air,1.270E-002
 WindowMaterial:Glazing,CLEAR 6MM,SpectralAverage,,6.00000E-003,0.77500,7.10000E-002,7.10000E-002,0.88100,8.00000E-002,8.00000E-002,0.00000,0.84000,0.84000,0.90000,1.00000,No
 WindowConstruction,WINDOW_U_0.55_SHGC_0.31,51,3,VerySmooth,3.045,0.368,0.239,0.229
 WindowMaterial:Glazing,REF D TINT 6MM,SpectralAverage,,6.00000E-003,0.30000,0.14000,0.36000,0.25000,0.18000,0.45000,0.00000,0.84000,0.82000,0.90000,1.00000,No
 WindowMaterial:Gas,AIR 6MM,Air,6.300E-003
 WindowMaterial:Glazing,CLEAR 6MM,SpectralAverage,,6.00000E-003,0.77500,7.10000E-002,7.10000E-002,0.88100,8.00000E-002,8.00000E-002,0.00000,0.84000,0.84000,0.90000,1.00000,No
 WindowConstruction,WINDOW_U_0.43_SHGC_0.29,52,3,VerySmooth,2.272,0.313,0.208,0.408
 WindowMaterial:Glazing,LOE SPEC SEL TINT 6MM,SpectralAverage,,6.00000E-003,0.26000,0.14000,0.41000,0.46000,6.00000E-002,4.00000E-002,0.00000,0.84000,3.00000E-002,0.90000,1.00000,No
 WindowMaterial:Gas,AIR 6MM,Air,6.300E-003
 WindowMaterial:Glazing,CLEAR 6MM,SpectralAverage,,6.00000E-003,0.77500,7.10000E-002,7.10000E-002,0.88100,8.00000E-002,8.00000E-002,0.00000,0.84000,0.84000,0.90000,1.00000,No
 WindowConstruction,WINDOW_U_0.34_SHGC_0.45,53,3,VerySmooth,1.932,0.634,0.531,0.721
 WindowMaterial:Glazing,PYR B CLEAR 6MM,SpectralAverage,,6.00000E-003,0.68000,9.00000E-002,0.10000,0.81000,0.11000,0.12000,0.00000,0.84000,0.20000,0.90000,1.00000,No
 WindowMaterial:Gas,AIR 13MM,Air,1.270E-002
 WindowMaterial:Glazing,CLEAR 6MM,SpectralAverage,,6.00000E-003,0.77500,7.10000E-002,7.10000E-002,0.88100,8.00000E-002,8.00000E-002,0.00000,0.84000,0.84000,0.90000,1.00000,No
 WindowConstruction,WINDOW_U_0.56_SHGC_0.35,54,3,VerySmooth,3.045,0.368,0.239,0.229
 WindowMaterial:Glazing,REF D TINT 6MM,SpectralAverage,,6.00000E-003,0.30000,0.14000,0.36000,0.25000,0.18000,0.45000,0.00000,0.84000,0.82000,0.90000,1.00000,No
 WindowMaterial:Gas,AIR 6MM,Air,6.300E-003
 WindowMaterial:Glazing,CLEAR 6MM,SpectralAverage,,6.00000E-003,0.77500,7.10000E-002,7.10000E-002,0.88100,8.00000E-002,8.00000E-002,0.00000,0.84000,0.84000,0.90000,1.00000,No
 WindowConstruction,WINDOW_U_0.45_SHGC_0.31,55,3,VerySmooth,2.447,0.305,0.191,0.271
 WindowMaterial:Glazing,REF B CLEAR HI 6MM,SpectralAverage,,6.00000E-003,0.24000,0.16000,0.32000,0.30000,0.16000,0.29000,0.00000,0.84000,0.60000,0.90000,1.00000,No
 WindowMaterial:Gas,AIR 13MM,Air,1.270E-002
 WindowMaterial:Glazing,CLEAR 6MM,SpectralAverage,,6.00000E-003,0.77500,7.10000E-002,7.10000E-002,0.88100,8.00000E-002,8.00000E-002,0.00000,0.84000,0.84000,0.90000,1.00000,No
 WindowConstruction,WINDOW_U_0.33_SHGC_0.45,56,5,VerySmooth,1.745,0.462,0.377,0.637
 WindowMaterial:Glazing,CLEAR 3MM,SpectralAverage,,3.00000E-003,0.83700,7.50000E-002,7.50000E-002,0.89800,8.10000E-002,8.10000E-002,0.00000,0.84000,0.84000,0.90000,1.00000,No
 WindowMaterial:Gas,AIR 6MM,Air,6.300E-003
 WindowMaterial:Glazing,COATED POLY-77,SpectralAverage,,5.10000E-004,0.50400,0.40200,0.39800,0.76600,0.14700,0.16700,0.00000,7.50000E-002,0.72000,0.14000,1.00000,No
 WindowMaterial:Gas,AIR 6MM,Air,6.300E-003
 WindowMaterial:Glazing,CLEAR 3MM,SpectralAverage,,3.00000E-003,0.83700,7.50000E-002,7.50000E-002,0.89800,8.10000E-002,8.10000E-002,0.00000,0.84000,0.84000,0.90000,1.00000,No
 WindowConstruction,WINDOW_U_0.38_SHGC_0.26,57,3,VerySmooth,2.267,0.242,0.119,0.163
 WindowMaterial:Glazing,REF B TINT HI 6MM,SpectralAverage,,6.00000E-003,0.15000,9.00000E-002,0.33000,0.18000,8.00000E-002,0.28000,0.00000,0.84000,0.60000,0.90000,1.00000,No
 WindowMaterial:Gas,ARGON 13MM,Argon,1.270E-002
 WindowMaterial:Glazing,CLEAR 6MM,SpectralAverage,,6.00000E-003,0.77500,7.10000E-002,7.10000E-002,0.88100,8.00000E-002,8.00000E-002,0.00000,0.84000,0.84000,0.90000,1.00000,No
 WindowConstruction,WINDOW_U_0.25_SHGC_0.40,58,3,VerySmooth,1.493,0.373,0.284,0.444
 WindowMaterial:Glazing,LOE TINT 6MM,SpectralAverage,,6.00000E-003,0.36000,9.30000E-002,0.20000,0.50000,3.50000E-002,5.40000E-002,0.00000,0.84000,0.10000,0.90000,1.00000,No
 WindowMaterial:Gas,ARGON 13MM,Argon,1.270E-002
 WindowMaterial:Glazing,CLEAR 6MM,SpectralAverage,,6.00000E-003,0.77500,7.10000E-002,7.10000E-002,0.88100,8.00000E-002,8.00000E-002,0.00000,0.84000,0.84000,0.90000,1.00000,No
 WindowConstruction,WINDOW_U_0.35_SHGC_0.26,59,3,VerySmooth,2.158,0.238,0.136,0.173
 WindowMaterial:Glazing,REF C CLEAR MID 6MM,SpectralAverage,,6.00000E-003,0.17000,0.20000,0.42000,0.19000,0.21000,0.38000,0.00000,0.84000,0.51000,0.90000,1.00000,No
 WindowMaterial:Gas,ARGON 13MM,Argon,1.270E-002
 WindowMaterial:Glazing,CLEAR 6MM,SpectralAverage,,6.00000E-003,0.77500,7.10000E-002,7.10000E-002,0.88100,8.00000E-002,8.00000E-002,0.00000,0.84000,0.84000,0.90000,1.00000,No
 WindowConstruction,WINDOW_U_0.54_SHGC_0.27,60,3,VerySmooth,2.848,0.287,0.160,0.200
 WindowMaterial:Glazing,REF C CLEAR HI 6MM,SpectralAverage,,6.00000E-003,0.20000,0.16000,0.39000,0.22000,0.17000,0.35000,0.00000,0.84000,0.55000,0.90000,1.00000,No
 WindowMaterial:Gas,AIR 6MM,Air,6.300E-003
 WindowMaterial:Glazing,CLEAR 6MM,SpectralAverage,,6.00000E-003,0.77500,7.10000E-002,7.10000E-002,0.88100,8.00000E-002,8.00000E-002,0.00000,0.84000,0.84000,0.90000,1.00000,No
 WindowConstruction,WINDOW_U_0.54_SHGC_0.18,61,3,VerySmooth,2.779,0.187,4.810E-002,8.185E-002
 WindowMaterial:Glazing,REF A TINT MID 6MM,SpectralAverage,,6.00000E-003,6.00000E-002,0.13000,0.42000,9.00000E-002,0.14000,0.35000,0.00000,0.84000,0.47000,0.90000,1.00000,No
 WindowMaterial:Gas,AIR 6MM,Air,6.300E-003
 WindowMaterial:Glazing,CLEAR 6MM,SpectralAverage,,6.00000E-003,0.77500,7.10000E-002,7.10000E-002,0.88100,8.00000E-002,8.00000E-002,0.00000,0.84000,0.84000,0.90000,1.00000,No
 WindowConstruction,WINDOW_U_0.54_SHGC_0.13,62,3,VerySmooth,2.219,0.138,5.319E-002,7.288E-002
 WindowMaterial:Glazing,REF A CLEAR LO 6MM,SpectralAverage,,6.00000E-003,6.60000E-002,0.34100,0.49300,8.00000E-002,0.41000,0.37000,0.00000,0.84000,0.40000,0.90000,1.00000,No
 WindowMaterial:Gas,AIR 13MM,Air,1.270E-002
 WindowMaterial:Glazing,CLEAR 6MM,SpectralAverage,,6.00000E-003,0.77500,7.10000E-002,7.10000E-002,0.88100,8.00000E-002,8.00000E-002,0.00000,0.84000,0.84000,0.90000,1.00000,No
 WindowConstruction,WINDOW_U_0.33_SHGC_0.11,63,3,VerySmooth,1.614,0.119,4.705E-002,0.120
 WindowMaterial:Glazing,ECREF-2 COLORED 6MM,SpectralAverage,,6.00000E-003,9.90000E-002,0.21900,0.21900,0.15500,7.30000E-002,7.30000E-002,0.00000,0.84000,0.10000,0.90000,1.00000,No
 WindowMaterial:Gas,AIR 13MM,Air,1.270E-002
 WindowMaterial:Glazing,LOE SPEC SEL CLEAR 6MM REV,SpectralAverage,,6.00000E-003,0.43000,0.42000,0.30000,0.77000,6.00000E-002,7.00000E-002,0.00000,3.00000E-002,0.84000,0.90000,1.00000,No
 WindowConstruction,WINDOW_U_0.29_SHGC_0.22,64,5,VerySmooth,1.703,0.234,0.129,0.274
 WindowMaterial:Glazing,BRONZE 6MM,SpectralAverage,,6.00000E-003,0.48200,5.40000E-002,5.40000E-002,0.53400,5.70000E-002,5.70000E-002,0.00000,0.84000,0.84000,0.90000,1.00000,No
 WindowMaterial:Gas,AIR 6MM,Air,6.300E-003
 WindowMaterial:Glazing,COATED POLY-55,SpectralAverage,,5.10000E-004,0.32000,0.58200,0.59300,0.55100,0.33600,0.37500,0.00000,4.60000E-002,0.72000,0.14000,1.00000,No
 WindowMaterial:Gas,AIR 6MM,Air,6.300E-003
 WindowMaterial:Glazing,CLEAR 6MM,SpectralAverage,,6.00000E-003,0.77500,7.10000E-002,7.10000E-002,0.88100,8.00000E-002,8.00000E-002,0.00000,0.84000,0.84000,0.90000,1.00000,No
 WindowConstruction,WINDOW_U_0.29_SHGC_0.17,65,3,VerySmooth,1.761,0.169,8.718E-002,0.114
 WindowMaterial:Glazing,ECABS-2 COLORED 6MM,SpectralAverage,,6.00000E-003,0.11100,0.17900,0.17900,0.12800,8.10000E-002,8.10000E-002,0.00000,0.84000,0.10000,0.90000,1.00000,No
 WindowMaterial:Gas,AIR 13MM,Air,1.270E-002
 WindowMaterial:Glazing,CLEAR 6MM,SpectralAverage,,6.00000E-003,0.77500,7.10000E-002,7.10000E-002,0.88100,8.00000E-002,8.00000E-002,0.00000,0.84000,0.84000,0.90000,1.00000,No
 WindowConstruction,WINDOW_U_0.29_SHGC_0.11,66,3,VerySmooth,1.614,0.119,4.705E-002,0.120
 WindowMaterial:Glazing,ECREF-2 COLORED 6MM,SpectralAverage,,6.00000E-003,9.90000E-002,0.21900,0.21900,0.15500,7.30000E-002,7.30000E-002,0.00000,0.84000,0.10000,0.90000,1.00000,No
 WindowMaterial:Gas,AIR 13MM,Air,1.270E-002
 WindowMaterial:Glazing,LOE SPEC SEL CLEAR 6MM REV,SpectralAverage,,6.00000E-003,0.43000,0.42000,0.30000,0.77000,6.00000E-002,7.00000E-002,0.00000,3.00000E-002,0.84000,0.90000,1.00000,No
 WindowConstruction,WINDOW_U_0.24_SHGC_0.23,67,3,VerySmooth,1.333,0.283,0.208,0.408
 WindowMaterial:Glazing,LOE SPEC SEL TINT 6MM,SpectralAverage,,6.00000E-003,0.26000,0.14000,0.41000,0.46000,6.00000E-002,4.00000E-002,0.00000,0.84000,3.00000E-002,0.90000,1.00000,No
 WindowMaterial:Gas,ARGON 13MM,Argon,1.270E-002
 WindowMaterial:Glazing,CLEAR 6MM,SpectralAverage,,6.00000E-003,0.77500,7.10000E-002,7.10000E-002,0.88100,8.00000E-002,8.00000E-002,0.00000,0.84000,0.84000,0.90000,1.00000,No
 WindowConstruction,WINDOW_U_0.24_SHGC_0.16,68,3,VerySmooth,1.493,0.158,8.718E-002,0.114
 WindowMaterial:Glazing,ECABS-2 COLORED 6MM,SpectralAverage,,6.00000E-003,0.11100,0.17900,0.17900,0.12800,8.10000E-002,8.10000E-002,0.00000,0.84000,0.10000,0.90000,1.00000,No
 WindowMaterial:Gas,ARGON 13MM,Argon,1.270E-002
 WindowMaterial:Glazing,CLEAR 6MM,SpectralAverage,,6.00000E-003,0.77500,7.10000E-002,7.10000E-002,0.88100,8.00000E-002,8.00000E-002,0.00000,0.84000,0.84000,0.90000,1.00000,No
 WindowConstruction,WINDOW_U_0.24_SHGC_0.11,69,3,VerySmooth,1.318,0.115,5.180E-002,9.912E-002
 WindowMaterial:Glazing,ECABS-2 COLORED 6MM,SpectralAverage,,6.00000E-003,0.11100,0.17900,0.17900,0.12800,8.10000E-002,8.10000E-002,0.00000,0.84000,0.10000,0.90000,1.00000,No
 WindowMaterial:Gas,ARGON 13MM,Argon,1.270E-002
 WindowMaterial:Glazing,LOE SPEC SEL CLEAR 6MM REV,SpectralAverage,,6.00000E-003,0.43000,0.42000,0.30000,0.77000,6.00000E-002,7.00000E-002,0.00000,3.00000E-002,0.84000,0.90000,1.00000,No
 WindowConstruction,WINDOW_U_0.19_SHGC_0.20,70,5,VerySmooth,1.208,0.222,0.129,0.274
 WindowMaterial:Glazing,BRONZE 6MM,SpectralAverage,,6.00000E-003,0.48200,5.40000E-002,5.40000E-002,0.53400,5.70000E-002,5.70000E-002,0.00000,0.84000,0.84000,0.90000,1.00000,No
 WindowMaterial:Gas,AIR 13MM,Air,1.270E-002
 WindowMaterial:Glazing,COATED POLY-55,SpectralAverage,,5.10000E-004,0.32000,0.58200,0.59300,0.55100,0.33600,0.37500,0.00000,4.60000E-002,0.72000,0.14000,1.00000,No
 WindowMaterial:Gas,AIR 13MM,Air,1.270E-002
 WindowMaterial:Glazing,CLEAR 6MM,SpectralAverage,,6.00000E-003,0.77500,7.10000E-002,7.10000E-002,0.88100,8.00000E-002,8.00000E-002,0.00000,0.84000,0.84000,0.90000,1.00000,No
 WindowConstruction,WINDOW_U_0.71_SHGC_0.25,71,3,VerySmooth,2.848,0.287,0.160,0.200
 WindowMaterial:Glazing,REF C CLEAR HI 6MM,SpectralAverage,,6.00000E-003,0.20000,0.16000,0.39000,0.22000,0.17000,0.35000,0.00000,0.84000,0.55000,0.90000,1.00000,No
 WindowMaterial:Gas,AIR 6MM,Air,6.300E-003
 WindowMaterial:Glazing,CLEAR 6MM,SpectralAverage,,6.00000E-003,0.77500,7.10000E-002,7.10000E-002,0.88100,8.00000E-002,8.00000E-002,0.00000,0.84000,0.84000,0.90000,1.00000,No
 WindowConstruction,WINDOW_U_0.38_SHGC_0.30,72,3,VerySmooth,2.267,0.300,0.191,0.271
 WindowMaterial:Glazing,REF B CLEAR HI 6MM,SpectralAverage,,6.00000E-003,0.24000,0.16000,0.32000,0.30000,0.16000,0.29000,0.00000,0.84000,0.60000,0.90000,1.00000,No
 WindowMaterial:Gas,ARGON 13MM,Argon,1.270E-002
 WindowMaterial:Glazing,CLEAR 6MM,SpectralAverage,,6.00000E-003,0.77500,7.10000E-002,7.10000E-002,0.88100,8.00000E-002,8.00000E-002,0.00000,0.84000,0.84000,0.90000,1.00000,No
 WindowConstruction,WINDOW_U_0.36_SHGC_0.35,73,3,VerySmooth,2.272,0.313,0.208,0.408
 WindowMaterial:Glazing,LOE SPEC SEL TINT 6MM,SpectralAverage,,6.00000E-003,0.26000,0.14000,0.41000,0.46000,6.00000E-002,4.00000E-002,0.00000,0.84000,3.00000E-002,0.90000,1.00000,No
 WindowMaterial:Gas,AIR 6MM,Air,6.300E-003
 WindowMaterial:Glazing,CLEAR 6MM,SpectralAverage,,6.00000E-003,0.77500,7.10000E-002,7.10000E-002,0.88100,8.00000E-002,8.00000E-002,0.00000,0.84000,0.84000,0.90000,1.00000,No
 WindowConstruction,WINDOW_U_0.30_SHGC_0.40,74,3,VerySmooth,1.761,0.380,0.284,0.444
 WindowMaterial:Glazing,LOE TINT 6MM,SpectralAverage,,6.00000E-003,0.36000,9.30000E-002,0.20000,0.50000,3.50000E-002,5.40000E-002,0.00000,0.84000,0.10000,0.90000,1.00000,No
 WindowMaterial:Gas,AIR 13MM,Air,1.270E-002
 WindowMaterial:Glazing,CLEAR 6MM,SpectralAverage,,6.00000E-003,0.77500,7.10000E-002,7.10000E-002,0.88100,8.00000E-002,8.00000E-002,0.00000,0.84000,0.84000,0.90000,1.00000,No
 WindowConstruction,WINDOW_U_0.45_SHGC_0.27,75,3,VerySmooth,2.417,0.260,0.146,0.293
 WindowMaterial:Glazing,GLASS_12116_LAYERAVG,SpectralAverage,,4.75000E-003,0.17187,0.10946,0.21999,0.32277,0.18260,8.16540E-002,0.00000,0.84000,0.53827,1.00035,1.00000,No
 WindowMaterial:Gas,AIR 13MM,Air,1.270E-002
 WindowMaterial:Glazing,GLASS_102_LAYERAVG,SpectralAverage,,3.04800E-003,0.83385,7.47638E-002,7.48545E-002,0.89926,8.25630E-002,8.25640E-002,0.00000,0.84000,0.84000,1.00000,1.00000,No
 WindowConstruction,WINDOW_U_0.39_SHGC_0.36,76,3,VerySmooth,2.371,0.397,0.284,0.444
 WindowMaterial:Glazing,LOE TINT 6MM,SpectralAverage,,6.00000E-003,0.36000,9.30000E-002,0.20000,0.50000,3.50000E-002,5.40000E-002,0.00000,0.84000,0.10000,0.90000,1.00000,No
 WindowMaterial:Gas,AIR 6MM,Air,6.300E-003
 WindowMaterial:Glazing,CLEAR 6MM,SpectralAverage,,6.00000E-003,0.77500,7.10000E-002,7.10000E-002,0.88100,8.00000E-002,8.00000E-002,0.00000,0.84000,0.84000,0.90000,1.00000,No
 WindowConstruction,WINDOW_U_1.98_SHGC_0.36,77,1,VerySmooth,5.067,0.400,0.241,0.301
 WindowMaterial:Glazing,REF B CLEAR HI 6MM,SpectralAverage,,6.00000E-003,0.24000,0.16000,0.32000,0.30000,0.16000,0.29000,0.00000,0.84000,0.60000,0.90000,1.00000,No
 WindowConstruction,WINDOW_U_1.17_SHGC_0.39,78,1,VerySmooth,5.067,0.400,0.241,0.301
 WindowMaterial:Glazing,REF B CLEAR HI 6MM,SpectralAverage,,6.00000E-003,0.24000,0.16000,0.32000,0.30000,0.16000,0.29000,0.00000,0.84000,0.60000,0.90000,1.00000,No
 WindowConstruction,WINDOW_U_1.98_SHGC_0.61,79,1,VerySmooth,5.778,0.623,0.487,0.749
 WindowMaterial:Glazing,GREEN 6MM,SpectralAverage,,6.00000E-003,0.48700,5.60000E-002,5.60000E-002,0.74900,7.00000E-002,7.00000E-002,0.00000,0.84000,0.84000,0.90000,1.00000,No
 WindowConstruction,WINDOW_U_1.17_SHGC_0.49,80,1,VerySmooth,5.720,0.506,0.431,0.335
 WindowMaterial:Glazing,REF D CLEAR 6MM,SpectralAverage,,6.00000E-003,0.42900,0.30800,0.37900,0.33400,0.45300,0.50500,0.00000,0.84000,0.82000,0.90000,1.00000,No
 WindowConstruction,WINDOW_U_1.17_SHGC_0.68,81,1,VerySmooth,5.894,0.722,0.635,0.822
 WindowMaterial:Glazing,GREEN 3MM,SpectralAverage,,3.00000E-003,0.63500,6.30000E-002,6.30000E-002,0.82200,7.50000E-002,7.50000E-002,0.00000,0.84000,0.84000,0.90000,1.00000,No
 WindowConstruction,WINDOW_U_0.98_SHGC_0.45,82,1,VerySmooth,5.067,0.400,0.241,0.301
 WindowMaterial:Glazing,REF B CLEAR HI 6MM,SpectralAverage,,6.00000E-003,0.24000,0.16000,0.32000,0.30000,0.16000,0.29000,0.00000,0.84000,0.60000,0.90000,1.00000,No
 WindowConstruction,WINDOW_U_0.98_SHGC_0.68,83,1,VerySmooth,5.067,0.400,0.241,0.301
 WindowMaterial:Glazing,REF B CLEAR HI 6MM,SpectralAverage,,6.00000E-003,0.24000,0.16000,0.32000,0.30000,0.16000,0.29000,0.00000,0.84000,0.60000,0.90000,1.00000,No
 WindowConstruction,WINDOW_U_0.88_SHGC_0.16,84,1,VerySmooth,4.440,0.202,6.623E-002,8.028E-002
 WindowMaterial:Glazing,REF A CLEAR LO 6MM,SpectralAverage,,6.00000E-003,6.60000E-002,0.34100,0.49300,8.00000E-002,0.41000,0.37000,0.00000,0.84000,0.40000,0.90000,1.00000,No
 WindowConstruction,WINDOW_U_0.88_SHGC_0.27,85,1,VerySmooth,5.778,0.306,9.905E-002,0.155
 WindowMaterial:Glazing,ECREF-1 COLORED 6MM,SpectralAverage,,6.00000E-003,9.90000E-002,0.21900,0.21900,0.15500,7.30000E-002,7.30000E-002,0.00000,0.84000,0.84000,0.90000,1.00000,No
 WindowConstruction,WINDOW_U_0.52_SHGC_0.22,86,3,VerySmooth,2.872,0.241,0.120,0.182
 WindowMaterial:Glazing,REF B CLEAR LO 6MM,SpectralAverage,,6.00000E-003,0.15000,0.22000,0.38000,0.20000,0.23000,0.33000,0.00000,0.84000,0.58000,0.90000,1.00000,No
 WindowMaterial:Gas,AIR 6MM,Air,6.300E-003
 WindowMaterial:Glazing,CLEAR 6MM,SpectralAverage,,6.00000E-003,0.77500,7.10000E-002,7.10000E-002,0.88100,8.00000E-002,8.00000E-002,0.00000,0.84000,0.84000,0.90000,1.00000,No
 WindowConstruction,WINDOW_U_0.44_SHGC_0.20,87,3,VerySmooth,2.447,0.248,0.119,0.163
 WindowMaterial:Glazing,REF B TINT HI 6MM,SpectralAverage,,6.00000E-003,0.15000,9.00000E-002,0.33000,0.18000,8.00000E-002,0.28000,0.00000,0.84000,0.60000,0.90000,1.00000,No
 WindowMaterial:Gas,AIR 13MM,Air,1.270E-002
 WindowMaterial:Glazing,CLEAR 6MM,SpectralAverage,,6.00000E-003,0.77500,7.10000E-002,7.10000E-002,0.88100,8.00000E-002,8.00000E-002,0.00000,0.84000,0.84000,0.90000,1.00000,No
 WindowConstruction,WINDOW_U_0.39_SHGC_0.38,88,1,VerySmooth,2.193,0.395,0.375,0.530
 WindowMaterial:Glazing,THEORETICAL GLASS 297,SpectralAverage,,3.00000E-003,0.37504,0.57496,0.57496,0.52970,0.42030,0.42030,0.00000,0.90000,0.90000,1.03561E-002,1.00000,No
 WindowConstruction,WINDOW_U_0.39_SHGC_0.32,89,1,VerySmooth,2.194,0.336,0.315,0.480
 WindowMaterial:Glazing,THEORETICAL GLASS 347,SpectralAverage,,3.00000E-003,0.31586,0.63414,0.63414,0.47991,0.47009,0.47009,0.00000,0.90000,0.90000,1.03580E-002,1.00000,No
 WindowConstruction,WINDOW_U_0.75_SHGC_0.72,90,1,VerySmooth,3.779,0.720,0.680,0.811
 WindowMaterial:Glazing,PYR B CLEAR 6MM,SpectralAverage,,6.00000E-003,0.68000,9.00000E-002,0.10000,0.81000,0.11000,0.12000,0.00000,0.84000,0.20000,0.90000,1.00000,No
 WindowConstruction,WINDOW_U_0.67_SHGC_0.77,91,1,VerySmooth,3.835,0.768,0.741,0.821
 WindowMaterial:Glazing,PYR B CLEAR 3MM,SpectralAverage,,3.00000E-003,0.74000,9.00000E-002,0.10000,0.82000,0.11000,0.12000,0.00000,0.84000,0.20000,0.90000,1.00000,No
 WindowConstruction,WINDOW_U_0.56_SHGC_0.76,92,3,VerySmooth,3.122,0.762,0.705,0.812
 WindowMaterial:Glazing,CLEAR 3MM,SpectralAverage,,3.00000E-003,0.83700,7.50000E-002,7.50000E-002,0.89800,8.10000E-002,8.10000E-002,0.00000,0.84000,0.84000,0.90000,1.00000,No
 WindowMaterial:Gas,AIR 6MM,Air,6.300E-003
 WindowMaterial:Glazing,CLEAR 3MM,SpectralAverage,,3.00000E-003,0.83700,7.50000E-002,7.50000E-002,0.89800,8.10000E-002,8.10000E-002,0.00000,0.84000,0.84000,0.90000,1.00000,No
 WindowConstruction,WINDOW_U_0.40_SHGC_0.43,93,3,VerySmooth,2.288,0.434,0.359,0.691
 WindowMaterial:Glazing,LOE SPEC SEL CLEAR 3MM,SpectralAverage,,3.00000E-003,0.45000,0.34000,0.37000,0.78000,7.00000E-002,6.00000E-002,0.00000,0.84000,3.00000E-002,0.90000,1.00000,No
 WindowMaterial:Gas,AIR 6MM,Air,6.300E-003
 WindowMaterial:Glazing,CLEAR 6MM,SpectralAverage,,6.00000E-003,0.77500,7.10000E-002,7.10000E-002,0.88100,8.00000E-002,8.00000E-002,0.00000,0.84000,0.84000,0.90000,1.00000,No
 WindowConstruction,WINDOW_U_0.40_SHGC_0.45,94,3,VerySmooth,2.262,0.469,0.364,0.657
 WindowMaterial:Glazing,ECABS-2 BLEACHED 6MM,SpectralAverage,,6.00000E-003,0.81400,8.60000E-002,8.60000E-002,0.84700,9.90000E-002,9.90000E-002,0.00000,0.84000,0.10000,0.90000,1.00000,No
 WindowMaterial:Gas,AIR 6MM,Air,6.300E-003
 WindowMaterial:Glazing,LOE SPEC SEL CLEAR 6MM REV,SpectralAverage,,6.00000E-003,0.43000,0.42000,0.30000,0.77000,6.00000E-002,7.00000E-002,0.00000,3.00000E-002,0.84000,0.90000,1.00000,No
 WindowConstruction,WINDOW_U_0.60_SHGC_0.25,95,3,VerySmooth,3.511,0.227,7.258E-002,0.284
 WindowMaterial:Glazing,GLASS_2175_LAYERAVG,SpectralAverage,,8.60000E-003,0.16776,0.21761,0.43798,0.41604,7.87290E-002,0.10654,0.00000,0.84000,0.84000,1.00000,1.00000,No
 WindowMaterial:Gas,GAP_1_W_0_0025,Air,2.500E-003
 WindowMaterial:Glazing,GLASS_2022F_LAYERAVG,SpectralAverage,,3.90000E-003,0.35590,0.39409,0.26565,0.67769,4.27340E-002,5.54700E-002,0.00000,4.60000E-002,0.84000,1.00000,1.00000,No
 WindowConstruction,WINDOW_U_0.55_SHGC_0.25,96,3,VerySmooth,3.191,0.218,7.258E-002,0.284
 WindowMaterial:Glazing,GLASS_2175_LAYERAVG,SpectralAverage,,8.60000E-003,0.16776,0.21761,0.43798,0.41604,7.87290E-002,0.10654,0.00000,0.84000,0.84000,1.00000,1.00000,No
 WindowMaterial:Gas,GAP_1_W_0_0032,Air,3.200E-003
 WindowMaterial:Glazing,GLASS_2022F_LAYERAVG,SpectralAverage,,3.90000E-003,0.35590,0.39409,0.26565,0.67769,4.27340E-002,5.54700E-002,0.00000,4.60000E-002,0.84000,1.00000,1.00000,No
 WindowConstruction,WINDOW_U_0.50_SHGC_0.25,97,3,VerySmooth,2.829,0.208,7.258E-002,0.284
 WindowMaterial:Glazing,GLASS_2175_LAYERAVG,SpectralAverage,,8.60000E-003,0.16776,0.21761,0.43798,0.41604,7.87290E-002,0.10654,0.00000,0.84000,0.84000,1.00000,1.00000,No
 WindowMaterial:Gas,GAP_1_W_0_0042,Air,4.200E-003
 WindowMaterial:Glazing,GLASS_2022F_LAYERAVG,SpectralAverage,,3.90000E-003,0.35590,0.39409,0.26565,0.67769,4.27340E-002,5.54700E-002,0.00000,4.60000E-002,0.84000,1.00000,1.00000,No
 WindowConstruction,WINDOW_U_0.47_SHGC_0.40,98,3,VerySmooth,2.810,0.360,0.227,0.471
 WindowMaterial:Glazing,GLASS_2052_LAYERAVG,SpectralAverage,,8.37000E-003,0.50777,5.42281E-002,5.44931E-002,0.58683,5.80500E-002,5.83970E-002,0.00000,0.84000,0.84000,1.00000,1.00000,No
 WindowMaterial:Gas,GAP_1_W_0_0043,Air,4.300E-003
 WindowMaterial:Glazing,GLASS_2010F_LAYERAVG,SpectralAverage,,2.21000E-003,0.43429,0.41837,0.34107,0.79758,4.35770E-002,5.60310E-002,0.00000,4.22740E-002,0.84000,1.00000,1.00000,No
 WindowConstruction,WINDOW_U_0.75_SHGC_0.35,99,3,VerySmooth,3.906,0.353,0.194,0.452
 WindowMaterial:Glazing,GLASS_2052_LAYERAVG,SpectralAverage,,8.37000E-003,0.50777,5.42281E-002,5.44931E-002,0.58683,5.80500E-002,5.83970E-002,0.00000,0.84000,0.84000,1.00000,1.00000,No
 WindowMaterial:Gas,GAP_1_W_0_0018,Air,1.800E-003
 WindowMaterial:Glazing,GLASS_2027F_LAYERAVG,SpectralAverage,,4.00000E-003,0.36974,0.47007,0.34094,0.76522,5.46000E-002,7.37410E-002,0.00000,3.67500E-002,0.84000,1.00000,1.00000,No
 WindowConstruction,WINDOW_U_0.65_SHGC_0.35,100,3,VerySmooth,3.559,0.347,0.194,0.452
 WindowMaterial:Glazing,GLASS_2052_LAYERAVG,SpectralAverage,,8.37000E-003,0.50777,5.42281E-002,5.44931E-002,0.58683,5.80500E-002,5.83970E-002,0.00000,0.84000,0.84000,1.00000,1.00000,No
 WindowMaterial:Gas,GAP_1_W_0_0024,Air,2.400E-003
 WindowMaterial:Glazing,GLASS_2027F_LAYERAVG,SpectralAverage,,4.00000E-003,0.36974,0.47007,0.34094,0.76522,5.46000E-002,7.37410E-002,0.00000,3.67500E-002,0.84000,1.00000,1.00000,No
 WindowConstruction,WINDOW_U_0.55_SHGC_0.35,101,3,VerySmooth,2.956,0.335,0.194,0.452
 WindowMaterial:Glazing,GLASS_2052_LAYERAVG,SpectralAverage,,8.37000E-003,0.50777,5.42281E-002,5.44931E-002,0.58683,5.80500E-002,5.83970E-002,0.00000,0.84000,0.84000,1.00000,1.00000,No
 WindowMaterial:Gas,GAP_1_W_0_0038,Air,3.800E-003
 WindowMaterial:Glazing,GLASS_2027F_LAYERAVG,SpectralAverage,,4.00000E-003,0.36974,0.47007,0.34094,0.76522,5.46000E-002,7.37410E-002,0.00000,3.67500E-002,0.84000,1.00000,1.00000,No
 WindowConstruction,WINDOW_U_0.50_SHGC_0.40,102,3,VerySmooth,2.956,0.335,0.194,0.452
 WindowMaterial:Glazing,GLASS_2052_LAYERAVG,SpectralAverage,,8.37000E-003,0.50777,5.42281E-002,5.44931E-002,0.58683,5.80500E-002,5.83970E-002,0.00000,0.84000,0.84000,1.00000,1.00000,No
 WindowMaterial:Gas,GAP_1_W_0_0038,Air,3.800E-003
 WindowMaterial:Glazing,GLASS_2027F_LAYERAVG,SpectralAverage,,4.00000E-003,0.36974,0.47007,0.34094,0.76522,5.46000E-002,7.37410E-002,0.00000,3.67500E-002,0.84000,1.00000,1.00000,No
 WindowConstruction,WINDOW_U_1.16_SHGC_0.25,103,1,VerySmooth,5.778,0.306,9.905E-002,0.155
 WindowMaterial:Glazing,ECREF-1 COLORED 6MM,SpectralAverage,,6.00000E-003,9.90000E-002,0.21900,0.21900,0.15500,7.30000E-002,7.30000E-002,0.00000,0.84000,0.84000,0.90000,1.00000,No
 WindowConstruction,WINDOW_U_1.08_SHGC_0.25,104,1,VerySmooth,5.778,0.306,9.905E-002,0.155
 WindowMaterial:Glazing,ECREF-1 COLORED 6MM,SpectralAverage,,6.00000E-003,9.90000E-002,0.21900,0.21900,0.15500,7.30000E-002,7.30000E-002,0.00000,0.84000,0.84000,0.90000,1.00000,No
 WindowConstruction,WINDOW_U_0.29_SHGC_0.45,105,3,VerySmooth,1.614,0.426,0.322,0.634
 WindowMaterial:Glazing,ECREF-2 BLEACHED 6MM,SpectralAverage,,6.00000E-003,0.69400,0.16800,0.16800,0.81800,0.11000,0.11000,0.00000,0.84000,0.10000,0.90000,1.00000,No
 WindowMaterial:Gas,AIR 13MM,Air,1.270E-002
 WindowMaterial:Glazing,LOE SPEC SEL CLEAR 6MM REV,SpectralAverage,,6.00000E-003,0.43000,0.42000,0.30000,0.77000,6.00000E-002,7.00000E-002,0.00000,3.00000E-002,0.84000,0.90000,1.00000,No
 WindowConstruction,WINDOW_U_1.60_SHGC_0.40,106,1,VerySmooth,5.067,0.400,0.241,0.301
 WindowMaterial:Glazing,REF B CLEAR HI 6MM,SpectralAverage,,6.00000E-003,0.24000,0.16000,0.32000,0.30000,0.16000,0.29000,0.00000,0.84000,0.60000,0.90000,1.00000,No
 WindowConstruction,WINDOW_U_1.05_SHGC_0.40,107,1,VerySmooth,5.067,0.400,0.241,0.301
 WindowMaterial:Glazing,REF B CLEAR HI 6MM,SpectralAverage,,6.00000E-003,0.24000,0.16000,0.32000,0.30000,0.16000,0.29000,0.00000,0.84000,0.60000,0.90000,1.00000,No
 WindowConstruction,WINDOW_U_0.90_SHGC_0.40,108,1,VerySmooth,5.067,0.400,0.241,0.301
 WindowMaterial:Glazing,REF B CLEAR HI 6MM,SpectralAverage,,6.00000E-003,0.24000,0.16000,0.32000,0.30000,0.16000,0.29000,0.00000,0.84000,0.60000,0.90000,1.00000,No
 WindowConstruction,WINDOW_U_0.9_SHGC_0.6,109,1,VerySmooth,5.067,0.400,0.241,0.301
 WindowMaterial:Glazing,REF B CLEAR HI 6MM,SpectralAverage,,6.00000E-003,0.24000,0.16000,0.32000,0.30000,0.16000,0.29000,0.00000,0.84000,0.60000,0.90000,1.00000,No
 WindowConstruction,WINDOW_U_0.75_SHGC_0.6,110,3,VerySmooth,3.122,0.614,0.526,0.551
 WindowMaterial:Glazing,GREY 3MM,SpectralAverage,,3.00000E-003,0.62600,6.10000E-002,6.10000E-002,0.61100,6.10000E-002,6.10000E-002,0.00000,0.84000,0.84000,0.90000,1.00000,No
 WindowMaterial:Gas,AIR 6MM,Air,6.300E-003
 WindowMaterial:Glazing,CLEAR 3MM,SpectralAverage,,3.00000E-003,0.83700,7.50000E-002,7.50000E-002,0.89800,8.10000E-002,8.10000E-002,0.00000,0.84000,0.84000,0.90000,1.00000,No
 WindowConstruction,WINDOW_U_0.85_SHGC_0.78,111,1,VerySmooth,4.513,0.781,0.750,0.850
 WindowMaterial:Glazing,PYR A CLEAR 3MM,SpectralAverage,,3.00000E-003,0.75000,0.10000,0.10000,0.85000,0.12000,0.12000,0.00000,0.84000,0.40000,0.90000,1.00000,No
 WindowConstruction,WINDOW_U_1.30_SHGC_0.68,112,1,VerySmooth,5.894,0.722,0.635,0.822
 WindowMaterial:Glazing,GREEN 3MM,SpectralAverage,,3.00000E-003,0.63500,6.30000E-002,6.30000E-002,0.82200,7.50000E-002,7.50000E-002,0.00000,0.84000,0.84000,0.90000,1.00000,No
 WindowConstruction,WINDOW_U_1.15_SHGC_0.68,113,1,VerySmooth,5.894,0.722,0.635,0.822
 WindowMaterial:Glazing,GREEN 3MM,SpectralAverage,,3.00000E-003,0.63500,6.30000E-002,6.30000E-002,0.82200,7.50000E-002,7.50000E-002,0.00000,0.84000,0.84000,0.90000,1.00000,No
 WindowConstruction,WINDOW_U_1.80_SHGC_0.36,114,1,VerySmooth,5.067,0.400,0.241,0.301
 WindowMaterial:Glazing,REF B CLEAR HI 6MM,SpectralAverage,,6.00000E-003,0.24000,0.16000,0.32000,0.30000,0.16000,0.29000,0.00000,0.84000,0.60000,0.90000,1.00000,No
 WindowConstruction,WINDOW_U_1.70_SHGC_0.36,115,1,VerySmooth,5.067,0.400,0.241,0.301
 WindowMaterial:Glazing,REF B CLEAR HI 6MM,SpectralAverage,,6.00000E-003,0.24000,0.16000,0.32000,0.30000,0.16000,0.29000,0.00000,0.84000,0.60000,0.90000,1.00000,No
 WindowConstruction,WINDOW_U_0.37_SHGC_0.45,116,3,VerySmooth,2.067,0.449,0.359,0.509
 WindowMaterial:Glazing,GLASS_4321_LAYERAVG,SpectralAverage,,6.18000E-003,0.42595,7.42419E-002,9.99417E-002,0.55965,7.27260E-002,9.48190E-002,0.00000,0.84000,0.27900,0.81400,1.00000,No
 WindowMaterial:Gas,GAP_1_W_0_0127,Air,1.270E-002
 WindowMaterial:Glazing,GLASS_102_LAYERAVG,SpectralAverage,,3.04800E-003,0.83385,7.47638E-002,7.48545E-002,0.89926,8.25630E-002,8.25640E-002,0.00000,0.84000,0.84000,1.00000,1.00000,No
 WindowConstruction,WINDOW_U_0.41_SHGC_0.38,117,3,VerySmooth,2.245,0.365,0.298,0.452
 WindowMaterial:Glazing,GLASS_8652_LAYERAVG,SpectralAverage,,3.05900E-003,0.34369,0.29899,0.46211,0.48794,0.20945,0.30683,0.00000,0.84000,0.39000,0.96200,1.00000,No
 WindowMaterial:Gas,GAP_1_W_0_0127,Air,1.270E-002
 WindowMaterial:Glazing,GLASS_102_LAYERAVG,SpectralAverage,,3.04800E-003,0.83385,7.47638E-002,7.48545E-002,0.89926,8.25630E-002,8.25640E-002,0.00000,0.84000,0.84000,1.00000,1.00000,No
 WindowConstruction,WINDOW_U_0.40_SHGC_0.4,118,3,VerySmooth,2.245,0.365,0.298,0.452
 WindowMaterial:Glazing,GLASS_8652_LAYERAVG,SpectralAverage,,3.05900E-003,0.34369,0.29899,0.46211,0.48794,0.20945,0.30683,0.00000,0.84000,0.39000,0.96200,1.00000,No
 WindowMaterial:Gas,GAP_1_W_0_0127,Air,1.270E-002
 WindowMaterial:Glazing,GLASS_102_LAYERAVG,SpectralAverage,,3.04800E-003,0.83385,7.47638E-002,7.48545E-002,0.89926,8.25630E-002,8.25640E-002,0.00000,0.84000,0.84000,1.00000,1.00000,No
 WindowConstruction,WINDOW_U_0.40_SHGC_0.38,119,3,VerySmooth,2.245,0.365,0.298,0.452
 WindowMaterial:Glazing,GLASS_8652_LAYERAVG,SpectralAverage,,3.05900E-003,0.34369,0.29899,0.46211,0.48794,0.20945,0.30683,0.00000,0.84000,0.39000,0.96200,1.00000,No
 WindowMaterial:Gas,GAP_1_W_0_0127,Air,1.270E-002
 WindowMaterial:Glazing,GLASS_102_LAYERAVG,SpectralAverage,,3.04800E-003,0.83385,7.47638E-002,7.48545E-002,0.89926,8.25630E-002,8.25640E-002,0.00000,0.84000,0.84000,1.00000,1.00000,No
 WindowConstruction,WINDOW_U_0.39_SHGC_0.40,120,3,VerySmooth,2.216,0.371,0.304,0.471
 WindowMaterial:Glazing,GLASS_282_LAYERAVG,SpectralAverage,,3.25100E-003,0.35257,0.29562,0.40581,0.51005,0.23746,0.27044,0.00000,0.84000,0.37000,0.94000,1.00000,No
 WindowMaterial:Gas,GAP_1_W_0_0127,Air,1.270E-002
 WindowMaterial:Glazing,GLASS_102_LAYERAVG,SpectralAverage,,3.04800E-003,0.83385,7.47638E-002,7.48545E-002,0.89926,8.25630E-002,8.25640E-002,0.00000,0.84000,0.84000,1.00000,1.00000,No
 WindowConstruction,WINDOW_U_0.45_SHGC_0.38,121,3,VerySmooth,2.570,0.376,0.291,0.494
 WindowMaterial:Glazing,GLASS_2532_LAYERAVG,SpectralAverage,,3.06000E-003,0.34082,0.22683,0.27323,0.54381,7.66000E-002,7.94480E-002,0.00000,0.84000,0.67600,0.93300,1.00000,No
 WindowMaterial:Gas,GAP_1_W_0_0127,Air,1.270E-002
 WindowMaterial:Glazing,GLASS_102_LAYERAVG,SpectralAverage,,3.04800E-003,0.83385,7.47638E-002,7.48545E-002,0.89926,8.25630E-002,8.25640E-002,0.00000,0.84000,0.84000,1.00000,1.00000,No
 WindowConstruction,WINDOW_U_0.44_SHGC_0.40,122,3,VerySmooth,2.499,0.406,0.314,0.643
 WindowMaterial:Glazing,GLASS_9731_LAYERAVG,SpectralAverage,,1.24800E-002,0.36942,0.20794,0.20340,0.71009,7.11150E-002,7.06960E-002,0.00000,0.84000,0.84000,0.81500,1.00000,No
 WindowMaterial:Glazing,GLASS_102_LAYERAVG,SpectralAverage,,3.04800E-003,0.83385,7.47638E-002,7.48545E-002,0.89926,8.25630E-002,8.25640E-002,0.00000,0.84000,0.84000,1.00000,1.00000,No
 WindowConstruction,WINDOW_U_0.38_SHGC_0.36,123,3,VerySmooth,2.140,0.365,0.301,0.452
 WindowMaterial:Glazing,GLASS_2531_LAYERAVG,SpectralAverage,,3.06000E-003,0.35056,0.31983,0.36177,0.49092,0.25084,0.23293,0.00000,0.84000,0.45400,0.93400,1.00000,No
 WindowMaterial:Glazing,GLASS_102_LAYERAVG,SpectralAverage,,3.04800E-003,0.83385,7.47638E-002,7.48545E-002,0.89926,8.25630E-002,8.25640E-002,0.00000,0.84000,0.84000,1.00000,1.00000,No
 WindowConstruction,WINDOW_U_0.38_SHGC_0.41,124,3,VerySmooth,2.113,0.407,0.315,0.547
 WindowMaterial:Glazing,GLASS_4313_LAYERAVG,SpectralAverage,,3.85000E-003,0.37349,7.11426E-002,9.94400E-002,0.60130,7.72250E-002,9.69920E-002,0.00000,0.84000,0.29800,1.00000,1.00000,No
 WindowMaterial:Gas,GAP_1_W_0_0127,Air,1.270E-002
 WindowMaterial:Glazing,GLASS_102_LAYERAVG,SpectralAverage,,3.04800E-003,0.83385,7.47638E-002,7.48545E-002,0.89926,8.25630E-002,8.25640E-002,0.00000,0.84000,0.84000,1.00000,1.00000,No
 WindowConstruction,WINDOW_U_0.51_SHGC_0.25,125,3,VerySmooth,2.898,0.241,0.142,0.312
 WindowMaterial:Glazing,GLASS_1576_LAYERAVG,SpectralAverage,,3.05800E-003,0.16764,0.30347,0.18256,0.34199,0.12889,0.12808,0.00000,0.84000,0.86800,0.84600,1.00000,No
 WindowMaterial:Gas,GAP_1_W_0_0090,Air,9.000E-003
 WindowMaterial:Glazing,GLASS_102_LAYERAVG,SpectralAverage,,3.04800E-003,0.83385,7.47638E-002,7.48545E-002,0.89926,8.25630E-002,8.25640E-002,0.00000,0.84000,0.84000,1.00000,1.00000,No
 WindowConstruction,WINDOW_U_0.54_SHGC_0.25,126,3,VerySmooth,3.064,0.244,0.142,0.312
 WindowMaterial:Glazing,GLASS_1576_LAYERAVG,SpectralAverage,,3.05800E-003,0.16764,0.30347,0.18256,0.34199,0.12889,0.12808,0.00000,0.84000,0.86800,0.84600,1.00000,No
 WindowMaterial:Gas,GAP_1_W_0_0070,Air,7.000E-003
 WindowMaterial:Glazing,GLASS_102_LAYERAVG,SpectralAverage,,3.04800E-003,0.83385,7.47638E-002,7.48545E-002,0.89926,8.25630E-002,8.25640E-002,0.00000,0.84000,0.84000,1.00000,1.00000,No
 WindowConstruction,WINDOW_U_0.56_SHGC_0.25,127,3,VerySmooth,3.177,0.247,0.142,0.312
 WindowMaterial:Glazing,GLASS_1576_LAYERAVG,SpectralAverage,,3.05800E-003,0.16764,0.30347,0.18256,0.34199,0.12889,0.12808,0.00000,0.84000,0.86800,0.84600,1.00000,No
 WindowMaterial:Gas,GAP_1_W_0_0060,Air,6.000E-003
 WindowMaterial:Glazing,GLASS_102_LAYERAVG,SpectralAverage,,3.04800E-003,0.83385,7.47638E-002,7.48545E-002,0.89926,8.25630E-002,8.25640E-002,0.00000,0.84000,0.84000,1.00000,1.00000,No
 WindowConstruction,WINDOW_U_0.59_SHGC_0.25,128,3,VerySmooth,3.356,0.251,0.142,0.312
 WindowMaterial:Glazing,GLASS_1576_LAYERAVG,SpectralAverage,,3.05800E-003,0.16764,0.30347,0.18256,0.34199,0.12889,0.12808,0.00000,0.84000,0.86800,0.84600,1.00000,No
 WindowMaterial:Gas,GAP_1_W_0_0048,Air,4.800E-003
 WindowMaterial:Glazing,GLASS_102_LAYERAVG,SpectralAverage,,3.04800E-003,0.83385,7.47638E-002,7.48545E-002,0.89926,8.25630E-002,8.25640E-002,0.00000,0.84000,0.84000,1.00000,1.00000,No
 WindowConstruction,WINDOW_U_0.58_SHGC_0.25,129,3,VerySmooth,3.290,0.249,0.142,0.312
 WindowMaterial:Glazing,GLASS_1576_LAYERAVG,SpectralAverage,,3.05800E-003,0.16764,0.30347,0.18256,0.34199,0.12889,0.12808,0.00000,0.84000,0.86800,0.84600,1.00000,No
 WindowMaterial:Gas,GAP_1_W_0_0052,Air,5.200E-003
 WindowMaterial:Glazing,GLASS_102_LAYERAVG,SpectralAverage,,3.04800E-003,0.83385,7.47638E-002,7.48545E-002,0.89926,8.25630E-002,8.25640E-002,0.00000,0.84000,0.84000,1.00000,1.00000,No
! <Shadowing/Sun Position Calculations Annual Simulations>, Shading Calculation Method, Shading Calculation Update Frequency Method, Shading Calculation Update Frequency {days}, Maximum Figures in Shadow Overlap Calculations {}, Polygon Clipping Algorithm, Pixel Counting Resolution, Sky Diffuse Modeling Algorithm, Output External Shading Calculation Results, Disable Self-Shading Within Shading Zone Groups, Disable Self-Shading From Shading Zone Groups to Other Zones
Shadowing/Sun Position Calculations Annual Simulations,PolygonClipping,Periodic,30,15000,SutherlandHodgman,512,SimpleSkyDiffuseModeling,No,No,No
! <Zone/Window Adjacency Daylighting Counts>, Zone Name, Number of Exterior Windows, Number of Exterior Windows in Adjacent Zones
Zone/Window Adjacency Daylighting Counts, PERIMETER_TOP_ZN_3,1,0
Zone/Window Adjacency Daylighting Counts, PERIMETER_TOP_ZN_2,1,0
Zone/Window Adjacency Daylighting Counts, PERIMETER_TOP_ZN_1,1,0
Zone/Window Adjacency Daylighting Counts, PERIMETER_TOP_ZN_4,1,0
Zone/Window Adjacency Daylighting Counts, PERIMETER_BOT_ZN_3,3,0
Zone/Window Adjacency Daylighting Counts, PERIMETER_BOT_ZN_2,2,0
Zone/Window Adjacency Daylighting Counts, PERIMETER_BOT_ZN_1,3,0
Zone/Window Adjacency Daylighting Counts, PERIMETER_BOT_ZN_4,2,0
Zone/Window Adjacency Daylighting Counts, PERIMETER_MID_ZN_3,1,0
Zone/Window Adjacency Daylighting Counts, PERIMETER_MID_ZN_2,1,0
Zone/Window Adjacency Daylighting Counts, PERIMETER_MID_ZN_1,1,0
Zone/Window Adjacency Daylighting Counts, PERIMETER_MID_ZN_4,1,0
! <Zone/Window Adjacency Daylighting Matrix>, Zone Name, Number of Adjacent Zones with Windows,Adjacent Zone Names - 1st 100 (max)
Zone/Window Adjacency Daylighting Matrix, PERIMETER_TOP_ZN_3,0
Zone/Window Adjacency Daylighting Matrix, PERIMETER_TOP_ZN_2,0
Zone/Window Adjacency Daylighting Matrix, PERIMETER_TOP_ZN_1,0
Zone/Window Adjacency Daylighting Matrix, PERIMETER_TOP_ZN_4,0
Zone/Window Adjacency Daylighting Matrix, PERIMETER_BOT_ZN_3,0
Zone/Window Adjacency Daylighting Matrix, PERIMETER_BOT_ZN_2,0
Zone/Window Adjacency Daylighting Matrix, PERIMETER_BOT_ZN_1,0
Zone/Window Adjacency Daylighting Matrix, PERIMETER_BOT_ZN_4,0
Zone/Window Adjacency Daylighting Matrix, PERIMETER_MID_ZN_3,0
Zone/Window Adjacency Daylighting Matrix, PERIMETER_MID_ZN_2,0
Zone/Window Adjacency Daylighting Matrix, PERIMETER_MID_ZN_1,0
Zone/Window Adjacency Daylighting Matrix, PERIMETER_MID_ZN_4,0
! <Surface Convection Parameters>, Surface Name, Outside Model Assignment, Outside Area [m2], Outside Perimeter [m], Outside Height [m], Inside Model Assignment, Inside Height [m], Inside Perimeter Envelope [m], Inside Hydraulic Diameter [m], Window Wall Ratio, Window Location, Near Radiant {Yes/No}, Has Active HVAC {Yes/No}
Surface Convection Parameters,CORE_BOT_ZN_5_WALL_SOUTH,0,0.00,0.00,0.00,0,2.74,0.00,30.31,-999.00,0,No,No
Surface Convection Parameters,CORE_BOT_ZN_5_WALL_EAST,0,0.00,0.00,0.00,0,2.74,0.00,30.31,-999.00,0,No,No
Surface Convection Parameters,CORE_BOT_ZN_5_WALL_NORTH,0,0.00,0.00,0.00,0,2.74,0.00,30.31,-999.00,0,No,No
Surface Convection Parameters,CORE_BOT_ZN_5_WALL_WEST,0,0.00,0.00,0.00,0,2.74,0.00,30.31,-999.00,0,No,No
Surface Convection Parameters,CORE_BOT_ZN_5_FLOOR,0,0.00,0.00,0.00,0,2.74,0.00,30.31,-999.00,0,No,No
Surface Convection Parameters,CORE_BOT_ZN_5_CEILING,0,0.00,0.00,0.00,0,2.74,0.00,30.31,-999.00,0,No,No
Surface Convection Parameters,CORE_BOTTOM_INTERNALMASS_1,0,0.00,0.00,0.00,0,2.74,0.00,30.31,-999.00,0,No,No
Surface Convection Parameters,PERIMETER_TOP_PLENUM_WALL_NORTH,0,593.30,143.75,11.89,0,1.22,166.37,39.93,0.00,0,No,No
Surface Convection Parameters,PERIMETER_TOP_PLENUM_WALL_EAST,0,395.53,143.75,11.89,0,1.22,166.37,39.93,0.00,0,No,No
Surface Convection Parameters,PERIMETER_TOP_PLENUM_WALL_SOUTH,0,593.30,123.60,11.89,0,1.22,166.37,39.93,0.00,0,No,No
Surface Convection Parameters,PERIMETER_TOP_PLENUM_WALL_WEST,0,395.53,90.32,11.89,0,1.22,166.37,39.93,0.00,0,No,No
Surface Convection Parameters,iz-PERIMETER_TOP_ZN_1_CEILING,0,0.00,0.00,0.00,0,1.22,166.37,39.93,0.00,0,No,No
Surface Convection Parameters,iz-PERIMETER_TOP_ZN_2_CEILING,0,0.00,0.00,0.00,0,1.22,166.37,39.93,0.00,0,No,No
Surface Convection Parameters,iz-PERIMETER_TOP_ZN_3_CEILING,0,0.00,0.00,0.00,0,1.22,166.37,39.93,0.00,0,No,No
Surface Convection Parameters,iz-PERIMETER_TOP_ZN_4_CEILING,0,0.00,0.00,0.00,0,1.22,166.37,39.93,0.00,0,No,No
Surface Convection Parameters,iz-CORE_TOP_ZN_5_CEILING,0,0.00,0.00,0.00,0,1.22,166.37,39.93,0.00,0,No,No
Surface Convection Parameters,BUILDING_ROOF,0,1660.73,183.01,0.00,0,1.22,166.37,39.93,0.00,0,No,No
Surface Convection Parameters,PERIMETER_MID_PLENUM_WALL_NORTH,0,593.30,143.75,11.89,0,1.22,166.37,39.93,0.00,0,No,No
Surface Convection Parameters,PERIMETER_MID_PLENUM_WALL_EAST,0,395.53,143.75,11.89,0,1.22,166.37,39.93,0.00,0,No,No
Surface Convection Parameters,PERIMETER_MID_PLENUM_WALL_SOUTH,0,593.30,123.60,11.89,0,1.22,166.37,39.93,0.00,0,No,No
Surface Convection Parameters,PERIMETER_MID_PLENUM_WALL_WEST,0,395.53,90.32,11.89,0,1.22,166.37,39.93,0.00,0,No,No
Surface Convection Parameters,iz-PERIMETER_MID_ZN_1_CEILING,0,0.00,0.00,0.00,0,1.22,166.37,39.93,0.00,0,No,No
Surface Convection Parameters,iz-PERIMETER_MID_ZN_2_CEILING,0,0.00,0.00,0.00,0,1.22,166.37,39.93,0.00,0,No,No
Surface Convection Parameters,iz-PERIMETER_MID_ZN_3_CEILING,0,0.00,0.00,0.00,0,1.22,166.37,39.93,0.00,0,No,No
Surface Convection Parameters,iz-PERIMETER_MID_ZN_4_CEILING,0,0.00,0.00,0.00,0,1.22,166.37,39.93,0.00,0,No,No
Surface Convection Parameters,iz-CORE_MID_ZN_5_CEILING,0,0.00,0.00,0.00,0,1.22,166.37,39.93,0.00,0,No,No
Surface Convection Parameters,iz-PERIMETER_TOP_ZN_1_FLOOR,0,0.00,0.00,0.00,0,1.22,166.37,39.93,0.00,0,No,No
Surface Convection Parameters,iz-PERIMETER_TOP_ZN_2_FLOOR,0,0.00,0.00,0.00,0,1.22,166.37,39.93,0.00,0,No,No
Surface Convection Parameters,iz-PERIMETER_TOP_ZN_3_FLOOR,0,0.00,0.00,0.00,0,1.22,166.37,39.93,0.00,0,No,No
Surface Convection Parameters,iz-PERIMETER_TOP_ZN_4_FLOOR,0,0.00,0.00,0.00,0,1.22,166.37,39.93,0.00,0,No,No
Surface Convection Parameters,iz-CORE_TOP_ZN_5_FLOOR,0,0.00,0.00,0.00,0,1.22,166.37,39.93,0.00,0,No,No
Surface Convection Parameters,PERIMETER_BOT_PLENUM_WALL_NORTH,0,593.30,143.75,11.89,0,1.22,166.37,39.93,0.00,0,No,No
Surface Convection Parameters,PERIMETER_BOT_PLENUM_WALL_EAST,0,395.53,143.75,11.89,0,1.22,166.37,39.93,0.00,0,No,No
Surface Convection Parameters,PERIMETER_BOT_PLENUM_WALL_SOUTH,0,593.30,123.60,11.89,0,1.22,166.37,39.93,0.00,0,No,No
Surface Convection Parameters,PERIMETER_BOT_PLENUM_WALL_WEST,0,395.53,90.32,11.89,0,1.22,166.37,39.93,0.00,0,No,No
Surface Convection Parameters,iz-PERIMETER_BOT_ZN_1_CEILING,0,0.00,0.00,0.00,0,1.22,166.37,39.93,0.00,0,No,No
Surface Convection Parameters,iz-PERIMETER_BOT_ZN_2_CEILING,0,0.00,0.00,0.00,0,1.22,166.37,39.93,0.00,0,No,No
Surface Convection Parameters,iz-PERIMETER_BOT_ZN_3_CEILING,0,0.00,0.00,0.00,0,1.22,166.37,39.93,0.00,0,No,No
Surface Convection Parameters,iz-PERIMETER_BOT_ZN_4_CEILING,0,0.00,0.00,0.00,0,1.22,166.37,39.93,0.00,0,No,No
Surface Convection Parameters,iz-CORE_BOT_ZN_5_CEILING,0,0.00,0.00,0.00,0,1.22,166.37,39.93,0.00,0,No,No
Surface Convection Parameters,iz-PERIMETER_MID_ZN_1_FLOOR,0,0.00,0.00,0.00,0,1.22,166.37,39.93,0.00,0,No,No
Surface Convection Parameters,iz-PERIMETER_MID_ZN_2_FLOOR,0,0.00,0.00,0.00,0,1.22,166.37,39.93,0.00,0,No,No
Surface Convection Parameters,iz-PERIMETER_MID_ZN_3_FLOOR,0,0.00,0.00,0.00,0,1.22,166.37,39.93,0.00,0,No,No
Surface Convection Parameters,iz-PERIMETER_MID_ZN_4_FLOOR,0,0.00,0.00,0.00,0,1.22,166.37,39.93,0.00,0,No,No
Surface Convection Parameters,iz-CORE_MID_ZN_5_FLOOR,0,0.00,0.00,0.00,0,1.22,166.37,39.93,0.00,0,No,No
Surface Convection Parameters,CORE_MID_ZN_5_WALL_NORTH,0,0.00,0.00,0.00,0,2.74,0.00,30.31,-999.00,0,No,No
Surface Convection Parameters,CORE_MID_ZN_5_WALL_EAST,0,0.00,0.00,0.00,0,2.74,0.00,30.31,-999.00,0,No,No
Surface Convection Parameters,CORE_MID_ZN_5_WALL_SOUTH,0,0.00,0.00,0.00,0,2.74,0.00,30.31,-999.00,0,No,No
Surface Convection Parameters,CORE_MID_ZN_5_WALL_WEST,0,0.00,0.00,0.00,0,2.74,0.00,30.31,-999.00,0,No,No
Surface Convection Parameters,CORE_MID_ZN_5_FLOOR,0,0.00,0.00,0.00,0,2.74,0.00,30.31,-999.00,0,No,No
Surface Convection Parameters,CORE_MID_ZN_5_CEILING,0,0.00,0.00,0.00,0,2.74,0.00,30.31,-999.00,0,No,No
Surface Convection Parameters,CORE_MID_INTERNALMASS_1,0,0.00,0.00,0.00,0,2.74,0.00,30.31,-999.00,0,No,No
Surface Convection Parameters,CORE_TOP_ZN_5_WALL_NORTH,0,0.00,0.00,0.00,0,2.74,0.00,30.31,-999.00,0,No,No
Surface Convection Parameters,CORE_TOP_ZN_5_WALL_EAST,0,0.00,0.00,0.00,0,2.74,0.00,30.31,-999.00,0,No,No
Surface Convection Parameters,CORE_TOP_ZN_5_WALL_SOUTH,0,0.00,0.00,0.00,0,2.74,0.00,30.31,-999.00,0,No,No
Surface Convection Parameters,CORE_TOP_ZN_5_WALL_WEST,0,0.00,0.00,0.00,0,2.74,0.00,30.31,-999.00,0,No,No
Surface Convection Parameters,CORE_TOP_ZN_5_FLOOR,0,0.00,0.00,0.00,0,2.74,0.00,30.31,-999.00,0,No,No
Surface Convection Parameters,CORE_TOP_ZN_5_CEILING,0,0.00,0.00,0.00,0,2.74,0.00,30.31,-999.00,0,No,No
Surface Convection Parameters,CORE_TOP_INTERNALMASS_1,0,0.00,0.00,0.00,0,2.74,0.00,30.31,-999.00,0,No,No
Surface Convection Parameters,PERIMETER_TOP_ZN_3_WALL_NORTH,0,593.30,143.75,11.89,0,2.74,49.91,7.61,0.48,3,No,No
Surface Convection Parameters,PERIMETER_TOP_ZN_3_WALL_NORTH_WINDOW,0,593.30,143.75,11.89,0,2.74,49.91,7.61,0.48,2,No,No
Surface Convection Parameters,PERIMETER_TOP_ZN_3_WALL_WEST,0,0.00,0.00,0.00,0,2.74,49.91,7.61,0.48,0,No,No
Surface Convection Parameters,iz-PERIMETER_TOP_ZN_2_WALL_NORTH,0,0.00,0.00,0.00,0,2.74,49.91,7.61,0.48,0,No,No
Surface Convection Parameters,iz-CORE_TOP_ZN_5_WALL_NORTH,0,0.00,0.00,0.00,0,2.74,49.91,7.61,0.48,0,No,No
Surface Convection Parameters,PERIMETER_TOP_ZN_3_FLOOR,0,0.00,0.00,0.00,0,2.74,49.91,7.61,0.48,0,No,No
Surface Convection Parameters,PERIMETER_TOP_ZN_3_CEILING,0,0.00,0.00,0.00,0,2.74,49.91,7.61,0.48,0,No,No
Surface Convection Parameters,PERIMETER_TOP_ZN_3_INTERNALMASS_1,0,0.00,0.00,0.00,0,2.74,49.91,7.61,0.48,0,No,No
Surface Convection Parameters,PERIMETER_TOP_ZN_2_WALL_EAST,0,395.53,143.75,11.89,0,2.74,33.27,6.94,0.48,3,No,No
Surface Convection Parameters,PERIMETER_TOP_ZN_2_WALL_EAST_WINDOW,0,395.53,143.75,11.89,0,2.74,33.27,6.94,0.48,2,No,No
Surface Convection Parameters,PERIMETER_TOP_ZN_2_WALL_NORTH,0,0.00,0.00,0.00,0,2.74,33.27,6.94,0.48,0,No,No
Surface Convection Parameters,iz-PERIMETER_TOP_ZN_1_WALL_EAST,0,0.00,0.00,0.00,0,2.74,33.27,6.94,0.48,0,No,No
Surface Convection Parameters,iz-CORE_TOP_ZN_5_WALL_EAST,0,0.00,0.00,0.00,0,2.74,33.27,6.94,0.48,0,No,No
Surface Convection Parameters,PERIMETER_TOP_ZN_2_FLOOR,0,0.00,0.00,0.00,0,2.74,33.27,6.94,0.48,0,No,No
Surface Convection Parameters,PERIMETER_TOP_ZN_2_CEILING,0,0.00,0.00,0.00,0,2.74,33.27,6.94,0.48,0,No,No
Surface Convection Parameters,PERIMETER_TOP_ZN_2_INTERNALMASS_1,0,0.00,0.00,0.00,0,2.74,33.27,6.94,0.48,0,No,No
Surface Convection Parameters,PERIMETER_TOP_ZN_1_WALL_SOUTH,0,593.30,123.60,11.89,0,2.74,49.91,7.61,0.48,3,No,No
Surface Convection Parameters,PERIMETER_TOP_ZN_1_WALL_SOUTH_WINDOW,0,593.30,123.60,11.89,0,2.74,49.91,7.61,0.48,2,No,No
Surface Convection Parameters,PERIMETER_TOP_ZN_1_WALL_EAST,0,0.00,0.00,0.00,0,2.74,49.91,7.61,0.48,0,No,No
Surface Convection Parameters,iz-PERIMETER_TOP_ZN_4_WALL_SOUTH,0,0.00,0.00,0.00,0,2.74,49.91,7.61,0.48,0,No,No
Surface Convection Parameters,iz-CORE_TOP_ZN_5_WALL_SOUTH,0,0.00,0.00,0.00,0,2.74,49.91,7.61,0.48,0,No,No
Surface Convection Parameters,PERIMETER_TOP_ZN_1_FLOOR,0,0.00,0.00,0.00,0,2.74,49.91,7.61,0.48,0,No,No
Surface Convection Parameters,PERIMETER_TOP_ZN_1_CEILING,0,0.00,0.00,0.00,0,2.74,49.91,7.61,0.48,0,No,No
Surface Convection Parameters,PERIMETER_TOP_ZN_1_INTERNALMASS_1,0,0.00,0.00,0.00,0,2.74,49.91,7.61,0.48,0,No,No
Surface Convection Parameters,PERIMETER_TOP_ZN_4_WALL_WEST,0,395.53,90.32,11.89,0,2.74,33.27,6.94,0.48,3,No,No
Surface Convection Parameters,PERIMETER_TOP_ZN_4_WALL_WEST_WINDOW,0,395.53,90.32,11.89,0,2.74,33.27,6.94,0.48,2,No,No
Surface Convection Parameters,PERIMETER_TOP_ZN_4_WALL_SOUTH,0,0.00,0.00,0.00,0,2.74,33.27,6.94,0.48,0,No,No
Surface Convection Parameters,iz-PERIMETER_TOP_ZN_3_WALL_WEST,0,0.00,0.00,0.00,0,2.74,33.27,6.94,0.48,0,No,No
Surface Convection Parameters,iz-CORE_TOP_ZN_5_WALL_WEST,0,0.00,0.00,0.00,0,2.74,33.27,6.94,0.48,0,No,No
Surface Convection Parameters,PERIMETER_TOP_ZN_4_FLOOR,0,0.00,0.00,0.00,0,2.74,33.27,6.94,0.48,0,No,No
Surface Convection Parameters,PERIMETER_TOP_ZN_4_CEILING,0,0.00,0.00,0.00,0,2.74,33.27,6.94,0.48,0,No,No
Surface Convection Parameters,PERIMETER_TOP_ZN_4_INTERNALMASS_1,0,0.00,0.00,0.00,0,2.74,33.27,6.94,0.48,0,No,No
Surface Convection Parameters,PERIMETER_BOT_ZN_3_WALL_NORTH,0,593.30,143.75,11.89,0,2.74,49.91,7.61,0.48,3,No,No
Surface Convection Parameters,PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW1,0,593.30,143.75,11.89,0,2.74,49.91,7.61,0.48,2,No,No
Surface Convection Parameters,PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW2,0,593.30,143.75,11.89,0,2.74,49.91,7.61,0.48,2,No,No
Surface Convection Parameters,PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW3,0,593.30,143.75,11.89,0,2.74,49.91,7.61,0.48,2,No,No
Surface Convection Parameters,PERIMETER_BOT_ZN_3_WALL_NORTH_DOOR1,0,593.30,143.75,11.89,0,2.74,49.91,7.61,0.48,0,No,No
Surface Convection Parameters,PERIMETER_BOT_ZN_3_WALL_NORTH_DOOR2,0,593.30,143.75,11.89,0,2.74,49.91,7.61,0.48,0,No,No
Surface Convection Parameters,PERIMETER_BOT_ZN_3_WALL_WEST,0,0.00,0.00,0.00,0,2.74,49.91,7.61,0.48,0,No,No
Surface Convection Parameters,iz-PERIMETER_BOT_ZN_2_WALL_NORTH,0,0.00,0.00,0.00,0,2.74,49.91,7.61,0.48,0,No,No
Surface Convection Parameters,iz-CORE_BOT_ZN_5_WALL_NORTH,0,0.00,0.00,0.00,0,2.74,49.91,7.61,0.48,0,No,No
Surface Convection Parameters,PERIMETER_BOT_ZN_3_FLOOR,0,0.00,0.00,0.00,0,2.74,49.91,7.61,0.48,0,No,No
Surface Convection Parameters,PERIMETER_BOT_ZN_3_CEILING,0,0.00,0.00,0.00,0,2.74,49.91,7.61,0.48,0,No,No
Surface Convection Parameters,PERIMETER_BOT_ZN_3_INTERNALMASS_1,0,0.00,0.00,0.00,0,2.74,49.91,7.61,0.48,0,No,No
Surface Convection Parameters,PERIMETER_BOT_ZN_2_WALL_EAST,0,395.53,143.75,11.89,0,2.74,33.27,6.94,0.48,3,No,No
Surface Convection Parameters,PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW1,0,395.53,143.75,11.89,0,2.74,33.27,6.94,0.48,2,No,No
Surface Convection Parameters,PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW2,0,395.53,143.75,11.89,0,2.74,33.27,6.94,0.48,2,No,No
Surface Convection Parameters,PERIMETER_BOT_ZN_2_WALL_EAST_DOOR,0,395.53,143.75,11.89,0,2.74,33.27,6.94,0.48,0,No,No
Surface Convection Parameters,PERIMETER_BOT_ZN_2_WALL_NORTH,0,0.00,0.00,0.00,0,2.74,33.27,6.94,0.48,0,No,No
Surface Convection Parameters,iz-PERIMETER_BOT_ZN_1_WALL_EAST,0,0.00,0.00,0.00,0,2.74,33.27,6.94,0.48,0,No,No
Surface Convection Parameters,iz-CORE_BOT_ZN_5_WALL_EAST,0,0.00,0.00,0.00,0,2.74,33.27,6.94,0.48,0,No,No
Surface Convection Parameters,PERIMETER_BOT_ZN_2_FLOOR,0,0.00,0.00,0.00,0,2.74,33.27,6.94,0.48,0,No,No
Surface Convection Parameters,PERIMETER_BOT_ZN_2_CEILING,0,0.00,0.00,0.00,0,2.74,33.27,6.94,0.48,0,No,No
Surface Convection Parameters,PERIMETER_BOT_ZN_2_INTERNALMASS_1,0,0.00,0.00,0.00,0,2.74,33.27,6.94,0.48,0,No,No
Surface Convection Parameters,PERIMETER_BOT_ZN_1_WALL_SOUTH,0,593.30,123.60,11.89,0,2.74,49.91,7.61,0.48,3,No,No
Surface Convection Parameters,PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW2,0,593.30,123.60,11.89,0,2.74,49.91,7.61,0.48,2,No,No
Surface Convection Parameters,PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW3,0,593.30,123.60,11.89,0,2.74,49.91,7.61,0.48,2,No,No
Surface Convection Parameters,PERIMETER_BOT_ZN_1_WALL_SOUTH_DOOR1,0,593.30,123.60,11.89,0,2.74,49.91,7.61,0.48,0,No,No
Surface Convection Parameters,PERIMETER_BOT_ZN_1_WALL_SOUTH_DOOR2,0,593.30,123.60,11.89,0,2.74,49.91,7.61,0.48,0,No,No
Surface Convection Parameters,PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW1,0,593.30,123.60,11.89,0,2.74,49.91,7.61,0.48,2,No,No
Surface Convection Parameters,PERIMETER_BOT_ZN_1_WALL_EAST,0,0.00,0.00,0.00,0,2.74,49.91,7.61,0.48,0,No,No
Surface Convection Parameters,iz-PERIMETER_BOT_ZN_4_WALL_SOUTH,0,0.00,0.00,0.00,0,2.74,49.91,7.61,0.48,0,No,No
Surface Convection Parameters,iz-CORE_BOT_ZN_5_WALL_SOUTH,0,0.00,0.00,0.00,0,2.74,49.91,7.61,0.48,0,No,No
Surface Convection Parameters,PERIMETER_BOT_ZN_1_FLOOR,0,0.00,0.00,0.00,0,2.74,49.91,7.61,0.48,0,No,No
Surface Convection Parameters,PERIMETER_BOT_ZN_1_CEILING,0,0.00,0.00,0.00,0,2.74,49.91,7.61,0.48,0,No,No
Surface Convection Parameters,PERIMETER_BOT_ZN_1_INTERNALMASS_1,0,0.00,0.00,0.00,0,2.74,49.91,7.61,0.48,0,No,No
Surface Convection Parameters,PERIMETER_BOT_ZN_4_WALL_WEST,0,395.53,90.32,11.89,0,2.74,33.27,6.94,0.48,3,No,No
Surface Convection Parameters,PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW1,0,395.53,90.32,11.89,0,2.74,33.27,6.94,0.48,2,No,No
Surface Convection Parameters,PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW2,0,395.53,90.32,11.89,0,2.74,33.27,6.94,0.48,2,No,No
Surface Convection Parameters,PERIMETER_BOT_ZN_4_WALL_WEST_DOOR,0,395.53,90.32,11.89,0,2.74,33.27,6.94,0.48,0,No,No
Surface Convection Parameters,PERIMETER_BOT_ZN_4_WALL_SOUTH,0,0.00,0.00,0.00,0,2.74,33.27,6.94,0.48,0,No,No
Surface Convection Parameters,iz-PERIMETER_BOT_ZN_3_WALL_WEST,0,0.00,0.00,0.00,0,2.74,33.27,6.94,0.48,0,No,No
Surface Convection Parameters,iz-CORE_BOT_ZN_5_WALL_WEST,0,0.00,0.00,0.00,0,2.74,33.27,6.94,0.48,0,No,No
Surface Convection Parameters,PERIMETER_BOT_ZN_4_FLOOR,0,0.00,0.00,0.00,0,2.74,33.27,6.94,0.48,0,No,No
Surface Convection Parameters,PERIMETER_BOT_ZN_4_CEILING,0,0.00,0.00,0.00,0,2.74,33.27,6.94,0.48,0,No,No
Surface Convection Parameters,PERIMETER_BOT_ZN_4_INTERNALMASS_1,0,0.00,0.00,0.00,0,2.74,33.27,6.94,0.48,0,No,No
Surface Convection Parameters,PERIMETER_MID_ZN_3_WALL_NORTH,0,593.30,143.75,11.89,0,2.74,49.91,7.61,0.48,3,No,No
Surface Convection Parameters,PERIMETER_MID_ZN_3_WALL_NORTH_WINDOW,0,593.30,143.75,11.89,0,2.74,49.91,7.61,0.48,2,No,No
Surface Convection Parameters,PERIMETER_MID_ZN_3_WALL_WEST,0,0.00,0.00,0.00,0,2.74,49.91,7.61,0.48,0,No,No
Surface Convection Parameters,iz-PERIMETER_MID_ZN_2_WALL_NORTH,0,0.00,0.00,0.00,0,2.74,49.91,7.61,0.48,0,No,No
Surface Convection Parameters,iz-CORE_MID_ZN_5_WALL_NORTH,0,0.00,0.00,0.00,0,2.74,49.91,7.61,0.48,0,No,No
Surface Convection Parameters,PERIMETER_MID_ZN_3_FLOOR,0,0.00,0.00,0.00,0,2.74,49.91,7.61,0.48,0,No,No
Surface Convection Parameters,PERIMETER_MID_ZN_3_CEILING,0,0.00,0.00,0.00,0,2.74,49.91,7.61,0.48,0,No,No
Surface Convection Parameters,PERIMETER_MID_ZN_3_INTERNALMASS_1,0,0.00,0.00,0.00,0,2.74,49.91,7.61,0.48,0,No,No
Surface Convection Parameters,PERIMETER_MID_ZN_2_WALL_EAST,0,395.53,143.75,11.89,0,2.74,33.27,6.94,0.48,3,No,No
Surface Convection Parameters,PERIMETER_MID_ZN_2_WALL_EAST_WINDOW,0,395.53,143.75,11.89,0,2.74,33.27,6.94,0.48,2,No,No
Surface Convection Parameters,PERIMETER_MID_ZN_2_WALL_NORTH,0,0.00,0.00,0.00,0,2.74,33.27,6.94,0.48,0,No,No
Surface Convection Parameters,iz-PERIMETER_MID_ZN_1_WALL_EAST,0,0.00,0.00,0.00,0,2.74,33.27,6.94,0.48,0,No,No
Surface Convection Parameters,iz-CORE_MID_ZN_5_WALL_EAST,0,0.00,0.00,0.00,0,2.74,33.27,6.94,0.48,0,No,No
Surface Convection Parameters,PERIMETER_MID_ZN_2_FLOOR,0,0.00,0.00,0.00,0,2.74,33.27,6.94,0.48,0,No,No
Surface Convection Parameters,PERIMETER_MID_ZN_2_CEILING,0,0.00,0.00,0.00,0,2.74,33.27,6.94,0.48,0,No,No
Surface Convection Parameters,PERIMETER_MID_ZN_2_INTERNALMASS_1,0,0.00,0.00,0.00,0,2.74,33.27,6.94,0.48,0,No,No
Surface Convection Parameters,PERIMETER_MID_ZN_1_WALL_SOUTH,0,593.30,123.60,11.89,0,2.74,49.91,7.61,0.48,3,No,No
Surface Convection Parameters,PERIMETER_MID_ZN_1_WALL_SOUTH_WINDOW,0,593.30,123.60,11.89,0,2.74,49.91,7.61,0.48,2,No,No
Surface Convection Parameters,PERIMETER_MID_ZN_1_WALL_EAST,0,0.00,0.00,0.00,0,2.74,49.91,7.61,0.48,0,No,No
Surface Convection Parameters,iz-PERIMETER_MID_ZN_4_WALL_SOUTH,0,0.00,0.00,0.00,0,2.74,49.91,7.61,0.48,0,No,No
Surface Convection Parameters,iz-CORE_MID_ZN_5_WALL_SOUTH,0,0.00,0.00,0.00,0,2.74,49.91,7.61,0.48,0,No,No
Surface Convection Parameters,PERIMETER_MID_ZN_1_FLOOR,0,0.00,0.00,0.00,0,2.74,49.91,7.61,0.48,0,No,No
Surface Convection Parameters,PERIMETER_MID_ZN_1_CEILING,0,0.00,0.00,0.00,0,2.74,49.91,7.61,0.48,0,No,No
Surface Convection Parameters,PERIMETER_MID_ZN_1_INTERNALMASS_1,0,0.00,0.00,0.00,0,2.74,49.91,7.61,0.48,0,No,No
Surface Convection Parameters,PERIMETER_MID_ZN_4_WALL_WEST,0,395.53,90.32,11.89,0,2.74,33.27,6.94,0.48,3,No,No
Surface Convection Parameters,PERIMETER_MID_ZN_4_WALL_WEST_WINDOW,0,395.53,90.32,11.89,0,2.74,33.27,6.94,0.48,2,No,No
Surface Convection Parameters,PERIMETER_MID_ZN_4_WALL_SOUTH,0,0.00,0.00,0.00,0,2.74,33.27,6.94,0.48,0,No,No
Surface Convection Parameters,iz-PERIMETER_MID_ZN_3_WALL_WEST,0,0.00,0.00,0.00,0,2.74,33.27,6.94,0.48,0,No,No
Surface Convection Parameters,iz-CORE_MID_ZN_5_WALL_WEST,0,0.00,0.00,0.00,0,2.74,33.27,6.94,0.48,0,No,No
Surface Convection Parameters,PERIMETER_MID_ZN_4_FLOOR,0,0.00,0.00,0.00,0,2.74,33.27,6.94,0.48,0,No,No
Surface Convection Parameters,PERIMETER_MID_ZN_4_CEILING,0,0.00,0.00,0.00,0,2.74,33.27,6.94,0.48,0,No,No
Surface Convection Parameters,PERIMETER_MID_ZN_4_INTERNALMASS_1,0,0.00,0.00,0.00,0,2.74,33.27,6.94,0.48,0,No,No
! <ConductionFiniteDifference HeatBalanceSettings>,Scheme Type,Space Discretization Constant,Relaxation Factor,Inside Face Surface Temperature Convergence Criteria
 ConductionFiniteDifference HeatBalanceSettings,FullyImplicitFirstOrder,3.00,1.00,2.0000E-003
! <Construction CondFD>,Construction Name,Index,#Layers,#Nodes,Time Step {hours}
! <Material CondFD Summary>,Material Name,Thickness {m},#Layer Elements,Layer Delta X,Layer Alpha*Delt/Delx**2,Layer Moisture Stability
! <ConductionFiniteDifference Node>,Node Identifier, Node Distance From Outside Face {m}, Construction Name, Outward Material Name (or Face), Inward Material Name (or Face)
 Construction CondFD,SWINGING DOOR_CON,1,1,2,1.666667E-002
 Material CondFD Summary,OPAQUE DOOR PANEL_CON,0.1000,1,0.10000000,12605999.99335664,0.00000000
 ConductionFiniteDifference Node,Node #1,0.00000000,SWINGING DOOR_CON,Surface Outside Face,OPAQUE DOOR PANEL_CON
 ConductionFiniteDifference Node,Node #2,0.10000000,SWINGING DOOR_CON,OPAQUE DOOR PANEL_CON,Surface Inside Face
 Construction CondFD,INTERIORFURNISHINGS,2,1,27,1.666667E-002
 Material CondFD Summary,STD WOOD 6INCH,0.1500,26,5.76923077E-003,0.33106826,0.00000000
 ConductionFiniteDifference Node,Node #1,0.00000000,INTERIORFURNISHINGS,Surface Outside Face,STD WOOD 6INCH
 ConductionFiniteDifference Node,Node #2,5.76923077E-003,INTERIORFURNISHINGS,STD WOOD 6INCH,STD WOOD 6INCH
 ConductionFiniteDifference Node,Node #3,1.15384615E-002,INTERIORFURNISHINGS,STD WOOD 6INCH,STD WOOD 6INCH
 ConductionFiniteDifference Node,Node #4,1.73076923E-002,INTERIORFURNISHINGS,STD WOOD 6INCH,STD WOOD 6INCH
 ConductionFiniteDifference Node,Node #5,2.30769231E-002,INTERIORFURNISHINGS,STD WOOD 6INCH,STD WOOD 6INCH
 ConductionFiniteDifference Node,Node #6,2.88461538E-002,INTERIORFURNISHINGS,STD WOOD 6INCH,STD WOOD 6INCH
 ConductionFiniteDifference Node,Node #7,3.46153846E-002,INTERIORFURNISHINGS,STD WOOD 6INCH,STD WOOD 6INCH
 ConductionFiniteDifference Node,Node #8,4.03846154E-002,INTERIORFURNISHINGS,STD WOOD 6INCH,STD WOOD 6INCH
 ConductionFiniteDifference Node,Node #9,4.61538462E-002,INTERIORFURNISHINGS,STD WOOD 6INCH,STD WOOD 6INCH
 ConductionFiniteDifference Node,Node #10,5.19230769E-002,INTERIORFURNISHINGS,STD WOOD 6INCH,STD WOOD 6INCH
 ConductionFiniteDifference Node,Node #11,5.76923077E-002,INTERIORFURNISHINGS,STD WOOD 6INCH,STD WOOD 6INCH
 ConductionFiniteDifference Node,Node #12,6.34615385E-002,INTERIORFURNISHINGS,STD WOOD 6INCH,STD WOOD 6INCH
 ConductionFiniteDifference Node,Node #13,6.92307692E-002,INTERIORFURNISHINGS,STD WOOD 6INCH,STD WOOD 6INCH
 ConductionFiniteDifference Node,Node #14,7.50000000E-002,INTERIORFURNISHINGS,STD WOOD 6INCH,STD WOOD 6INCH
 ConductionFiniteDifference Node,Node #15,8.07692308E-002,INTERIORFURNISHINGS,STD WOOD 6INCH,STD WOOD 6INCH
 ConductionFiniteDifference Node,Node #16,8.65384615E-002,INTERIORFURNISHINGS,STD WOOD 6INCH,STD WOOD 6INCH
 ConductionFiniteDifference Node,Node #17,9.23076923E-002,INTERIORFURNISHINGS,STD WOOD 6INCH,STD WOOD 6INCH
 ConductionFiniteDifference Node,Node #18,9.80769231E-002,INTERIORFURNISHINGS,STD WOOD 6INCH,STD WOOD 6INCH
 ConductionFiniteDifference Node,Node #19,0.10384615,INTERIORFURNISHINGS,STD WOOD 6INCH,STD WOOD 6INCH
 ConductionFiniteDifference Node,Node #20,0.10961538,INTERIORFURNISHINGS,STD WOOD 6INCH,STD WOOD 6INCH
 ConductionFiniteDifference Node,Node #21,0.11538462,INTERIORFURNISHINGS,STD WOOD 6INCH,STD WOOD 6INCH
 ConductionFiniteDifference Node,Node #22,0.12115385,INTERIORFURNISHINGS,STD WOOD 6INCH,STD WOOD 6INCH
 ConductionFiniteDifference Node,Node #23,0.12692308,INTERIORFURNISHINGS,STD WOOD 6INCH,STD WOOD 6INCH
 ConductionFiniteDifference Node,Node #24,0.13269231,INTERIORFURNISHINGS,STD WOOD 6INCH,STD WOOD 6INCH
 ConductionFiniteDifference Node,Node #25,0.13846154,INTERIORFURNISHINGS,STD WOOD 6INCH,STD WOOD 6INCH
 ConductionFiniteDifference Node,Node #26,0.14423077,INTERIORFURNISHINGS,STD WOOD 6INCH,STD WOOD 6INCH
 ConductionFiniteDifference Node,Node #27,0.15000000,INTERIORFURNISHINGS,STD WOOD 6INCH,Surface Inside Face
 Construction CondFD,INT_WALL,6,2,5,1.666667E-002
 Material CondFD Summary,G01 13MM GYPSUM BOARD,1.2700E-002,2,6.35000000E-003,0.27302807,0.00000000
 Material CondFD Summary,G01 13MM GYPSUM BOARD,1.2700E-002,2,6.35000000E-003,0.27302807,0.00000000
 ConductionFiniteDifference Node,Node #1,0.00000000,INT_WALL,Surface Outside Face,G01 13MM GYPSUM BOARD
 ConductionFiniteDifference Node,Node #2,6.35000000E-003,INT_WALL,G01 13MM GYPSUM BOARD,G01 13MM GYPSUM BOARD
 ConductionFiniteDifference Node,Node #3,1.27000000E-002,INT_WALL,G01 13MM GYPSUM BOARD,G01 13MM GYPSUM BOARD
 ConductionFiniteDifference Node,Node #4,1.90500000E-002,INT_WALL,G01 13MM GYPSUM BOARD,G01 13MM GYPSUM BOARD
 ConductionFiniteDifference Node,Node #5,2.54000000E-002,INT_WALL,G01 13MM GYPSUM BOARD,Surface Inside Face
 Construction CondFD,EXT_SLAB_8IN_WITH_CARPET,7,2,15,1.666667E-002
 Material CondFD Summary,200MM NORMALWEIGHT CONCRETE FLOOR,0.2032,13,1.56307692E-002,0.29364120,0.00000000
 Material CondFD Summary,CP02 CARPET PAD,0.1000,1,0.10000000,27716186.25277162,0.00000000
 ConductionFiniteDifference Node,Node #1,0.00000000,EXT_SLAB_8IN_WITH_CARPET,Surface Outside Face,200MM NORMALWEIGHT CONCRETE FLOOR
 ConductionFiniteDifference Node,Node #2,1.56307692E-002,EXT_SLAB_8IN_WITH_CARPET,200MM NORMALWEIGHT CONCRETE FLOOR,200MM NORMALWEIGHT CONCRETE FLOOR
 ConductionFiniteDifference Node,Node #3,3.12615385E-002,EXT_SLAB_8IN_WITH_CARPET,200MM NORMALWEIGHT CONCRETE FLOOR,200MM NORMALWEIGHT CONCRETE FLOOR
 ConductionFiniteDifference Node,Node #4,4.68923077E-002,EXT_SLAB_8IN_WITH_CARPET,200MM NORMALWEIGHT CONCRETE FLOOR,200MM NORMALWEIGHT CONCRETE FLOOR
 ConductionFiniteDifference Node,Node #5,6.25230769E-002,EXT_SLAB_8IN_WITH_CARPET,200MM NORMALWEIGHT CONCRETE FLOOR,200MM NORMALWEIGHT CONCRETE FLOOR
 ConductionFiniteDifference Node,Node #6,7.81538462E-002,EXT_SLAB_8IN_WITH_CARPET,200MM NORMALWEIGHT CONCRETE FLOOR,200MM NORMALWEIGHT CONCRETE FLOOR
 ConductionFiniteDifference Node,Node #7,9.37846154E-002,EXT_SLAB_8IN_WITH_CARPET,200MM NORMALWEIGHT CONCRETE FLOOR,200MM NORMALWEIGHT CONCRETE FLOOR
 ConductionFiniteDifference Node,Node #8,0.10941538,EXT_SLAB_8IN_WITH_CARPET,200MM NORMALWEIGHT CONCRETE FLOOR,200MM NORMALWEIGHT CONCRETE FLOOR
 ConductionFiniteDifference Node,Node #9,0.12504615,EXT_SLAB_8IN_WITH_CARPET,200MM NORMALWEIGHT CONCRETE FLOOR,200MM NORMALWEIGHT CONCRETE FLOOR
 ConductionFiniteDifference Node,Node #10,0.14067692,EXT_SLAB_8IN_WITH_CARPET,200MM NORMALWEIGHT CONCRETE FLOOR,200MM NORMALWEIGHT CONCRETE FLOOR
 ConductionFiniteDifference Node,Node #11,0.15630769,EXT_SLAB_8IN_WITH_CARPET,200MM NORMALWEIGHT CONCRETE FLOOR,200MM NORMALWEIGHT CONCRETE FLOOR
 ConductionFiniteDifference Node,Node #12,0.17193846,EXT_SLAB_8IN_WITH_CARPET,200MM NORMALWEIGHT CONCRETE FLOOR,200MM NORMALWEIGHT CONCRETE FLOOR
 ConductionFiniteDifference Node,Node #13,0.18756923,EXT_SLAB_8IN_WITH_CARPET,200MM NORMALWEIGHT CONCRETE FLOOR,200MM NORMALWEIGHT CONCRETE FLOOR
 ConductionFiniteDifference Node,Node #14,0.20320000,EXT_SLAB_8IN_WITH_CARPET,200MM NORMALWEIGHT CONCRETE FLOOR,CP02 CARPET PAD
 ConductionFiniteDifference Node,Node #15,0.30320000,EXT_SLAB_8IN_WITH_CARPET,CP02 CARPET PAD,Surface Inside Face
 Construction CondFD,INT_SLAB_FLOOR,11,2,8,1.666667E-002
 Material CondFD Summary,100MM NORMALWEIGHT CONCRETE FLOOR,0.1016,6,1.69333333E-002,0.25020315,0.00000000
 Material CondFD Summary,CP02 CARPET PAD,0.1000,1,0.10000000,27716186.25277162,0.00000000
 ConductionFiniteDifference Node,Node #1,0.00000000,INT_SLAB_FLOOR,Surface Outside Face,100MM NORMALWEIGHT CONCRETE FLOOR
 ConductionFiniteDifference Node,Node #2,1.69333333E-002,INT_SLAB_FLOOR,100MM NORMALWEIGHT CONCRETE FLOOR,100MM NORMALWEIGHT CONCRETE FLOOR
 ConductionFiniteDifference Node,Node #3,3.38666667E-002,INT_SLAB_FLOOR,100MM NORMALWEIGHT CONCRETE FLOOR,100MM NORMALWEIGHT CONCRETE FLOOR
 ConductionFiniteDifference Node,Node #4,5.08000000E-002,INT_SLAB_FLOOR,100MM NORMALWEIGHT CONCRETE FLOOR,100MM NORMALWEIGHT CONCRETE FLOOR
 ConductionFiniteDifference Node,Node #5,6.77333333E-002,INT_SLAB_FLOOR,100MM NORMALWEIGHT CONCRETE FLOOR,100MM NORMALWEIGHT CONCRETE FLOOR
 ConductionFiniteDifference Node,Node #6,8.46666667E-002,INT_SLAB_FLOOR,100MM NORMALWEIGHT CONCRETE FLOOR,100MM NORMALWEIGHT CONCRETE FLOOR
 ConductionFiniteDifference Node,Node #7,0.10160000,INT_SLAB_FLOOR,100MM NORMALWEIGHT CONCRETE FLOOR,CP02 CARPET PAD
 ConductionFiniteDifference Node,Node #8,0.20160000,INT_SLAB_FLOOR,CP02 CARPET PAD,Surface Inside Face
 Construction CondFD,NONRES_ROOF,16,3,5,1.666667E-002
 Material CondFD Summary,F13 BUILT-UP ROOFING,9.5000E-003,2,4.75000000E-003,0.26020350,0.00000000
 Material CondFD Summary,NONRES_ROOF_INSULATION,0.1000,1,0.10000000,1389246.68829748,0.00000000
 Material CondFD Summary,F08 METAL SURFACE,8.0000E-002,1,8.00000000E-002,0.10851227,0.00000000
 ConductionFiniteDifference Node,Node #1,0.00000000,NONRES_ROOF,Surface Outside Face,F13 BUILT-UP ROOFING
 ConductionFiniteDifference Node,Node #2,4.75000000E-003,NONRES_ROOF,F13 BUILT-UP ROOFING,F13 BUILT-UP ROOFING
 ConductionFiniteDifference Node,Node #3,9.50000000E-003,NONRES_ROOF,F13 BUILT-UP ROOFING,NONRES_ROOF_INSULATION
 ConductionFiniteDifference Node,Node #4,0.10950000,NONRES_ROOF,NONRES_ROOF_INSULATION,F08 METAL SURFACE
 ConductionFiniteDifference Node,Node #5,0.18950000,NONRES_ROOF,F08 METAL SURFACE,Surface Inside Face
 Construction CondFD,NONRES_EXT_WALL,19,4,8,1.666667E-002
 Material CondFD Summary,F07 25MM STUCCO,2.5400E-002,2,1.27000000E-002,0.17179837,0.00000000
 Material CondFD Summary,G01 16MM GYPSUM BOARD,1.5900E-002,2,7.95000000E-003,0.17418891,0.00000000
 Material CondFD Summary,NONRES_EXTERIOR_WALL_INSULATION,0.1000,1,0.10000000,3152214.21932203,0.00000000
 Material CondFD Summary,G01 16MM GYPSUM BOARD,1.5900E-002,2,7.95000000E-003,0.17418891,0.00000000
 ConductionFiniteDifference Node,Node #1,0.00000000,NONRES_EXT_WALL,Surface Outside Face,F07 25MM STUCCO
 ConductionFiniteDifference Node,Node #2,1.27000000E-002,NONRES_EXT_WALL,F07 25MM STUCCO,F07 25MM STUCCO
 ConductionFiniteDifference Node,Node #3,2.54000000E-002,NONRES_EXT_WALL,F07 25MM STUCCO,G01 16MM GYPSUM BOARD
 ConductionFiniteDifference Node,Node #4,3.33500000E-002,NONRES_EXT_WALL,G01 16MM GYPSUM BOARD,G01 16MM GYPSUM BOARD
 ConductionFiniteDifference Node,Node #5,4.13000000E-002,NONRES_EXT_WALL,G01 16MM GYPSUM BOARD,NONRES_EXTERIOR_WALL_INSULATION
 ConductionFiniteDifference Node,Node #6,0.14130000,NONRES_EXT_WALL,NONRES_EXTERIOR_WALL_INSULATION,G01 16MM GYPSUM BOARD
 ConductionFiniteDifference Node,Node #7,0.14925000,NONRES_EXT_WALL,G01 16MM GYPSUM BOARD,G01 16MM GYPSUM BOARD
 ConductionFiniteDifference Node,Node #8,0.15720000,NONRES_EXT_WALL,G01 16MM GYPSUM BOARD,Surface Inside Face
 Construction CondFD,DROPCEILING,130,1,3,1.666667E-002
 Material CondFD Summary,AC02 ACOUSTIC CEILING,1.2700E-002,2,6.35000000E-003,0.21994069,0.00000000
 ConductionFiniteDifference Node,Node #1,0.00000000,DROPCEILING,Surface Outside Face,AC02 ACOUSTIC CEILING
 ConductionFiniteDifference Node,Node #2,6.35000000E-003,DROPCEILING,AC02 ACOUSTIC CEILING,AC02 ACOUSTIC CEILING
 ConductionFiniteDifference Node,Node #3,1.27000000E-002,DROPCEILING,AC02 ACOUSTIC CEILING,Surface Inside Face
 Construction CondFD,INT_SLAB_FLOOR_RAD,131,3,8,1.666667E-002
 Material CondFD Summary,70MM NORMALWEIGHT CONCRETE FLOOR,7.0000E-002,4,1.75000000E-002,0.23426186,0.00000000
 Material CondFD Summary,30MM NORMALWEIGHT CONCRETE FLOOR,3.0000E-002,2,1.50000000E-002,0.31885642,0.00000000
 Material CondFD Summary,CP02 CARPET PAD,0.1000,1,0.10000000,27716186.25277162,0.00000000
 ConductionFiniteDifference Node,Node #1,0.00000000,INT_SLAB_FLOOR_RAD,Surface Outside Face,70MM NORMALWEIGHT CONCRETE FLOOR
 ConductionFiniteDifference Node,Node #2,1.75000000E-002,INT_SLAB_FLOOR_RAD,70MM NORMALWEIGHT CONCRETE FLOOR,70MM NORMALWEIGHT CONCRETE FLOOR
 ConductionFiniteDifference Node,Node #3,3.50000000E-002,INT_SLAB_FLOOR_RAD,70MM NORMALWEIGHT CONCRETE FLOOR,70MM NORMALWEIGHT CONCRETE FLOOR
 ConductionFiniteDifference Node,Node #4,5.25000000E-002,INT_SLAB_FLOOR_RAD,70MM NORMALWEIGHT CONCRETE FLOOR,70MM NORMALWEIGHT CONCRETE FLOOR
 ConductionFiniteDifference Node,Node #5,7.00000000E-002,INT_SLAB_FLOOR_RAD,70MM NORMALWEIGHT CONCRETE FLOOR,30MM NORMALWEIGHT CONCRETE FLOOR
 ConductionFiniteDifference Node,Node #6,8.50000000E-002,INT_SLAB_FLOOR_RAD,30MM NORMALWEIGHT CONCRETE FLOOR,30MM NORMALWEIGHT CONCRETE FLOOR
 ConductionFiniteDifference Node,Node #7,0.10000000,INT_SLAB_FLOOR_RAD,30MM NORMALWEIGHT CONCRETE FLOOR,CP02 CARPET PAD
 ConductionFiniteDifference Node,Node #8,0.20000000,INT_SLAB_FLOOR_RAD,CP02 CARPET PAD,Surface Inside Face
 Construction CondFD,EXT_SLAB_8IN_WITH_CARPET_RAD,132,3,15,1.666667E-002
 Material CondFD Summary,170MM NORMALWEIGHT CONCRETE FLOOR,0.1700,11,1.54545455E-002,0.30037599,0.00000000
 Material CondFD Summary,30MM NORMALWEIGHT CONCRETE FLOOR,3.0000E-002,2,1.50000000E-002,0.31885642,0.00000000
 Material CondFD Summary,CP02 CARPET PAD,0.1000,1,0.10000000,27716186.25277162,0.00000000
 ConductionFiniteDifference Node,Node #1,0.00000000,EXT_SLAB_8IN_WITH_CARPET_RAD,Surface Outside Face,170MM NORMALWEIGHT CONCRETE FLOOR
 ConductionFiniteDifference Node,Node #2,1.54545455E-002,EXT_SLAB_8IN_WITH_CARPET_RAD,170MM NORMALWEIGHT CONCRETE FLOOR,170MM NORMALWEIGHT CONCRETE FLOOR
 ConductionFiniteDifference Node,Node #3,3.09090909E-002,EXT_SLAB_8IN_WITH_CARPET_RAD,170MM NORMALWEIGHT CONCRETE FLOOR,170MM NORMALWEIGHT CONCRETE FLOOR
 ConductionFiniteDifference Node,Node #4,4.63636364E-002,EXT_SLAB_8IN_WITH_CARPET_RAD,170MM NORMALWEIGHT CONCRETE FLOOR,170MM NORMALWEIGHT CONCRETE FLOOR
 ConductionFiniteDifference Node,Node #5,6.18181818E-002,EXT_SLAB_8IN_WITH_CARPET_RAD,170MM NORMALWEIGHT CONCRETE FLOOR,170MM NORMALWEIGHT CONCRETE FLOOR
 ConductionFiniteDifference Node,Node #6,7.72727273E-002,EXT_SLAB_8IN_WITH_CARPET_RAD,170MM NORMALWEIGHT CONCRETE FLOOR,170MM NORMALWEIGHT CONCRETE FLOOR
 ConductionFiniteDifference Node,Node #7,9.27272727E-002,EXT_SLAB_8IN_WITH_CARPET_RAD,170MM NORMALWEIGHT CONCRETE FLOOR,170MM NORMALWEIGHT CONCRETE FLOOR
 ConductionFiniteDifference Node,Node #8,0.10818182,EXT_SLAB_8IN_WITH_CARPET_RAD,170MM NORMALWEIGHT CONCRETE FLOOR,170MM NORMALWEIGHT CONCRETE FLOOR
 ConductionFiniteDifference Node,Node #9,0.12363636,EXT_SLAB_8IN_WITH_CARPET_RAD,170MM NORMALWEIGHT CONCRETE FLOOR,170MM NORMALWEIGHT CONCRETE FLOOR
 ConductionFiniteDifference Node,Node #10,0.13909091,EXT_SLAB_8IN_WITH_CARPET_RAD,170MM NORMALWEIGHT CONCRETE FLOOR,170MM NORMALWEIGHT CONCRETE FLOOR
 ConductionFiniteDifference Node,Node #11,0.15454545,EXT_SLAB_8IN_WITH_CARPET_RAD,170MM NORMALWEIGHT CONCRETE FLOOR,170MM NORMALWEIGHT CONCRETE FLOOR
 ConductionFiniteDifference Node,Node #12,0.17000000,EXT_SLAB_8IN_WITH_CARPET_RAD,170MM NORMALWEIGHT CONCRETE FLOOR,30MM NORMALWEIGHT CONCRETE FLOOR
 ConductionFiniteDifference Node,Node #13,0.18500000,EXT_SLAB_8IN_WITH_CARPET_RAD,30MM NORMALWEIGHT CONCRETE FLOOR,30MM NORMALWEIGHT CONCRETE FLOOR
 ConductionFiniteDifference Node,Node #14,0.20000000,EXT_SLAB_8IN_WITH_CARPET_RAD,30MM NORMALWEIGHT CONCRETE FLOOR,CP02 CARPET PAD
 ConductionFiniteDifference Node,Node #15,0.30000000,EXT_SLAB_8IN_WITH_CARPET_RAD,CP02 CARPET PAD,Surface Inside Face
 Construction CondFD,NONRES_EXT_WALL_RAD,133,3,7,1.666667E-002
 Material CondFD Summary,F07 25MM STUCCO,2.5400E-002,2,1.27000000E-002,0.17179837,0.00000000
 Material CondFD Summary,G01 16MM GYPSUM BOARD,1.5900E-002,2,7.95000000E-003,0.17418891,0.00000000
 Material CondFD Summary,G01 16MM GYPSUM BOARD,1.5900E-002,2,7.95000000E-003,0.17418891,0.00000000
 ConductionFiniteDifference Node,Node #1,0.00000000,NONRES_EXT_WALL_RAD,Surface Outside Face,F07 25MM STUCCO
 ConductionFiniteDifference Node,Node #2,1.27000000E-002,NONRES_EXT_WALL_RAD,F07 25MM STUCCO,F07 25MM STUCCO
 ConductionFiniteDifference Node,Node #3,2.54000000E-002,NONRES_EXT_WALL_RAD,F07 25MM STUCCO,G01 16MM GYPSUM BOARD
 ConductionFiniteDifference Node,Node #4,3.33500000E-002,NONRES_EXT_WALL_RAD,G01 16MM GYPSUM BOARD,G01 16MM GYPSUM BOARD
 ConductionFiniteDifference Node,Node #5,4.13000000E-002,NONRES_EXT_WALL_RAD,G01 16MM GYPSUM BOARD,G01 16MM GYPSUM BOARD
 ConductionFiniteDifference Node,Node #6,4.92500000E-002,NONRES_EXT_WALL_RAD,G01 16MM GYPSUM BOARD,G01 16MM GYPSUM BOARD
 ConductionFiniteDifference Node,Node #7,5.72000000E-002,NONRES_EXT_WALL_RAD,G01 16MM GYPSUM BOARD,Surface Inside Face
 Construction CondFD,SLAB FLOOR WITH RADIANT,134,5,19,1.666667E-002
 Material CondFD Summary,CONCRETE - DRIED SAND AND GRAVEL 4 IN,0.1000,8,1.25000000E-002,0.26613065,0.00000000
 Material CondFD Summary,INS - EXPANDED EXT POLYSTYRENE R12 2 IN,5.0000E-002,6,8.33333350E-003,0.25474476,0.00000000
 Material CondFD Summary,GYP1,1.2700E-002,1,1.27000000E-002,0.16034721,0.00000000
 Material CondFD Summary,GYP2,1.9050E-002,2,9.52500000E-003,0.28506170,0.00000000
 Material CondFD Summary,FINISH FLOORING - TILE 1 / 16 IN,1.6000E-003,1,1.60000000E-003,1.65824754,0.00000000
 ConductionFiniteDifference Node,Node #1,0.00000000,SLAB FLOOR WITH RADIANT,Surface Outside Face,CONCRETE - DRIED SAND AND GRAVEL 4 IN
 ConductionFiniteDifference Node,Node #2,1.25000000E-002,SLAB FLOOR WITH RADIANT,CONCRETE - DRIED SAND AND GRAVEL 4 IN,CONCRETE - DRIED SAND AND GRAVEL 4 IN
 ConductionFiniteDifference Node,Node #3,2.50000000E-002,SLAB FLOOR WITH RADIANT,CONCRETE - DRIED SAND AND GRAVEL 4 IN,CONCRETE - DRIED SAND AND GRAVEL 4 IN
 ConductionFiniteDifference Node,Node #4,3.75000000E-002,SLAB FLOOR WITH RADIANT,CONCRETE - DRIED SAND AND GRAVEL 4 IN,CONCRETE - DRIED SAND AND GRAVEL 4 IN
 ConductionFiniteDifference Node,Node #5,5.00000000E-002,SLAB FLOOR WITH RADIANT,CONCRETE - DRIED SAND AND GRAVEL 4 IN,CONCRETE - DRIED SAND AND GRAVEL 4 IN
 ConductionFiniteDifference Node,Node #6,6.25000000E-002,SLAB FLOOR WITH RADIANT,CONCRETE - DRIED SAND AND GRAVEL 4 IN,CONCRETE - DRIED SAND AND GRAVEL 4 IN
 ConductionFiniteDifference Node,Node #7,7.50000000E-002,SLAB FLOOR WITH RADIANT,CONCRETE - DRIED SAND AND GRAVEL 4 IN,CONCRETE - DRIED SAND AND GRAVEL 4 IN
 ConductionFiniteDifference Node,Node #8,8.75000000E-002,SLAB FLOOR WITH RADIANT,CONCRETE - DRIED SAND AND GRAVEL 4 IN,CONCRETE - DRIED SAND AND GRAVEL 4 IN
 ConductionFiniteDifference Node,Node #9,0.10000000,SLAB FLOOR WITH RADIANT,CONCRETE - DRIED SAND AND GRAVEL 4 IN,INS - EXPANDED EXT POLYSTYRENE R12 2 IN
 ConductionFiniteDifference Node,Node #10,0.10833333,SLAB FLOOR WITH RADIANT,INS - EXPANDED EXT POLYSTYRENE R12 2 IN,INS - EXPANDED EXT POLYSTYRENE R12 2 IN
 ConductionFiniteDifference Node,Node #11,0.11666667,SLAB FLOOR WITH RADIANT,INS - EXPANDED EXT POLYSTYRENE R12 2 IN,INS - EXPANDED EXT POLYSTYRENE R12 2 IN
 ConductionFiniteDifference Node,Node #12,0.12500000,SLAB FLOOR WITH RADIANT,INS - EXPANDED EXT POLYSTYRENE R12 2 IN,INS - EXPANDED EXT POLYSTYRENE R12 2 IN
 ConductionFiniteDifference Node,Node #13,0.13333333,SLAB FLOOR WITH RADIANT,INS - EXPANDED EXT POLYSTYRENE R12 2 IN,INS - EXPANDED EXT POLYSTYRENE R12 2 IN
 ConductionFiniteDifference Node,Node #14,0.14166667,SLAB FLOOR WITH RADIANT,INS - EXPANDED EXT POLYSTYRENE R12 2 IN,INS - EXPANDED EXT POLYSTYRENE R12 2 IN
 ConductionFiniteDifference Node,Node #15,0.15000000,SLAB FLOOR WITH RADIANT,INS - EXPANDED EXT POLYSTYRENE R12 2 IN,GYP1
 ConductionFiniteDifference Node,Node #16,0.16270000,SLAB FLOOR WITH RADIANT,GYP1,GYP2
 ConductionFiniteDifference Node,Node #17,0.17222500,SLAB FLOOR WITH RADIANT,GYP2,GYP2
 ConductionFiniteDifference Node,Node #18,0.18175000,SLAB FLOOR WITH RADIANT,GYP2,FINISH FLOORING - TILE 1 / 16 IN
 ConductionFiniteDifference Node,Node #19,0.18335000,SLAB FLOOR WITH RADIANT,FINISH FLOORING - TILE 1 / 16 IN,Surface Inside Face
 Construction CondFD,iz-INT_SLAB_FLOOR_RAD,135,3,8,1.666667E-002
 Material CondFD Summary,CP02 CARPET PAD,0.1000,1,0.10000000,27716186.25277162,0.00000000
 Material CondFD Summary,30MM NORMALWEIGHT CONCRETE FLOOR,3.0000E-002,2,1.50000000E-002,0.31885642,0.00000000
 Material CondFD Summary,70MM NORMALWEIGHT CONCRETE FLOOR,7.0000E-002,4,1.75000000E-002,0.23426186,0.00000000
 ConductionFiniteDifference Node,Node #1,0.00000000,iz-INT_SLAB_FLOOR_RAD,Surface Outside Face,CP02 CARPET PAD
 ConductionFiniteDifference Node,Node #2,0.10000000,iz-INT_SLAB_FLOOR_RAD,CP02 CARPET PAD,30MM NORMALWEIGHT CONCRETE FLOOR
 ConductionFiniteDifference Node,Node #3,0.11500000,iz-INT_SLAB_FLOOR_RAD,30MM NORMALWEIGHT CONCRETE FLOOR,30MM NORMALWEIGHT CONCRETE FLOOR
 ConductionFiniteDifference Node,Node #4,0.13000000,iz-INT_SLAB_FLOOR_RAD,30MM NORMALWEIGHT CONCRETE FLOOR,70MM NORMALWEIGHT CONCRETE FLOOR
 ConductionFiniteDifference Node,Node #5,0.14750000,iz-INT_SLAB_FLOOR_RAD,70MM NORMALWEIGHT CONCRETE FLOOR,70MM NORMALWEIGHT CONCRETE FLOOR
 ConductionFiniteDifference Node,Node #6,0.16500000,iz-INT_SLAB_FLOOR_RAD,70MM NORMALWEIGHT CONCRETE FLOOR,70MM NORMALWEIGHT CONCRETE FLOOR
 ConductionFiniteDifference Node,Node #7,0.18250000,iz-INT_SLAB_FLOOR_RAD,70MM NORMALWEIGHT CONCRETE FLOOR,70MM NORMALWEIGHT CONCRETE FLOOR
 ConductionFiniteDifference Node,Node #8,0.20000000,iz-INT_SLAB_FLOOR_RAD,70MM NORMALWEIGHT CONCRETE FLOOR,Surface Inside Face
! <ZoneInfiltration Airflow Stats Nominal>,Name,Schedule Name,Zone Name, Zone Floor Area {m2}, # Zone Occupants,Design Volume Flow Rate {m3/s},Volume Flow Rate/Floor Area {m3/s-m2},Volume Flow Rate/Exterior Surface Area {m3/s-m2},ACH - Air Changes per Hour,Equation A - Constant Term Coefficient {},Equation B - Temperature Term Coefficient {1/C},Equation C - Velocity Term Coefficient {s/m}, Equation D - Velocity Squared Term Coefficient {s2/m2}
 ZoneInfiltration Airflow Stats Nominal, PERIMETER_TOP_ZN_3_INFILTRATION,INFIL_SCH_PNNL,PERIMETER_TOP_ZN_3,207.34,11.2,7.790E-002,3.757E-004,5.690E-004,0.493,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, PERIMETER_TOP_ZN_2_INFILTRATION,INFIL_SCH_PNNL,PERIMETER_TOP_ZN_2,131.26,7.1,5.193E-002,3.956E-004,5.690E-004,0.519,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, PERIMETER_TOP_ZN_1_INFILTRATION,INFIL_SCH_PNNL,PERIMETER_TOP_ZN_1,207.34,11.2,7.790E-002,3.757E-004,5.690E-004,0.493,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, PERIMETER_TOP_ZN_4_INFILTRATION,INFIL_SCH_PNNL,PERIMETER_TOP_ZN_4,131.25,7.1,5.193E-002,3.957E-004,5.690E-004,0.519,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, PERIMETER_BOT_ZN_3_INFILTRATION,INFIL_SCH_PNNL,PERIMETER_BOT_ZN_3,207.34,11.2,8.012E-002,3.864E-004,5.690E-004,0.507,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, PERIMETER_BOT_ZN_2_INFILTRATION,INFIL_SCH_PNNL,PERIMETER_BOT_ZN_2,131.26,7.1,5.304E-002,4.041E-004,5.690E-004,0.530,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, PERIMETER_BOT_ZN_1_INFILTRATION,INFIL_SCH_PNNL,PERIMETER_BOT_ZN_1,207.34,11.2,8.012E-002,3.864E-004,5.690E-004,0.507,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, PERIMETER_BOT_ZN_1_DOOR_INFILTRATION,INFIL_DOOR_OPENING_SCH,PERIMETER_BOT_ZN_1,207.34,11.2,0.679,3.273E-003,4.819E-003,4.296,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, PERIMETER_BOT_ZN_4_INFILTRATION,INFIL_SCH_PNNL,PERIMETER_BOT_ZN_4,131.25,7.1,5.304E-002,4.041E-004,5.690E-004,0.530,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, PERIMETER_MID_ZN_3_INFILTRATION,INFIL_SCH_PNNL,PERIMETER_MID_ZN_3,207.34,11.2,7.790E-002,3.757E-004,5.690E-004,0.493,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, PERIMETER_MID_ZN_2_INFILTRATION,INFIL_SCH_PNNL,PERIMETER_MID_ZN_2,131.26,7.1,5.193E-002,3.956E-004,5.690E-004,0.519,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, PERIMETER_MID_ZN_1_INFILTRATION,INFIL_SCH_PNNL,PERIMETER_MID_ZN_1,207.34,11.2,7.790E-002,3.757E-004,5.690E-004,0.493,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, PERIMETER_MID_ZN_4_INFILTRATION,INFIL_SCH_PNNL,PERIMETER_MID_ZN_4,131.25,7.1,5.193E-002,3.957E-004,5.690E-004,0.519,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, FIRSTFLOOR_PLENUM_INFILTRATION,INFIL_SCH_PNNL,FIRSTFLOOR_PLENUM,1660.73,0.0,0.115,6.949E-005,5.690E-004,0.205,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, MIDFLOOR_PLENUM_INFILTRATION,INFIL_SCH_PNNL,MIDFLOOR_PLENUM,1660.73,0.0,0.115,6.949E-005,5.690E-004,0.205,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, TOPFLOOR_PLENUM_INFILTRATION,INFIL_SCH_PNNL,TOPFLOOR_PLENUM,1660.73,0.0,0.115,6.949E-005,6.193E-005,0.205,0.000,0.000,0.224,0.000
! <AirFlow Model>, Simple
 AirFlow Model, Simple
! <RoomAir Model>, Zone Name, Mixing/Mundt/UCSDDV/UCSDCV/UCSDUFI/UCSDUFE/User Defined
RoomAir Model,CORE_BOTTOM,Mixing/Well-Stirred
RoomAir Model,TOPFLOOR_PLENUM,Mixing/Well-Stirred
RoomAir Model,MIDFLOOR_PLENUM,Mixing/Well-Stirred
RoomAir Model,FIRSTFLOOR_PLENUM,Mixing/Well-Stirred
RoomAir Model,CORE_MID,Mixing/Well-Stirred
RoomAir Model,CORE_TOP,Mixing/Well-Stirred
RoomAir Model,PERIMETER_TOP_ZN_3,Mixing/Well-Stirred
RoomAir Model,PERIMETER_TOP_ZN_2,Mixing/Well-Stirred
RoomAir Model,PERIMETER_TOP_ZN_1,Mixing/Well-Stirred
RoomAir Model,PERIMETER_TOP_ZN_4,Mixing/Well-Stirred
RoomAir Model,PERIMETER_BOT_ZN_3,Mixing/Well-Stirred
RoomAir Model,PERIMETER_BOT_ZN_2,Mixing/Well-Stirred
RoomAir Model,PERIMETER_BOT_ZN_1,Mixing/Well-Stirred
RoomAir Model,PERIMETER_BOT_ZN_4,Mixing/Well-Stirred
RoomAir Model,PERIMETER_MID_ZN_3,Mixing/Well-Stirred
RoomAir Model,PERIMETER_MID_ZN_2,Mixing/Well-Stirred
RoomAir Model,PERIMETER_MID_ZN_1,Mixing/Well-Stirred
RoomAir Model,PERIMETER_MID_ZN_4,Mixing/Well-Stirred
! <AirflowNetwork Model:Control>, No Multizone or Distribution/Multizone with Distribution/Multizone without Distribution/Multizone with Distribution only during Fan Operation
AirflowNetwork Model:Control,NoMultizoneOrDistribution
! <Zone Volume Capacitance Multiplier>, Sensible Heat Capacity Multiplier, Moisture Capacity Multiplier, Carbon Dioxide Capacity Multiplier, Generic Contaminant Capacity Multiplier
Zone Volume Capacitance Multiplier,   1.000 ,   1.000,   1.000,   1.000
! <Load Timesteps in Zone Design Calculation Averaging Window>, Value
 Load Timesteps in Zone Design Calculation Averaging Window,   20
! <Heating Sizing Factor Information>, Sizing Factor ID, Value
 Heating Sizing Factor Information, Global,   1.0000    
! <Cooling Sizing Factor Information>, Sizing Factor ID, Value
 Cooling Sizing Factor Information, Global,   1.0000    
! <Sky Daylight Factors>, MonthAndDay, Zone Name, Window Name, Reference Point, Daylight Factor
 Sky Daylight Factors,Clear Sky,01/21,PERIMETER_TOP_ZN_3,PERIMETER_TOP_ZN_3_WALL_NORTH_WINDOW,PERIMETER_TOP_ZN_3_DAYLREFPT1,3.5891E-002
 Sky Daylight Factors,Clear Sky,01/21,PERIMETER_TOP_ZN_3,PERIMETER_TOP_ZN_3_WALL_NORTH_WINDOW,PERIMETER_TOP_ZN_3_DAYLREFPT2,2.3373E-002
 Sky Daylight Factors,Clear Turbid Sky,01/21,PERIMETER_TOP_ZN_3,PERIMETER_TOP_ZN_3_WALL_NORTH_WINDOW,PERIMETER_TOP_ZN_3_DAYLREFPT1,2.8399E-002
 Sky Daylight Factors,Clear Turbid Sky,01/21,PERIMETER_TOP_ZN_3,PERIMETER_TOP_ZN_3_WALL_NORTH_WINDOW,PERIMETER_TOP_ZN_3_DAYLREFPT2,1.8498E-002
 Sky Daylight Factors,Intermediate Sky,01/21,PERIMETER_TOP_ZN_3,PERIMETER_TOP_ZN_3_WALL_NORTH_WINDOW,PERIMETER_TOP_ZN_3_DAYLREFPT1,2.6675E-002
 Sky Daylight Factors,Intermediate Sky,01/21,PERIMETER_TOP_ZN_3,PERIMETER_TOP_ZN_3_WALL_NORTH_WINDOW,PERIMETER_TOP_ZN_3_DAYLREFPT2,1.4094E-002
 Sky Daylight Factors,Overcast Sky,01/21,PERIMETER_TOP_ZN_3,PERIMETER_TOP_ZN_3_WALL_NORTH_WINDOW,PERIMETER_TOP_ZN_3_DAYLREFPT1,4.1850E-002
 Sky Daylight Factors,Overcast Sky,01/21,PERIMETER_TOP_ZN_3,PERIMETER_TOP_ZN_3_WALL_NORTH_WINDOW,PERIMETER_TOP_ZN_3_DAYLREFPT2,1.9570E-002
 Sky Daylight Factors,Clear Sky,01/21,PERIMETER_TOP_ZN_2,PERIMETER_TOP_ZN_2_WALL_EAST_WINDOW,PERIMETER_TOP_ZN_2_DAYLREFPT1,6.0718E-002
 Sky Daylight Factors,Clear Sky,01/21,PERIMETER_TOP_ZN_2,PERIMETER_TOP_ZN_2_WALL_EAST_WINDOW,PERIMETER_TOP_ZN_2_DAYLREFPT2,3.3943E-002
 Sky Daylight Factors,Clear Turbid Sky,01/21,PERIMETER_TOP_ZN_2,PERIMETER_TOP_ZN_2_WALL_EAST_WINDOW,PERIMETER_TOP_ZN_2_DAYLREFPT1,5.9049E-002
 Sky Daylight Factors,Clear Turbid Sky,01/21,PERIMETER_TOP_ZN_2,PERIMETER_TOP_ZN_2_WALL_EAST_WINDOW,PERIMETER_TOP_ZN_2_DAYLREFPT2,3.2138E-002
 Sky Daylight Factors,Intermediate Sky,01/21,PERIMETER_TOP_ZN_2,PERIMETER_TOP_ZN_2_WALL_EAST_WINDOW,PERIMETER_TOP_ZN_2_DAYLREFPT1,5.7946E-002
 Sky Daylight Factors,Intermediate Sky,01/21,PERIMETER_TOP_ZN_2,PERIMETER_TOP_ZN_2_WALL_EAST_WINDOW,PERIMETER_TOP_ZN_2_DAYLREFPT2,2.8528E-002
 Sky Daylight Factors,Overcast Sky,01/21,PERIMETER_TOP_ZN_2,PERIMETER_TOP_ZN_2_WALL_EAST_WINDOW,PERIMETER_TOP_ZN_2_DAYLREFPT1,4.2297E-002
 Sky Daylight Factors,Overcast Sky,01/21,PERIMETER_TOP_ZN_2,PERIMETER_TOP_ZN_2_WALL_EAST_WINDOW,PERIMETER_TOP_ZN_2_DAYLREFPT2,1.9874E-002
 Sky Daylight Factors,Clear Sky,01/21,PERIMETER_TOP_ZN_1,PERIMETER_TOP_ZN_1_WALL_SOUTH_WINDOW,PERIMETER_TOP_ZN_1_DAYLREFPT1,0.1248
 Sky Daylight Factors,Clear Sky,01/21,PERIMETER_TOP_ZN_1,PERIMETER_TOP_ZN_1_WALL_SOUTH_WINDOW,PERIMETER_TOP_ZN_1_DAYLREFPT2,6.5363E-002
 Sky Daylight Factors,Clear Turbid Sky,01/21,PERIMETER_TOP_ZN_1,PERIMETER_TOP_ZN_1_WALL_SOUTH_WINDOW,PERIMETER_TOP_ZN_1_DAYLREFPT1,0.1385
 Sky Daylight Factors,Clear Turbid Sky,01/21,PERIMETER_TOP_ZN_1,PERIMETER_TOP_ZN_1_WALL_SOUTH_WINDOW,PERIMETER_TOP_ZN_1_DAYLREFPT2,7.0697E-002
 Sky Daylight Factors,Intermediate Sky,01/21,PERIMETER_TOP_ZN_1,PERIMETER_TOP_ZN_1_WALL_SOUTH_WINDOW,PERIMETER_TOP_ZN_1_DAYLREFPT1,9.5270E-002
 Sky Daylight Factors,Intermediate Sky,01/21,PERIMETER_TOP_ZN_1,PERIMETER_TOP_ZN_1_WALL_SOUTH_WINDOW,PERIMETER_TOP_ZN_1_DAYLREFPT2,4.4881E-002
 Sky Daylight Factors,Overcast Sky,01/21,PERIMETER_TOP_ZN_1,PERIMETER_TOP_ZN_1_WALL_SOUTH_WINDOW,PERIMETER_TOP_ZN_1_DAYLREFPT1,4.1850E-002
 Sky Daylight Factors,Overcast Sky,01/21,PERIMETER_TOP_ZN_1,PERIMETER_TOP_ZN_1_WALL_SOUTH_WINDOW,PERIMETER_TOP_ZN_1_DAYLREFPT2,1.9570E-002
 Sky Daylight Factors,Clear Sky,01/21,PERIMETER_TOP_ZN_4,PERIMETER_TOP_ZN_4_WALL_WEST_WINDOW,PERIMETER_TOP_ZN_4_DAYLREFPT1,4.3278E-002
 Sky Daylight Factors,Clear Sky,01/21,PERIMETER_TOP_ZN_4,PERIMETER_TOP_ZN_4_WALL_WEST_WINDOW,PERIMETER_TOP_ZN_4_DAYLREFPT2,2.6026E-002
 Sky Daylight Factors,Clear Turbid Sky,01/21,PERIMETER_TOP_ZN_4,PERIMETER_TOP_ZN_4_WALL_WEST_WINDOW,PERIMETER_TOP_ZN_4_DAYLREFPT1,3.7756E-002
 Sky Daylight Factors,Clear Turbid Sky,01/21,PERIMETER_TOP_ZN_4,PERIMETER_TOP_ZN_4_WALL_WEST_WINDOW,PERIMETER_TOP_ZN_4_DAYLREFPT2,2.2457E-002
 Sky Daylight Factors,Intermediate Sky,01/21,PERIMETER_TOP_ZN_4,PERIMETER_TOP_ZN_4_WALL_WEST_WINDOW,PERIMETER_TOP_ZN_4_DAYLREFPT1,4.2264E-002
 Sky Daylight Factors,Intermediate Sky,01/21,PERIMETER_TOP_ZN_4,PERIMETER_TOP_ZN_4_WALL_WEST_WINDOW,PERIMETER_TOP_ZN_4_DAYLREFPT2,2.1485E-002
 Sky Daylight Factors,Overcast Sky,01/21,PERIMETER_TOP_ZN_4,PERIMETER_TOP_ZN_4_WALL_WEST_WINDOW,PERIMETER_TOP_ZN_4_DAYLREFPT1,4.2297E-002
 Sky Daylight Factors,Overcast Sky,01/21,PERIMETER_TOP_ZN_4,PERIMETER_TOP_ZN_4_WALL_WEST_WINDOW,PERIMETER_TOP_ZN_4_DAYLREFPT2,1.9874E-002
 Sky Daylight Factors,Clear Sky,01/21,PERIMETER_BOT_ZN_3,PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW1,PERIMETER_BOT_ZN_3_DAYLREFPT1,2.8014E-003
 Sky Daylight Factors,Clear Sky,01/21,PERIMETER_BOT_ZN_3,PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW1,PERIMETER_BOT_ZN_3_DAYLREFPT2,2.8465E-003
 Sky Daylight Factors,Clear Turbid Sky,01/21,PERIMETER_BOT_ZN_3,PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW1,PERIMETER_BOT_ZN_3_DAYLREFPT1,2.3961E-003
 Sky Daylight Factors,Clear Turbid Sky,01/21,PERIMETER_BOT_ZN_3,PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW1,PERIMETER_BOT_ZN_3_DAYLREFPT2,2.4327E-003
 Sky Daylight Factors,Intermediate Sky,01/21,PERIMETER_BOT_ZN_3,PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW1,PERIMETER_BOT_ZN_3_DAYLREFPT1,2.1389E-003
 Sky Daylight Factors,Intermediate Sky,01/21,PERIMETER_BOT_ZN_3,PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW1,PERIMETER_BOT_ZN_3_DAYLREFPT2,2.1670E-003
 Sky Daylight Factors,Overcast Sky,01/21,PERIMETER_BOT_ZN_3,PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW1,PERIMETER_BOT_ZN_3_DAYLREFPT1,2.7806E-003
 Sky Daylight Factors,Overcast Sky,01/21,PERIMETER_BOT_ZN_3,PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW1,PERIMETER_BOT_ZN_3_DAYLREFPT2,2.8001E-003
 Sky Daylight Factors,Clear Sky,01/21,PERIMETER_BOT_ZN_3,PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW2,PERIMETER_BOT_ZN_3_DAYLREFPT1,3.0641E-002
 Sky Daylight Factors,Clear Sky,01/21,PERIMETER_BOT_ZN_3,PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW2,PERIMETER_BOT_ZN_3_DAYLREFPT2,1.7089E-002
 Sky Daylight Factors,Clear Turbid Sky,01/21,PERIMETER_BOT_ZN_3,PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW2,PERIMETER_BOT_ZN_3_DAYLREFPT1,2.3771E-002
 Sky Daylight Factors,Clear Turbid Sky,01/21,PERIMETER_BOT_ZN_3,PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW2,PERIMETER_BOT_ZN_3_DAYLREFPT2,1.3099E-002
 Sky Daylight Factors,Intermediate Sky,01/21,PERIMETER_BOT_ZN_3,PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW2,PERIMETER_BOT_ZN_3_DAYLREFPT1,2.2139E-002
 Sky Daylight Factors,Intermediate Sky,01/21,PERIMETER_BOT_ZN_3,PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW2,PERIMETER_BOT_ZN_3_DAYLREFPT2,9.1551E-003
 Sky Daylight Factors,Overcast Sky,01/21,PERIMETER_BOT_ZN_3,PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW2,PERIMETER_BOT_ZN_3_DAYLREFPT1,3.6029E-002
 Sky Daylight Factors,Overcast Sky,01/21,PERIMETER_BOT_ZN_3,PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW2,PERIMETER_BOT_ZN_3_DAYLREFPT2,1.3138E-002
 Sky Daylight Factors,Clear Sky,01/21,PERIMETER_BOT_ZN_3,PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW3,PERIMETER_BOT_ZN_3_DAYLREFPT1,2.8004E-003
 Sky Daylight Factors,Clear Sky,01/21,PERIMETER_BOT_ZN_3,PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW3,PERIMETER_BOT_ZN_3_DAYLREFPT2,2.8457E-003
 Sky Daylight Factors,Clear Turbid Sky,01/21,PERIMETER_BOT_ZN_3,PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW3,PERIMETER_BOT_ZN_3_DAYLREFPT1,2.3944E-003
 Sky Daylight Factors,Clear Turbid Sky,01/21,PERIMETER_BOT_ZN_3,PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW3,PERIMETER_BOT_ZN_3_DAYLREFPT2,2.4291E-003
 Sky Daylight Factors,Intermediate Sky,01/21,PERIMETER_BOT_ZN_3,PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW3,PERIMETER_BOT_ZN_3_DAYLREFPT1,2.1359E-003
 Sky Daylight Factors,Intermediate Sky,01/21,PERIMETER_BOT_ZN_3,PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW3,PERIMETER_BOT_ZN_3_DAYLREFPT2,2.1562E-003
 Sky Daylight Factors,Overcast Sky,01/21,PERIMETER_BOT_ZN_3,PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW3,PERIMETER_BOT_ZN_3_DAYLREFPT1,2.7808E-003
 Sky Daylight Factors,Overcast Sky,01/21,PERIMETER_BOT_ZN_3,PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW3,PERIMETER_BOT_ZN_3_DAYLREFPT2,2.8003E-003
 Sky Daylight Factors,Clear Sky,01/21,PERIMETER_BOT_ZN_2,PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW1,PERIMETER_BOT_ZN_2_DAYLREFPT1,6.0080E-002
 Sky Daylight Factors,Clear Sky,01/21,PERIMETER_BOT_ZN_2,PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW1,PERIMETER_BOT_ZN_2_DAYLREFPT2,3.2489E-002
 Sky Daylight Factors,Clear Turbid Sky,01/21,PERIMETER_BOT_ZN_2,PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW1,PERIMETER_BOT_ZN_2_DAYLREFPT1,5.8350E-002
 Sky Daylight Factors,Clear Turbid Sky,01/21,PERIMETER_BOT_ZN_2,PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW1,PERIMETER_BOT_ZN_2_DAYLREFPT2,3.0697E-002
 Sky Daylight Factors,Intermediate Sky,01/21,PERIMETER_BOT_ZN_2,PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW1,PERIMETER_BOT_ZN_2_DAYLREFPT1,5.7058E-002
 Sky Daylight Factors,Intermediate Sky,01/21,PERIMETER_BOT_ZN_2,PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW1,PERIMETER_BOT_ZN_2_DAYLREFPT2,2.7097E-002
 Sky Daylight Factors,Overcast Sky,01/21,PERIMETER_BOT_ZN_2,PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW1,PERIMETER_BOT_ZN_2_DAYLREFPT1,4.1420E-002
 Sky Daylight Factors,Overcast Sky,01/21,PERIMETER_BOT_ZN_2,PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW1,PERIMETER_BOT_ZN_2_DAYLREFPT2,1.8681E-002
 Sky Daylight Factors,Clear Sky,01/21,PERIMETER_BOT_ZN_2,PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW2,PERIMETER_BOT_ZN_2_DAYLREFPT1,4.5174E-004
 Sky Daylight Factors,Clear Sky,01/21,PERIMETER_BOT_ZN_2,PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW2,PERIMETER_BOT_ZN_2_DAYLREFPT2,4.5364E-004
 Sky Daylight Factors,Clear Turbid Sky,01/21,PERIMETER_BOT_ZN_2,PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW2,PERIMETER_BOT_ZN_2_DAYLREFPT1,4.3859E-004
 Sky Daylight Factors,Clear Turbid Sky,01/21,PERIMETER_BOT_ZN_2,PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW2,PERIMETER_BOT_ZN_2_DAYLREFPT2,4.3997E-004
 Sky Daylight Factors,Intermediate Sky,01/21,PERIMETER_BOT_ZN_2,PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW2,PERIMETER_BOT_ZN_2_DAYLREFPT1,4.0617E-004
 Sky Daylight Factors,Intermediate Sky,01/21,PERIMETER_BOT_ZN_2,PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW2,PERIMETER_BOT_ZN_2_DAYLREFPT2,4.0670E-004
 Sky Daylight Factors,Overcast Sky,01/21,PERIMETER_BOT_ZN_2,PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW2,PERIMETER_BOT_ZN_2_DAYLREFPT1,3.2666E-004
 Sky Daylight Factors,Overcast Sky,01/21,PERIMETER_BOT_ZN_2,PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW2,PERIMETER_BOT_ZN_2_DAYLREFPT2,3.2734E-004
 Sky Daylight Factors,Clear Sky,01/21,PERIMETER_BOT_ZN_1,PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW2,PERIMETER_BOT_ZN_1_DAYLREFPT1,0.1194
 Sky Daylight Factors,Clear Sky,01/21,PERIMETER_BOT_ZN_1,PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW2,PERIMETER_BOT_ZN_1_DAYLREFPT2,5.6704E-002
 Sky Daylight Factors,Clear Turbid Sky,01/21,PERIMETER_BOT_ZN_1,PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW2,PERIMETER_BOT_ZN_1_DAYLREFPT1,0.1329
 Sky Daylight Factors,Clear Turbid Sky,01/21,PERIMETER_BOT_ZN_1,PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW2,PERIMETER_BOT_ZN_1_DAYLREFPT2,6.1451E-002
 Sky Daylight Factors,Intermediate Sky,01/21,PERIMETER_BOT_ZN_1,PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW2,PERIMETER_BOT_ZN_1_DAYLREFPT1,9.0271E-002
 Sky Daylight Factors,Intermediate Sky,01/21,PERIMETER_BOT_ZN_1,PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW2,PERIMETER_BOT_ZN_1_DAYLREFPT2,3.7860E-002
 Sky Daylight Factors,Overcast Sky,01/21,PERIMETER_BOT_ZN_1,PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW2,PERIMETER_BOT_ZN_1_DAYLREFPT1,3.8028E-002
 Sky Daylight Factors,Overcast Sky,01/21,PERIMETER_BOT_ZN_1,PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW2,PERIMETER_BOT_ZN_1_DAYLREFPT2,1.5137E-002
 Sky Daylight Factors,Clear Sky,01/21,PERIMETER_BOT_ZN_1,PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW3,PERIMETER_BOT_ZN_1_DAYLREFPT1,1.2182E-002
 Sky Daylight Factors,Clear Sky,01/21,PERIMETER_BOT_ZN_1,PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW3,PERIMETER_BOT_ZN_1_DAYLREFPT2,1.2246E-002
 Sky Daylight Factors,Clear Turbid Sky,01/21,PERIMETER_BOT_ZN_1,PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW3,PERIMETER_BOT_ZN_1_DAYLREFPT1,1.3119E-002
 Sky Daylight Factors,Clear Turbid Sky,01/21,PERIMETER_BOT_ZN_1,PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW3,PERIMETER_BOT_ZN_1_DAYLREFPT2,1.3176E-002
 Sky Daylight Factors,Intermediate Sky,01/21,PERIMETER_BOT_ZN_1,PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW3,PERIMETER_BOT_ZN_1_DAYLREFPT1,9.1524E-003
 Sky Daylight Factors,Intermediate Sky,01/21,PERIMETER_BOT_ZN_1,PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW3,PERIMETER_BOT_ZN_1_DAYLREFPT2,9.1951E-003
 Sky Daylight Factors,Overcast Sky,01/21,PERIMETER_BOT_ZN_1,PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW3,PERIMETER_BOT_ZN_1_DAYLREFPT1,4.7792E-003
 Sky Daylight Factors,Overcast Sky,01/21,PERIMETER_BOT_ZN_1,PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW3,PERIMETER_BOT_ZN_1_DAYLREFPT2,4.7988E-003
 Sky Daylight Factors,Clear Sky,01/21,PERIMETER_BOT_ZN_1,PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW1,PERIMETER_BOT_ZN_1_DAYLREFPT1,1.2179E-002
 Sky Daylight Factors,Clear Sky,01/21,PERIMETER_BOT_ZN_1,PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW1,PERIMETER_BOT_ZN_1_DAYLREFPT2,1.2226E-002
 Sky Daylight Factors,Clear Turbid Sky,01/21,PERIMETER_BOT_ZN_1,PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW1,PERIMETER_BOT_ZN_1_DAYLREFPT1,1.3116E-002
 Sky Daylight Factors,Clear Turbid Sky,01/21,PERIMETER_BOT_ZN_1,PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW1,PERIMETER_BOT_ZN_1_DAYLREFPT2,1.3154E-002
 Sky Daylight Factors,Intermediate Sky,01/21,PERIMETER_BOT_ZN_1,PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW1,PERIMETER_BOT_ZN_1_DAYLREFPT1,9.1491E-003
 Sky Daylight Factors,Intermediate Sky,01/21,PERIMETER_BOT_ZN_1,PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW1,PERIMETER_BOT_ZN_1_DAYLREFPT2,9.1796E-003
 Sky Daylight Factors,Overcast Sky,01/21,PERIMETER_BOT_ZN_1,PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW1,PERIMETER_BOT_ZN_1_DAYLREFPT1,4.7795E-003
 Sky Daylight Factors,Overcast Sky,01/21,PERIMETER_BOT_ZN_1,PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW1,PERIMETER_BOT_ZN_1_DAYLREFPT2,4.7991E-003
 Sky Daylight Factors,Clear Sky,01/21,PERIMETER_BOT_ZN_4,PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW1,PERIMETER_BOT_ZN_4_DAYLREFPT1,4.2781E-002
 Sky Daylight Factors,Clear Sky,01/21,PERIMETER_BOT_ZN_4,PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW1,PERIMETER_BOT_ZN_4_DAYLREFPT2,2.4886E-002
 Sky Daylight Factors,Clear Turbid Sky,01/21,PERIMETER_BOT_ZN_4,PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW1,PERIMETER_BOT_ZN_4_DAYLREFPT1,3.7229E-002
 Sky Daylight Factors,Clear Turbid Sky,01/21,PERIMETER_BOT_ZN_4,PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW1,PERIMETER_BOT_ZN_4_DAYLREFPT2,2.1399E-002
 Sky Daylight Factors,Intermediate Sky,01/21,PERIMETER_BOT_ZN_4,PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW1,PERIMETER_BOT_ZN_4_DAYLREFPT1,4.1499E-002
 Sky Daylight Factors,Intermediate Sky,01/21,PERIMETER_BOT_ZN_4,PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW1,PERIMETER_BOT_ZN_4_DAYLREFPT2,2.0324E-002
 Sky Daylight Factors,Overcast Sky,01/21,PERIMETER_BOT_ZN_4,PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW1,PERIMETER_BOT_ZN_4_DAYLREFPT1,4.1421E-002
 Sky Daylight Factors,Overcast Sky,01/21,PERIMETER_BOT_ZN_4,PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW1,PERIMETER_BOT_ZN_4_DAYLREFPT2,1.8681E-002
 Sky Daylight Factors,Clear Sky,01/21,PERIMETER_BOT_ZN_4,PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW2,PERIMETER_BOT_ZN_4_DAYLREFPT1,3.6194E-004
 Sky Daylight Factors,Clear Sky,01/21,PERIMETER_BOT_ZN_4,PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW2,PERIMETER_BOT_ZN_4_DAYLREFPT2,3.6595E-004
 Sky Daylight Factors,Clear Turbid Sky,01/21,PERIMETER_BOT_ZN_4,PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW2,PERIMETER_BOT_ZN_4_DAYLREFPT1,3.2818E-004
 Sky Daylight Factors,Clear Turbid Sky,01/21,PERIMETER_BOT_ZN_4,PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW2,PERIMETER_BOT_ZN_4_DAYLREFPT2,3.3226E-004
 Sky Daylight Factors,Intermediate Sky,01/21,PERIMETER_BOT_ZN_4,PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW2,PERIMETER_BOT_ZN_4_DAYLREFPT1,3.2897E-004
 Sky Daylight Factors,Intermediate Sky,01/21,PERIMETER_BOT_ZN_4,PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW2,PERIMETER_BOT_ZN_4_DAYLREFPT2,3.3108E-004
 Sky Daylight Factors,Overcast Sky,01/21,PERIMETER_BOT_ZN_4,PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW2,PERIMETER_BOT_ZN_4_DAYLREFPT1,3.2668E-004
 Sky Daylight Factors,Overcast Sky,01/21,PERIMETER_BOT_ZN_4,PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW2,PERIMETER_BOT_ZN_4_DAYLREFPT2,3.2735E-004
 Sky Daylight Factors,Clear Sky,01/21,PERIMETER_MID_ZN_3,PERIMETER_MID_ZN_3_WALL_NORTH_WINDOW,PERIMETER_MID_ZN_3_DAYLREFPT1,3.5890E-002
 Sky Daylight Factors,Clear Sky,01/21,PERIMETER_MID_ZN_3,PERIMETER_MID_ZN_3_WALL_NORTH_WINDOW,PERIMETER_MID_ZN_3_DAYLREFPT2,2.3374E-002
 Sky Daylight Factors,Clear Turbid Sky,01/21,PERIMETER_MID_ZN_3,PERIMETER_MID_ZN_3_WALL_NORTH_WINDOW,PERIMETER_MID_ZN_3_DAYLREFPT1,2.8399E-002
 Sky Daylight Factors,Clear Turbid Sky,01/21,PERIMETER_MID_ZN_3,PERIMETER_MID_ZN_3_WALL_NORTH_WINDOW,PERIMETER_MID_ZN_3_DAYLREFPT2,1.8499E-002
 Sky Daylight Factors,Intermediate Sky,01/21,PERIMETER_MID_ZN_3,PERIMETER_MID_ZN_3_WALL_NORTH_WINDOW,PERIMETER_MID_ZN_3_DAYLREFPT1,2.6677E-002
 Sky Daylight Factors,Intermediate Sky,01/21,PERIMETER_MID_ZN_3,PERIMETER_MID_ZN_3_WALL_NORTH_WINDOW,PERIMETER_MID_ZN_3_DAYLREFPT2,1.4095E-002
 Sky Daylight Factors,Overcast Sky,01/21,PERIMETER_MID_ZN_3,PERIMETER_MID_ZN_3_WALL_NORTH_WINDOW,PERIMETER_MID_ZN_3_DAYLREFPT1,4.1854E-002
 Sky Daylight Factors,Overcast Sky,01/21,PERIMETER_MID_ZN_3,PERIMETER_MID_ZN_3_WALL_NORTH_WINDOW,PERIMETER_MID_ZN_3_DAYLREFPT2,1.9573E-002
 Sky Daylight Factors,Clear Sky,01/21,PERIMETER_MID_ZN_2,PERIMETER_MID_ZN_2_WALL_EAST_WINDOW,PERIMETER_MID_ZN_2_DAYLREFPT1,6.0719E-002
 Sky Daylight Factors,Clear Sky,01/21,PERIMETER_MID_ZN_2,PERIMETER_MID_ZN_2_WALL_EAST_WINDOW,PERIMETER_MID_ZN_2_DAYLREFPT2,3.3946E-002
 Sky Daylight Factors,Clear Turbid Sky,01/21,PERIMETER_MID_ZN_2,PERIMETER_MID_ZN_2_WALL_EAST_WINDOW,PERIMETER_MID_ZN_2_DAYLREFPT1,5.9051E-002
 Sky Daylight Factors,Clear Turbid Sky,01/21,PERIMETER_MID_ZN_2,PERIMETER_MID_ZN_2_WALL_EAST_WINDOW,PERIMETER_MID_ZN_2_DAYLREFPT2,3.2140E-002
 Sky Daylight Factors,Intermediate Sky,01/21,PERIMETER_MID_ZN_2,PERIMETER_MID_ZN_2_WALL_EAST_WINDOW,PERIMETER_MID_ZN_2_DAYLREFPT1,5.7950E-002
 Sky Daylight Factors,Intermediate Sky,01/21,PERIMETER_MID_ZN_2,PERIMETER_MID_ZN_2_WALL_EAST_WINDOW,PERIMETER_MID_ZN_2_DAYLREFPT2,2.8531E-002
 Sky Daylight Factors,Overcast Sky,01/21,PERIMETER_MID_ZN_2,PERIMETER_MID_ZN_2_WALL_EAST_WINDOW,PERIMETER_MID_ZN_2_DAYLREFPT1,4.2301E-002
 Sky Daylight Factors,Overcast Sky,01/21,PERIMETER_MID_ZN_2,PERIMETER_MID_ZN_2_WALL_EAST_WINDOW,PERIMETER_MID_ZN_2_DAYLREFPT2,1.9876E-002
 Sky Daylight Factors,Clear Sky,01/21,PERIMETER_MID_ZN_1,PERIMETER_MID_ZN_1_WALL_SOUTH_WINDOW,PERIMETER_MID_ZN_1_DAYLREFPT1,0.1248
 Sky Daylight Factors,Clear Sky,01/21,PERIMETER_MID_ZN_1,PERIMETER_MID_ZN_1_WALL_SOUTH_WINDOW,PERIMETER_MID_ZN_1_DAYLREFPT2,6.5370E-002
 Sky Daylight Factors,Clear Turbid Sky,01/21,PERIMETER_MID_ZN_1,PERIMETER_MID_ZN_1_WALL_SOUTH_WINDOW,PERIMETER_MID_ZN_1_DAYLREFPT1,0.1385
 Sky Daylight Factors,Clear Turbid Sky,01/21,PERIMETER_MID_ZN_1,PERIMETER_MID_ZN_1_WALL_SOUTH_WINDOW,PERIMETER_MID_ZN_1_DAYLREFPT2,7.0705E-002
 Sky Daylight Factors,Intermediate Sky,01/21,PERIMETER_MID_ZN_1,PERIMETER_MID_ZN_1_WALL_SOUTH_WINDOW,PERIMETER_MID_ZN_1_DAYLREFPT1,9.5276E-002
 Sky Daylight Factors,Intermediate Sky,01/21,PERIMETER_MID_ZN_1,PERIMETER_MID_ZN_1_WALL_SOUTH_WINDOW,PERIMETER_MID_ZN_1_DAYLREFPT2,4.4887E-002
 Sky Daylight Factors,Overcast Sky,01/21,PERIMETER_MID_ZN_1,PERIMETER_MID_ZN_1_WALL_SOUTH_WINDOW,PERIMETER_MID_ZN_1_DAYLREFPT1,4.1854E-002
 Sky Daylight Factors,Overcast Sky,01/21,PERIMETER_MID_ZN_1,PERIMETER_MID_ZN_1_WALL_SOUTH_WINDOW,PERIMETER_MID_ZN_1_DAYLREFPT2,1.9573E-002
 Sky Daylight Factors,Clear Sky,01/21,PERIMETER_MID_ZN_4,PERIMETER_MID_ZN_4_WALL_WEST_WINDOW,PERIMETER_MID_ZN_4_DAYLREFPT1,4.3278E-002
 Sky Daylight Factors,Clear Sky,01/21,PERIMETER_MID_ZN_4,PERIMETER_MID_ZN_4_WALL_WEST_WINDOW,PERIMETER_MID_ZN_4_DAYLREFPT2,2.6028E-002
 Sky Daylight Factors,Clear Turbid Sky,01/21,PERIMETER_MID_ZN_4,PERIMETER_MID_ZN_4_WALL_WEST_WINDOW,PERIMETER_MID_ZN_4_DAYLREFPT1,3.7757E-002
 Sky Daylight Factors,Clear Turbid Sky,01/21,PERIMETER_MID_ZN_4,PERIMETER_MID_ZN_4_WALL_WEST_WINDOW,PERIMETER_MID_ZN_4_DAYLREFPT2,2.2458E-002
 Sky Daylight Factors,Intermediate Sky,01/21,PERIMETER_MID_ZN_4,PERIMETER_MID_ZN_4_WALL_WEST_WINDOW,PERIMETER_MID_ZN_4_DAYLREFPT1,4.2267E-002
 Sky Daylight Factors,Intermediate Sky,01/21,PERIMETER_MID_ZN_4,PERIMETER_MID_ZN_4_WALL_WEST_WINDOW,PERIMETER_MID_ZN_4_DAYLREFPT2,2.1487E-002
 Sky Daylight Factors,Overcast Sky,01/21,PERIMETER_MID_ZN_4,PERIMETER_MID_ZN_4_WALL_WEST_WINDOW,PERIMETER_MID_ZN_4_DAYLREFPT1,4.2301E-002
 Sky Daylight Factors,Overcast Sky,01/21,PERIMETER_MID_ZN_4,PERIMETER_MID_ZN_4_WALL_WEST_WINDOW,PERIMETER_MID_ZN_4_DAYLREFPT2,1.9876E-002
! <Zone Sizing Information>, Zone Name, Load Type, Calc Des Load {W}, User Des Load {W}, Calc Des Air Flow Rate {m3/s}, User Des Air Flow Rate {m3/s}, Design Day Name, Date/Time of Peak, Temperature at Peak {C}, Humidity Ratio at Peak {kgWater/kgDryAir}, Floor Area {m2}, # Occupants, Calc Outdoor Air Flow Rate {m3/s}, Calc DOAS Heat Addition Rate {W}
 Zone Sizing Information, CORE_BOTTOM, Cooling, 43809.12104, 43809.12104, 3.26002, 3.26002, ATLANTA-HARTSFIELD.JACKSON.INTL.AP_GA_USA ANN CLG .4% CONDNS DB=>MWB, 7/21 07:20:00, 26.29333, 1.44585E-002, 983.53657, 52.93867, 0.42466, 0.00000
 Zone Sizing Information, CORE_BOTTOM, Heating, 14273.13396, 14273.13396, 0.61291, 0.61291, ATLANTA-HARTSFIELD.JACKSON.INTL.AP_GA_USA ANN HTG 99.6% CONDNS DB, 1/21 07:20:00, -6.30000, 2.29779E-003, 983.53657, 52.93867, 0.42466, 0.00000
 Zone Sizing Information, CORE_MID, Cooling, 33352.26894, 33352.26894, 2.47568, 2.47568, ATLANTA-HARTSFIELD.JACKSON.INTL.AP_GA_USA ANN CLG .4% CONDNS DB=>MWB, 7/21 07:20:00, 26.29333, 1.44585E-002, 983.53657, 52.93867, 0.42466, 0.00000
 Zone Sizing Information, CORE_MID, Heating, 19964.17401, 19964.17401, 0.86516, 0.86516, ATLANTA-HARTSFIELD.JACKSON.INTL.AP_GA_USA ANN HTG 99.6% CONDNS DB, 1/21 07:20:00, -6.30000, 2.29779E-003, 983.53657, 52.93867, 0.42466, 0.00000
 Zone Sizing Information, CORE_TOP, Cooling, 34371.43984, 34371.43984, 2.55220, 2.55220, ATLANTA-HARTSFIELD.JACKSON.INTL.AP_GA_USA ANN CLG .4% CONDNS DB=>MWB, 7/21 07:20:00, 26.29333, 1.44585E-002, 983.53657, 52.93867, 0.42466, 0.00000
 Zone Sizing Information, CORE_TOP, Heating, 28099.20391, 28099.20391, 1.22575, 1.22575, ATLANTA-HARTSFIELD.JACKSON.INTL.AP_GA_USA ANN HTG 99.6% CONDNS DB, 1/21 07:20:00, -6.30000, 2.29779E-003, 983.53657, 52.93867, 0.42466, 0.00000
 Zone Sizing Information, PERIMETER_TOP_ZN_3, Cooling, 9520.50565, 9520.50565, 0.71739, 0.71739, ATLANTA-HARTSFIELD.JACKSON.INTL.AP_GA_USA ANN CLG .4% CONDNS DB=>MWB, 7/21 15:11:00, 34.29550, 1.44731E-002, 207.33814, 11.15994, 8.95230E-002, 0.00000
 Zone Sizing Information, PERIMETER_TOP_ZN_3, Heating, 14040.56496, 14040.56496, 0.61789, 0.61789, ATLANTA-HARTSFIELD.JACKSON.INTL.AP_GA_USA ANN HTG 99.6% CONDNS DB, 1/21 07:20:00, -6.30000, 2.29779E-003, 207.33814, 11.15994, 8.95230E-002, 0.00000
 Zone Sizing Information, PERIMETER_TOP_ZN_2, Cooling, 11289.67536, 11289.67536, 0.85070, 0.85070, ATLANTA-HARTSFIELD.JACKSON.INTL.AP_GA_USA ANN CLG .4% CONDNS DB=>MWB, 7/21 10:09:00, 31.00375, 1.44671E-002, 131.26219, 7.06516, 5.66755E-002, 0.00000
 Zone Sizing Information, PERIMETER_TOP_ZN_2, Heating, 9150.77999, 9150.77999, 0.40276, 0.40276, ATLANTA-HARTSFIELD.JACKSON.INTL.AP_GA_USA ANN HTG 99.6% CONDNS DB, 1/21 07:20:00, -6.30000, 2.29779E-003, 131.26219, 7.06516, 5.66755E-002, 0.00000
 Zone Sizing Information, PERIMETER_TOP_ZN_1, Cooling, 12221.01336, 12221.01336, 0.92088, 0.92088, ATLANTA-HARTSFIELD.JACKSON.INTL.AP_GA_USA ANN CLG .4% CONDNS DB=>MWB, 7/21 14:03:00, 34.40000, 1.44733E-002, 207.33814, 11.15994, 8.95230E-002, 0.00000
 Zone Sizing Information, PERIMETER_TOP_ZN_1, Heating, 13981.26802, 13981.26802, 0.61527, 0.61527, ATLANTA-HARTSFIELD.JACKSON.INTL.AP_GA_USA ANN HTG 99.6% CONDNS DB, 1/21 07:20:00, -6.30000, 2.29779E-003, 207.33814, 11.15994, 8.95230E-002, 0.00000
 Zone Sizing Information, PERIMETER_TOP_ZN_4, Cooling, 11840.89510, 11840.89510, 0.89224, 0.89224, ATLANTA-HARTSFIELD.JACKSON.INTL.AP_GA_USA ANN CLG .4% CONDNS DB=>MWB, 7/21 17:05:00, 32.99083, 1.44707E-002, 131.25358, 7.06470, 1.72957E-002, 0.00000
 Zone Sizing Information, PERIMETER_TOP_ZN_4, Heating, 9289.52091, 9289.52091, 0.40890, 0.40890, ATLANTA-HARTSFIELD.JACKSON.INTL.AP_GA_USA ANN HTG 99.6% CONDNS DB, 1/21 07:20:00, -6.30000, 2.29779E-003, 131.25358, 7.06470, 1.72957E-002, 0.00000
 Zone Sizing Information, PERIMETER_BOT_ZN_3, Cooling, 7840.25452, 7840.25452, 0.59078, 0.59078, ATLANTA-HARTSFIELD.JACKSON.INTL.AP_GA_USA ANN CLG .4% CONDNS DB=>MWB, 7/21 15:09:00, 34.31450, 1.44731E-002, 207.33814, 11.15994, 8.95230E-002, 0.00000
 Zone Sizing Information, PERIMETER_BOT_ZN_3, Heating, 10786.55442, 10786.55442, 0.47387, 0.47387, ATLANTA-HARTSFIELD.JACKSON.INTL.AP_GA_USA ANN HTG 99.6% CONDNS DB, 1/21 07:20:00, -6.30000, 2.29779E-003, 207.33814, 11.15994, 8.95230E-002, 0.00000
 Zone Sizing Information, PERIMETER_BOT_ZN_2, Cooling, 10210.13834, 10210.13834, 0.76935, 0.76935, ATLANTA-HARTSFIELD.JACKSON.INTL.AP_GA_USA ANN CLG .4% CONDNS DB=>MWB, 7/21 10:09:00, 31.00375, 1.44671E-002, 131.26219, 7.06516, 5.66755E-002, 0.00000
 Zone Sizing Information, PERIMETER_BOT_ZN_2, Heating, 7139.64545, 7139.64545, 0.31377, 0.31377, ATLANTA-HARTSFIELD.JACKSON.INTL.AP_GA_USA ANN HTG 99.6% CONDNS DB, 1/21 07:20:00, -6.30000, 2.29779E-003, 131.26219, 7.06516, 5.66755E-002, 0.00000
 Zone Sizing Information, PERIMETER_BOT_ZN_1, Cooling, 11416.66655, 11416.66655, 0.86027, 0.86027, ATLANTA-HARTSFIELD.JACKSON.INTL.AP_GA_USA ANN CLG .4% CONDNS DB=>MWB, 7/21 14:11:00, 34.40000, 1.44733E-002, 207.33814, 11.15994, 8.95230E-002, 0.00000
 Zone Sizing Information, PERIMETER_BOT_ZN_1, Heating, 11425.63541, 11425.63541, 0.50221, 0.50221, ATLANTA-HARTSFIELD.JACKSON.INTL.AP_GA_USA ANN HTG 99.6% CONDNS DB, 1/21 07:20:00, -6.30000, 2.29779E-003, 207.33814, 11.15994, 8.95230E-002, 0.00000
 Zone Sizing Information, PERIMETER_BOT_ZN_4, Cooling, 10814.16435, 10814.16435, 0.81487, 0.81487, ATLANTA-HARTSFIELD.JACKSON.INTL.AP_GA_USA ANN CLG .4% CONDNS DB=>MWB, 7/21 17:05:00, 32.99083, 1.44707E-002, 131.25358, 7.06470, 5.66718E-002, 0.00000
 Zone Sizing Information, PERIMETER_BOT_ZN_4, Heating, 7254.21054, 7254.21054, 0.31885, 0.31885, ATLANTA-HARTSFIELD.JACKSON.INTL.AP_GA_USA ANN HTG 99.6% CONDNS DB, 1/21 07:20:00, -6.30000, 2.29779E-003, 131.25358, 7.06470, 5.66718E-002, 0.00000
 Zone Sizing Information, PERIMETER_MID_ZN_3, Cooling, 9245.36065, 9245.36065, 0.69666, 0.69666, ATLANTA-HARTSFIELD.JACKSON.INTL.AP_GA_USA ANN CLG .4% CONDNS DB=>MWB, 7/21 15:08:00, 34.32400, 1.44731E-002, 207.33814, 11.15994, 8.95230E-002, 0.00000
 Zone Sizing Information, PERIMETER_MID_ZN_3, Heating, 12392.56657, 12392.56657, 0.54499, 0.54499, ATLANTA-HARTSFIELD.JACKSON.INTL.AP_GA_USA ANN HTG 99.6% CONDNS DB, 1/21 07:20:00, -6.30000, 2.29779E-003, 207.33814, 11.15994, 8.95230E-002, 0.00000
 Zone Sizing Information, PERIMETER_MID_ZN_2, Cooling, 11180.45054, 11180.45054, 0.84247, 0.84247, ATLANTA-HARTSFIELD.JACKSON.INTL.AP_GA_USA ANN CLG .4% CONDNS DB=>MWB, 7/21 10:09:00, 31.00375, 1.44671E-002, 131.26219, 7.06516, 5.66755E-002, 0.00000
 Zone Sizing Information, PERIMETER_MID_ZN_2, Heating, 8124.61782, 8124.61782, 0.35738, 0.35738, ATLANTA-HARTSFIELD.JACKSON.INTL.AP_GA_USA ANN HTG 99.6% CONDNS DB, 1/21 07:20:00, -6.30000, 2.29779E-003, 131.26219, 7.06516, 5.66755E-002, 0.00000
 Zone Sizing Information, PERIMETER_MID_ZN_1, Cooling, 11970.85138, 11970.85138, 0.90203, 0.90203, ATLANTA-HARTSFIELD.JACKSON.INTL.AP_GA_USA ANN CLG .4% CONDNS DB=>MWB, 7/21 14:01:00, 34.40000, 1.44733E-002, 207.33814, 11.15994, 8.95230E-002, 0.00000
 Zone Sizing Information, PERIMETER_MID_ZN_1, Heating, 12357.73316, 12357.73316, 0.54345, 0.54345, ATLANTA-HARTSFIELD.JACKSON.INTL.AP_GA_USA ANN HTG 99.6% CONDNS DB, 1/21 07:20:00, -6.30000, 2.29779E-003, 207.33814, 11.15994, 8.95230E-002, 0.00000
 Zone Sizing Information, PERIMETER_MID_ZN_4, Cooling, 11690.39910, 11690.39910, 0.88090, 0.88090, ATLANTA-HARTSFIELD.JACKSON.INTL.AP_GA_USA ANN CLG .4% CONDNS DB=>MWB, 7/21 17:05:00, 32.99083, 1.44707E-002, 131.25358, 7.06470, 5.66718E-002, 0.00000
 Zone Sizing Information, PERIMETER_MID_ZN_4, Heating, 8258.25966, 8258.25966, 0.36329, 0.36329, ATLANTA-HARTSFIELD.JACKSON.INTL.AP_GA_USA ANN HTG 99.6% CONDNS DB, 1/21 07:20:00, -6.30000, 2.29779E-003, 131.25358, 7.06470, 5.66718E-002, 0.00000
! <System Sizing Information>, System Name, Load Type, Peak Load Kind, User Design Capacity, Calc Des Air Flow Rate [m3/s], User Des Air Flow Rate [m3/s], Design Day Name, Date/Time of Peak
 System Sizing Information, DOAS, Cooling, Sensible, 361645.29, 18.02642, 18.02642, ATLANTA-HARTSFIELD.JACKSON.INTL.AP_GA_USA ANN CLG .4% CONDNS DB=>MWB, 7/21 00:00:00
 System Sizing Information, DOAS, Heating, Sensible, 176251.39, 8.16643, 8.16643, ATLANTA-HARTSFIELD.JACKSON.INTL.AP_GA_USA ANN HTG 99.6% CONDNS DB, 1/21 07:20:00
! <Component Sizing Information>, Component Type, Component Name, Input Field Description, Value
 Component Sizing Information, AirTerminal:SingleDuct:VAV:NoReheat, CORE_BOT_DOAS_AIRTERMINAL, Design Size Maximum Air Flow Rate [m3/s], 3.26002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:NoReheat, CORE_BOT_DOAS_AIRTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.22989
 Component Sizing Information, AirTerminal:SingleDuct:VAV:NoReheat, CORE_BOT_DOAS_AIRTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:NoReheat, CORE_BOT_DOAS_AIRTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 3.26002
 Component Sizing Information, ZoneHVAC:LowTemperatureRadiant:ConstantFlow, CORE_BOT_LOTEMP, Design Size Maximum Water Flow [m3/s], 1.56476E-003
 Component Sizing Information, ZoneHVAC:LowTemperatureRadiant:ConstantFlow, CORE_BOT_LOTEMP, Design Size Hydronic Tubing Length [m], 6453.65205
 Component Sizing Information, AirTerminal:SingleDuct:VAV:NoReheat, CORE_MID_DOAS_AIRTERMINAL, Design Size Maximum Air Flow Rate [m3/s], 2.47568
 Component Sizing Information, AirTerminal:SingleDuct:VAV:NoReheat, CORE_MID_DOAS_AIRTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.30273
 Component Sizing Information, AirTerminal:SingleDuct:VAV:NoReheat, CORE_MID_DOAS_AIRTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:NoReheat, CORE_MID_DOAS_AIRTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 2.47568
 Component Sizing Information, ZoneHVAC:LowTemperatureRadiant:ConstantFlow, CORE_MID_LOTEMP, Design Size Maximum Water Flow [m3/s], 1.19127E-003
 Component Sizing Information, ZoneHVAC:LowTemperatureRadiant:ConstantFlow, CORE_MID_LOTEMP, Design Size Hydronic Tubing Length [m], 6453.65205
 Component Sizing Information, AirTerminal:SingleDuct:VAV:NoReheat, CORE_TOP_DOAS_AIRTERMINAL, Design Size Maximum Air Flow Rate [m3/s], 2.55220
 Component Sizing Information, AirTerminal:SingleDuct:VAV:NoReheat, CORE_TOP_DOAS_AIRTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.29365
 Component Sizing Information, AirTerminal:SingleDuct:VAV:NoReheat, CORE_TOP_DOAS_AIRTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:NoReheat, CORE_TOP_DOAS_AIRTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 2.55220
 Component Sizing Information, ZoneHVAC:LowTemperatureRadiant:ConstantFlow, CORE_TOP_LOTEMP, Design Size Maximum Water Flow [m3/s], 1.22767E-003
 Component Sizing Information, ZoneHVAC:LowTemperatureRadiant:ConstantFlow, CORE_TOP_LOTEMP, Design Size Hydronic Tubing Length [m], 6453.65205
 Component Sizing Information, AirTerminal:SingleDuct:VAV:NoReheat, PERI3_TOP_DOAS_AIRTERMINAL, Design Size Maximum Air Flow Rate [m3/s], 0.71739
 Component Sizing Information, AirTerminal:SingleDuct:VAV:NoReheat, PERI3_TOP_DOAS_AIRTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.22023
 Component Sizing Information, AirTerminal:SingleDuct:VAV:NoReheat, PERI3_TOP_DOAS_AIRTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:NoReheat, PERI3_TOP_DOAS_AIRTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.71739
 Component Sizing Information, ZoneHVAC:LowTemperatureRadiant:ConstantFlow, PERI3_TOP_LOTEMP, Design Size Maximum Water Flow [m3/s], 3.40050E-004
 Component Sizing Information, ZoneHVAC:LowTemperatureRadiant:ConstantFlow, PERI3_TOP_LOTEMP, Design Size Hydronic Tubing Length [m], 470.17020
 Component Sizing Information, AirTerminal:SingleDuct:VAV:NoReheat, PERI2_TOP_DOAS_AIRTERMINAL, Design Size Maximum Air Flow Rate [m3/s], 0.85070
 Component Sizing Information, AirTerminal:SingleDuct:VAV:NoReheat, PERI2_TOP_DOAS_AIRTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.11758
 Component Sizing Information, AirTerminal:SingleDuct:VAV:NoReheat, PERI2_TOP_DOAS_AIRTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:NoReheat, PERI2_TOP_DOAS_AIRTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.85070
 Component Sizing Information, ZoneHVAC:LowTemperatureRadiant:ConstantFlow, PERI2_TOP_LOTEMP, Design Size Maximum Water Flow [m3/s], 4.03241E-004
 Component Sizing Information, ZoneHVAC:LowTemperatureRadiant:ConstantFlow, PERI2_TOP_LOTEMP, Design Size Hydronic Tubing Length [m], 313.44005
 Component Sizing Information, AirTerminal:SingleDuct:VAV:NoReheat, PERI1_TOP_DOAS_AIRTERMINAL, Design Size Maximum Air Flow Rate [m3/s], 0.92088
 Component Sizing Information, AirTerminal:SingleDuct:VAV:NoReheat, PERI1_TOP_DOAS_AIRTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.17157
 Component Sizing Information, AirTerminal:SingleDuct:VAV:NoReheat, PERI1_TOP_DOAS_AIRTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:NoReheat, PERI1_TOP_DOAS_AIRTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.92088
 Component Sizing Information, ZoneHVAC:LowTemperatureRadiant:ConstantFlow, PERI1_BOT_LOTEMP, Design Size Maximum Water Flow [m3/s], 4.36506E-004
 Component Sizing Information, ZoneHVAC:LowTemperatureRadiant:ConstantFlow, PERI1_BOT_LOTEMP, Design Size Hydronic Tubing Length [m], 470.17020
 Component Sizing Information, AirTerminal:SingleDuct:VAV:NoReheat, PERI4_TOP_DOAS_AIRTERMINAL, Design Size Maximum Air Flow Rate [m3/s], 0.89224
 Component Sizing Information, AirTerminal:SingleDuct:VAV:NoReheat, PERI4_TOP_DOAS_AIRTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.11210
 Component Sizing Information, AirTerminal:SingleDuct:VAV:NoReheat, PERI4_TOP_DOAS_AIRTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:NoReheat, PERI4_TOP_DOAS_AIRTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.89224
 Component Sizing Information, ZoneHVAC:LowTemperatureRadiant:ConstantFlow, PERI4_TOP_LOTEMP, Design Size Maximum Water Flow [m3/s], 4.22929E-004
 Component Sizing Information, ZoneHVAC:LowTemperatureRadiant:ConstantFlow, PERI4_TOP_LOTEMP, Design Size Hydronic Tubing Length [m], 313.44005
 Component Sizing Information, AirTerminal:SingleDuct:VAV:NoReheat, PERI3_BOT_DOAS_AIRTERMINAL, Design Size Maximum Air Flow Rate [m3/s], 0.59078
 Component Sizing Information, AirTerminal:SingleDuct:VAV:NoReheat, PERI3_BOT_DOAS_AIRTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.26743
 Component Sizing Information, AirTerminal:SingleDuct:VAV:NoReheat, PERI3_BOT_DOAS_AIRTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:NoReheat, PERI3_BOT_DOAS_AIRTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.59078
 Component Sizing Information, ZoneHVAC:LowTemperatureRadiant:ConstantFlow, PERI3_BOT_LOTEMP, Design Size Maximum Water Flow [m3/s], 2.80036E-004
 Component Sizing Information, ZoneHVAC:LowTemperatureRadiant:ConstantFlow, PERI3_BOT_LOTEMP, Design Size Hydronic Tubing Length [m], 444.60097
 Component Sizing Information, AirTerminal:SingleDuct:VAV:NoReheat, PERI2_BOT_DOAS_AIRTERMINAL, Design Size Maximum Air Flow Rate [m3/s], 0.76935
 Component Sizing Information, AirTerminal:SingleDuct:VAV:NoReheat, PERI2_BOT_DOAS_AIRTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.13001
 Component Sizing Information, AirTerminal:SingleDuct:VAV:NoReheat, PERI2_BOT_DOAS_AIRTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:NoReheat, PERI2_BOT_DOAS_AIRTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.76935
 Component Sizing Information, ZoneHVAC:LowTemperatureRadiant:ConstantFlow, PERI2_BOT_LOTEMP, Design Size Maximum Water Flow [m3/s], 3.64682E-004
 Component Sizing Information, ZoneHVAC:LowTemperatureRadiant:ConstantFlow, PERI2_BOT_LOTEMP, Design Size Hydronic Tubing Length [m], 300.62805
 Component Sizing Information, ZoneHVAC:LowTemperatureRadiant:ConstantFlow, PERI1_TOP_LOTEMP, Design Size Maximum Water Flow [m3/s], 4.53312E-004
 Component Sizing Information, ZoneHVAC:LowTemperatureRadiant:ConstantFlow, PERI1_TOP_LOTEMP, User-Specified Maximum Water Flow [m3/s], 2.40000E-003
 Component Sizing Information, ZoneHVAC:LowTemperatureRadiant:ConstantFlow, PERI1_TOP_LOTEMP, Design Size Hydronic Tubing Length [m], 1360.48649
 Component Sizing Information, AirTerminal:SingleDuct:VAV:NoReheat, PERI1_BOT_DOAS_AIRTERMINAL, Design Size Maximum Air Flow Rate [m3/s], 0.86027
 Component Sizing Information, AirTerminal:SingleDuct:VAV:NoReheat, PERI1_BOT_DOAS_AIRTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.18365
 Component Sizing Information, AirTerminal:SingleDuct:VAV:NoReheat, PERI1_BOT_DOAS_AIRTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:NoReheat, PERI1_BOT_DOAS_AIRTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.86027
 Component Sizing Information, AirTerminal:SingleDuct:VAV:NoReheat, PERI4_BOT_DOAS_AIRTERMINAL, Design Size Maximum Air Flow Rate [m3/s], 0.81487
 Component Sizing Information, AirTerminal:SingleDuct:VAV:NoReheat, PERI4_BOT_DOAS_AIRTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.12274
 Component Sizing Information, AirTerminal:SingleDuct:VAV:NoReheat, PERI4_BOT_DOAS_AIRTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:NoReheat, PERI4_BOT_DOAS_AIRTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.81487
 Component Sizing Information, ZoneHVAC:LowTemperatureRadiant:ConstantFlow, PERI4_BOT_LOTEMP, Design Size Maximum Water Flow [m3/s], 3.86257E-004
 Component Sizing Information, ZoneHVAC:LowTemperatureRadiant:ConstantFlow, PERI4_BOT_LOTEMP, Design Size Hydronic Tubing Length [m], 300.62805
 Component Sizing Information, AirTerminal:SingleDuct:VAV:NoReheat, PERI3_MID_DOAS_AIRTERMINAL, Design Size Maximum Air Flow Rate [m3/s], 0.69666
 Component Sizing Information, AirTerminal:SingleDuct:VAV:NoReheat, PERI3_MID_DOAS_AIRTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.22679
 Component Sizing Information, AirTerminal:SingleDuct:VAV:NoReheat, PERI3_MID_DOAS_AIRTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:NoReheat, PERI3_MID_DOAS_AIRTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.69666
 Component Sizing Information, ZoneHVAC:LowTemperatureRadiant:ConstantFlow, PERI3_MID_LOTEMP, Design Size Maximum Water Flow [m3/s], 3.30223E-004
 Component Sizing Information, ZoneHVAC:LowTemperatureRadiant:ConstantFlow, PERI3_MID_LOTEMP, Design Size Hydronic Tubing Length [m], 470.17020
 Component Sizing Information, AirTerminal:SingleDuct:VAV:NoReheat, PERI2_MID_DOAS_AIRTERMINAL, Design Size Maximum Air Flow Rate [m3/s], 0.84247
 Component Sizing Information, AirTerminal:SingleDuct:VAV:NoReheat, PERI2_MID_DOAS_AIRTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.11872
 Component Sizing Information, AirTerminal:SingleDuct:VAV:NoReheat, PERI2_MID_DOAS_AIRTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:NoReheat, PERI2_MID_DOAS_AIRTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.84247
 Component Sizing Information, ZoneHVAC:LowTemperatureRadiant:ConstantFlow, PERI2_MID_LOTEMP, Design Size Maximum Water Flow [m3/s], 3.99340E-004
 Component Sizing Information, ZoneHVAC:LowTemperatureRadiant:ConstantFlow, PERI2_MID_LOTEMP, Design Size Hydronic Tubing Length [m], 313.44005
 Component Sizing Information, AirTerminal:SingleDuct:VAV:NoReheat, PERI1_MID_DOAS_AIRTERMINAL, Design Size Maximum Air Flow Rate [m3/s], 0.90203
 Component Sizing Information, AirTerminal:SingleDuct:VAV:NoReheat, PERI1_MID_DOAS_AIRTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.17515
 Component Sizing Information, AirTerminal:SingleDuct:VAV:NoReheat, PERI1_MID_DOAS_AIRTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:NoReheat, PERI1_MID_DOAS_AIRTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.90203
 Component Sizing Information, ZoneHVAC:LowTemperatureRadiant:ConstantFlow, PERI1_MID_LOTEMP, Design Size Maximum Water Flow [m3/s], 4.27571E-004
 Component Sizing Information, ZoneHVAC:LowTemperatureRadiant:ConstantFlow, PERI1_MID_LOTEMP, Design Size Hydronic Tubing Length [m], 470.17020
 Component Sizing Information, AirTerminal:SingleDuct:VAV:NoReheat, PERI4_MID_DOAS_AIRTERMINAL, Design Size Maximum Air Flow Rate [m3/s], 0.88090
 Component Sizing Information, AirTerminal:SingleDuct:VAV:NoReheat, PERI4_MID_DOAS_AIRTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.11354
 Component Sizing Information, AirTerminal:SingleDuct:VAV:NoReheat, PERI4_MID_DOAS_AIRTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:NoReheat, PERI4_MID_DOAS_AIRTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.88090
 Component Sizing Information, ZoneHVAC:LowTemperatureRadiant:ConstantFlow, PERI4_MID_LOTEMP, Design Size Maximum Water Flow [m3/s], 4.17554E-004
 Component Sizing Information, ZoneHVAC:LowTemperatureRadiant:ConstantFlow, PERI4_MID_LOTEMP, Design Size Hydronic Tubing Length [m], 313.44005
 Component Sizing Information, AirLoopHVAC, DOAS, Sum of Air Terminal Maximum Heating Flow Rates [m3/s], 18.02642
 Component Sizing Information, AirLoopHVAC, DOAS, Sum of Air Terminal Minimum Heating Flow Rates [m3/s], 18.02642
 Component Sizing Information, AirLoopHVAC, DOAS, Sum of Air Terminal Maximum Flow Rates [m3/s], 18.02642
 Component Sizing Information, AirLoopHVAC, DOAS, Adjusted Heating Design Air Flow Rate [m3/s], 18.02642
 Component Sizing Information, AirLoopHVAC, DOAS, Adjusted Cooling Design Air Flow Rate [m3/s], 18.02642
 Component Sizing Information, AirLoopHVAC, DOAS, Adjusted Main Design Air Flow Rate [m3/s], 18.02642
 Component Sizing Information, AirLoopHVAC, DOAS, User Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, DOAS, Calculated Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, DOAS, Design Supply Air Flow Rate [m3/s], 18.02642
 Component Sizing Information, Controller:OutdoorAir, DOAS OA CONTROLLER, Maximum Outdoor Air Flow Rate [m3/s], 18.02642
 Component Sizing Information, Controller:OutdoorAir, DOAS OA CONTROLLER, Minimum Outdoor Air Flow Rate [m3/s], 2.11180
 Component Sizing Information, Coil:Cooling:Water, DOAS COOLING COIL, Design Size Design Inlet Air Temperature [C], 29.99669
 Component Sizing Information, Coil:Cooling:Water, DOAS COOLING COIL, Design Size Design Inlet Water Temperature [C], 7.22000
 Component Sizing Information, Coil:Cooling:Water, DOAS COOLING COIL, Design Size Design Outlet Air Temperature [C], 11.60735
 Component Sizing Information, Coil:Cooling:Water, DOAS COOLING COIL, Design Size Design Inlet Air Humidity Ratio [kgWater/kgDryAir], 1.44652E-002
 Component Sizing Information, Coil:Cooling:Water, DOAS COOLING COIL, Design Size Design Outlet Air Humidity Ratio [kgWater/kgDryAir], 9.24000E-003
 Component Sizing Information, Coil:Cooling:Water, DOAS COOLING COIL, Design Size Design Coil Load [W], 672918.78702
 Component Sizing Information, Coil:Cooling:Water, DOAS COOLING COIL, Design Size Design Water Flow Rate [m3/s], 2.40351E-002
 Component Sizing Information, Coil:Cooling:Water, DOAS COOLING COIL, Design Size Design Air Flow Rate [m3/s], 18.02642
! <Water Cooling Coil Capacity Information>,Component Type,Name,Nominal Total Capacity {W},Nominal Sensible Capacity {W},Nominal Latent Capacity {W},Nominal Sensible Heat Ratio, Nominal Coil UA Value {W/C}, Nominal Coil Surface Area {m2}
Water Cooling Coil Capacity Information,Coil:Cooling:Water,DOAS COOLING COIL,543029.98,349094.06,193935.92,0.64,63210.88,641.12
 Component Sizing Information, Coil:Heating:Water, DOAS HEATING COIL, Design Size Rated Capacity [W], 389053.82182
 Component Sizing Information, Coil:Heating:Water, DOAS HEATING COIL, Design Size Maximum Water Flow Rate [m3/s], 8.59567E-003
 Component Sizing Information, Coil:Heating:Water, DOAS HEATING COIL, Design Size U-Factor Times Area Value [W/K], 5472.14574
! <Water Heating Coil Capacity Information>,Component Type,Name,Nominal Total Capacity {W}
Water Heating Coil Capacity Information,Coil:Heating:Water,DOAS HEATING COIL,289666.26
 Component Sizing Information, Fan:VariableVolume, DOAS SUPPLY FAN, Design Size Maximum Flow Rate [m3/s], 18.02642
 Component Sizing Information, Controller:WaterCoil, DOAS COOLING COIL CONTROLLER, Maximum Actuated Flow [m3/s], 2.40351E-002
 Component Sizing Information, Controller:WaterCoil, DOAS COOLING COIL CONTROLLER, Controller Convergence Tolerance, 1.98123E-005
 Component Sizing Information, Controller:WaterCoil, DOAS HEATING COIL CONTROLLER, Maximum Actuated Flow [m3/s], 8.59567E-003
 Component Sizing Information, Controller:WaterCoil, DOAS HEATING COIL CONTROLLER, Controller Convergence Tolerance, 5.53989E-005
 Component Sizing Information, PlantLoop, CHILLED WATER LOOP CHILLED WATER LOOP, Maximum Loop Flow Rate [m3/s], 3.22272E-002
 Component Sizing Information, PlantLoop, CHILLED WATER LOOP CHILLED WATER LOOP, Plant Loop Volume [m3], 3.86726
 Component Sizing Information, Pump:ConstantSpeed, CHILLED WATER LOOP CHW SUPPLY PUMP, Design Flow Rate [m3/s], 3.22272E-002
 Component Sizing Information, Pump:ConstantSpeed, CHILLED WATER LOOP CHW SUPPLY PUMP, Design Power Consumption [W], 8233.63227
 Component Sizing Information, DistrictCooling, PURCHASEDCOOLING, Design Size Nominal Capacity [W], 902275.32520
 Component Sizing Information, PlantLoop, HOT WATER LOOP HOT WATER LOOP, Maximum Loop Flow Rate [m3/s], 1.91878E-002
 Component Sizing Information, PlantLoop, HOT WATER LOOP HOT WATER LOOP, Plant Loop Volume [m3], 2.30253
 Component Sizing Information, Pump:ConstantSpeed, HOT WATER LOOP HW SUPPLY PUMP, Design Flow Rate [m3/s], 1.91878E-002
 Component Sizing Information, Pump:ConstantSpeed, HOT WATER LOOP HW SUPPLY PUMP, Design Power Consumption [W], 4902.22483
 Component Sizing Information, DistrictHeating, PURCHASED HEATING, Design Size Nominal Capacity [W], 885946.89577
 Component Sizing Information, PlantLoop, CHILLED WATER LOOP CHILLED WATER LOOP2, Maximum Loop Flow Rate [m3/s], 2.40000E-003
 Component Sizing Information, PlantLoop, CHILLED WATER LOOP CHILLED WATER LOOP2, Plant Loop Volume [m3], 0.28800
 Component Sizing Information, Pump:ConstantSpeed, CHILLED WATER LOOP CHW SUPPLY PUMP2, Design Flow Rate [m3/s], 2.40000E-003
 Component Sizing Information, Pump:ConstantSpeed, CHILLED WATER LOOP CHW SUPPLY PUMP2, Design Power Consumption [W], 613.16923
 Component Sizing Information, DistrictCooling, PURCHASEDCOOLING2, Design Size Nominal Capacity [W], 60444.02608
! <Zone Surfaces>,Zone Name,# Surfaces
! <Shading Surfaces>,Number of Shading Surfaces,# Surfaces
! <HeatTransfer Surface>,Surface Name,Surface Class,Base Surface,Heat Transfer Algorithm,Construction,Nominal U (w/o film coefs) {W/m2-K},Nominal U (with film coefs) {W/m2-K},Solar Diffusing,Area (Net) {m2},Area (Gross) {m2},Area (Sunlit Calc) {m2},Azimuth {deg},Tilt {deg},~Width {m},~Height {m},Reveal {m},ExtBoundCondition,ExtConvCoeffCalc,IntConvCoeffCalc,SunExposure,WindExposure,ViewFactorToGround,ViewFactorToSky,ViewFactorToGround-IR,ViewFactorToSky-IR,#Sides
! <Shading Surface>,Surface Name,Surface Class,Base Surface,Heat Transfer Algorithm,Transmittance Schedule,Min Schedule Value,Max Schedule Value,Solar Diffusing,Area (Net) {m2},Area (Gross) {m2},Area (Sunlit Calc) {m2},Azimuth {deg},Tilt {deg},~Width {m},~Height {m},Reveal {m},ExtBoundCondition,ExtConvCoeffCalc,IntConvCoeffCalc,SunExposure,WindExposure,ViewFactorToGround,ViewFactorToSky,ViewFactorToGround-IR,ViewFactorToSky-IR,#Sides
! <Frame/Divider Surface>,Surface Name,Surface Class,Base Surface,Heat Transfer Algorithm,Construction,Nominal U (w/o film coefs) {W/m2-K},Nominal U (with film coefs) {W/m2-K},Solar Diffusing,Area (Net) {m2},Area (Gross) {m2},Area (Sunlit Calc) {m2},Azimuth {deg},Tilt {deg},~Width {m},~Height {m},Reveal {m}
Zone Surfaces,CORE_BOTTOM,7
HeatTransfer Surface,CORE_BOT_ZN_5_WALL_SOUTH,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,111.82,111.82,111.82,180.00,90.00,40.76,2.74,0.00,iz-CORE_BOT_ZN_5_WALL_SOUTH,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,CORE_BOT_ZN_5_WALL_EAST,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,66.19,66.19,66.19,90.00,90.00,24.13,2.74,0.00,iz-CORE_BOT_ZN_5_WALL_EAST,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,CORE_BOT_ZN_5_WALL_NORTH,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,111.82,111.82,111.82,0.00,90.00,40.76,2.74,0.00,iz-CORE_BOT_ZN_5_WALL_NORTH,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,CORE_BOT_ZN_5_WALL_WEST,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,66.19,66.19,66.19,270.00,90.00,24.13,2.74,0.00,iz-CORE_BOT_ZN_5_WALL_WEST,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,CORE_BOT_ZN_5_FLOOR,Floor,,CTF - ConductionTransferFunction,EXT_SLAB_8IN_WITH_CARPET_RAD,3.300,1.831,,983.54,983.54,983.54,0.00,180.00,40.76,24.13,0.00,Ground,N/A-Ground,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,CORE_BOT_ZN_5_CEILING,Roof,,CTF - ConductionTransferFunction,DROPCEILING,4.488,2.432,,983.54,983.54,983.54,180.00,0.00,40.76,24.13,0.00,iz-CORE_BOT_ZN_5_CEILING,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,1.00,0.00,1.00,4
HeatTransfer Surface,CORE_BOTTOM_INTERNALMASS_1,Internal Mass,,CTF - ConductionTransferFunction,INTERIORFURNISHINGS,0.800,0.800,,1967.08,1967.08,1967.08,0.00,90.00,1967.08,1.00,0.00,CORE_BOTTOM_INTERNALMASS_1,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,1.00,0.00,0
Zone Surfaces,TOPFLOOR_PLENUM,10
HeatTransfer Surface,PERIMETER_TOP_PLENUM_WALL_NORTH,Wall,,CTF - ConductionTransferFunction,NONRES_EXT_WALL,0.468,0.437,,60.85,60.85,60.85,0.00,90.00,49.91,1.22,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,PERIMETER_TOP_PLENUM_WALL_EAST,Wall,,CTF - ConductionTransferFunction,NONRES_EXT_WALL,0.468,0.437,,40.57,40.57,40.57,90.00,90.00,33.27,1.22,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,PERIMETER_TOP_PLENUM_WALL_SOUTH,Wall,,CTF - ConductionTransferFunction,NONRES_EXT_WALL,0.468,0.437,,60.85,60.85,60.85,180.00,90.00,49.91,1.22,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,PERIMETER_TOP_PLENUM_WALL_WEST,Wall,,CTF - ConductionTransferFunction,NONRES_EXT_WALL,0.468,0.437,,40.57,40.57,40.57,270.00,90.00,33.27,1.22,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,iz-PERIMETER_TOP_ZN_1_CEILING,Floor,,CTF - ConductionTransferFunction,DROPCEILING,4.488,2.147,,207.34,207.34,207.34,225.00,180.00,6.47,40.76,0.00,PERIMETER_TOP_ZN_1_CEILING,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,iz-PERIMETER_TOP_ZN_2_CEILING,Floor,,CTF - ConductionTransferFunction,DROPCEILING,4.488,2.147,,131.26,131.26,131.26,135.00,180.00,6.47,24.13,0.00,PERIMETER_TOP_ZN_2_CEILING,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,iz-PERIMETER_TOP_ZN_3_CEILING,Floor,,CTF - ConductionTransferFunction,DROPCEILING,4.488,2.147,,207.34,207.34,207.34,45.00,180.00,6.47,40.76,0.00,PERIMETER_TOP_ZN_3_CEILING,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,iz-PERIMETER_TOP_ZN_4_CEILING,Floor,,CTF - ConductionTransferFunction,DROPCEILING,4.488,2.147,,131.25,131.25,131.25,315.00,180.00,6.47,24.13,0.00,PERIMETER_TOP_ZN_4_CEILING,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,iz-CORE_TOP_ZN_5_CEILING,Floor,,CTF - ConductionTransferFunction,DROPCEILING,4.488,2.147,,983.54,983.54,983.54,180.00,180.00,40.76,24.13,0.00,CORE_TOP_ZN_5_CEILING,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,BUILDING_ROOF,Roof,,CTF - ConductionTransferFunction,NONRES_ROOF,0.228,0.219,,1660.73,1660.73,1660.73,0.00,0.00,49.91,33.27,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.00,1.00,0.00,1.00,4
Zone Surfaces,MIDFLOOR_PLENUM,14
HeatTransfer Surface,PERIMETER_MID_PLENUM_WALL_NORTH,Wall,,CTF - ConductionTransferFunction,NONRES_EXT_WALL,0.468,0.437,,60.85,60.85,60.85,0.00,90.00,49.91,1.22,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,PERIMETER_MID_PLENUM_WALL_EAST,Wall,,CTF - ConductionTransferFunction,NONRES_EXT_WALL,0.468,0.437,,40.57,40.57,40.57,90.00,90.00,33.27,1.22,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,PERIMETER_MID_PLENUM_WALL_SOUTH,Wall,,CTF - ConductionTransferFunction,NONRES_EXT_WALL,0.468,0.437,,60.85,60.85,60.85,180.00,90.00,49.91,1.22,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,PERIMETER_MID_PLENUM_WALL_WEST,Wall,,CTF - ConductionTransferFunction,NONRES_EXT_WALL,0.468,0.437,,40.57,40.57,40.57,270.00,90.00,33.27,1.22,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,iz-PERIMETER_MID_ZN_1_CEILING,Floor,,CTF - ConductionTransferFunction,DROPCEILING,4.488,2.147,,207.34,207.34,207.34,180.00,180.00,40.76,6.47,0.00,PERIMETER_MID_ZN_1_CEILING,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,iz-PERIMETER_MID_ZN_2_CEILING,Floor,,CTF - ConductionTransferFunction,DROPCEILING,4.488,2.147,,131.26,131.26,131.26,90.00,180.00,24.13,6.47,0.00,PERIMETER_MID_ZN_2_CEILING,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,iz-PERIMETER_MID_ZN_3_CEILING,Floor,,CTF - ConductionTransferFunction,DROPCEILING,4.488,2.147,,207.34,207.34,207.34,0.00,180.00,40.76,6.47,0.00,PERIMETER_MID_ZN_3_CEILING,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,iz-PERIMETER_MID_ZN_4_CEILING,Floor,,CTF - ConductionTransferFunction,DROPCEILING,4.488,2.147,,131.25,131.25,131.25,270.00,180.00,24.13,6.47,0.00,PERIMETER_MID_ZN_4_CEILING,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,iz-CORE_MID_ZN_5_CEILING,Floor,,CTF - ConductionTransferFunction,DROPCEILING,4.488,2.147,,983.54,983.54,983.54,0.00,180.00,40.76,24.13,0.00,CORE_MID_ZN_5_CEILING,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,iz-PERIMETER_TOP_ZN_1_FLOOR,Roof,,CTF - ConductionTransferFunction,INT_SLAB_CEILING,3.839,2.228,,207.34,207.34,207.34,0.00,0.00,40.76,6.47,0.00,PERIMETER_TOP_ZN_1_FLOOR,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,1.00,0.00,1.00,4
HeatTransfer Surface,iz-PERIMETER_TOP_ZN_2_FLOOR,Roof,,CTF - ConductionTransferFunction,INT_SLAB_CEILING,3.839,2.228,,131.26,131.26,131.26,270.00,0.00,24.13,6.47,0.00,PERIMETER_TOP_ZN_2_FLOOR,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,1.00,0.00,1.00,4
HeatTransfer Surface,iz-PERIMETER_TOP_ZN_3_FLOOR,Roof,,CTF - ConductionTransferFunction,INT_SLAB_CEILING,3.839,2.228,,207.34,207.34,207.34,180.00,0.00,40.76,6.47,0.00,PERIMETER_TOP_ZN_3_FLOOR,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,1.00,0.00,1.00,4
HeatTransfer Surface,iz-PERIMETER_TOP_ZN_4_FLOOR,Roof,,CTF - ConductionTransferFunction,INT_SLAB_CEILING,3.839,2.228,,131.25,131.25,131.25,90.00,0.00,24.13,6.47,0.00,PERIMETER_TOP_ZN_4_FLOOR,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,1.00,0.00,1.00,4
HeatTransfer Surface,iz-CORE_TOP_ZN_5_FLOOR,Roof,,CTF - ConductionTransferFunction,iz-INT_SLAB_FLOOR_RAD,3.850,2.231,,983.54,983.54,983.54,180.00,0.00,40.76,24.13,0.00,CORE_TOP_ZN_5_FLOOR,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,1.00,0.00,1.00,4
Zone Surfaces,FIRSTFLOOR_PLENUM,14
HeatTransfer Surface,PERIMETER_BOT_PLENUM_WALL_NORTH,Wall,,CTF - ConductionTransferFunction,NONRES_EXT_WALL,0.468,0.437,,60.85,60.85,60.85,0.00,90.00,49.91,1.22,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,PERIMETER_BOT_PLENUM_WALL_EAST,Wall,,CTF - ConductionTransferFunction,NONRES_EXT_WALL,0.468,0.437,,40.57,40.57,40.57,90.00,90.00,33.27,1.22,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,PERIMETER_BOT_PLENUM_WALL_SOUTH,Wall,,CTF - ConductionTransferFunction,NONRES_EXT_WALL,0.468,0.437,,60.85,60.85,60.85,180.00,90.00,49.91,1.22,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,PERIMETER_BOT_PLENUM_WALL_WEST,Wall,,CTF - ConductionTransferFunction,NONRES_EXT_WALL,0.468,0.437,,40.57,40.57,40.57,270.00,90.00,33.27,1.22,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,iz-PERIMETER_BOT_ZN_1_CEILING,Floor,,CTF - ConductionTransferFunction,DROPCEILING,4.488,2.147,,207.34,207.34,207.34,180.00,180.00,40.76,6.47,0.00,PERIMETER_BOT_ZN_1_CEILING,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,iz-PERIMETER_BOT_ZN_2_CEILING,Floor,,CTF - ConductionTransferFunction,DROPCEILING,4.488,2.147,,131.26,131.26,131.26,90.00,180.00,24.13,6.47,0.00,PERIMETER_BOT_ZN_2_CEILING,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,iz-PERIMETER_BOT_ZN_3_CEILING,Floor,,CTF - ConductionTransferFunction,DROPCEILING,4.488,2.147,,207.34,207.34,207.34,0.00,180.00,40.76,6.47,0.00,PERIMETER_BOT_ZN_3_CEILING,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,iz-PERIMETER_BOT_ZN_4_CEILING,Floor,,CTF - ConductionTransferFunction,DROPCEILING,4.488,2.147,,131.25,131.25,131.25,270.00,180.00,24.13,6.47,0.00,PERIMETER_BOT_ZN_4_CEILING,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,iz-CORE_BOT_ZN_5_CEILING,Floor,,CTF - ConductionTransferFunction,DROPCEILING,4.488,2.147,,983.54,983.54,983.54,0.00,180.00,40.76,24.13,0.00,CORE_BOT_ZN_5_CEILING,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,iz-PERIMETER_MID_ZN_1_FLOOR,Roof,,CTF - ConductionTransferFunction,INT_SLAB_CEILING,3.839,2.228,,207.34,207.34,207.34,0.00,0.00,40.76,6.47,0.00,PERIMETER_MID_ZN_1_FLOOR,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,1.00,0.00,1.00,4
HeatTransfer Surface,iz-PERIMETER_MID_ZN_2_FLOOR,Roof,,CTF - ConductionTransferFunction,INT_SLAB_CEILING,3.839,2.228,,131.26,131.26,131.26,270.00,0.00,24.13,6.47,0.00,PERIMETER_MID_ZN_2_FLOOR,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,1.00,0.00,1.00,4
HeatTransfer Surface,iz-PERIMETER_MID_ZN_3_FLOOR,Roof,,CTF - ConductionTransferFunction,INT_SLAB_CEILING,3.839,2.228,,207.34,207.34,207.34,180.00,0.00,40.76,6.47,0.00,PERIMETER_MID_ZN_3_FLOOR,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,1.00,0.00,1.00,4
HeatTransfer Surface,iz-PERIMETER_MID_ZN_4_FLOOR,Roof,,CTF - ConductionTransferFunction,INT_SLAB_CEILING,3.839,2.228,,131.25,131.25,131.25,90.00,0.00,24.13,6.47,0.00,PERIMETER_MID_ZN_4_FLOOR,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,1.00,0.00,1.00,4
HeatTransfer Surface,iz-CORE_MID_ZN_5_FLOOR,Roof,,CTF - ConductionTransferFunction,iz-INT_SLAB_FLOOR_RAD,3.850,2.231,,983.54,983.54,983.54,180.00,0.00,40.76,24.13,0.00,CORE_MID_ZN_5_FLOOR,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,1.00,0.00,1.00,4
Zone Surfaces,CORE_MID,7
HeatTransfer Surface,CORE_MID_ZN_5_WALL_NORTH,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,111.82,111.82,111.82,0.00,90.00,40.76,2.74,0.00,iz-CORE_MID_ZN_5_WALL_NORTH,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,CORE_MID_ZN_5_WALL_EAST,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,66.19,66.19,66.19,90.00,90.00,24.13,2.74,0.00,iz-CORE_MID_ZN_5_WALL_EAST,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,CORE_MID_ZN_5_WALL_SOUTH,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,111.82,111.82,111.82,180.00,90.00,40.76,2.74,0.00,iz-CORE_MID_ZN_5_WALL_SOUTH,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,CORE_MID_ZN_5_WALL_WEST,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,66.19,66.19,66.19,270.00,90.00,24.13,2.74,0.00,iz-CORE_MID_ZN_5_WALL_WEST,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,CORE_MID_ZN_5_FLOOR,Floor,,CTF - ConductionTransferFunction,INT_SLAB_FLOOR_RAD,3.850,1.989,,983.54,983.54,983.54,0.00,180.00,40.76,24.13,0.00,iz-CORE_MID_ZN_5_FLOOR,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,CORE_MID_ZN_5_CEILING,Roof,,CTF - ConductionTransferFunction,DROPCEILING,4.488,2.432,,983.54,983.54,983.54,180.00,0.00,40.76,24.13,0.00,iz-CORE_MID_ZN_5_CEILING,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,1.00,0.00,1.00,4
HeatTransfer Surface,CORE_MID_INTERNALMASS_1,Internal Mass,,CTF - ConductionTransferFunction,INTERIORFURNISHINGS,0.800,0.800,,1967.08,1967.08,1967.08,0.00,90.00,1967.08,1.00,0.00,CORE_MID_INTERNALMASS_1,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,1.00,0.00,0
Zone Surfaces,CORE_TOP,7
HeatTransfer Surface,CORE_TOP_ZN_5_WALL_NORTH,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,111.82,111.82,111.82,0.00,90.00,40.76,2.74,0.00,iz-CORE_TOP_ZN_5_WALL_NORTH,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,CORE_TOP_ZN_5_WALL_EAST,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,66.19,66.19,66.19,90.00,90.00,24.13,2.74,0.00,iz-CORE_TOP_ZN_5_WALL_EAST,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,CORE_TOP_ZN_5_WALL_SOUTH,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,111.82,111.82,111.82,180.00,90.00,40.76,2.74,0.00,iz-CORE_TOP_ZN_5_WALL_SOUTH,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,CORE_TOP_ZN_5_WALL_WEST,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,66.19,66.19,66.19,270.00,90.00,24.13,2.74,0.00,iz-CORE_TOP_ZN_5_WALL_WEST,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,CORE_TOP_ZN_5_FLOOR,Floor,,CTF - ConductionTransferFunction,INT_SLAB_FLOOR_RAD,3.850,1.989,,983.54,983.54,983.54,0.00,180.00,40.76,24.13,0.00,iz-CORE_TOP_ZN_5_FLOOR,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,CORE_TOP_ZN_5_CEILING,Roof,,CTF - ConductionTransferFunction,DROPCEILING,4.488,2.432,,983.54,983.54,983.54,0.00,0.00,40.76,24.13,0.00,iz-CORE_TOP_ZN_5_CEILING,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,1.00,0.00,1.00,4
HeatTransfer Surface,CORE_TOP_INTERNALMASS_1,Internal Mass,,CTF - ConductionTransferFunction,INTERIORFURNISHINGS,0.800,0.800,,1967.08,1967.08,1967.08,0.00,90.00,1967.08,1.00,0.00,CORE_TOP_INTERNALMASS_1,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,1.00,0.00,0
Zone Surfaces,PERIMETER_TOP_ZN_3,8
HeatTransfer Surface,PERIMETER_TOP_ZN_3_WALL_NORTH,Wall,,CTF - ConductionTransferFunction,NONRES_EXT_WALL_RAD,4.273,2.606,,71.65,136.92,71.65,0.00,90.00,49.91,2.74,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,PERIMETER_TOP_ZN_3_WALL_NORTH_WINDOW,Window,PERIMETER_TOP_ZN_3_WALL_NORTH,Window5 Detailed Fenestration,WINDOW_U_0.51_SHGC_0.25,N/A,2.898,No,65.26,65.26,65.26,0.00,90.00,49.91,1.31,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,PERIMETER_TOP_ZN_3_WALL_WEST,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,17.74,17.74,17.74,225.00,90.00,6.47,2.74,0.00,iz-PERIMETER_TOP_ZN_3_WALL_WEST,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,iz-PERIMETER_TOP_ZN_2_WALL_NORTH,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,17.74,17.74,17.74,135.00,90.00,6.47,2.74,0.00,PERIMETER_TOP_ZN_2_WALL_NORTH,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,iz-CORE_TOP_ZN_5_WALL_NORTH,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,111.82,111.82,111.82,180.00,90.00,40.76,2.74,0.00,CORE_TOP_ZN_5_WALL_NORTH,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,PERIMETER_TOP_ZN_3_FLOOR,Floor,,CTF - ConductionTransferFunction,INT_SLAB_FLOOR,3.839,1.986,,207.34,207.34,207.34,0.00,180.00,40.76,6.47,0.00,iz-PERIMETER_TOP_ZN_3_FLOOR,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,PERIMETER_TOP_ZN_3_CEILING,Roof,,CTF - ConductionTransferFunction,DROPCEILING,4.488,2.432,,207.34,207.34,207.34,225.00,0.00,6.47,49.91,0.00,iz-PERIMETER_TOP_ZN_3_CEILING,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,1.00,0.00,1.00,4
HeatTransfer Surface,PERIMETER_TOP_ZN_3_INTERNALMASS_1,Internal Mass,,CTF - ConductionTransferFunction,INTERIORFURNISHINGS,0.800,0.800,,414.68,414.68,414.68,0.00,90.00,414.68,1.00,0.00,PERIMETER_TOP_ZN_3_INTERNALMASS_1,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,1.00,0.00,0
Zone Surfaces,PERIMETER_TOP_ZN_2,8
HeatTransfer Surface,PERIMETER_TOP_ZN_2_WALL_EAST,Wall,,CTF - ConductionTransferFunction,NONRES_EXT_WALL_RAD,4.273,2.606,,47.77,91.28,47.77,90.00,90.00,33.27,2.74,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,PERIMETER_TOP_ZN_2_WALL_EAST_WINDOW,Window,PERIMETER_TOP_ZN_2_WALL_EAST,Window5 Detailed Fenestration,WINDOW_U_0.51_SHGC_0.25,N/A,2.898,No,43.51,43.51,43.51,90.00,90.00,33.27,1.31,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,PERIMETER_TOP_ZN_2_WALL_NORTH,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,17.74,17.74,17.74,315.00,90.00,6.47,2.74,0.00,iz-PERIMETER_TOP_ZN_2_WALL_NORTH,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,iz-PERIMETER_TOP_ZN_1_WALL_EAST,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,17.74,17.74,17.74,225.00,90.00,6.47,2.74,0.00,PERIMETER_TOP_ZN_1_WALL_EAST,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,iz-CORE_TOP_ZN_5_WALL_EAST,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,66.19,66.19,66.19,270.00,90.00,24.13,2.74,0.00,CORE_TOP_ZN_5_WALL_EAST,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,PERIMETER_TOP_ZN_2_FLOOR,Floor,,CTF - ConductionTransferFunction,INT_SLAB_FLOOR,3.839,1.986,,131.26,131.26,131.26,90.00,180.00,24.13,6.47,0.00,iz-PERIMETER_TOP_ZN_2_FLOOR,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,PERIMETER_TOP_ZN_2_CEILING,Roof,,CTF - ConductionTransferFunction,DROPCEILING,4.488,2.432,,131.26,131.26,131.26,315.00,0.00,6.47,33.27,0.00,iz-PERIMETER_TOP_ZN_2_CEILING,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,1.00,0.00,1.00,4
HeatTransfer Surface,PERIMETER_TOP_ZN_2_INTERNALMASS_1,Internal Mass,,CTF - ConductionTransferFunction,INTERIORFURNISHINGS,0.800,0.800,,262.51,262.51,262.51,0.00,90.00,262.51,1.00,0.00,PERIMETER_TOP_ZN_2_INTERNALMASS_1,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,1.00,0.00,0
Zone Surfaces,PERIMETER_TOP_ZN_1,8
HeatTransfer Surface,PERIMETER_TOP_ZN_1_WALL_SOUTH,Wall,,CTF - ConductionTransferFunction,NONRES_EXT_WALL_RAD,4.273,2.606,,71.65,136.92,71.65,180.00,90.00,49.91,2.74,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,PERIMETER_TOP_ZN_1_WALL_SOUTH_WINDOW,Window,PERIMETER_TOP_ZN_1_WALL_SOUTH,Window5 Detailed Fenestration,WINDOW_U_0.51_SHGC_0.25,N/A,2.898,No,65.26,65.26,65.26,180.00,90.00,49.91,1.31,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,PERIMETER_TOP_ZN_1_WALL_EAST,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,17.74,17.74,17.74,45.00,90.00,6.47,2.74,0.00,iz-PERIMETER_TOP_ZN_1_WALL_EAST,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,iz-PERIMETER_TOP_ZN_4_WALL_SOUTH,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,17.74,17.74,17.74,315.00,90.00,6.47,2.74,0.00,PERIMETER_TOP_ZN_4_WALL_SOUTH,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,iz-CORE_TOP_ZN_5_WALL_SOUTH,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,111.82,111.82,111.82,0.00,90.00,40.76,2.74,0.00,CORE_TOP_ZN_5_WALL_SOUTH,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,PERIMETER_TOP_ZN_1_FLOOR,Floor,,CTF - ConductionTransferFunction,INT_SLAB_FLOOR,3.839,1.986,,207.34,207.34,207.34,180.00,180.00,40.76,6.47,0.00,iz-PERIMETER_TOP_ZN_1_FLOOR,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,PERIMETER_TOP_ZN_1_CEILING,Roof,,CTF - ConductionTransferFunction,DROPCEILING,4.488,2.432,,207.34,207.34,207.34,45.00,0.00,6.47,49.91,0.00,iz-PERIMETER_TOP_ZN_1_CEILING,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,1.00,0.00,1.00,4
HeatTransfer Surface,PERIMETER_TOP_ZN_1_INTERNALMASS_1,Internal Mass,,CTF - ConductionTransferFunction,INTERIORFURNISHINGS,0.800,0.800,,414.67,414.67,414.67,0.00,90.00,414.67,1.00,0.00,PERIMETER_TOP_ZN_1_INTERNALMASS_1,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,1.00,0.00,0
Zone Surfaces,PERIMETER_TOP_ZN_4,8
HeatTransfer Surface,PERIMETER_TOP_ZN_4_WALL_WEST,Wall,,CTF - ConductionTransferFunction,NONRES_EXT_WALL_RAD,4.273,2.606,,47.77,91.28,47.77,270.00,90.00,33.27,2.74,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,PERIMETER_TOP_ZN_4_WALL_WEST_WINDOW,Window,PERIMETER_TOP_ZN_4_WALL_WEST,Window5 Detailed Fenestration,WINDOW_U_0.51_SHGC_0.25,N/A,2.898,No,43.51,43.51,43.51,270.00,90.00,33.27,1.31,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,PERIMETER_TOP_ZN_4_WALL_SOUTH,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,17.74,17.74,17.74,135.00,90.00,6.47,2.74,0.00,iz-PERIMETER_TOP_ZN_4_WALL_SOUTH,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,iz-PERIMETER_TOP_ZN_3_WALL_WEST,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,17.74,17.74,17.74,45.00,90.00,6.47,2.74,0.00,PERIMETER_TOP_ZN_3_WALL_WEST,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,iz-CORE_TOP_ZN_5_WALL_WEST,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,66.19,66.19,66.19,90.00,90.00,24.13,2.74,0.00,CORE_TOP_ZN_5_WALL_WEST,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,PERIMETER_TOP_ZN_4_FLOOR,Floor,,CTF - ConductionTransferFunction,INT_SLAB_FLOOR,3.839,1.986,,131.25,131.25,131.25,270.00,180.00,24.13,6.47,0.00,iz-PERIMETER_TOP_ZN_4_FLOOR,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,PERIMETER_TOP_ZN_4_CEILING,Roof,,CTF - ConductionTransferFunction,DROPCEILING,4.488,2.432,,131.25,131.25,131.25,135.00,0.00,6.47,33.27,0.00,iz-PERIMETER_TOP_ZN_4_CEILING,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,1.00,0.00,1.00,4
HeatTransfer Surface,PERIMETER_TOP_ZN_4_INTERNALMASS_1,Internal Mass,,CTF - ConductionTransferFunction,INTERIORFURNISHINGS,0.800,0.800,,262.51,262.51,262.51,0.00,90.00,262.51,1.00,0.00,PERIMETER_TOP_ZN_4_INTERNALMASS_1,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,1.00,0.00,0
Zone Surfaces,PERIMETER_BOT_ZN_3,12
HeatTransfer Surface,PERIMETER_BOT_ZN_3_WALL_NORTH,Wall,,CTF - ConductionTransferFunction,NONRES_EXT_WALL_RAD,4.273,2.606,,67.76,136.92,67.76,0.00,90.00,49.91,2.74,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW1,Window,PERIMETER_BOT_ZN_3_WALL_NORTH,Window5 Detailed Fenestration,WINDOW_U_0.51_SHGC_0.25,N/A,2.898,No,21.75,21.75,21.75,0.00,90.00,15.82,1.37,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW2,Window,PERIMETER_BOT_ZN_3_WALL_NORTH,Window5 Detailed Fenestration,WINDOW_U_0.51_SHGC_0.25,N/A,2.898,No,21.75,21.75,21.75,0.00,90.00,15.82,1.37,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW3,Window,PERIMETER_BOT_ZN_3_WALL_NORTH,Window5 Detailed Fenestration,WINDOW_U_0.51_SHGC_0.25,N/A,2.898,No,21.75,21.75,21.75,0.00,90.00,15.82,1.37,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,PERIMETER_BOT_ZN_3_WALL_NORTH_DOOR1,Door,PERIMETER_BOT_ZN_3_WALL_NORTH,CTF - ConductionTransferFunction,SWINGING DOOR_CON,2.101,2.101,,1.95,1.95,1.95,0.00,90.00,0.91,2.13,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,PERIMETER_BOT_ZN_3_WALL_NORTH_DOOR2,Door,PERIMETER_BOT_ZN_3_WALL_NORTH,CTF - ConductionTransferFunction,SWINGING DOOR_CON,2.101,2.101,,1.95,1.95,1.95,0.00,90.00,0.91,2.13,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,PERIMETER_BOT_ZN_3_WALL_WEST,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,17.74,17.74,17.74,225.00,90.00,6.47,2.74,0.00,iz-PERIMETER_BOT_ZN_3_WALL_WEST,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,iz-PERIMETER_BOT_ZN_2_WALL_NORTH,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,17.74,17.74,17.74,135.00,90.00,6.47,2.74,0.00,PERIMETER_BOT_ZN_2_WALL_NORTH,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,iz-CORE_BOT_ZN_5_WALL_NORTH,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,111.82,111.82,111.82,180.00,90.00,40.76,2.74,0.00,CORE_BOT_ZN_5_WALL_NORTH,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,PERIMETER_BOT_ZN_3_FLOOR,Floor,,CTF - ConductionTransferFunction,EXT_SLAB_8IN_WITH_CARPET,3.285,1.827,,207.34,207.34,207.34,0.00,180.00,40.76,6.47,0.00,Ground,N/A-Ground,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,PERIMETER_BOT_ZN_3_CEILING,Roof,,CTF - ConductionTransferFunction,DROPCEILING,4.488,2.432,,207.34,207.34,207.34,180.00,0.00,40.76,6.47,0.00,iz-PERIMETER_BOT_ZN_3_CEILING,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,1.00,0.00,1.00,4
HeatTransfer Surface,PERIMETER_BOT_ZN_3_INTERNALMASS_1,Internal Mass,,CTF - ConductionTransferFunction,INTERIORFURNISHINGS,0.800,0.800,,414.68,414.68,414.68,0.00,90.00,414.68,1.00,0.00,PERIMETER_BOT_ZN_3_INTERNALMASS_1,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,1.00,0.00,0
Zone Surfaces,PERIMETER_BOT_ZN_2,10
HeatTransfer Surface,PERIMETER_BOT_ZN_2_WALL_EAST,Wall,,CTF - ConductionTransferFunction,NONRES_EXT_WALL_RAD,4.273,2.606,,45.82,91.28,45.82,90.00,90.00,33.27,2.74,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW1,Window,PERIMETER_BOT_ZN_2_WALL_EAST,Window5 Detailed Fenestration,WINDOW_U_0.51_SHGC_0.25,N/A,2.898,No,41.86,41.86,41.86,90.00,90.00,30.84,1.36,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW2,Window,PERIMETER_BOT_ZN_2_WALL_EAST,Window5 Detailed Fenestration,WINDOW_U_0.51_SHGC_0.25,N/A,2.898,No,1.65,1.65,1.65,90.00,90.00,1.22,1.36,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,PERIMETER_BOT_ZN_2_WALL_EAST_DOOR,Door,PERIMETER_BOT_ZN_2_WALL_EAST,CTF - ConductionTransferFunction,SWINGING DOOR_CON,2.101,2.101,,1.95,1.95,1.95,90.00,90.00,0.91,2.13,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,PERIMETER_BOT_ZN_2_WALL_NORTH,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,17.74,17.74,17.74,315.00,90.00,6.47,2.74,0.00,iz-PERIMETER_BOT_ZN_2_WALL_NORTH,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,iz-PERIMETER_BOT_ZN_1_WALL_EAST,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,17.74,17.74,17.74,225.00,90.00,6.47,2.74,0.00,PERIMETER_BOT_ZN_1_WALL_EAST,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,iz-CORE_BOT_ZN_5_WALL_EAST,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,66.19,66.19,66.19,270.00,90.00,24.13,2.74,0.00,CORE_BOT_ZN_5_WALL_EAST,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,PERIMETER_BOT_ZN_2_FLOOR,Floor,,CTF - ConductionTransferFunction,EXT_SLAB_8IN_WITH_CARPET,3.285,1.827,,131.26,131.26,131.26,90.00,180.00,24.13,6.47,0.00,Ground,N/A-Ground,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,PERIMETER_BOT_ZN_2_CEILING,Roof,,CTF - ConductionTransferFunction,DROPCEILING,4.488,2.432,,131.26,131.26,131.26,270.00,0.00,24.13,6.47,0.00,iz-PERIMETER_BOT_ZN_2_CEILING,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,1.00,0.00,1.00,4
HeatTransfer Surface,PERIMETER_BOT_ZN_2_INTERNALMASS_1,Internal Mass,,CTF - ConductionTransferFunction,INTERIORFURNISHINGS,0.800,0.800,,262.51,262.51,262.51,0.00,90.00,262.51,1.00,0.00,PERIMETER_BOT_ZN_2_INTERNALMASS_1,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,1.00,0.00,0
Zone Surfaces,PERIMETER_BOT_ZN_1,12
HeatTransfer Surface,PERIMETER_BOT_ZN_1_WALL_SOUTH,Wall,,CTF - ConductionTransferFunction,NONRES_EXT_WALL_RAD,4.273,2.606,,67.76,136.92,67.76,180.00,90.00,49.91,2.74,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW2,Window,PERIMETER_BOT_ZN_1_WALL_SOUTH,Window5 Detailed Fenestration,WINDOW_U_0.51_SHGC_0.25,N/A,2.898,No,21.75,21.75,21.75,180.00,90.00,15.82,1.37,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW3,Window,PERIMETER_BOT_ZN_1_WALL_SOUTH,Window5 Detailed Fenestration,WINDOW_U_0.51_SHGC_0.25,N/A,2.898,No,21.75,21.75,21.75,180.00,90.00,15.82,1.37,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,PERIMETER_BOT_ZN_1_WALL_SOUTH_DOOR1,Door,PERIMETER_BOT_ZN_1_WALL_SOUTH,CTF - ConductionTransferFunction,SWINGING DOOR_CON,2.101,2.101,,1.95,1.95,1.95,180.00,90.00,0.91,2.13,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,PERIMETER_BOT_ZN_1_WALL_SOUTH_DOOR2,Door,PERIMETER_BOT_ZN_1_WALL_SOUTH,CTF - ConductionTransferFunction,SWINGING DOOR_CON,2.101,2.101,,1.95,1.95,1.95,180.00,90.00,0.91,2.13,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW1,Window,PERIMETER_BOT_ZN_1_WALL_SOUTH,Window5 Detailed Fenestration,WINDOW_U_0.51_SHGC_0.25,N/A,2.898,No,21.75,21.75,21.75,180.00,90.00,15.82,1.37,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,PERIMETER_BOT_ZN_1_WALL_EAST,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,17.74,17.74,17.74,45.00,90.00,6.47,2.74,0.00,iz-PERIMETER_BOT_ZN_1_WALL_EAST,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,iz-PERIMETER_BOT_ZN_4_WALL_SOUTH,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,17.74,17.74,17.74,315.00,90.00,6.47,2.74,0.00,PERIMETER_BOT_ZN_4_WALL_SOUTH,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,iz-CORE_BOT_ZN_5_WALL_SOUTH,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,111.82,111.82,111.82,0.00,90.00,40.76,2.74,0.00,CORE_BOT_ZN_5_WALL_SOUTH,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,PERIMETER_BOT_ZN_1_FLOOR,Floor,,CondFD - ConductionFiniteDifference,SLAB FLOOR WITH RADIANT,0.381,0.348,,207.34,207.34,207.34,180.00,180.00,40.76,6.47,0.00,Ground,N/A-Ground,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,PERIMETER_BOT_ZN_1_CEILING,Roof,,CTF - ConductionTransferFunction,DROPCEILING,4.488,2.432,,207.34,207.34,207.34,0.00,0.00,40.76,6.47,0.00,iz-PERIMETER_BOT_ZN_1_CEILING,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,1.00,0.00,1.00,4
HeatTransfer Surface,PERIMETER_BOT_ZN_1_INTERNALMASS_1,Internal Mass,,CTF - ConductionTransferFunction,INTERIORFURNISHINGS,0.800,0.800,,414.67,414.67,414.67,0.00,90.00,414.67,1.00,0.00,PERIMETER_BOT_ZN_1_INTERNALMASS_1,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,1.00,0.00,0
Zone Surfaces,PERIMETER_BOT_ZN_4,10
HeatTransfer Surface,PERIMETER_BOT_ZN_4_WALL_WEST,Wall,,CTF - ConductionTransferFunction,NONRES_EXT_WALL_RAD,4.273,2.606,,45.82,91.28,45.82,270.00,90.00,33.27,2.74,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW1,Window,PERIMETER_BOT_ZN_4_WALL_WEST,Window5 Detailed Fenestration,WINDOW_U_0.51_SHGC_0.25,N/A,2.898,No,41.86,41.86,41.86,270.00,90.00,30.84,1.36,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW2,Window,PERIMETER_BOT_ZN_4_WALL_WEST,Window5 Detailed Fenestration,WINDOW_U_0.51_SHGC_0.25,N/A,2.898,No,1.65,1.65,1.65,270.00,90.00,1.22,1.36,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,PERIMETER_BOT_ZN_4_WALL_WEST_DOOR,Door,PERIMETER_BOT_ZN_4_WALL_WEST,CTF - ConductionTransferFunction,SWINGING DOOR_CON,2.101,2.101,,1.95,1.95,1.95,270.00,90.00,0.91,2.13,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,PERIMETER_BOT_ZN_4_WALL_SOUTH,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,17.74,17.74,17.74,135.00,90.00,6.47,2.74,0.00,iz-PERIMETER_BOT_ZN_4_WALL_SOUTH,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,iz-PERIMETER_BOT_ZN_3_WALL_WEST,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,17.74,17.74,17.74,45.00,90.00,6.47,2.74,0.00,PERIMETER_BOT_ZN_3_WALL_WEST,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,iz-CORE_BOT_ZN_5_WALL_WEST,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,66.19,66.19,66.19,90.00,90.00,24.13,2.74,0.00,CORE_BOT_ZN_5_WALL_WEST,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,PERIMETER_BOT_ZN_4_FLOOR,Floor,,CTF - ConductionTransferFunction,EXT_SLAB_8IN_WITH_CARPET,3.285,1.827,,131.25,131.25,131.25,270.00,180.00,24.13,6.47,0.00,Ground,N/A-Ground,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,PERIMETER_BOT_ZN_4_CEILING,Roof,,CTF - ConductionTransferFunction,DROPCEILING,4.488,2.432,,131.25,131.25,131.25,90.00,0.00,24.13,6.47,0.00,iz-PERIMETER_BOT_ZN_4_CEILING,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,1.00,0.00,1.00,4
HeatTransfer Surface,PERIMETER_BOT_ZN_4_INTERNALMASS_1,Internal Mass,,CTF - ConductionTransferFunction,INTERIORFURNISHINGS,0.800,0.800,,262.51,262.51,262.51,0.00,90.00,262.51,1.00,0.00,PERIMETER_BOT_ZN_4_INTERNALMASS_1,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,1.00,0.00,0
Zone Surfaces,PERIMETER_MID_ZN_3,8
HeatTransfer Surface,PERIMETER_MID_ZN_3_WALL_NORTH,Wall,,CTF - ConductionTransferFunction,NONRES_EXT_WALL_RAD,4.273,2.606,,71.65,136.92,71.65,0.00,90.00,49.91,2.74,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,PERIMETER_MID_ZN_3_WALL_NORTH_WINDOW,Window,PERIMETER_MID_ZN_3_WALL_NORTH,Window5 Detailed Fenestration,WINDOW_U_0.51_SHGC_0.25,N/A,2.898,No,65.26,65.26,65.26,0.00,90.00,49.91,1.31,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,PERIMETER_MID_ZN_3_WALL_WEST,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,17.74,17.74,17.74,225.00,90.00,6.47,2.74,0.00,iz-PERIMETER_MID_ZN_3_WALL_WEST,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,iz-PERIMETER_MID_ZN_2_WALL_NORTH,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,17.74,17.74,17.74,135.00,90.00,6.47,2.74,0.00,PERIMETER_MID_ZN_2_WALL_NORTH,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,iz-CORE_MID_ZN_5_WALL_NORTH,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,111.82,111.82,111.82,180.00,90.00,40.76,2.74,0.00,CORE_MID_ZN_5_WALL_NORTH,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,PERIMETER_MID_ZN_3_FLOOR,Floor,,CTF - ConductionTransferFunction,INT_SLAB_FLOOR,3.839,1.986,,207.34,207.34,207.34,0.00,180.00,40.76,6.47,0.00,iz-PERIMETER_MID_ZN_3_FLOOR,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,PERIMETER_MID_ZN_3_CEILING,Roof,,CTF - ConductionTransferFunction,DROPCEILING,4.488,2.432,,207.34,207.34,207.34,180.00,0.00,40.76,6.47,0.00,iz-PERIMETER_MID_ZN_3_CEILING,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,1.00,0.00,1.00,4
HeatTransfer Surface,PERIMETER_MID_ZN_3_INTERNALMASS_1,Internal Mass,,CTF - ConductionTransferFunction,INTERIORFURNISHINGS,0.800,0.800,,414.68,414.68,414.68,0.00,90.00,414.68,1.00,0.00,PERIMETER_MID_ZN_3_INTERNALMASS_1,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,1.00,0.00,0
Zone Surfaces,PERIMETER_MID_ZN_2,8
HeatTransfer Surface,PERIMETER_MID_ZN_2_WALL_EAST,Wall,,CTF - ConductionTransferFunction,NONRES_EXT_WALL_RAD,4.273,2.606,,47.77,91.28,47.77,90.00,90.00,33.27,2.74,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,PERIMETER_MID_ZN_2_WALL_EAST_WINDOW,Window,PERIMETER_MID_ZN_2_WALL_EAST,Window5 Detailed Fenestration,WINDOW_U_0.51_SHGC_0.25,N/A,2.898,No,43.51,43.51,43.51,90.00,90.00,33.27,1.31,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,PERIMETER_MID_ZN_2_WALL_NORTH,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,17.74,17.74,17.74,315.00,90.00,6.47,2.74,0.00,iz-PERIMETER_MID_ZN_2_WALL_NORTH,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,iz-PERIMETER_MID_ZN_1_WALL_EAST,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,17.74,17.74,17.74,225.00,90.00,6.47,2.74,0.00,PERIMETER_MID_ZN_1_WALL_EAST,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,iz-CORE_MID_ZN_5_WALL_EAST,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,66.19,66.19,66.19,270.00,90.00,24.13,2.74,0.00,CORE_MID_ZN_5_WALL_EAST,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,PERIMETER_MID_ZN_2_FLOOR,Floor,,CTF - ConductionTransferFunction,INT_SLAB_FLOOR,3.839,1.986,,131.26,131.26,131.26,90.00,180.00,24.13,6.47,0.00,iz-PERIMETER_MID_ZN_2_FLOOR,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,PERIMETER_MID_ZN_2_CEILING,Roof,,CTF - ConductionTransferFunction,DROPCEILING,4.488,2.432,,131.26,131.26,131.26,270.00,0.00,24.13,6.47,0.00,iz-PERIMETER_MID_ZN_2_CEILING,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,1.00,0.00,1.00,4
HeatTransfer Surface,PERIMETER_MID_ZN_2_INTERNALMASS_1,Internal Mass,,CTF - ConductionTransferFunction,INTERIORFURNISHINGS,0.800,0.800,,262.51,262.51,262.51,0.00,90.00,262.51,1.00,0.00,PERIMETER_MID_ZN_2_INTERNALMASS_1,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,1.00,0.00,0
Zone Surfaces,PERIMETER_MID_ZN_1,8
HeatTransfer Surface,PERIMETER_MID_ZN_1_WALL_SOUTH,Wall,,CTF - ConductionTransferFunction,NONRES_EXT_WALL_RAD,4.273,2.606,,71.65,136.92,71.65,180.00,90.00,49.91,2.74,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,PERIMETER_MID_ZN_1_WALL_SOUTH_WINDOW,Window,PERIMETER_MID_ZN_1_WALL_SOUTH,Window5 Detailed Fenestration,WINDOW_U_0.51_SHGC_0.25,N/A,2.898,No,65.26,65.26,65.26,180.00,90.00,49.91,1.31,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,PERIMETER_MID_ZN_1_WALL_EAST,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,17.74,17.74,17.74,45.00,90.00,6.47,2.74,0.00,iz-PERIMETER_MID_ZN_1_WALL_EAST,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,iz-PERIMETER_MID_ZN_4_WALL_SOUTH,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,17.74,17.74,17.74,315.00,90.00,6.47,2.74,0.00,PERIMETER_MID_ZN_4_WALL_SOUTH,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,iz-CORE_MID_ZN_5_WALL_SOUTH,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,111.82,111.82,111.82,0.00,90.00,40.76,2.74,0.00,CORE_MID_ZN_5_WALL_SOUTH,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,PERIMETER_MID_ZN_1_FLOOR,Floor,,CTF - ConductionTransferFunction,INT_SLAB_FLOOR,3.839,1.986,,207.34,207.34,207.34,180.00,180.00,40.76,6.47,0.00,iz-PERIMETER_MID_ZN_1_FLOOR,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,PERIMETER_MID_ZN_1_CEILING,Roof,,CTF - ConductionTransferFunction,DROPCEILING,4.488,2.432,,207.34,207.34,207.34,0.00,0.00,40.76,6.47,0.00,iz-PERIMETER_MID_ZN_1_CEILING,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,1.00,0.00,1.00,4
HeatTransfer Surface,PERIMETER_MID_ZN_1_INTERNALMASS_1,Internal Mass,,CTF - ConductionTransferFunction,INTERIORFURNISHINGS,0.800,0.800,,414.67,414.67,414.67,0.00,90.00,414.67,1.00,0.00,PERIMETER_MID_ZN_1_INTERNALMASS_1,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,1.00,0.00,0
Zone Surfaces,PERIMETER_MID_ZN_4,8
HeatTransfer Surface,PERIMETER_MID_ZN_4_WALL_WEST,Wall,,CTF - ConductionTransferFunction,NONRES_EXT_WALL_RAD,4.273,2.606,,47.77,91.28,47.77,270.00,90.00,33.27,2.74,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,PERIMETER_MID_ZN_4_WALL_WEST_WINDOW,Window,PERIMETER_MID_ZN_4_WALL_WEST,Window5 Detailed Fenestration,WINDOW_U_0.51_SHGC_0.25,N/A,2.898,No,43.51,43.51,43.51,270.00,90.00,33.27,1.31,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,PERIMETER_MID_ZN_4_WALL_SOUTH,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,17.74,17.74,17.74,135.00,90.00,6.47,2.74,0.00,iz-PERIMETER_MID_ZN_4_WALL_SOUTH,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,iz-PERIMETER_MID_ZN_3_WALL_WEST,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,17.74,17.74,17.74,45.00,90.00,6.47,2.74,0.00,PERIMETER_MID_ZN_3_WALL_WEST,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,iz-CORE_MID_ZN_5_WALL_WEST,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,66.19,66.19,66.19,90.00,90.00,24.13,2.74,0.00,CORE_MID_ZN_5_WALL_WEST,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,PERIMETER_MID_ZN_4_FLOOR,Floor,,CTF - ConductionTransferFunction,INT_SLAB_FLOOR,3.839,1.986,,131.25,131.25,131.25,270.00,180.00,24.13,6.47,0.00,iz-PERIMETER_MID_ZN_4_FLOOR,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,PERIMETER_MID_ZN_4_CEILING,Roof,,CTF - ConductionTransferFunction,DROPCEILING,4.488,2.432,,131.25,131.25,131.25,90.00,0.00,24.13,6.47,0.00,iz-PERIMETER_MID_ZN_4_CEILING,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,1.00,0.00,1.00,4
HeatTransfer Surface,PERIMETER_MID_ZN_4_INTERNALMASS_1,Internal Mass,,CTF - ConductionTransferFunction,INTERIORFURNISHINGS,0.800,0.800,,262.51,262.51,262.51,0.00,90.00,262.51,1.00,0.00,PERIMETER_MID_ZN_4_INTERNALMASS_1,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,1.00,0.00,0
! <Environment>,Environment Name,Environment Type, Start Date, End Date, Start DayOfWeek, Duration {#days}, Source:Start DayOfWeek,  Use Daylight Saving, Use Holidays, Apply Weekend Holiday Rule,  Use Rain Values, Use Snow Values, Sky Temperature Model
! <Environment:Special Days>, Special Day Name, Special Day Type, Source, Start Date, Duration {#days}
! <Environment:Daylight Saving>, Daylight Saving Indicator, Source, Start Date, End Date
! <Environment:WarmupDays>, NumberofWarmupDays
Environment,ATLANTA-HARTSFIELD.JACKSON.INTL.AP_GA_USA ANN HTG 99.6% CONDNS DB,SizingPeriod:DesignDay,01/21,01/21,WinterDesignDay,1,N/A,N/A,N/A,N/A,N/A,N/A,Clark and Allen
Environment:Daylight Saving,No,SizingPeriod:DesignDay
! <Environment:Design Day Data>, Max Dry-Bulb Temp {C}, Temp Range {dC}, Temp Range Ind Type, Hum Ind Type, Hum Ind Value at Max Temp, Hum Ind Units, Pressure {Pa}, Wind Direction {deg CW from N}, Wind Speed {m/s}, Clearness, Rain, Snow
! <Environment:Design Day Misc>,DayOfYear,ASHRAE A Coeff,ASHRAE B Coeff,ASHRAE C Coeff,Solar Constant-Annual Variation,Eq of Time {minutes}, Solar Declination Angle {deg}, Solar Model
Environment:Design Day Data,-6.30,0.00,DefaultMultipliers,Wetbulb,-6.30,{C},97621,320,5.3,0.00,No,No
Environment:Design Day Misc, 21,1229.0,0.1415,5.7310E-002,1.0,-11.15,-20.1,ASHRAEClearSky
Environment:WarmupDays,  8
! <Warmup Convergence Information>,Zone Name,Environment Type/Name,Average Warmup Temperature Difference {deltaC},Std Dev Warmup Temperature Difference {deltaC},Max Temperature Pass/Fail Convergence,Min Temperature Pass/Fail Convergence,Average Warmup Load Difference {W},Std Dev Warmup Load Difference {W},Heating Load Pass/Fail Convergence,Cooling Load Pass/Fail Convergence
 Warmup Convergence Information,CORE_BOTTOM,SizingPeriod: ATLANTA-HARTSFIELD.JACKSON.INTL.AP_GA_USA ANN HTG 99.6% CONDNS DB,1.3206049618E-005,2.3290943482E-005,Pass,Pass,2.3304123921E-006,4.1101766968E-006,Pass,Pass
 Warmup Convergence Information,TOPFLOOR_PLENUM,SizingPeriod: ATLANTA-HARTSFIELD.JACKSON.INTL.AP_GA_USA ANN HTG 99.6% CONDNS DB,4.1553739920E-004,2.1584124792E-003,Pass,Pass,0.0000000000,0.0000000000,Pass,Pass
 Warmup Convergence Information,MIDFLOOR_PLENUM,SizingPeriod: ATLANTA-HARTSFIELD.JACKSON.INTL.AP_GA_USA ANN HTG 99.6% CONDNS DB,6.0066038227E-004,3.0557984217E-003,Pass,Pass,0.0000000000,0.0000000000,Pass,Pass
 Warmup Convergence Information,FIRSTFLOOR_PLENUM,SizingPeriod: ATLANTA-HARTSFIELD.JACKSON.INTL.AP_GA_USA ANN HTG 99.6% CONDNS DB,4.7449199107E-004,2.3829357999E-003,Pass,Pass,0.0000000000,0.0000000000,Pass,Pass
 Warmup Convergence Information,CORE_MID,SizingPeriod: ATLANTA-HARTSFIELD.JACKSON.INTL.AP_GA_USA ANN HTG 99.6% CONDNS DB,3.4752111568E-005,4.9153846743E-005,Pass,Pass,5.2326973753E-006,7.4014712325E-006,Pass,Pass
 Warmup Convergence Information,CORE_TOP,SizingPeriod: ATLANTA-HARTSFIELD.JACKSON.INTL.AP_GA_USA ANN HTG 99.6% CONDNS DB,4.3740249391E-005,4.9886297414E-005,Pass,Pass,7.6004110803E-006,8.6668945759E-006,Pass,Pass
 Warmup Convergence Information,PERIMETER_TOP_ZN_3,SizingPeriod: ATLANTA-HARTSFIELD.JACKSON.INTL.AP_GA_USA ANN HTG 99.6% CONDNS DB,6.2417083474E-004,3.8455441623E-003,Pass,Pass,1.5447869769E-004,9.5108071657E-004,Pass,Pass
 Warmup Convergence Information,PERIMETER_TOP_ZN_2,SizingPeriod: ATLANTA-HARTSFIELD.JACKSON.INTL.AP_GA_USA ANN HTG 99.6% CONDNS DB,4.6971486125E-004,3.3603501025E-003,Pass,Pass,1.3235589407E-004,9.4631013658E-004,Pass,Pass
 Warmup Convergence Information,PERIMETER_TOP_ZN_1,SizingPeriod: ATLANTA-HARTSFIELD.JACKSON.INTL.AP_GA_USA ANN HTG 99.6% CONDNS DB,5.5558531184E-004,3.6176984242E-003,Pass,Pass,1.3997266261E-004,9.1085742363E-004,Pass,Pass
 Warmup Convergence Information,PERIMETER_TOP_ZN_4,SizingPeriod: ATLANTA-HARTSFIELD.JACKSON.INTL.AP_GA_USA ANN HTG 99.6% CONDNS DB,4.5442512483E-004,3.2958230459E-003,Pass,Pass,1.3276918199E-004,9.6235675862E-004,Pass,Pass
 Warmup Convergence Information,PERIMETER_BOT_ZN_3,SizingPeriod: ATLANTA-HARTSFIELD.JACKSON.INTL.AP_GA_USA ANN HTG 99.6% CONDNS DB,2.9519001160E-004,2.2200662193E-003,Pass,Pass,6.1923953075E-005,4.6563698141E-004,Pass,Pass
 Warmup Convergence Information,PERIMETER_BOT_ZN_2,SizingPeriod: ATLANTA-HARTSFIELD.JACKSON.INTL.AP_GA_USA ANN HTG 99.6% CONDNS DB,2.6252645574E-004,1.9103289796E-003,Pass,Pass,6.3959938692E-005,4.6538635918E-004,Pass,Pass
 Warmup Convergence Information,PERIMETER_BOT_ZN_1,SizingPeriod: ATLANTA-HARTSFIELD.JACKSON.INTL.AP_GA_USA ANN HTG 99.6% CONDNS DB,1.1260393585E-002,8.1365246243E-003,Pass,Pass,0.0000000000,0.0000000000,Pass,Pass
 Warmup Convergence Information,PERIMETER_BOT_ZN_4,SizingPeriod: ATLANTA-HARTSFIELD.JACKSON.INTL.AP_GA_USA ANN HTG 99.6% CONDNS DB,2.5275618727E-004,1.8689226545E-003,Pass,Pass,6.3752977045E-005,4.7136846360E-004,Pass,Pass
 Warmup Convergence Information,PERIMETER_MID_ZN_3,SizingPeriod: ATLANTA-HARTSFIELD.JACKSON.INTL.AP_GA_USA ANN HTG 99.6% CONDNS DB,4.0323214309E-004,3.2464181562E-003,Pass,Pass,7.9843082247E-005,6.4285025919E-004,Pass,Pass
 Warmup Convergence Information,PERIMETER_MID_ZN_2,SizingPeriod: ATLANTA-HARTSFIELD.JACKSON.INTL.AP_GA_USA ANN HTG 99.6% CONDNS DB,3.9955090564E-004,2.8621607897E-003,Pass,Pass,8.9896963816E-005,6.4394862769E-004,Pass,Pass
 Warmup Convergence Information,PERIMETER_MID_ZN_1,SizingPeriod: ATLANTA-HARTSFIELD.JACKSON.INTL.AP_GA_USA ANN HTG 99.6% CONDNS DB,3.6475009348E-004,3.0584165003E-003,Pass,Pass,7.3805926248E-005,6.1889661239E-004,Pass,Pass
 Warmup Convergence Information,PERIMETER_MID_ZN_4,SizingPeriod: ATLANTA-HARTSFIELD.JACKSON.INTL.AP_GA_USA ANN HTG 99.6% CONDNS DB,3.8737588504E-004,2.8094273236E-003,Pass,Pass,9.0055898635E-005,6.5310253534E-004,Pass,Pass
Environment,ATLANTA-HARTSFIELD.JACKSON.INTL.AP_GA_USA ANN CLG .4% CONDNS DB=>MWB,SizingPeriod:DesignDay,07/21,07/21,SummerDesignDay,1,N/A,N/A,N/A,N/A,N/A,N/A,Clark and Allen
Environment:Daylight Saving,No,SizingPeriod:DesignDay
Environment:Design Day Data,34.40,9.50,DefaultMultipliers,Wetbulb,23.50,{C},97621,300,4.0,0.00,No,No
Environment:Design Day Misc,202,1084.4,0.2082,0.1365,1.0,-6.23,20.6,ASHRAETau
Environment:WarmupDays,  6
 Warmup Convergence Information,CORE_BOTTOM,SizingPeriod: ATLANTA-HARTSFIELD.JACKSON.INTL.AP_GA_USA ANN CLG .4% CONDNS DB=>MWB,9.0694414715E-004,3.1030147991E-003,Pass,Pass,1.5864239190E-004,3.7645987428E-004,Pass,Pass
 Warmup Convergence Information,TOPFLOOR_PLENUM,SizingPeriod: ATLANTA-HARTSFIELD.JACKSON.INTL.AP_GA_USA ANN CLG .4% CONDNS DB=>MWB,1.3204402388E-003,5.1750392677E-004,Pass,Pass,0.0000000000,0.0000000000,Pass,Pass
 Warmup Convergence Information,MIDFLOOR_PLENUM,SizingPeriod: ATLANTA-HARTSFIELD.JACKSON.INTL.AP_GA_USA ANN CLG .4% CONDNS DB=>MWB,1.2234771570E-003,4.1589023726E-004,Pass,Pass,0.0000000000,0.0000000000,Pass,Pass
 Warmup Convergence Information,FIRSTFLOOR_PLENUM,SizingPeriod: ATLANTA-HARTSFIELD.JACKSON.INTL.AP_GA_USA ANN CLG .4% CONDNS DB=>MWB,1.1201131830E-003,3.6877613821E-004,Pass,Pass,0.0000000000,0.0000000000,Pass,Pass
 Warmup Convergence Information,CORE_MID,SizingPeriod: ATLANTA-HARTSFIELD.JACKSON.INTL.AP_GA_USA ANN CLG .4% CONDNS DB=>MWB,1.0271800928E-003,3.4704905313E-003,Pass,Pass,2.1021730082E-004,4.9111270879E-004,Pass,Pass
 Warmup Convergence Information,CORE_TOP,SizingPeriod: ATLANTA-HARTSFIELD.JACKSON.INTL.AP_GA_USA ANN CLG .4% CONDNS DB=>MWB,9.8835612807E-004,3.4176356585E-003,Pass,Pass,2.0131915049E-004,4.7483811904E-004,Pass,Pass
 Warmup Convergence Information,PERIMETER_TOP_ZN_3,SizingPeriod: ATLANTA-HARTSFIELD.JACKSON.INTL.AP_GA_USA ANN CLG .4% CONDNS DB=>MWB,2.9560105919E-003,2.8683417261E-003,Pass,Pass,4.1408032249E-004,4.1972432357E-004,Pass,Pass
 Warmup Convergence Information,PERIMETER_TOP_ZN_2,SizingPeriod: ATLANTA-HARTSFIELD.JACKSON.INTL.AP_GA_USA ANN CLG .4% CONDNS DB=>MWB,4.7741970314E-003,5.3750565653E-003,Pass,Pass,7.2844274995E-004,8.2734341471E-004,Pass,Pass
 Warmup Convergence Information,PERIMETER_TOP_ZN_1,SizingPeriod: ATLANTA-HARTSFIELD.JACKSON.INTL.AP_GA_USA ANN CLG .4% CONDNS DB=>MWB,4.0200024852E-003,3.3080690801E-003,Pass,Pass,5.4526132495E-004,4.1222390363E-004,Pass,Pass
 Warmup Convergence Information,PERIMETER_TOP_ZN_4,SizingPeriod: ATLANTA-HARTSFIELD.JACKSON.INTL.AP_GA_USA ANN CLG .4% CONDNS DB=>MWB,5.3395921036E-003,5.9499006213E-003,Pass,Pass,7.5570474096E-004,7.3128592333E-004,Pass,Pass
 Warmup Convergence Information,PERIMETER_BOT_ZN_3,SizingPeriod: ATLANTA-HARTSFIELD.JACKSON.INTL.AP_GA_USA ANN CLG .4% CONDNS DB=>MWB,3.3146904478E-003,3.3556804632E-003,Pass,Pass,4.2901698715E-004,4.4598105851E-004,Pass,Pass
 Warmup Convergence Information,PERIMETER_BOT_ZN_2,SizingPeriod: ATLANTA-HARTSFIELD.JACKSON.INTL.AP_GA_USA ANN CLG .4% CONDNS DB=>MWB,5.8084192995E-003,5.5768203743E-003,Pass,Pass,8.1086037178E-004,8.6767547832E-004,Pass,Pass
 Warmup Convergence Information,PERIMETER_BOT_ZN_1,SizingPeriod: ATLANTA-HARTSFIELD.JACKSON.INTL.AP_GA_USA ANN CLG .4% CONDNS DB=>MWB,4.4644061556E-003,4.1726412303E-003,Pass,Pass,0.0000000000,0.0000000000,Pass,Pass
 Warmup Convergence Information,PERIMETER_BOT_ZN_4,SizingPeriod: ATLANTA-HARTSFIELD.JACKSON.INTL.AP_GA_USA ANN CLG .4% CONDNS DB=>MWB,6.2863452536E-003,6.1161704319E-003,Pass,Pass,8.2359331983E-004,7.6968179066E-004,Pass,Pass
 Warmup Convergence Information,PERIMETER_MID_ZN_3,SizingPeriod: ATLANTA-HARTSFIELD.JACKSON.INTL.AP_GA_USA ANN CLG .4% CONDNS DB=>MWB,3.0344840007E-003,2.9996035558E-003,Pass,Pass,4.2889967570E-004,4.4323538161E-004,Pass,Pass
 Warmup Convergence Information,PERIMETER_MID_ZN_2,SizingPeriod: ATLANTA-HARTSFIELD.JACKSON.INTL.AP_GA_USA ANN CLG .4% CONDNS DB=>MWB,4.7686007984E-003,5.4385416287E-003,Pass,Pass,7.3354589708E-004,8.4490605595E-004,Pass,Pass
 Warmup Convergence Information,PERIMETER_MID_ZN_1,SizingPeriod: ATLANTA-HARTSFIELD.JACKSON.INTL.AP_GA_USA ANN CLG .4% CONDNS DB=>MWB,4.1002427581E-003,3.4057179086E-003,Pass,Pass,5.6347007348E-004,4.3589555940E-004,Pass,Pass
 Warmup Convergence Information,PERIMETER_MID_ZN_4,SizingPeriod: ATLANTA-HARTSFIELD.JACKSON.INTL.AP_GA_USA ANN CLG .4% CONDNS DB=>MWB,5.3182935134E-003,6.1012067833E-003,Pass,Pass,7.5831586596E-004,7.6109166756E-004,Pass,Pass
Environment,RUNPERIOD 1,WeatherFileRunPeriod,07/01/2007,07/02/2007,Sunday,2,Use RunPeriod Specified Day,No,No,No,Yes,Yes,Clark and Allen
Environment:Daylight Saving,No,RunPeriod Object
Environment:Special Days,NEW YEARS DAY,Holiday,InputFile,01/01,  1Environment:Special Days,VETERANS DAY,Holiday,InputFile,11/11,  1Environment:Special Days,CHRISTMAS,Holiday,InputFile,12/25,  1Environment:Special Days,INDEPENDENCE DAY,Holiday,InputFile,07/04,  1Environment:Special Days,MLK DAY,Holiday,InputFile,01/15,  1Environment:Special Days,PRESIDENTS DAY,Holiday,InputFile,02/19,  1Environment:Special Days,MEMORIAL DAY,Holiday,InputFile,05/28,  1Environment:Special Days,LABOR DAY,Holiday,InputFile,09/03,  1Environment:Special Days,COLUMBUS DAY,Holiday,InputFile,10/08,  1Environment:Special Days,THANKSGIVING,Holiday,InputFile,11/22,  1Environment:WarmupDays,  6
 Warmup Convergence Information,CORE_BOTTOM,RunPeriod: RUNPERIOD 1,7.0643211717E-004,6.6073059031E-004,Pass,Pass,0.0000000000,0.0000000000,Pass,Pass
 Warmup Convergence Information,TOPFLOOR_PLENUM,RunPeriod: RUNPERIOD 1,1.0475065945E-003,7.9571451381E-004,Pass,Pass,0.0000000000,0.0000000000,Pass,Pass
 Warmup Convergence Information,MIDFLOOR_PLENUM,RunPeriod: RUNPERIOD 1,8.9449472026E-004,7.1828343135E-004,Pass,Pass,0.0000000000,0.0000000000,Pass,Pass
 Warmup Convergence Information,FIRSTFLOOR_PLENUM,RunPeriod: RUNPERIOD 1,5.6881001389E-004,4.8739640246E-004,Pass,Pass,0.0000000000,0.0000000000,Pass,Pass
 Warmup Convergence Information,CORE_MID,RunPeriod: RUNPERIOD 1,3.6245662365E-004,7.3881754790E-004,Pass,Pass,0.0000000000,0.0000000000,Pass,Pass
 Warmup Convergence Information,CORE_TOP,RunPeriod: RUNPERIOD 1,6.8578016716E-004,5.7445215952E-004,Pass,Pass,0.0000000000,0.0000000000,Pass,Pass
 Warmup Convergence Information,PERIMETER_TOP_ZN_3,RunPeriod: RUNPERIOD 1,3.2168620329E-003,2.9522539092E-003,Pass,Pass,0.0000000000,0.0000000000,Pass,Pass
 Warmup Convergence Information,PERIMETER_TOP_ZN_2,RunPeriod: RUNPERIOD 1,7.7428921317E-003,9.1547784311E-003,Pass,Pass,0.0000000000,0.0000000000,Pass,Pass
 Warmup Convergence Information,PERIMETER_TOP_ZN_1,RunPeriod: RUNPERIOD 1,4.3668408666E-003,3.6804650363E-003,Pass,Pass,0.0000000000,0.0000000000,Pass,Pass
 Warmup Convergence Information,PERIMETER_TOP_ZN_4,RunPeriod: RUNPERIOD 1,4.7608906967E-003,5.0925409083E-003,Pass,Pass,0.0000000000,0.0000000000,Pass,Pass
 Warmup Convergence Information,PERIMETER_BOT_ZN_3,RunPeriod: RUNPERIOD 1,2.9615991392E-003,2.7404329139E-003,Pass,Pass,0.0000000000,0.0000000000,Pass,Pass
 Warmup Convergence Information,PERIMETER_BOT_ZN_2,RunPeriod: RUNPERIOD 1,7.6880581677E-003,9.6345763205E-003,Pass,Pass,0.0000000000,0.0000000000,Pass,Pass
 Warmup Convergence Information,PERIMETER_BOT_ZN_1,RunPeriod: RUNPERIOD 1,5.7459178176E-003,2.8728981870E-003,Pass,Pass,0.0000000000,0.0000000000,Pass,Pass
 Warmup Convergence Information,PERIMETER_BOT_ZN_4,RunPeriod: RUNPERIOD 1,4.4018016235E-003,5.0787016279E-003,Pass,Pass,0.0000000000,0.0000000000,Pass,Pass
 Warmup Convergence Information,PERIMETER_MID_ZN_3,RunPeriod: RUNPERIOD 1,3.2194750537E-003,3.4171585333E-003,Pass,Pass,0.0000000000,0.0000000000,Pass,Pass
 Warmup Convergence Information,PERIMETER_MID_ZN_2,RunPeriod: RUNPERIOD 1,7.6347800444E-003,9.1976735886E-003,Pass,Pass,0.0000000000,0.0000000000,Pass,Pass
 Warmup Convergence Information,PERIMETER_MID_ZN_1,RunPeriod: RUNPERIOD 1,4.1006796521E-003,3.7068983162E-003,Pass,Pass,0.0000000000,0.0000000000,Pass,Pass
 Warmup Convergence Information,PERIMETER_MID_ZN_4,RunPeriod: RUNPERIOD 1,4.5148995908E-003,5.0991754623E-003,Pass,Pass,0.0000000000,0.0000000000,Pass,Pass
! <ConductionFiniteDifference Numerical Parameters>, Starting Relaxation Factor, Final Relaxation Factor
ConductionFiniteDifference Numerical Parameters, 1.000, 1.000
! <Program Control Information:Threads/Parallel Sims>, Threading Supported,Maximum Number of Threads, Env Set Threads (OMP_NUM_THREADS), EP Env Set Threads (EP_OMP_NUM_THREADS), IDF Set Threads, Number of Threads Used (Interior Radiant Exchange), Number Nominal Surfaces, Number Parallel Sims
Program Control:Threads/Parallel Sims, No,1, N/A, N/A, N/A, N/A, N/A, N/A
End of Data
