Program Version:,EnergyPlus, Version 9.4.0-998c4b761e, YMD=2021.07.12 21:32
,,ZONE PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS],ZONE PEOPLE OCCUPANT COUNT {FOR HOURS SHOWN} [],ZONE MECHANICAL VENTILATION AIR CHANGES PER HOUR {FOR HOURS SHOWN} [ach],ZONE INFILTRATION AIR CHANGE RATE {FOR HOURS SHOWN} [ach]
,January,-,-,-,-
,February,-,-,-,-
,March,-,-,-,-
,April,-,-,-,-
,May,-,-,-,-
,June,-,-,-,-
,July,36.000,5.704,3.695,0.040
,August,-,-,-,-
,September,-,-,-,-
,October,-,-,-,-
,November,-,-,-,-
,December,-,-,-,-
,,,,,
,Annual Sum or Average,36.000,5.704,3.695,0.040
,Minimum of Months,36.000,5.704,3.695,0.040
,Maximum of Months,36.000,5.704,3.695,0.040


----------------------------------------------------------------------------------------------------
REPORT:,OUTDOOR AIR SUMMARY
FOR:,PERIMETER_MID_ZN_2
Custom Monthly Report

,,ZONE PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS],ZONE PEOPLE OCCUPANT COUNT {FOR HOURS SHOWN} [],ZONE MECHANICAL VENTILATION AIR CHANGES PER HOUR {FOR HOURS SHOWN} [ach],ZONE INFILTRATION AIR CHANGE RATE {FOR HOURS SHOWN} [ach]
,January,-,-,-,-
,February,-,-,-,-
,March,-,-,-,-
,April,-,-,-,-
,May,-,-,-,-
,June,-,-,-,-
,July,36.000,3.611,6.893,0.042
,August,-,-,-,-
,September,-,-,-,-
,October,-,-,-,-
,November,-,-,-,-
,December,-,-,-,-
,,,,,
,Annual Sum or Average,36.000,3.611,6.893,0.042
,Minimum of Months,36.000,3.611,6.893,0.042
,Maximum of Months,36.000,3.611,6.893,0.042


----------------------------------------------------------------------------------------------------
REPORT:,OUTDOOR AIR SUMMARY
FOR:,PERIMETER_MID_ZN_1
Custom Monthly Report

,,ZONE PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS],ZONE PEOPLE OCCUPANT COUNT {FOR HOURS SHOWN} [],ZONE MECHANICAL VENTILATION AIR CHANGES PER HOUR {FOR HOURS SHOWN} [ach],ZONE INFILTRATION AIR CHANGE RATE {FOR HOURS SHOWN} [ach]
,January,-,-,-,-
,February,-,-,-,-
,March,-,-,-,-
,April,-,-,-,-
,May,-,-,-,-
,June,-,-,-,-
,July,36.000,5.704,4.772,0.040
,August,-,-,-,-
,September,-,-,-,-
,October,-,-,-,-
,November,-,-,-,-
,December,-,-,-,-
,,,,,
,Annual Sum or Average,36.000,5.704,4.772,0.040
,Minimum of Months,36.000,5.704,4.772,0.040
,Maximum of Months,36.000,5.704,4.772,0.040


----------------------------------------------------------------------------------------------------
REPORT:,OUTDOOR AIR SUMMARY
FOR:,PERIMETER_MID_ZN_4
Custom Monthly Report

,,ZONE PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS],ZONE PEOPLE OCCUPANT COUNT {FOR HOURS SHOWN} [],ZONE MECHANICAL VENTILATION AIR CHANGES PER HOUR {FOR HOURS SHOWN} [ach],ZONE INFILTRATION AIR CHANGE RATE {FOR HOURS SHOWN} [ach]
,January,-,-,-,-
,February,-,-,-,-
,March,-,-,-,-
,April,-,-,-,-
,May,-,-,-,-
,June,-,-,-,-
,July,36.000,3.611,7.576,0.042
,August,-,-,-,-
,September,-,-,-,-
,October,-,-,-,-
,November,-,-,-,-
,December,-,-,-,-
,,,,,
,Annual Sum or Average,36.000,3.611,7.576,0.042
,Minimum of Months,36.000,3.611,7.576,0.042
,Maximum of Months,36.000,3.611,7.576,0.042


----------------------------------------------------------------------------------------------------
REPORT:,OUTDOOR AIR SUMMARY
FOR:,FIRSTFLOOR_PLENUM
Custom Monthly Report

,,ZONE PEOPLE OCCUPANT COUNT [],ZONE PEOPLE OCCUPANT COUNT [],ZONE MECHANICAL VENTILATION AIR CHANGES PER HOUR [],ZONE INFILTRATION AIR CHANGE RATE {FOR HOURS SHOWN} [ach]
,January,-,-,-,-
,February,-,-,-,-
,March,-,-,-,-
,April,-,-,-,-
,May,-,-,-,-
,June,-,-,-,-
,July,0.000,0.000,0.000,0.000
,August,-,-,-,-
,September,-,-,-,-
,October,-,-,-,-
,November,-,-,-,-
,December,-,-,-,-
,,,,,
,Annual Sum or Average,0.000,0.000,0.000,
,Minimum of Months,0.000,0.000,0.000,0.000
,Maximum of Months,0.000,0.000,0.000,0.000


----------------------------------------------------------------------------------------------------
REPORT:,OUTDOOR AIR SUMMARY
FOR:,MIDFLOOR_PLENUM
Custom Monthly Report

,,ZONE PEOPLE OCCUPANT COUNT [],ZONE PEOPLE OCCUPANT COUNT [],ZONE MECHANICAL VENTILATION AIR CHANGES PER HOUR [],ZONE INFILTRATION AIR CHANGE RATE {FOR HOURS SHOWN} [ach]
,January,-,-,-,-
,February,-,-,-,-
,March,-,-,-,-
,April,-,-,-,-
,May,-,-,-,-
,June,-,-,-,-
,July,0.000,0.000,0.000,0.000
,August,-,-,-,-
,September,-,-,-,-
,October,-,-,-,-
,November,-,-,-,-
,December,-,-,-,-
,,,,,
,Annual Sum or Average,0.000,0.000,0.000,
,Minimum of Months,0.000,0.000,0.000,0.000
,Maximum of Months,0.000,0.000,0.000,0.000


----------------------------------------------------------------------------------------------------
REPORT:,OUTDOOR AIR SUMMARY
FOR:,TOPFLOOR_PLENUM
Custom Monthly Report

,,ZONE PEOPLE OCCUPANT COUNT [],ZONE PEOPLE OCCUPANT COUNT [],ZONE MECHANICAL VENTILATION AIR CHANGES PER HOUR [],ZONE INFILTRATION AIR CHANGE RATE {FOR HOURS SHOWN} [ach]
,January,-,-,-,-
,February,-,-,-,-
,March,-,-,-,-
,April,-,-,-,-
,May,-,-,-,-
,June,-,-,-,-
,July,0.000,0.000,0.000,0.000
,August,-,-,-,-
,September,-,-,-,-
,October,-,-,-,-
,November,-,-,-,-
,December,-,-,-,-
,,,,,
,Annual Sum or Average,0.000,0.000,0.000,
,Minimum of Months,0.000,0.000,0.000,0.000
,Maximum of Months,0.000,0.000,0.000,0.000


----------------------------------------------------------------------------------------------------
REPORT:,VENTILATION LOAD COMPONENTS
FOR:,CORE_BOTTOM
Custom Monthly Report

,,ZONE MECHANICAL VENTILATION NO LOAD HEAT REMOVAL ENERGY [J],ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE ENERGY [J],ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE DUE TO OVERHEATING ENERGY [J],ZONE MECHANICAL VENTILATION COOLING LOAD DECREASE ENERGY [J],ZONE MECHANICAL VENTILATION NO LOAD HEAT ADDITION ENERGY [J],ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE ENERGY [J],ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE DUE TO OVERCOOLING ENERGY [J],ZONE MECHANICAL VENTILATION HEATING LOAD DECREASE ENERGY [J]
,January,-,-,-,-,-,-,-,-
,February,-,-,-,-,-,-,-,-
,March,-,-,-,-,-,-,-,-
,April,-,-,-,-,-,-,-,-
,May,-,-,-,-,-,-,-,-
,June,-,-,-,-,-,-,-,-
,July,0.000,0.000,0.264572E+10,0.000,0.574269E+10,0.000,0.000,0.576918E+08
,August,-,-,-,-,-,-,-,-
,September,-,-,-,-,-,-,-,-
,October,-,-,-,-,-,-,-,-
,November,-,-,-,-,-,-,-,-
,December,-,-,-,-,-,-,-,-
,,,,,,,,,
,Annual Sum or Average,0.000,0.000,0.264572E+10,0.000,0.574269E+10,0.000,0.000,0.576918E+08
,Minimum of Months,0.000,0.000,0.264572E+10,0.000,0.574269E+10,0.000,0.000,0.576918E+08
,Maximum of Months,0.000,0.000,0.264572E+10,0.000,0.574269E+10,0.000,0.000,0.576918E+08


----------------------------------------------------------------------------------------------------
REPORT:,VENTILATION LOAD COMPONENTS
FOR:,CORE_MID
Custom Monthly Report

,,ZONE MECHANICAL VENTILATION NO LOAD HEAT REMOVAL ENERGY [J],ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE ENERGY [J],ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE DUE TO OVERHEATING ENERGY [J],ZONE MECHANICAL VENTILATION COOLING LOAD DECREASE ENERGY [J],ZONE MECHANICAL VENTILATION NO LOAD HEAT ADDITION ENERGY [J],ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE ENERGY [J],ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE DUE TO OVERCOOLING ENERGY [J],ZONE MECHANICAL VENTILATION HEATING LOAD DECREASE ENERGY [J]
,January,-,-,-,-,-,-,-,-
,February,-,-,-,-,-,-,-,-
,March,-,-,-,-,-,-,-,-
,April,-,-,-,-,-,-,-,-
,May,-,-,-,-,-,-,-,-
,June,-,-,-,-,-,-,-,-
,July,0.000,0.000,0.618619E+10,0.000,0.280234E+08,0.000,0.000,0.161641E+09
,August,-,-,-,-,-,-,-,-
,September,-,-,-,-,-,-,-,-
,October,-,-,-,-,-,-,-,-
,November,-,-,-,-,-,-,-,-
,December,-,-,-,-,-,-,-,-
,,,,,,,,,
,Annual Sum or Average,0.000,0.000,0.618619E+10,0.000,0.280234E+08,0.000,0.000,0.161641E+09
,Minimum of Months,0.000,0.000,0.618619E+10,0.000,0.280234E+08,0.000,0.000,0.161641E+09
,Maximum of Months,0.000,0.000,0.618619E+10,0.000,0.280234E+08,0.000,0.000,0.161641E+09


----------------------------------------------------------------------------------------------------
REPORT:,VENTILATION LOAD COMPONENTS
FOR:,CORE_TOP
Custom Monthly Report

,,ZONE MECHANICAL VENTILATION NO LOAD HEAT REMOVAL ENERGY [J],ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE ENERGY [J],ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE DUE TO OVERHEATING ENERGY [J],ZONE MECHANICAL VENTILATION COOLING LOAD DECREASE ENERGY [J],ZONE MECHANICAL VENTILATION NO LOAD HEAT ADDITION ENERGY [J],ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE ENERGY [J],ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE DUE TO OVERCOOLING ENERGY [J],ZONE MECHANICAL VENTILATION HEATING LOAD DECREASE ENERGY [J]
,January,-,-,-,-,-,-,-,-
,February,-,-,-,-,-,-,-,-
,March,-,-,-,-,-,-,-,-
,April,-,-,-,-,-,-,-,-
,May,-,-,-,-,-,-,-,-
,June,-,-,-,-,-,-,-,-
,July,0.000,0.000,0.641203E+10,0.000,0.274251E+08,0.000,0.000,0.162348E+09
,August,-,-,-,-,-,-,-,-
,September,-,-,-,-,-,-,-,-
,October,-,-,-,-,-,-,-,-
,November,-,-,-,-,-,-,-,-
,December,-,-,-,-,-,-,-,-
,,,,,,,,,
,Annual Sum or Average,0.000,0.000,0.641203E+10,0.000,0.274251E+08,0.000,0.000,0.162348E+09
,Minimum of Months,0.000,0.000,0.641203E+10,0.000,0.274251E+08,0.000,0.000,0.162348E+09
,Maximum of Months,0.000,0.000,0.641203E+10,0.000,0.274251E+08,0.000,0.000,0.162348E+09


----------------------------------------------------------------------------------------------------
REPORT:,VENTILATION LOAD COMPONENTS
FOR:,PERIMETER_TOP_ZN_3
Custom Monthly Report

,,ZONE MECHANICAL VENTILATION NO LOAD HEAT REMOVAL ENERGY [J],ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE ENERGY [J],ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE DUE TO OVERHEATING ENERGY [J],ZONE MECHANICAL VENTILATION COOLING LOAD DECREASE ENERGY [J],ZONE MECHANICAL VENTILATION NO LOAD HEAT ADDITION ENERGY [J],ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE ENERGY [J],ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE DUE TO OVERCOOLING ENERGY [J],ZONE MECHANICAL VENTILATION HEATING LOAD DECREASE ENERGY [J]
,January,-,-,-,-,-,-,-,-
,February,-,-,-,-,-,-,-,-
,March,-,-,-,-,-,-,-,-
,April,-,-,-,-,-,-,-,-
,May,-,-,-,-,-,-,-,-
,June,-,-,-,-,-,-,-,-
,July,0.000,0.000,0.900434E+09,0.000,0.107032E+10,0.000,0.000,0.102451E+08
,August,-,-,-,-,-,-,-,-
,September,-,-,-,-,-,-,-,-
,October,-,-,-,-,-,-,-,-
,November,-,-,-,-,-,-,-,-
,December,-,-,-,-,-,-,-,-
,,,,,,,,,
,Annual Sum or Average,0.000,0.000,0.900434E+09,0.000,0.107032E+10,0.000,0.000,0.102451E+08
,Minimum of Months,0.000,0.000,0.900434E+09,0.000,0.107032E+10,0.000,0.000,0.102451E+08
,Maximum of Months,0.000,0.000,0.900434E+09,0.000,0.107032E+10,0.000,0.000,0.102451E+08


----------------------------------------------------------------------------------------------------
REPORT:,VENTILATION LOAD COMPONENTS
FOR:,PERIMETER_TOP_ZN_2
Custom Monthly Report

,,ZONE MECHANICAL VENTILATION NO LOAD HEAT REMOVAL ENERGY [J],ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE ENERGY [J],ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE DUE TO OVERHEATING ENERGY [J],ZONE MECHANICAL VENTILATION COOLING LOAD DECREASE ENERGY [J],ZONE MECHANICAL VENTILATION NO LOAD HEAT ADDITION ENERGY [J],ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE ENERGY [J],ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE DUE TO OVERCOOLING ENERGY [J],ZONE MECHANICAL VENTILATION HEATING LOAD DECREASE ENERGY [J]
,January,-,-,-,-,-,-,-,-
,February,-,-,-,-,-,-,-,-
,March,-,-,-,-,-,-,-,-
,April,-,-,-,-,-,-,-,-
,May,-,-,-,-,-,-,-,-
,June,-,-,-,-,-,-,-,-
,July,0.000,829718.846,0.136025E+10,0.000,0.923544E+09,0.000,0.000,0.135650E+08
,August,-,-,-,-,-,-,-,-
,September,-,-,-,-,-,-,-,-
,October,-,-,-,-,-,-,-,-
,November,-,-,-,-,-,-,-,-
,December,-,-,-,-,-,-,-,-
,,,,,,,,,
,Annual Sum or Average,0.000,829718.846,0.136025E+10,0.000,0.923544E+09,0.000,0.000,0.135650E+08
,Minimum of Months,0.000,829718.846,0.136025E+10,0.000,0.923544E+09,0.000,0.000,0.135650E+08
,Maximum of Months,0.000,829718.846,0.136025E+10,0.000,0.923544E+09,0.000,0.000,0.135650E+08


----------------------------------------------------------------------------------------------------
REPORT:,VENTILATION LOAD COMPONENTS
FOR:,PERIMETER_TOP_ZN_1
Custom Monthly Report

,,ZONE MECHANICAL VENTILATION NO LOAD HEAT REMOVAL ENERGY [J],ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE ENERGY [J],ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE DUE TO OVERHEATING ENERGY [J],ZONE MECHANICAL VENTILATION COOLING LOAD DECREASE ENERGY [J],ZONE MECHANICAL VENTILATION NO LOAD HEAT ADDITION ENERGY [J],ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE ENERGY [J],ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE DUE TO OVERCOOLING ENERGY [J],ZONE MECHANICAL VENTILATION HEATING LOAD DECREASE ENERGY [J]
,January,-,-,-,-,-,-,-,-
,February,-,-,-,-,-,-,-,-
,March,-,-,-,-,-,-,-,-
,April,-,-,-,-,-,-,-,-
,May,-,-,-,-,-,-,-,-
,June,-,-,-,-,-,-,-,-
,July,0.000,0.000,0.149878E+10,0.000,0.101959E+10,0.000,0.000,0.231323E+08
,August,-,-,-,-,-,-,-,-
,September,-,-,-,-,-,-,-,-
,October,-,-,-,-,-,-,-,-
,November,-,-,-,-,-,-,-,-
,December,-,-,-,-,-,-,-,-
,,,,,,,,,
,Annual Sum or Average,0.000,0.000,0.149878E+10,0.000,0.101959E+10,0.000,0.000,0.231323E+08
,Minimum of Months,0.000,0.000,0.149878E+10,0.000,0.101959E+10,0.000,0.000,0.231323E+08
,Maximum of Months,0.000,0.000,0.149878E+10,0.000,0.101959E+10,0.000,0.000,0.231323E+08


----------------------------------------------------------------------------------------------------
REPORT:,VENTILATION LOAD COMPONENTS
FOR:,PERIMETER_TOP_ZN_4
Custom Monthly Report

,,ZONE MECHANICAL VENTILATION NO LOAD HEAT REMOVAL ENERGY [J],ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE ENERGY [J],ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE DUE TO OVERHEATING ENERGY [J],ZONE MECHANICAL VENTILATION COOLING LOAD DECREASE ENERGY [J],ZONE MECHANICAL VENTILATION NO LOAD HEAT ADDITION ENERGY [J],ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE ENERGY [J],ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE DUE TO OVERCOOLING ENERGY [J],ZONE MECHANICAL VENTILATION HEATING LOAD DECREASE ENERGY [J]
,January,-,-,-,-,-,-,-,-
,February,-,-,-,-,-,-,-,-
,March,-,-,-,-,-,-,-,-
,April,-,-,-,-,-,-,-,-
,May,-,-,-,-,-,-,-,-
,June,-,-,-,-,-,-,-,-
,July,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
,August,-,-,-,-,-,-,-,-
,September,-,-,-,-,-,-,-,-
,October,-,-,-,-,-,-,-,-
,November,-,-,-,-,-,-,-,-
,December,-,-,-,-,-,-,-,-
,,,,,,,,,
,Annual Sum or Average,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
,Minimum of Months,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
,Maximum of Months,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000


----------------------------------------------------------------------------------------------------
REPORT:,VENTILATION LOAD COMPONENTS
FOR:,PERIMETER_BOT_ZN_3
Custom Monthly Report

,,ZONE MECHANICAL VENTILATION NO LOAD HEAT REMOVAL ENERGY [J],ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE ENERGY [J],ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE DUE TO OVERHEATING ENERGY [J],ZONE MECHANICAL VENTILATION COOLING LOAD DECREASE ENERGY [J],ZONE MECHANICAL VENTILATION NO LOAD HEAT ADDITION ENERGY [J],ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE ENERGY [J],ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE DUE TO OVERCOOLING ENERGY [J],ZONE MECHANICAL VENTILATION HEATING LOAD DECREASE ENERGY [J]
,January,-,-,-,-,-,-,-,-
,February,-,-,-,-,-,-,-,-
,March,-,-,-,-,-,-,-,-
,April,-,-,-,-,-,-,-,-
,May,-,-,-,-,-,-,-,-
,June,-,-,-,-,-,-,-,-
,July,0.000,0.000,0.303841E+09,0.000,0.134315E+10,0.000,0.000,2295293.626
,August,-,-,-,-,-,-,-,-
,September,-,-,-,-,-,-,-,-
,October,-,-,-,-,-,-,-,-
,November,-,-,-,-,-,-,-,-
,December,-,-,-,-,-,-,-,-
,,,,,,,,,
,Annual Sum or Average,0.000,0.000,0.303841E+09,0.000,0.134315E+10,0.000,0.000,2295293.626
,Minimum of Months,0.000,0.000,0.303841E+09,0.000,0.134315E+10,0.000,0.000,2295293.626
,Maximum of Months,0.000,0.000,0.303841E+09,0.000,0.134315E+10,0.000,0.000,2295293.626


----------------------------------------------------------------------------------------------------
REPORT:,VENTILATION LOAD COMPONENTS
FOR:,PERIMETER_BOT_ZN_2
Custom Monthly Report

,,ZONE MECHANICAL VENTILATION NO LOAD HEAT REMOVAL ENERGY [J],ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE ENERGY [J],ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE DUE TO OVERHEATING ENERGY [J],ZONE MECHANICAL VENTILATION COOLING LOAD DECREASE ENERGY [J],ZONE MECHANICAL VENTILATION NO LOAD HEAT ADDITION ENERGY [J],ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE ENERGY [J],ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE DUE TO OVERCOOLING ENERGY [J],ZONE MECHANICAL VENTILATION HEATING LOAD DECREASE ENERGY [J]
,January,-,-,-,-,-,-,-,-
,February,-,-,-,-,-,-,-,-
,March,-,-,-,-,-,-,-,-
,April,-,-,-,-,-,-,-,-
,May,-,-,-,-,-,-,-,-
,June,-,-,-,-,-,-,-,-
,July,0.000,751624.204,0.669199E+09,0.000,0.140332E+10,0.000,0.000,8606381.063
,August,-,-,-,-,-,-,-,-
,September,-,-,-,-,-,-,-,-
,October,-,-,-,-,-,-,-,-
,November,-,-,-,-,-,-,-,-
,December,-,-,-,-,-,-,-,-
,,,,,,,,,
,Annual Sum or Average,0.000,751624.204,0.669199E+09,0.000,0.140332E+10,0.000,0.000,8606381.063
,Minimum of Months,0.000,751624.204,0.669199E+09,0.000,0.140332E+10,0.000,0.000,8606381.063
,Maximum of Months,0.000,751624.204,0.669199E+09,0.000,0.140332E+10,0.000,0.000,8606381.063


----------------------------------------------------------------------------------------------------
REPORT:,VENTILATION LOAD COMPONENTS
FOR:,PERIMETER_BOT_ZN_1
Custom Monthly Report

,,ZONE MECHANICAL VENTILATION NO LOAD HEAT REMOVAL ENERGY [J],ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE ENERGY [J],ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE DUE TO OVERHEATING ENERGY [J],ZONE MECHANICAL VENTILATION COOLING LOAD DECREASE ENERGY [J],ZONE MECHANICAL VENTILATION NO LOAD HEAT ADDITION ENERGY [J],ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE ENERGY [J],ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE DUE TO OVERCOOLING ENERGY [J],ZONE MECHANICAL VENTILATION HEATING LOAD DECREASE ENERGY [J]
,January,-,-,-,-,-,-,-,-
,February,-,-,-,-,-,-,-,-
,March,-,-,-,-,-,-,-,-
,April,-,-,-,-,-,-,-,-
,May,-,-,-,-,-,-,-,-
,June,-,-,-,-,-,-,-,-
,July,0.000,0.000,0.808606E+09,0.000,0.138225E+10,0.000,0.000,0.100323E+08
,August,-,-,-,-,-,-,-,-
,September,-,-,-,-,-,-,-,-
,October,-,-,-,-,-,-,-,-
,November,-,-,-,-,-,-,-,-
,December,-,-,-,-,-,-,-,-
,,,,,,,,,
,Annual Sum or Average,0.000,0.000,0.808606E+09,0.000,0.138225E+10,0.000,0.000,0.100323E+08
,Minimum of Months,0.000,0.000,0.808606E+09,0.000,0.138225E+10,0.000,0.000,0.100323E+08
,Maximum of Months,0.000,0.000,0.808606E+09,0.000,0.138225E+10,0.000,0.000,0.100323E+08


----------------------------------------------------------------------------------------------------
REPORT:,VENTILATION LOAD COMPONENTS
FOR:,PERIMETER_BOT_ZN_4
Custom Monthly Report

,,ZONE MECHANICAL VENTILATION NO LOAD HEAT REMOVAL ENERGY [J],ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE ENERGY [J],ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE DUE TO OVERHEATING ENERGY [J],ZONE MECHANICAL VENTILATION COOLING LOAD DECREASE ENERGY [J],ZONE MECHANICAL VENTILATION NO LOAD HEAT ADDITION ENERGY [J],ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE ENERGY [J],ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE DUE TO OVERCOOLING ENERGY [J],ZONE MECHANICAL VENTILATION HEATING LOAD DECREASE ENERGY [J]
,January,-,-,-,-,-,-,-,-
,February,-,-,-,-,-,-,-,-
,March,-,-,-,-,-,-,-,-
,April,-,-,-,-,-,-,-,-
,May,-,-,-,-,-,-,-,-
,June,-,-,-,-,-,-,-,-
,July,0.000,0.000,0.188697E+10,0.000,0.417018E+09,0.000,0.000,0.220794E+08
,August,-,-,-,-,-,-,-,-
,September,-,-,-,-,-,-,-,-
,October,-,-,-,-,-,-,-,-
,November,-,-,-,-,-,-,-,-
,December,-,-,-,-,-,-,-,-
,,,,,,,,,
,Annual Sum or Average,0.000,0.000,0.188697E+10,0.000,0.417018E+09,0.000,0.000,0.220794E+08
,Minimum of Months,0.000,0.000,0.188697E+10,0.000,0.417018E+09,0.000,0.000,0.220794E+08
,Maximum of Months,0.000,0.000,0.188697E+10,0.000,0.417018E+09,0.000,0.000,0.220794E+08


----------------------------------------------------------------------------------------------------
REPORT:,VENTILATION LOAD COMPONENTS
FOR:,PERIMETER_MID_ZN_3
Custom Monthly Report

,,ZONE MECHANICAL VENTILATION NO LOAD HEAT REMOVAL ENERGY [J],ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE ENERGY [J],ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE DUE TO OVERHEATING ENERGY [J],ZONE MECHANICAL VENTILATION COOLING LOAD DECREASE ENERGY [J],ZONE MECHANICAL VENTILATION NO LOAD HEAT ADDITION ENERGY [J],ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE ENERGY [J],ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE DUE TO OVERCOOLING ENERGY [J],ZONE MECHANICAL VENTILATION HEATING LOAD DECREASE ENERGY [J]
,January,-,-,-,-,-,-,-,-
,February,-,-,-,-,-,-,-,-
,March,-,-,-,-,-,-,-,-
,April,-,-,-,-,-,-,-,-
,May,-,-,-,-,-,-,-,-
,June,-,-,-,-,-,-,-,-
,July,0.000,0.000,0.881070E+09,0.000,0.102803E+10,0.000,0.000,0.105504E+08
,August,-,-,-,-,-,-,-,-
,September,-,-,-,-,-,-,-,-
,October,-,-,-,-,-,-,-,-
,November,-,-,-,-,-,-,-,-
,December,-,-,-,-,-,-,-,-
,,,,,,,,,
,Annual Sum or Average,0.000,0.000,0.881070E+09,0.000,0.102803E+10,0.000,0.000,0.105504E+08
,Minimum of Months,0.000,0.000,0.881070E+09,0.000,0.102803E+10,0.000,0.000,0.105504E+08
,Maximum of Months,0.000,0.000,0.881070E+09,0.000,0.102803E+10,0.000,0.000,0.105504E+08


----------------------------------------------------------------------------------------------------
REPORT:,VENTILATION LOAD COMPONENTS
FOR:,PERIMETER_MID_ZN_2
Custom Monthly Report

,,ZONE MECHANICAL VENTILATION NO LOAD HEAT REMOVAL ENERGY [J],ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE ENERGY [J],ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE DUE TO OVERHEATING ENERGY [J],ZONE MECHANICAL VENTILATION COOLING LOAD DECREASE ENERGY [J],ZONE MECHANICAL VENTILATION NO LOAD HEAT ADDITION ENERGY [J],ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE ENERGY [J],ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE DUE TO OVERCOOLING ENERGY [J],ZONE MECHANICAL VENTILATION HEATING LOAD DECREASE ENERGY [J]
,January,-,-,-,-,-,-,-,-
,February,-,-,-,-,-,-,-,-
,March,-,-,-,-,-,-,-,-
,April,-,-,-,-,-,-,-,-
,May,-,-,-,-,-,-,-,-
,June,-,-,-,-,-,-,-,-
,July,0.000,820294.889,0.134180E+10,0.000,0.915563E+09,0.000,0.000,0.138996E+08
,August,-,-,-,-,-,-,-,-
,September,-,-,-,-,-,-,-,-
,October,-,-,-,-,-,-,-,-
,November,-,-,-,-,-,-,-,-
,December,-,-,-,-,-,-,-,-
,,,,,,,,,
,Annual Sum or Average,0.000,820294.889,0.134180E+10,0.000,0.915563E+09,0.000,0.000,0.138996E+08
,Minimum of Months,0.000,820294.889,0.134180E+10,0.000,0.915563E+09,0.000,0.000,0.138996E+08
,Maximum of Months,0.000,820294.889,0.134180E+10,0.000,0.915563E+09,0.000,0.000,0.138996E+08


----------------------------------------------------------------------------------------------------
REPORT:,VENTILATION LOAD COMPONENTS
FOR:,PERIMETER_MID_ZN_1
Custom Monthly Report

,,ZONE MECHANICAL VENTILATION NO LOAD HEAT REMOVAL ENERGY [J],ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE ENERGY [J],ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE DUE TO OVERHEATING ENERGY [J],ZONE MECHANICAL VENTILATION COOLING LOAD DECREASE ENERGY [J],ZONE MECHANICAL VENTILATION NO LOAD HEAT ADDITION ENERGY [J],ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE ENERGY [J],ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE DUE TO OVERCOOLING ENERGY [J],ZONE MECHANICAL VENTILATION HEATING LOAD DECREASE ENERGY [J]
,January,-,-,-,-,-,-,-,-
,February,-,-,-,-,-,-,-,-
,March,-,-,-,-,-,-,-,-
,April,-,-,-,-,-,-,-,-
,May,-,-,-,-,-,-,-,-
,June,-,-,-,-,-,-,-,-
,July,0.000,0.000,0.144476E+10,0.000,0.101598E+10,0.000,0.000,0.227969E+08
,August,-,-,-,-,-,-,-,-
,September,-,-,-,-,-,-,-,-
,October,-,-,-,-,-,-,-,-
,November,-,-,-,-,-,-,-,-
,December,-,-,-,-,-,-,-,-
,,,,,,,,,
,Annual Sum or Average,0.000,0.000,0.144476E+10,0.000,0.101598E+10,0.000,0.000,0.227969E+08
,Minimum of Months,0.000,0.000,0.144476E+10,0.000,0.101598E+10,0.000,0.000,0.227969E+08
,Maximum of Months,0.000,0.000,0.144476E+10,0.000,0.101598E+10,0.000,0.000,0.227969E+08


----------------------------------------------------------------------------------------------------
REPORT:,VENTILATION LOAD COMPONENTS
FOR:,PERIMETER_MID_ZN_4
Custom Monthly Report

,,ZONE MECHANICAL VENTILATION NO LOAD HEAT REMOVAL ENERGY [J],ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE ENERGY [J],ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE DUE TO OVERHEATING ENERGY [J],ZONE MECHANICAL VENTILATION COOLING LOAD DECREASE ENERGY [J],ZONE MECHANICAL VENTILATION NO LOAD HEAT ADDITION ENERGY [J],ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE ENERGY [J],ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE DUE TO OVERCOOLING ENERGY [J],ZONE MECHANICAL VENTILATION HEATING LOAD DECREASE ENERGY [J]
,January,-,-,-,-,-,-,-,-
,February,-,-,-,-,-,-,-,-
,March,-,-,-,-,-,-,-,-
,April,-,-,-,-,-,-,-,-
,May,-,-,-,-,-,-,-,-
,June,-,-,-,-,-,-,-,-
,July,0.000,0.000,0.210078E+10,0.000,0.373734E+09,0.000,0.000,0.274413E+08
,August,-,-,-,-,-,-,-,-
,September,-,-,-,-,-,-,-,-
,October,-,-,-,-,-,-,-,-
,November,-,-,-,-,-,-,-,-
,December,-,-,-,-,-,-,-,-
,,,,,,,,,
,Annual Sum or Average,0.000,0.000,0.210078E+10,0.000,0.373734E+09,0.000,0.000,0.274413E+08
,Minimum of Months,0.000,0.000,0.210078E+10,0.000,0.373734E+09,0.000,0.000,0.274413E+08
,Maximum of Months,0.000,0.000,0.210078E+10,0.000,0.373734E+09,0.000,0.000,0.274413E+08


----------------------------------------------------------------------------------------------------
REPORT:,OVERALL HVAC AIR SYSTEM LOADS
FOR:,DOAS
Custom Monthly Report

,,AIR SYSTEM TOTAL HEATING ENERGY [J],AIR SYSTEM TOTAL COOLING ENERGY [J]
,January,-,-
,February,-,-
,March,-,-
,April,-,-
,May,-,-
,June,-,-
,July,0.254004E+10,0.637973E+11
,August,-,-
,September,-,-
,October,-,-
,November,-,-
,December,-,-
,,,
,Annual Sum or Average,0.254004E+10,0.637973E+11
,Minimum of Months,0.254004E+10,0.637973E+11
,Maximum of Months,0.254004E+10,0.637973E+11


----------------------------------------------------------------------------------------------------
REPORT:,OVERALL HVAC SYSTEM ENERGY
FOR:,Meter
Custom Monthly Report

,,ELECTRICITY:HVAC [J],HEATING:NATURALGAS []
,January,-,-
,February,-,-
,March,-,-
,April,-,-
,May,-,-
,June,-,-
,July,0.254004E+10,0.000
,August,-,-
,September,-,-
,October,-,-
,November,-,-
,December,-,-
,,,
,Annual Sum or Average,0.254004E+10,0.000
,Minimum of Months,0.254004E+10,0.000
,Maximum of Months,0.254004E+10,0.000


----------------------------------------------------------------------------------------------------
REPORT:,COMPONENTS OF PEAK ELECTRICAL DEMAND
FOR:,Meter
Custom Monthly Report

,,ELECTRICITY:FACILITY [J],ELECTRICITY:FACILITY {Maximum}[W],ELECTRICITY:FACILITY {TIMESTAMP},INTERIORLIGHTS:ELECTRICITY {AT MAX/MIN} [W],INTERIOREQUIPMENT:ELECTRICITY {AT MAX/MIN} [W],FANS:ELECTRICITY {AT MAX/MIN} [W],HEATING:ELECTRICITY [],COOLING:ELECTRICITY [],EXTERIORLIGHTS:ELECTRICITY {AT MAX/MIN} [W],PUMPS:ELECTRICITY {AT MAX/MIN} [W],HEATREJECTION:ELECTRICITY [],EXTERIOREQUIPMENT:ELECTRICITY [],HUMIDIFICATION:ELECTRICITY [],HEATRECOVERY:ELECTRICITY [],WATERSYSTEMS:ELECTRICITY [],REFRIGERATION:ELECTRICITY [],GENERATORS:ELECTRICITY [],ELECTRICITYPRODUCED:FACILITY []
,January,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-
,February,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-
,March,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-
,April,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-
,May,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-
,June,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-
,July,0.113648E+11,121004.197,01-JUL-08:01,25867.868,56729.907,25198.828,0.000,0.000,0.000,13207.595,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
,August,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-
,September,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-
,October,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-
,November,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-
,December,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-
,,,,,,,,,,,,,,,,,,,
,Annual Sum or Average,0.113648E+11,,,,,,0.000,0.000,,,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
,Minimum of Months,0.113648E+11,121004.197,,25867.868,56729.907,25198.828,0.000,0.000,0.000,13207.595,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
,Maximum of Months,0.113648E+11,121004.197,,25867.868,56729.907,25198.828,0.000,0.000,0.000,13207.595,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000


----------------------------------------------------------------------------------------------------
REPORT:,COMPONENTS OF PEAK NET ELECTRICAL DEMAND
FOR:,Meter
Custom Monthly Report

,,ELECTRICITYNET:FACILITY [J],ELECTRICITYNET:FACILITY {Maximum}[W],ELECTRICITYNET:FACILITY {TIMESTAMP},INTERIORLIGHTS:ELECTRICITY {AT MAX/MIN} [W],INTERIOREQUIPMENT:ELECTRICITY {AT MAX/MIN} [W],FANS:ELECTRICITY {AT MAX/MIN} [W],HEATING:ELECTRICITY [],COOLING:ELECTRICITY [],EXTERIORLIGHTS:ELECTRICITY {AT MAX/MIN} [W],PUMPS:ELECTRICITY {AT MAX/MIN} [W],HEATREJECTION:ELECTRICITY [],EXTERIOREQUIPMENT:ELECTRICITY [],HUMIDIFICATION:ELECTRICITY [],HEATRECOVERY:ELECTRICITY [],WATERSYSTEMS:ELECTRICITY [],REFRIGERATION:ELECTRICITY [],GENERATORS:ELECTRICITY [],ELECTRICITYPRODUCED:FACILITY []
,January,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-
,February,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-
,March,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-
,April,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-
,May,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-
,June,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-
,July,0.113648E+11,121004.197,01-JUL-08:01,25867.868,56729.907,25198.828,0.000,0.000,0.000,13207.595,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
,August,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-
,September,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-
,October,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-
,November,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-
,December,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-
,,,,,,,,,,,,,,,,,,,
,Annual Sum or Average,0.113648E+11,,,,,,0.000,0.000,,,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
,Minimum of Months,0.113648E+11,121004.197,,25867.868,56729.907,25198.828,0.000,0.000,0.000,13207.595,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
,Maximum of Months,0.113648E+11,121004.197,,25867.868,56729.907,25198.828,0.000,0.000,0.000,13207.595,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000


----------------------------------------------------------------------------------------------------
REPORT:,SETPOINTS NOT MET WITH TEMPERATURES
FOR:,CORE_BOTTOM
Custom Monthly Report

,,ZONE HEATING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C],ZONE HEATING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C],ZONE COOLING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C],ZONE COOLING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]
,January,-,-,-,-,-,-,-,-
,February,-,-,-,-,-,-,-,-
,March,-,-,-,-,-,-,-,-
,April,-,-,-,-,-,-,-,-
,May,-,-,-,-,-,-,-,-
,June,-,-,-,-,-,-,-,-
,July,11.02,19.91,11.02,19.91,0.00,0.00,0.00,0.00
,August,-,-,-,-,-,-,-,-
,September,-,-,-,-,-,-,-,-
,October,-,-,-,-,-,-,-,-
,November,-,-,-,-,-,-,-,-
,December,-,-,-,-,-,-,-,-
,,,,,,,,,
,Annual Sum or Average,11.02,19.91,11.02,19.91,0.00,,0.00,
,Minimum of Months,11.02,19.91,11.02,19.91,0.00,0.00,0.00,0.00
,Maximum of Months,11.02,19.91,11.02,19.91,0.00,0.00,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,SETPOINTS NOT MET WITH TEMPERATURES
FOR:,TOPFLOOR_PLENUM
Custom Monthly Report

,,ZONE HEATING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C],ZONE HEATING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C],ZONE COOLING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C],ZONE COOLING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]
,January,-,-,-,-,-,-,-,-
,February,-,-,-,-,-,-,-,-
,March,-,-,-,-,-,-,-,-
,April,-,-,-,-,-,-,-,-
,May,-,-,-,-,-,-,-,-
,June,-,-,-,-,-,-,-,-
,July,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,August,-,-,-,-,-,-,-,-
,September,-,-,-,-,-,-,-,-
,October,-,-,-,-,-,-,-,-
,November,-,-,-,-,-,-,-,-
,December,-,-,-,-,-,-,-,-
,,,,,,,,,
,Annual Sum or Average,0.00,,0.00,,0.00,,0.00,
,Minimum of Months,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Maximum of Months,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,SETPOINTS NOT MET WITH TEMPERATURES
FOR:,MIDFLOOR_PLENUM
Custom Monthly Report

,,ZONE HEATING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C],ZONE HEATING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C],ZONE COOLING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C],ZONE COOLING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]
,January,-,-,-,-,-,-,-,-
,February,-,-,-,-,-,-,-,-
,March,-,-,-,-,-,-,-,-
,April,-,-,-,-,-,-,-,-
,May,-,-,-,-,-,-,-,-
,June,-,-,-,-,-,-,-,-
,July,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,August,-,-,-,-,-,-,-,-
,September,-,-,-,-,-,-,-,-
,October,-,-,-,-,-,-,-,-
,November,-,-,-,-,-,-,-,-
,December,-,-,-,-,-,-,-,-
,,,,,,,,,
,Annual Sum or Average,0.00,,0.00,,0.00,,0.00,
,Minimum of Months,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Maximum of Months,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,SETPOINTS NOT MET WITH TEMPERATURES
FOR:,FIRSTFLOOR_PLENUM
Custom Monthly Report

,,ZONE HEATING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C],ZONE HEATING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C],ZONE COOLING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C],ZONE COOLING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]
,January,-,-,-,-,-,-,-,-
,February,-,-,-,-,-,-,-,-
,March,-,-,-,-,-,-,-,-
,April,-,-,-,-,-,-,-,-
,May,-,-,-,-,-,-,-,-
,June,-,-,-,-,-,-,-,-
,July,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,August,-,-,-,-,-,-,-,-
,September,-,-,-,-,-,-,-,-
,October,-,-,-,-,-,-,-,-
,November,-,-,-,-,-,-,-,-
,December,-,-,-,-,-,-,-,-
,,,,,,,,,
,Annual Sum or Average,0.00,,0.00,,0.00,,0.00,
,Minimum of Months,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Maximum of Months,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,SETPOINTS NOT MET WITH TEMPERATURES
FOR:,CORE_MID
Custom Monthly Report

,,ZONE HEATING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C],ZONE HEATING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C],ZONE COOLING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C],ZONE COOLING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]
,January,-,-,-,-,-,-,-,-
,February,-,-,-,-,-,-,-,-
,March,-,-,-,-,-,-,-,-
,April,-,-,-,-,-,-,-,-
,May,-,-,-,-,-,-,-,-
,June,-,-,-,-,-,-,-,-
,July,28.07,19.89,28.07,19.89,0.00,0.00,0.00,0.00
,August,-,-,-,-,-,-,-,-
,September,-,-,-,-,-,-,-,-
,October,-,-,-,-,-,-,-,-
,November,-,-,-,-,-,-,-,-
,December,-,-,-,-,-,-,-,-
,,,,,,,,,
,Annual Sum or Average,28.07,19.89,28.07,19.89,0.00,,0.00,
,Minimum of Months,28.07,19.89,28.07,19.89,0.00,0.00,0.00,0.00
,Maximum of Months,28.07,19.89,28.07,19.89,0.00,0.00,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,SETPOINTS NOT MET WITH TEMPERATURES
FOR:,CORE_TOP
Custom Monthly Report

,,ZONE HEATING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C],ZONE HEATING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C],ZONE COOLING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C],ZONE COOLING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]
,January,-,-,-,-,-,-,-,-
,February,-,-,-,-,-,-,-,-
,March,-,-,-,-,-,-,-,-
,April,-,-,-,-,-,-,-,-
,May,-,-,-,-,-,-,-,-
,June,-,-,-,-,-,-,-,-
,July,28.05,19.88,28.05,19.88,0.00,0.00,0.00,0.00
,August,-,-,-,-,-,-,-,-
,September,-,-,-,-,-,-,-,-
,October,-,-,-,-,-,-,-,-
,November,-,-,-,-,-,-,-,-
,December,-,-,-,-,-,-,-,-
,,,,,,,,,
,Annual Sum or Average,28.05,19.88,28.05,19.88,0.00,,0.00,
,Minimum of Months,28.05,19.88,28.05,19.88,0.00,0.00,0.00,0.00
,Maximum of Months,28.05,19.88,28.05,19.88,0.00,0.00,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,SETPOINTS NOT MET WITH TEMPERATURES
FOR:,PERIMETER_TOP_ZN_3
Custom Monthly Report

,,ZONE HEATING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C],ZONE HEATING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C],ZONE COOLING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C],ZONE COOLING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]
,January,-,-,-,-,-,-,-,-
,February,-,-,-,-,-,-,-,-
,March,-,-,-,-,-,-,-,-
,April,-,-,-,-,-,-,-,-
,May,-,-,-,-,-,-,-,-
,June,-,-,-,-,-,-,-,-
,July,14.25,20.19,14.25,20.19,0.00,0.00,0.00,0.00
,August,-,-,-,-,-,-,-,-
,September,-,-,-,-,-,-,-,-
,October,-,-,-,-,-,-,-,-
,November,-,-,-,-,-,-,-,-
,December,-,-,-,-,-,-,-,-
,,,,,,,,,
,Annual Sum or Average,14.25,20.19,14.25,20.19,0.00,,0.00,
,Minimum of Months,14.25,20.19,14.25,20.19,0.00,0.00,0.00,0.00
,Maximum of Months,14.25,20.19,14.25,20.19,0.00,0.00,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,SETPOINTS NOT MET WITH TEMPERATURES
FOR:,PERIMETER_TOP_ZN_2
Custom Monthly Report

,,ZONE HEATING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C],ZONE HEATING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C],ZONE COOLING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C],ZONE COOLING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]
,January,-,-,-,-,-,-,-,-
,February,-,-,-,-,-,-,-,-
,March,-,-,-,-,-,-,-,-
,April,-,-,-,-,-,-,-,-
,May,-,-,-,-,-,-,-,-
,June,-,-,-,-,-,-,-,-
,July,18.48,19.69,18.48,19.69,0.00,0.00,0.00,0.00
,August,-,-,-,-,-,-,-,-
,September,-,-,-,-,-,-,-,-
,October,-,-,-,-,-,-,-,-
,November,-,-,-,-,-,-,-,-
,December,-,-,-,-,-,-,-,-
,,,,,,,,,
,Annual Sum or Average,18.48,19.69,18.48,19.69,0.00,,0.00,
,Minimum of Months,18.48,19.69,18.48,19.69,0.00,0.00,0.00,0.00
,Maximum of Months,18.48,19.69,18.48,19.69,0.00,0.00,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,SETPOINTS NOT MET WITH TEMPERATURES
FOR:,PERIMETER_TOP_ZN_1
Custom Monthly Report

,,ZONE HEATING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C],ZONE HEATING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C],ZONE COOLING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C],ZONE COOLING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]
,January,-,-,-,-,-,-,-,-
,February,-,-,-,-,-,-,-,-
,March,-,-,-,-,-,-,-,-
,April,-,-,-,-,-,-,-,-
,May,-,-,-,-,-,-,-,-
,June,-,-,-,-,-,-,-,-
,July,18.08,19.73,18.08,19.73,0.00,0.00,0.00,0.00
,August,-,-,-,-,-,-,-,-
,September,-,-,-,-,-,-,-,-
,October,-,-,-,-,-,-,-,-
,November,-,-,-,-,-,-,-,-
,December,-,-,-,-,-,-,-,-
,,,,,,,,,
,Annual Sum or Average,18.08,19.73,18.08,19.73,0.00,,0.00,
,Minimum of Months,18.08,19.73,18.08,19.73,0.00,0.00,0.00,0.00
,Maximum of Months,18.08,19.73,18.08,19.73,0.00,0.00,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,SETPOINTS NOT MET WITH TEMPERATURES
FOR:,PERIMETER_TOP_ZN_4
Custom Monthly Report

,,ZONE HEATING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C],ZONE HEATING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C],ZONE COOLING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C],ZONE COOLING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]
,January,-,-,-,-,-,-,-,-
,February,-,-,-,-,-,-,-,-
,March,-,-,-,-,-,-,-,-
,April,-,-,-,-,-,-,-,-
,May,-,-,-,-,-,-,-,-
,June,-,-,-,-,-,-,-,-
,July,3.67,20.47,3.67,20.47,7.10,25.94,7.10,25.94
,August,-,-,-,-,-,-,-,-
,September,-,-,-,-,-,-,-,-
,October,-,-,-,-,-,-,-,-
,November,-,-,-,-,-,-,-,-
,December,-,-,-,-,-,-,-,-
,,,,,,,,,
,Annual Sum or Average,3.67,20.47,3.67,20.47,7.10,25.94,7.10,25.94
,Minimum of Months,3.67,20.47,3.67,20.47,7.10,25.94,7.10,25.94
,Maximum of Months,3.67,20.47,3.67,20.47,7.10,25.94,7.10,25.94


----------------------------------------------------------------------------------------------------
REPORT:,SETPOINTS NOT MET WITH TEMPERATURES
FOR:,PERIMETER_BOT_ZN_3
Custom Monthly Report

,,ZONE HEATING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C],ZONE HEATING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C],ZONE COOLING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C],ZONE COOLING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]
,January,-,-,-,-,-,-,-,-
,February,-,-,-,-,-,-,-,-
,March,-,-,-,-,-,-,-,-
,April,-,-,-,-,-,-,-,-
,May,-,-,-,-,-,-,-,-
,June,-,-,-,-,-,-,-,-
,July,6.67,20.51,6.67,20.51,0.00,0.00,0.00,0.00
,August,-,-,-,-,-,-,-,-
,September,-,-,-,-,-,-,-,-
,October,-,-,-,-,-,-,-,-
,November,-,-,-,-,-,-,-,-
,December,-,-,-,-,-,-,-,-
,,,,,,,,,
,Annual Sum or Average,6.67,20.51,6.67,20.51,0.00,,0.00,
,Minimum of Months,6.67,20.51,6.67,20.51,0.00,0.00,0.00,0.00
,Maximum of Months,6.67,20.51,6.67,20.51,0.00,0.00,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,SETPOINTS NOT MET WITH TEMPERATURES
FOR:,PERIMETER_BOT_ZN_2
Custom Monthly Report

,,ZONE HEATING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C],ZONE HEATING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C],ZONE COOLING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C],ZONE COOLING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]
,January,-,-,-,-,-,-,-,-
,February,-,-,-,-,-,-,-,-
,March,-,-,-,-,-,-,-,-
,April,-,-,-,-,-,-,-,-
,May,-,-,-,-,-,-,-,-
,June,-,-,-,-,-,-,-,-
,July,11.35,19.71,11.35,19.71,0.00,0.00,0.00,0.00
,August,-,-,-,-,-,-,-,-
,September,-,-,-,-,-,-,-,-
,October,-,-,-,-,-,-,-,-
,November,-,-,-,-,-,-,-,-
,December,-,-,-,-,-,-,-,-
,,,,,,,,,
,Annual Sum or Average,11.35,19.71,11.35,19.71,0.00,,0.00,
,Minimum of Months,11.35,19.71,11.35,19.71,0.00,0.00,0.00,0.00
,Maximum of Months,11.35,19.71,11.35,19.71,0.00,0.00,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,SETPOINTS NOT MET WITH TEMPERATURES
FOR:,PERIMETER_BOT_ZN_1
Custom Monthly Report

,,ZONE HEATING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C],ZONE HEATING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C],ZONE COOLING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C],ZONE COOLING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]
,January,-,-,-,-,-,-,-,-
,February,-,-,-,-,-,-,-,-
,March,-,-,-,-,-,-,-,-
,April,-,-,-,-,-,-,-,-
,May,-,-,-,-,-,-,-,-
,June,-,-,-,-,-,-,-,-
,July,12.27,20.10,12.27,20.10,0.00,0.00,0.00,0.00
,August,-,-,-,-,-,-,-,-
,September,-,-,-,-,-,-,-,-
,October,-,-,-,-,-,-,-,-
,November,-,-,-,-,-,-,-,-
,December,-,-,-,-,-,-,-,-
,,,,,,,,,
,Annual Sum or Average,12.27,20.10,12.27,20.10,0.00,,0.00,
,Minimum of Months,12.27,20.10,12.27,20.10,0.00,0.00,0.00,0.00
,Maximum of Months,12.27,20.10,12.27,20.10,0.00,0.00,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,SETPOINTS NOT MET WITH TEMPERATURES
FOR:,PERIMETER_BOT_ZN_4
Custom Monthly Report

,,ZONE HEATING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C],ZONE HEATING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C],ZONE COOLING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C],ZONE COOLING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]
,January,-,-,-,-,-,-,-,-
,February,-,-,-,-,-,-,-,-
,March,-,-,-,-,-,-,-,-
,April,-,-,-,-,-,-,-,-
,May,-,-,-,-,-,-,-,-
,June,-,-,-,-,-,-,-,-
,July,23.10,19.45,23.10,19.45,0.30,24.28,0.30,24.28
,August,-,-,-,-,-,-,-,-
,September,-,-,-,-,-,-,-,-
,October,-,-,-,-,-,-,-,-
,November,-,-,-,-,-,-,-,-
,December,-,-,-,-,-,-,-,-
,,,,,,,,,
,Annual Sum or Average,23.10,19.45,23.10,19.45,0.30,24.28,0.30,24.28
,Minimum of Months,23.10,19.45,23.10,19.45,0.30,24.28,0.30,24.28
,Maximum of Months,23.10,19.45,23.10,19.45,0.30,24.28,0.30,24.28


----------------------------------------------------------------------------------------------------
REPORT:,SETPOINTS NOT MET WITH TEMPERATURES
FOR:,PERIMETER_MID_ZN_3
Custom Monthly Report

,,ZONE HEATING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C],ZONE HEATING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C],ZONE COOLING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C],ZONE COOLING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]
,January,-,-,-,-,-,-,-,-
,February,-,-,-,-,-,-,-,-
,March,-,-,-,-,-,-,-,-
,April,-,-,-,-,-,-,-,-
,May,-,-,-,-,-,-,-,-
,June,-,-,-,-,-,-,-,-
,July,14.40,20.19,14.40,20.19,0.00,0.00,0.00,0.00
,August,-,-,-,-,-,-,-,-
,September,-,-,-,-,-,-,-,-
,October,-,-,-,-,-,-,-,-
,November,-,-,-,-,-,-,-,-
,December,-,-,-,-,-,-,-,-
,,,,,,,,,
,Annual Sum or Average,14.40,20.19,14.40,20.19,0.00,,0.00,
,Minimum of Months,14.40,20.19,14.40,20.19,0.00,0.00,0.00,0.00
,Maximum of Months,14.40,20.19,14.40,20.19,0.00,0.00,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,SETPOINTS NOT MET WITH TEMPERATURES
FOR:,PERIMETER_MID_ZN_2
Custom Monthly Report

,,ZONE HEATING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C],ZONE HEATING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C],ZONE COOLING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C],ZONE COOLING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]
,January,-,-,-,-,-,-,-,-
,February,-,-,-,-,-,-,-,-
,March,-,-,-,-,-,-,-,-
,April,-,-,-,-,-,-,-,-
,May,-,-,-,-,-,-,-,-
,June,-,-,-,-,-,-,-,-
,July,18.45,19.67,18.45,19.67,0.00,0.00,0.00,0.00
,August,-,-,-,-,-,-,-,-
,September,-,-,-,-,-,-,-,-
