Program Version:,EnergyPlus, Version 9.4.0-998c4b761e, YMD=2021.07.12 21:32
,October,-,-,-,-,-,-,-,-
,November,-,-,-,-,-,-,-,-
,December,-,-,-,-,-,-,-,-
,,,,,,,,,
,Annual Sum or Average,18.45,19.67,18.45,19.67,0.00,,0.00,
,Minimum of Months,18.45,19.67,18.45,19.67,0.00,0.00,0.00,0.00
,Maximum of Months,18.45,19.67,18.45,19.67,0.00,0.00,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,SETPOINTS NOT MET WITH TEMPERATURES
FOR:,PERIMETER_MID_ZN_1
Custom Monthly Report

,,ZONE HEATING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C],ZONE HEATING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C],ZONE COOLING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C],ZONE COOLING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]
,January,-,-,-,-,-,-,-,-
,February,-,-,-,-,-,-,-,-
,March,-,-,-,-,-,-,-,-
,April,-,-,-,-,-,-,-,-
,May,-,-,-,-,-,-,-,-
,June,-,-,-,-,-,-,-,-
,July,17.93,19.74,17.93,19.74,0.00,0.00,0.00,0.00
,August,-,-,-,-,-,-,-,-
,September,-,-,-,-,-,-,-,-
,October,-,-,-,-,-,-,-,-
,November,-,-,-,-,-,-,-,-
,December,-,-,-,-,-,-,-,-
,,,,,,,,,
,Annual Sum or Average,17.93,19.74,17.93,19.74,0.00,,0.00,
,Minimum of Months,17.93,19.74,17.93,19.74,0.00,0.00,0.00,0.00
,Maximum of Months,17.93,19.74,17.93,19.74,0.00,0.00,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,SETPOINTS NOT MET WITH TEMPERATURES
FOR:,PERIMETER_MID_ZN_4
Custom Monthly Report

,,ZONE HEATING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C],ZONE HEATING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C],ZONE COOLING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C],ZONE COOLING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]
,January,-,-,-,-,-,-,-,-
,February,-,-,-,-,-,-,-,-
,March,-,-,-,-,-,-,-,-
,April,-,-,-,-,-,-,-,-
,May,-,-,-,-,-,-,-,-
,June,-,-,-,-,-,-,-,-
,July,24.02,19.22,24.02,19.22,0.00,0.00,0.00,0.00
,August,-,-,-,-,-,-,-,-
,September,-,-,-,-,-,-,-,-
,October,-,-,-,-,-,-,-,-
,November,-,-,-,-,-,-,-,-
,December,-,-,-,-,-,-,-,-
,,,,,,,,,
,Annual Sum or Average,24.02,19.22,24.02,19.22,0.00,,0.00,
,Minimum of Months,24.02,19.22,24.02,19.22,0.00,0.00,0.00,0.00
,Maximum of Months,24.02,19.22,24.02,19.22,0.00,0.00,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,COMFORT REPORT - SIMPLE 55
FOR:,CORE_BOTTOM
Custom Monthly Report

,,ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C],ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C],ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]
,January,-,-,-,-,-,-
,February,-,-,-,-,-,-
,March,-,-,-,-,-,-
,April,-,-,-,-,-,-
,May,-,-,-,-,-,-
,June,-,-,-,-,-,-
,July,36.00,21.07,0.00,0.00,0.00,0.00
,August,-,-,-,-,-,-
,September,-,-,-,-,-,-
,October,-,-,-,-,-,-
,November,-,-,-,-,-,-
,December,-,-,-,-,-,-
,,,,,,,
,Annual Sum or Average,36.00,21.07,0.00,,0.00,
,Minimum of Months,36.00,21.07,0.00,0.00,0.00,0.00
,Maximum of Months,36.00,21.07,0.00,0.00,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,COMFORT REPORT - SIMPLE 55
FOR:,TOPFLOOR_PLENUM
Custom Monthly Report

,,ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C],ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C],ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]
,January,-,-,-,-,-,-
,February,-,-,-,-,-,-
,March,-,-,-,-,-,-
,April,-,-,-,-,-,-
,May,-,-,-,-,-,-
,June,-,-,-,-,-,-
,July,0.00,0.00,0.00,0.00,0.00,0.00
,August,-,-,-,-,-,-
,September,-,-,-,-,-,-
,October,-,-,-,-,-,-
,November,-,-,-,-,-,-
,December,-,-,-,-,-,-
,,,,,,,
,Annual Sum or Average,0.00,,0.00,,0.00,
,Minimum of Months,0.00,0.00,0.00,0.00,0.00,0.00
,Maximum of Months,0.00,0.00,0.00,0.00,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,COMFORT REPORT - SIMPLE 55
FOR:,MIDFLOOR_PLENUM
Custom Monthly Report

,,ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C],ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C],ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]
,January,-,-,-,-,-,-
,February,-,-,-,-,-,-
,March,-,-,-,-,-,-
,April,-,-,-,-,-,-
,May,-,-,-,-,-,-
,June,-,-,-,-,-,-
,July,0.00,0.00,0.00,0.00,0.00,0.00
,August,-,-,-,-,-,-
,September,-,-,-,-,-,-
,October,-,-,-,-,-,-
,November,-,-,-,-,-,-
,December,-,-,-,-,-,-
,,,,,,,
,Annual Sum or Average,0.00,,0.00,,0.00,
,Minimum of Months,0.00,0.00,0.00,0.00,0.00,0.00
,Maximum of Months,0.00,0.00,0.00,0.00,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,COMFORT REPORT - SIMPLE 55
FOR:,FIRSTFLOOR_PLENUM
Custom Monthly Report

,,ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C],ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C],ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]
,January,-,-,-,-,-,-
,February,-,-,-,-,-,-
,March,-,-,-,-,-,-
,April,-,-,-,-,-,-
,May,-,-,-,-,-,-
,June,-,-,-,-,-,-
,July,0.00,0.00,0.00,0.00,0.00,0.00
,August,-,-,-,-,-,-
,September,-,-,-,-,-,-
,October,-,-,-,-,-,-
,November,-,-,-,-,-,-
,December,-,-,-,-,-,-
,,,,,,,
,Annual Sum or Average,0.00,,0.00,,0.00,
,Minimum of Months,0.00,0.00,0.00,0.00,0.00,0.00
,Maximum of Months,0.00,0.00,0.00,0.00,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,COMFORT REPORT - SIMPLE 55
FOR:,CORE_MID
Custom Monthly Report

,,ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C],ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C],ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]
,January,-,-,-,-,-,-
,February,-,-,-,-,-,-
,March,-,-,-,-,-,-
,April,-,-,-,-,-,-
,May,-,-,-,-,-,-
,June,-,-,-,-,-,-
,July,36.00,20.47,0.00,0.00,0.00,0.00
,August,-,-,-,-,-,-
,September,-,-,-,-,-,-
,October,-,-,-,-,-,-
,November,-,-,-,-,-,-
,December,-,-,-,-,-,-
,,,,,,,
,Annual Sum or Average,36.00,20.47,0.00,,0.00,
,Minimum of Months,36.00,20.47,0.00,0.00,0.00,0.00
,Maximum of Months,36.00,20.47,0.00,0.00,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,COMFORT REPORT - SIMPLE 55
FOR:,CORE_TOP
Custom Monthly Report

,,ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C],ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C],ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]
,January,-,-,-,-,-,-
,February,-,-,-,-,-,-
,March,-,-,-,-,-,-
,April,-,-,-,-,-,-
,May,-,-,-,-,-,-
,June,-,-,-,-,-,-
,July,36.00,20.50,0.00,0.00,0.00,0.00
,August,-,-,-,-,-,-
,September,-,-,-,-,-,-
,October,-,-,-,-,-,-
,November,-,-,-,-,-,-
,December,-,-,-,-,-,-
,,,,,,,
,Annual Sum or Average,36.00,20.50,0.00,,0.00,
,Minimum of Months,36.00,20.50,0.00,0.00,0.00,0.00
,Maximum of Months,36.00,20.50,0.00,0.00,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,COMFORT REPORT - SIMPLE 55
FOR:,PERIMETER_TOP_ZN_3
Custom Monthly Report

,,ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C],ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C],ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]
,January,-,-,-,-,-,-
,February,-,-,-,-,-,-
,March,-,-,-,-,-,-
,April,-,-,-,-,-,-
,May,-,-,-,-,-,-
,June,-,-,-,-,-,-
,July,36.00,21.14,2.22,22.76,2.22,22.76
,August,-,-,-,-,-,-
,September,-,-,-,-,-,-
,October,-,-,-,-,-,-
,November,-,-,-,-,-,-
,December,-,-,-,-,-,-
,,,,,,,
,Annual Sum or Average,36.00,21.14,2.22,22.76,2.22,22.76
,Minimum of Months,36.00,21.14,2.22,22.76,2.22,22.76
,Maximum of Months,36.00,21.14,2.22,22.76,2.22,22.76


----------------------------------------------------------------------------------------------------
REPORT:,COMFORT REPORT - SIMPLE 55
FOR:,PERIMETER_TOP_ZN_2
Custom Monthly Report

,,ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C],ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C],ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]
,January,-,-,-,-,-,-
,February,-,-,-,-,-,-
,March,-,-,-,-,-,-
,April,-,-,-,-,-,-
,May,-,-,-,-,-,-
,June,-,-,-,-,-,-
,July,36.00,20.69,2.13,23.14,2.13,23.14
,August,-,-,-,-,-,-
,September,-,-,-,-,-,-
,October,-,-,-,-,-,-
,November,-,-,-,-,-,-
,December,-,-,-,-,-,-
,,,,,,,
,Annual Sum or Average,36.00,20.69,2.13,23.14,2.13,23.14
,Minimum of Months,36.00,20.69,2.13,23.14,2.13,23.14
,Maximum of Months,36.00,20.69,2.13,23.14,2.13,23.14


----------------------------------------------------------------------------------------------------
REPORT:,COMFORT REPORT - SIMPLE 55
FOR:,PERIMETER_TOP_ZN_1
Custom Monthly Report

,,ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C],ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C],ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]
,January,-,-,-,-,-,-
,February,-,-,-,-,-,-
,March,-,-,-,-,-,-
,April,-,-,-,-,-,-
,May,-,-,-,-,-,-
,June,-,-,-,-,-,-
,July,36.00,20.73,2.17,22.61,2.17,22.61
,August,-,-,-,-,-,-
,September,-,-,-,-,-,-
,October,-,-,-,-,-,-
,November,-,-,-,-,-,-
,December,-,-,-,-,-,-
,,,,,,,
,Annual Sum or Average,36.00,20.73,2.17,22.61,2.17,22.61
,Minimum of Months,36.00,20.73,2.17,22.61,2.17,22.61
,Maximum of Months,36.00,20.73,2.17,22.61,2.17,22.61


----------------------------------------------------------------------------------------------------
REPORT:,COMFORT REPORT - SIMPLE 55
FOR:,PERIMETER_TOP_ZN_4
Custom Monthly Report

,,ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C],ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C],ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]
,January,-,-,-,-,-,-
,February,-,-,-,-,-,-
,March,-,-,-,-,-,-
,April,-,-,-,-,-,-
,May,-,-,-,-,-,-
,June,-,-,-,-,-,-
,July,36.00,22.72,36.00,22.72,36.00,22.72
,August,-,-,-,-,-,-
,September,-,-,-,-,-,-
,October,-,-,-,-,-,-
,November,-,-,-,-,-,-
,December,-,-,-,-,-,-
,,,,,,,
,Annual Sum or Average,36.00,22.72,36.00,22.72,36.00,22.72
,Minimum of Months,36.00,22.72,36.00,22.72,36.00,22.72
,Maximum of Months,36.00,22.72,36.00,22.72,36.00,22.72


----------------------------------------------------------------------------------------------------
REPORT:,COMFORT REPORT - SIMPLE 55
FOR:,PERIMETER_BOT_ZN_3
Custom Monthly Report

,,ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C],ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C],ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]
,January,-,-,-,-,-,-
,February,-,-,-,-,-,-
,March,-,-,-,-,-,-
,April,-,-,-,-,-,-
,May,-,-,-,-,-,-
,June,-,-,-,-,-,-
,July,36.00,21.71,1.08,23.24,1.08,23.24
,August,-,-,-,-,-,-
,September,-,-,-,-,-,-
,October,-,-,-,-,-,-
,November,-,-,-,-,-,-
,December,-,-,-,-,-,-
,,,,,,,
,Annual Sum or Average,36.00,21.71,1.08,23.24,1.08,23.24
,Minimum of Months,36.00,21.71,1.08,23.24,1.08,23.24
,Maximum of Months,36.00,21.71,1.08,23.24,1.08,23.24


----------------------------------------------------------------------------------------------------
REPORT:,COMFORT REPORT - SIMPLE 55
FOR:,PERIMETER_BOT_ZN_2
Custom Monthly Report

,,ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C],ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C],ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]
,January,-,-,-,-,-,-
,February,-,-,-,-,-,-
,March,-,-,-,-,-,-
,April,-,-,-,-,-,-
,May,-,-,-,-,-,-
,June,-,-,-,-,-,-
,July,36.00,21.06,1.05,23.95,1.05,23.95
,August,-,-,-,-,-,-
,September,-,-,-,-,-,-
,October,-,-,-,-,-,-
,November,-,-,-,-,-,-
,December,-,-,-,-,-,-
,,,,,,,
,Annual Sum or Average,36.00,21.06,1.05,23.95,1.05,23.95
,Minimum of Months,36.00,21.06,1.05,23.95,1.05,23.95
,Maximum of Months,36.00,21.06,1.05,23.95,1.05,23.95


----------------------------------------------------------------------------------------------------
REPORT:,COMFORT REPORT - SIMPLE 55
FOR:,PERIMETER_BOT_ZN_1
Custom Monthly Report

,,ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C],ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C],ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]
,January,-,-,-,-,-,-
,February,-,-,-,-,-,-
,March,-,-,-,-,-,-
,April,-,-,-,-,-,-
,May,-,-,-,-,-,-
,June,-,-,-,-,-,-
,July,34.22,21.34,5.22,22.07,4.82,21.99
,August,-,-,-,-,-,-
,September,-,-,-,-,-,-
,October,-,-,-,-,-,-
,November,-,-,-,-,-,-
,December,-,-,-,-,-,-
,,,,,,,
,Annual Sum or Average,34.22,21.34,5.22,22.07,4.82,21.99
,Minimum of Months,34.22,21.34,5.22,22.07,4.82,21.99
,Maximum of Months,34.22,21.34,5.22,22.07,4.82,21.99


----------------------------------------------------------------------------------------------------
REPORT:,COMFORT REPORT - SIMPLE 55
FOR:,PERIMETER_BOT_ZN_4
Custom Monthly Report

,,ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C],ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C],ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]
,January,-,-,-,-,-,-
,February,-,-,-,-,-,-
,March,-,-,-,-,-,-
,April,-,-,-,-,-,-
,May,-,-,-,-,-,-
,June,-,-,-,-,-,-
,July,32.92,20.35,2.58,22.35,1.05,22.86
,August,-,-,-,-,-,-
,September,-,-,-,-,-,-
,October,-,-,-,-,-,-
,November,-,-,-,-,-,-
,December,-,-,-,-,-,-
,,,,,,,
,Annual Sum or Average,32.92,20.35,2.58,22.35,1.05,22.86
,Minimum of Months,32.92,20.35,2.58,22.35,1.05,22.86
,Maximum of Months,32.92,20.35,2.58,22.35,1.05,22.86


----------------------------------------------------------------------------------------------------
REPORT:,COMFORT REPORT - SIMPLE 55
FOR:,PERIMETER_MID_ZN_3
Custom Monthly Report

,,ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C],ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C],ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]
,January,-,-,-,-,-,-
,February,-,-,-,-,-,-
,March,-,-,-,-,-,-
,April,-,-,-,-,-,-
,May,-,-,-,-,-,-
,June,-,-,-,-,-,-
,July,36.00,21.12,2.18,22.72,2.18,22.72
,August,-,-,-,-,-,-
,September,-,-,-,-,-,-
,October,-,-,-,-,-,-
,November,-,-,-,-,-,-
,December,-,-,-,-,-,-
,,,,,,,
,Annual Sum or Average,36.00,21.12,2.18,22.72,2.18,22.72
,Minimum of Months,36.00,21.12,2.18,22.72,2.18,22.72
,Maximum of Months,36.00,21.12,2.18,22.72,2.18,22.72


----------------------------------------------------------------------------------------------------
REPORT:,COMFORT REPORT - SIMPLE 55
FOR:,PERIMETER_MID_ZN_2
Custom Monthly Report

,,ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C],ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C],ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]
,January,-,-,-,-,-,-
,February,-,-,-,-,-,-
,March,-,-,-,-,-,-
,April,-,-,-,-,-,-
,May,-,-,-,-,-,-
,June,-,-,-,-,-,-
,July,36.00,20.68,2.12,23.10,2.12,23.10
,August,-,-,-,-,-,-
,September,-,-,-,-,-,-
,October,-,-,-,-,-,-
,November,-,-,-,-,-,-
,December,-,-,-,-,-,-
,,,,,,,
,Annual Sum or Average,36.00,20.68,2.12,23.10,2.12,23.10
,Minimum of Months,36.00,20.68,2.12,23.10,2.12,23.10
,Maximum of Months,36.00,20.68,2.12,23.10,2.12,23.10


----------------------------------------------------------------------------------------------------
REPORT:,COMFORT REPORT - SIMPLE 55
FOR:,PERIMETER_MID_ZN_1
Custom Monthly Report

,,ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C],ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C],ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]
,January,-,-,-,-,-,-
,February,-,-,-,-,-,-
,March,-,-,-,-,-,-
,April,-,-,-,-,-,-
,May,-,-,-,-,-,-
,June,-,-,-,-,-,-
,July,36.00,20.73,2.15,22.51,2.15,22.51
,August,-,-,-,-,-,-
,September,-,-,-,-,-,-
,October,-,-,-,-,-,-
,November,-,-,-,-,-,-
,December,-,-,-,-,-,-
,,,,,,,
,Annual Sum or Average,36.00,20.73,2.15,22.51,2.15,22.51
,Minimum of Months,36.00,20.73,2.15,22.51,2.15,22.51
,Maximum of Months,36.00,20.73,2.15,22.51,2.15,22.51


----------------------------------------------------------------------------------------------------
REPORT:,COMFORT REPORT - SIMPLE 55
FOR:,PERIMETER_MID_ZN_4
Custom Monthly Report

,,ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C],ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C],ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]
,January,-,-,-,-,-,-
,February,-,-,-,-,-,-
,March,-,-,-,-,-,-
,April,-,-,-,-,-,-
,May,-,-,-,-,-,-
,June,-,-,-,-,-,-
,July,34.38,20.17,2.52,21.79,2.52,21.79
,August,-,-,-,-,-,-
,September,-,-,-,-,-,-
,October,-,-,-,-,-,-
,November,-,-,-,-,-,-
,December,-,-,-,-,-,-
,,,,,,,
,Annual Sum or Average,34.38,20.17,2.52,21.79,2.52,21.79
,Minimum of Months,34.38,20.17,2.52,21.79,2.52,21.79
,Maximum of Months,34.38,20.17,2.52,21.79,2.52,21.79


----------------------------------------------------------------------------------------------------
REPORT:,BUILDING LOADS - COOLING
FOR:,CORE_BOTTOM
Custom Monthly Report

,,ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J],ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum}[W],ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP},SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C],SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C],ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J],ZONE TOTAL INTERNAL LATENT GAIN ENERGY {Maximum}[W],ZONE TOTAL INTERNAL LATENT GAIN ENERGY {TIMESTAMP},SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C],SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]
,January,-,-,-,-,-,-,-,-,-,-
,February,-,-,-,-,-,-,-,-,-,-
,March,-,-,-,-,-,-,-,-,-,-
,April,-,-,-,-,-,-,-,-,-,-
,May,-,-,-,-,-,-,-,-,-,-
,June,-,-,-,-,-,-,-,-,-,-
,July,0.274435E+10,32652.24,01-JUL-07:02,22.27,21.03,0.129394E+09,1935.40,01-JUL-16:00,23.90,22.25
,August,-,-,-,-,-,-,-,-,-,-
,September,-,-,-,-,-,-,-,-,-,-
,October,-,-,-,-,-,-,-,-,-,-
,November,-,-,-,-,-,-,-,-,-,-
,December,-,-,-,-,-,-,-,-,-,-
,,,,,,,,,,,
,Annual Sum or Average,0.274435E+10,,,,,0.129394E+09,,,,
,Minimum of Months,0.274435E+10,32652.24,,22.27,21.03,0.129394E+09,1935.40,,23.90,22.25
,Maximum of Months,0.274435E+10,32652.24,,22.27,21.03,0.129394E+09,1935.40,,23.90,22.25


----------------------------------------------------------------------------------------------------
REPORT:,BUILDING LOADS - COOLING
FOR:,TOPFLOOR_PLENUM
Custom Monthly Report

,,ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J],ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum}[W],ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP},SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C],SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C],ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J],ZONE TOTAL INTERNAL LATENT GAIN ENERGY {Maximum}[W],ZONE TOTAL INTERNAL LATENT GAIN ENERGY {TIMESTAMP},SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C],SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]
,January,-,-,-,-,-,-,-,-,-,-
,February,-,-,-,-,-,-,-,-,-,-
,March,-,-,-,-,-,-,-,-,-,-
,April,-,-,-,-,-,-,-,-,-,-
,May,-,-,-,-,-,-,-,-,-,-
,June,-,-,-,-,-,-,-,-,-,-
,July,0.00,0.00,01-JUL-00:01,20.04,18.89,0.00,0.00,01-JUL-00:01,20.04,18.89
,August,-,-,-,-,-,-,-,-,-,-
,September,-,-,-,-,-,-,-,-,-,-
,October,-,-,-,-,-,-,-,-,-,-
,November,-,-,-,-,-,-,-,-,-,-
,December,-,-,-,-,-,-,-,-,-,-
,,,,,,,,,,,
,Annual Sum or Average,0.00,,,,,0.00,,,,
,Minimum of Months,0.00,0.00,,20.04,18.89,0.00,0.00,,20.04,18.89
,Maximum of Months,0.00,0.00,,20.04,18.89,0.00,0.00,,20.04,18.89


----------------------------------------------------------------------------------------------------
REPORT:,BUILDING LOADS - COOLING
FOR:,MIDFLOOR_PLENUM
Custom Monthly Report

,,ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J],ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum}[W],ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP},SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C],SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C],ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J],ZONE TOTAL INTERNAL LATENT GAIN ENERGY {Maximum}[W],ZONE TOTAL INTERNAL LATENT GAIN ENERGY {TIMESTAMP},SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C],SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]
,January,-,-,-,-,-,-,-,-,-,-
,February,-,-,-,-,-,-,-,-,-,-
,March,-,-,-,-,-,-,-,-,-,-
,April,-,-,-,-,-,-,-,-,-,-
,May,-,-,-,-,-,-,-,-,-,-
,June,-,-,-,-,-,-,-,-,-,-
,July,0.00,0.00,01-JUL-00:01,20.04,18.89,0.00,0.00,01-JUL-00:01,20.04,18.89
,August,-,-,-,-,-,-,-,-,-,-
,September,-,-,-,-,-,-,-,-,-,-
,October,-,-,-,-,-,-,-,-,-,-
,November,-,-,-,-,-,-,-,-,-,-
,December,-,-,-,-,-,-,-,-,-,-
,,,,,,,,,,,
,Annual Sum or Average,0.00,,,,,0.00,,,,
,Minimum of Months,0.00,0.00,,20.04,18.89,0.00,0.00,,20.04,18.89
,Maximum of Months,0.00,0.00,,20.04,18.89,0.00,0.00,,20.04,18.89


----------------------------------------------------------------------------------------------------
REPORT:,BUILDING LOADS - COOLING
FOR:,FIRSTFLOOR_PLENUM
Custom Monthly Report

,,ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J],ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum}[W],ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP},SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C],SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C],ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J],ZONE TOTAL INTERNAL LATENT GAIN ENERGY {Maximum}[W],ZONE TOTAL INTERNAL LATENT GAIN ENERGY {TIMESTAMP},SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C],SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]
,January,-,-,-,-,-,-,-,-,-,-
,February,-,-,-,-,-,-,-,-,-,-
,March,-,-,-,-,-,-,-,-,-,-
,April,-,-,-,-,-,-,-,-,-,-
,May,-,-,-,-,-,-,-,-,-,-
,June,-,-,-,-,-,-,-,-,-,-
,July,0.00,0.00,01-JUL-00:01,20.04,18.89,0.00,0.00,01-JUL-00:01,20.04,18.89
,August,-,-,-,-,-,-,-,-,-,-
,September,-,-,-,-,-,-,-,-,-,-
,October,-,-,-,-,-,-,-,-,-,-
,November,-,-,-,-,-,-,-,-,-,-
,December,-,-,-,-,-,-,-,-,-,-
,,,,,,,,,,,
,Annual Sum or Average,0.00,,,,,0.00,,,,
,Minimum of Months,0.00,0.00,,20.04,18.89,0.00,0.00,,20.04,18.89
,Maximum of Months,0.00,0.00,,20.04,18.89,0.00,0.00,,20.04,18.89


----------------------------------------------------------------------------------------------------
REPORT:,BUILDING LOADS - COOLING
FOR:,CORE_MID
Custom Monthly Report

,,ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J],ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum}[W],ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP},SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C],SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C],ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J],ZONE TOTAL INTERNAL LATENT GAIN ENERGY {Maximum}[W],ZONE TOTAL INTERNAL LATENT GAIN ENERGY {TIMESTAMP},SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C],SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]
,January,-,-,-,-,-,-,-,-,-,-
,February,-,-,-,-,-,-,-,-,-,-
,March,-,-,-,-,-,-,-,-,-,-
,April,-,-,-,-,-,-,-,-,-,-
,May,-,-,-,-,-,-,-,-,-,-
,June,-,-,-,-,-,-,-,-,-,-
,July,0.187864E+10,24534.86,01-JUL-07:02,22.27,21.03,0.119104E+09,1751.34,01-JUL-16:00,23.90,22.25
,August,-,-,-,-,-,-,-,-,-,-
,September,-,-,-,-,-,-,-,-,-,-
,October,-,-,-,-,-,-,-,-,-,-
,November,-,-,-,-,-,-,-,-,-,-
,December,-,-,-,-,-,-,-,-,-,-
,,,,,,,,,,,
,Annual Sum or Average,0.187864E+10,,,,,0.119104E+09,,,,
,Minimum of Months,0.187864E+10,24534.86,,22.27,21.03,0.119104E+09,1751.34,,23.90,22.25
,Maximum of Months,0.187864E+10,24534.86,,22.27,21.03,0.119104E+09,1751.34,,23.90,22.25


----------------------------------------------------------------------------------------------------
REPORT:,BUILDING LOADS - COOLING
FOR:,CORE_TOP
Custom Monthly Report

,,ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J],ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum}[W],ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP},SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C],SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C],ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J],ZONE TOTAL INTERNAL LATENT GAIN ENERGY {Maximum}[W],ZONE TOTAL INTERNAL LATENT GAIN ENERGY {TIMESTAMP},SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C],SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]
,January,-,-,-,-,-,-,-,-,-,-
,February,-,-,-,-,-,-,-,-,-,-
,March,-,-,-,-,-,-,-,-,-,-
,April,-,-,-,-,-,-,-,-,-,-
,May,-,-,-,-,-,-,-,-,-,-
,June,-,-,-,-,-,-,-,-,-,-
,July,0.194233E+10,25536.54,01-JUL-07:02,22.27,21.03,0.118916E+09,1754.64,01-JUL-16:00,23.90,22.25
,August,-,-,-,-,-,-,-,-,-,-
,September,-,-,-,-,-,-,-,-,-,-
,October,-,-,-,-,-,-,-,-,-,-
,November,-,-,-,-,-,-,-,-,-,-
,December,-,-,-,-,-,-,-,-,-,-
,,,,,,,,,,,
,Annual Sum or Average,0.194233E+10,,,,,0.118916E+09,,,,
,Minimum of Months,0.194233E+10,25536.54,,22.27,21.03,0.118916E+09,1754.64,,23.90,22.25
,Maximum of Months,0.194233E+10,25536.54,,22.27,21.03,0.118916E+09,1754.64,,23.90,22.25


----------------------------------------------------------------------------------------------------
REPORT:,BUILDING LOADS - COOLING
FOR:,PERIMETER_TOP_ZN_3
Custom Monthly Report

,,ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J],ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum}[W],ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP},SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C],SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C],ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J],ZONE TOTAL INTERNAL LATENT GAIN ENERGY {Maximum}[W],ZONE TOTAL INTERNAL LATENT GAIN ENERGY {TIMESTAMP},SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C],SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]
,January,-,-,-,-,-,-,-,-,-,-
,February,-,-,-,-,-,-,-,-,-,-
,March,-,-,-,-,-,-,-,-,-,-
,April,-,-,-,-,-,-,-,-,-,-
,May,-,-,-,-,-,-,-,-,-,-
,June,-,-,-,-,-,-,-,-,-,-
,July,0.652789E+09,7864.21,02-JUL-17:00,30.60,22.04,27105939.54,415.87,02-JUL-16:00,30.60,22.04
,August,-,-,-,-,-,-,-,-,-,-
,September,-,-,-,-,-,-,-,-,-,-
,October,-,-,-,-,-,-,-,-,-,-
,November,-,-,-,-,-,-,-,-,-,-
,December,-,-,-,-,-,-,-,-,-,-
,,,,,,,,,,,
,Annual Sum or Average,0.652789E+09,,,,,27105939.54,,,,
,Minimum of Months,0.652789E+09,7864.21,,30.60,22.04,27105939.54,415.87,,30.60,22.04
,Maximum of Months,0.652789E+09,7864.21,,30.60,22.04,27105939.54,415.87,,30.60,22.04


----------------------------------------------------------------------------------------------------
REPORT:,BUILDING LOADS - COOLING
FOR:,PERIMETER_TOP_ZN_2
Custom Monthly Report

,,ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J],ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum}[W],ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP},SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C],SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C],ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J],ZONE TOTAL INTERNAL LATENT GAIN ENERGY {Maximum}[W],ZONE TOTAL INTERNAL LATENT GAIN ENERGY {TIMESTAMP},SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C],SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]
,January,-,-,-,-,-,-,-,-,-,-
,February,-,-,-,-,-,-,-,-,-,-
,March,-,-,-,-,-,-,-,-,-,-
,April,-,-,-,-,-,-,-,-,-,-
,May,-,-,-,-,-,-,-,-,-,-
,June,-,-,-,-,-,-,-,-,-,-
,July,0.695654E+09,9397.43,01-JUL-07:02,22.27,21.03,16535855.32,256.38,01-JUL-11:31,30.00,24.10
,August,-,-,-,-,-,-,-,-,-,-
,September,-,-,-,-,-,-,-,-,-,-
,October,-,-,-,-,-,-,-,-,-,-
,November,-,-,-,-,-,-,-,-,-,-
,December,-,-,-,-,-,-,-,-,-,-
,,,,,,,,,,,
,Annual Sum or Average,0.695654E+09,,,,,16535855.32,,,,
,Minimum of Months,0.695654E+09,9397.43,,22.27,21.03,16535855.32,256.38,,30.00,24.10
,Maximum of Months,0.695654E+09,9397.43,,22.27,21.03,16535855.32,256.38,,30.00,24.10


----------------------------------------------------------------------------------------------------
REPORT:,BUILDING LOADS - COOLING
FOR:,PERIMETER_TOP_ZN_1
Custom Monthly Report

,,ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J],ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum}[W],ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP},SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C],SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C],ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J],ZONE TOTAL INTERNAL LATENT GAIN ENERGY {Maximum}[W],ZONE TOTAL INTERNAL LATENT GAIN ENERGY {TIMESTAMP},SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C],SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]
,January,-,-,-,-,-,-,-,-,-,-
,February,-,-,-,-,-,-,-,-,-,-
,March,-,-,-,-,-,-,-,-,-,-
,April,-,-,-,-,-,-,-,-,-,-
,May,-,-,-,-,-,-,-,-,-,-
,June,-,-,-,-,-,-,-,-,-,-
,July,0.779102E+09,9505.83,02-JUL-16:56,30.63,22.09,25880706.74,403.18,02-JUL-15:28,30.84,22.83
,August,-,-,-,-,-,-,-,-,-,-
,September,-,-,-,-,-,-,-,-,-,-
,October,-,-,-,-,-,-,-,-,-,-
,November,-,-,-,-,-,-,-,-,-,-
,December,-,-,-,-,-,-,-,-,-,-
,,,,,,,,,,,
,Annual Sum or Average,0.779102E+09,,,,,25880706.74,,,,
,Minimum of Months,0.779102E+09,9505.83,,30.63,22.09,25880706.74,403.18,,30.84,22.83
,Maximum of Months,0.779102E+09,9505.83,,30.63,22.09,25880706.74,403.18,,30.84,22.83


----------------------------------------------------------------------------------------------------
REPORT:,BUILDING LOADS - COOLING
FOR:,PERIMETER_TOP_ZN_4
Custom Monthly Report

,,ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J],ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum}[W],ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP},SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C],SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C],ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J],ZONE TOTAL INTERNAL LATENT GAIN ENERGY {Maximum}[W],ZONE TOTAL INTERNAL LATENT GAIN ENERGY {TIMESTAMP},SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C],SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]
,January,-,-,-,-,-,-,-,-,-,-
,February,-,-,-,-,-,-,-,-,-,-
,March,-,-,-,-,-,-,-,-,-,-
,April,-,-,-,-,-,-,-,-,-,-
,May,-,-,-,-,-,-,-,-,-,-
,June,-,-,-,-,-,-,-,-,-,-
,July,0.00,0.00,01-JUL-00:01,20.04,18.89,22261441.67,464.89,02-JUL-16:00,30.60,22.04
,August,-,-,-,-,-,-,-,-,-,-
,September,-,-,-,-,-,-,-,-,-,-
,October,-,-,-,-,-,-,-,-,-,-
,November,-,-,-,-,-,-,-,-,-,-
,December,-,-,-,-,-,-,-,-,-,-
,,,,,,,,,,,
,Annual Sum or Average,0.00,,,,,22261441.67,,,,
,Minimum of Months,0.00,0.00,,20.04,18.89,22261441.67,464.89,,30.60,22.04
,Maximum of Months,0.00,0.00,,20.04,18.89,22261441.67,464.89,,30.60,22.04


----------------------------------------------------------------------------------------------------
REPORT:,BUILDING LOADS - COOLING
FOR:,PERIMETER_BOT_ZN_3
Custom Monthly Report

,,ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J],ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum}[W],ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP},SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C],SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C],ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J],ZONE TOTAL INTERNAL LATENT GAIN ENERGY {Maximum}[W],ZONE TOTAL INTERNAL LATENT GAIN ENERGY {TIMESTAMP},SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C],SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]
,January,-,-,-,-,-,-,-,-,-,-
,February,-,-,-,-,-,-,-,-,-,-
,March,-,-,-,-,-,-,-,-,-,-
,April,-,-,-,-,-,-,-,-,-,-
,May,-,-,-,-,-,-,-,-,-,-
,June,-,-,-,-,-,-,-,-,-,-
,July,0.595347E+09,7148.39,02-JUL-17:00,30.60,22.04,29143925.68,451.53,02-JUL-16:00,30.60,22.04
,August,-,-,-,-,-,-,-,-,-,-
,September,-,-,-,-,-,-,-,-,-,-
,October,-,-,-,-,-,-,-,-,-,-
,November,-,-,-,-,-,-,-,-,-,-
,December,-,-,-,-,-,-,-,-,-,-
,,,,,,,,,,,
,Annual Sum or Average,0.595347E+09,,,,,29143925.68,,,,
,Minimum of Months,0.595347E+09,7148.39,,30.60,22.04,29143925.68,451.53,,30.60,22.04
,Maximum of Months,0.595347E+09,7148.39,,30.60,22.04,29143925.68,451.53,,30.60,22.04


----------------------------------------------------------------------------------------------------
REPORT:,BUILDING LOADS - COOLING
FOR:,PERIMETER_BOT_ZN_2
Custom Monthly Report

,,ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J],ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum}[W],ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP},SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C],SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C],ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J],ZONE TOTAL INTERNAL LATENT GAIN ENERGY {Maximum}[W],ZONE TOTAL INTERNAL LATENT GAIN ENERGY {TIMESTAMP},SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C],SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]
,January,-,-,-,-,-,-,-,-,-,-
,February,-,-,-,-,-,-,-,-,-,-
,March,-,-,-,-,-,-,-,-,-,-
,April,-,-,-,-,-,-,-,-,-,-
,May,-,-,-,-,-,-,-,-,-,-
,June,-,-,-,-,-,-,-,-,-,-
,July,0.673761E+09,8824.93,01-JUL-07:02,22.27,21.03,17424195.71,270.65,01-JUL-11:31,30.00,24.10
,August,-,-,-,-,-,-,-,-,-,-
,September,-,-,-,-,-,-,-,-,-,-
,October,-,-,-,-,-,-,-,-,-,-
,November,-,-,-,-,-,-,-,-,-,-
,December,-,-,-,-,-,-,-,-,-,-
,,,,,,,,,,,
,Annual Sum or Average,0.673761E+09,,,,,17424195.71,,,,
,Minimum of Months,0.673761E+09,8824.93,,22.27,21.03,17424195.71,270.65,,30.00,24.10
,Maximum of Months,0.673761E+09,8824.93,,22.27,21.03,17424195.71,270.65,,30.00,24.10


----------------------------------------------------------------------------------------------------
REPORT:,BUILDING LOADS - COOLING
FOR:,PERIMETER_BOT_ZN_1
Custom Monthly Report

,,ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J],ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum}[W],ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP},SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C],SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C],ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J],ZONE TOTAL INTERNAL LATENT GAIN ENERGY {Maximum}[W],ZONE TOTAL INTERNAL LATENT GAIN ENERGY {TIMESTAMP},SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C],SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]
,January,-,-,-,-,-,-,-,-,-,-
,February,-,-,-,-,-,-,-,-,-,-
,March,-,-,-,-,-,-,-,-,-,-
,April,-,-,-,-,-,-,-,-,-,-
,May,-,-,-,-,-,-,-,-,-,-
,June,-,-,-,-,-,-,-,-,-,-
,July,0.764499E+09,10420.85,02-JUL-17:13,30.60,22.04,28289477.92,506.47,01-JUL-13:01,31.63,24.26
,August,-,-,-,-,-,-,-,-,-,-
,September,-,-,-,-,-,-,-,-,-,-
,October,-,-,-,-,-,-,-,-,-,-
,November,-,-,-,-,-,-,-,-,-,-
,December,-,-,-,-,-,-,-,-,-,-
,,,,,,,,,,,
,Annual Sum or Average,0.764499E+09,,,,,28289477.92,,,,
,Minimum of Months,0.764499E+09,10420.85,,30.60,22.04,28289477.92,506.47,,31.63,24.26
,Maximum of Months,0.764499E+09,10420.85,,30.60,22.04,28289477.92,506.47,,31.63,24.26


----------------------------------------------------------------------------------------------------
REPORT:,BUILDING LOADS - COOLING
FOR:,PERIMETER_BOT_ZN_4
Custom Monthly Report

,,ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J],ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum}[W],ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP},SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C],SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C],ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J],ZONE TOTAL INTERNAL LATENT GAIN ENERGY {Maximum}[W],ZONE TOTAL INTERNAL LATENT GAIN ENERGY {TIMESTAMP},SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C],SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]
,January,-,-,-,-,-,-,-,-,-,-
,February,-,-,-,-,-,-,-,-,-,-
,March,-,-,-,-,-,-,-,-,-,-
,April,-,-,-,-,-,-,-,-,-,-
,May,-,-,-,-,-,-,-,-,-,-
,June,-,-,-,-,-,-,-,-,-,-
,July,0.675510E+09,9921.74,02-JUL-17:00,30.60,22.04,15570617.31,281.45,02-JUL-16:00,30.60,22.04
,August,-,-,-,-,-,-,-,-,-,-
,September,-,-,-,-,-,-,-,-,-,-
,October,-,-,-,-,-,-,-,-,-,-
,November,-,-,-,-,-,-,-,-,-,-
,December,-,-,-,-,-,-,-,-,-,-
,,,,,,,,,,,
,Annual Sum or Average,0.675510E+09,,,,,15570617.31,,,,
,Minimum of Months,0.675510E+09,9921.74,,30.60,22.04,15570617.31,281.45,,30.60,22.04
,Maximum of Months,0.675510E+09,9921.74,,30.60,22.04,15570617.31,281.45,,30.60,22.04


----------------------------------------------------------------------------------------------------
REPORT:,BUILDING LOADS - COOLING
FOR:,PERIMETER_MID_ZN_3
Custom Monthly Report

,,ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J],ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum}[W],ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP},SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C],SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C],ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J],ZONE TOTAL INTERNAL LATENT GAIN ENERGY {Maximum}[W],ZONE TOTAL INTERNAL LATENT GAIN ENERGY {TIMESTAMP},SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C],SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]
,January,-,-,-,-,-,-,-,-,-,-
,February,-,-,-,-,-,-,-,-,-,-
,March,-,-,-,-,-,-,-,-,-,-
,April,-,-,-,-,-,-,-,-,-,-
,May,-,-,-,-,-,-,-,-,-,-
,June,-,-,-,-,-,-,-,-,-,-
,July,0.632391E+09,7619.18,02-JUL-17:00,30.60,22.04,27105388.94,415.80,02-JUL-16:00,30.60,22.04
,August,-,-,-,-,-,-,-,-,-,-
,September,-,-,-,-,-,-,-,-,-,-
,October,-,-,-,-,-,-,-,-,-,-
,November,-,-,-,-,-,-,-,-,-,-
,December,-,-,-,-,-,-,-,-,-,-
,,,,,,,,,,,
,Annual Sum or Average,0.632391E+09,,,,,27105388.94,,,,
,Minimum of Months,0.632391E+09,7619.18,,30.60,22.04,27105388.94,415.80,,30.60,22.04
,Maximum of Months,0.632391E+09,7619.18,,30.60,22.04,27105388.94,415.80,,30.60,22.04


----------------------------------------------------------------------------------------------------
REPORT:,BUILDING LOADS - COOLING
FOR:,PERIMETER_MID_ZN_2
Custom Monthly Report

,,ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J],ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum}[W],ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP},SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C],SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C],ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J],ZONE TOTAL INTERNAL LATENT GAIN ENERGY {Maximum}[W],ZONE TOTAL INTERNAL LATENT GAIN ENERGY {TIMESTAMP},SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C],SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]
,January,-,-,-,-,-,-,-,-,-,-
,February,-,-,-,-,-,-,-,-,-,-
,March,-,-,-,-,-,-,-,-,-,-
,April,-,-,-,-,-,-,-,-,-,-
,May,-,-,-,-,-,-,-,-,-,-
,June,-,-,-,-,-,-,-,-,-,-
,July,0.686867E+09,9253.17,01-JUL-07:02,22.27,21.03,16530520.82,256.11,01-JUL-11:31,30.00,24.10
,August,-,-,-,-,-,-,-,-,-,-
,September,-,-,-,-,-,-,-,-,-,-
,October,-,-,-,-,-,-,-,-,-,-
,November,-,-,-,-,-,-,-,-,-,-
,December,-,-,-,-,-,-,-,-,-,-
,,,,,,,,,,,
,Annual Sum or Average,0.686867E+09,,,,,16530520.82,,,,
,Minimum of Months,0.686867E+09,9253.17,,22.27,21.03,16530520.82,256.11,,30.00,24.10
,Maximum of Months,0.686867E+09,9253.17,,22.27,21.03,16530520.82,256.11,,30.00,24.10


----------------------------------------------------------------------------------------------------
REPORT:,BUILDING LOADS - COOLING
FOR:,PERIMETER_MID_ZN_1
Custom Monthly Report

,,ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J],ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum}[W],ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP},SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C],SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C],ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J],ZONE TOTAL INTERNAL LATENT GAIN ENERGY {Maximum}[W],ZONE TOTAL INTERNAL LATENT GAIN ENERGY {TIMESTAMP},SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C],SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]
,January,-,-,-,-,-,-,-,-,-,-
,February,-,-,-,-,-,-,-,-,-,-
,March,-,-,-,-,-,-,-,-,-,-
,April,-,-,-,-,-,-,-,-,-,-
,May,-,-,-,-,-,-,-,-,-,-
,June,-,-,-,-,-,-,-,-,-,-
,July,0.764155E+09,9286.67,02-JUL-16:56,30.63,22.09,25978289.03,403.43,02-JUL-15:26,30.82,22.82
,August,-,-,-,-,-,-,-,-,-,-
,September,-,-,-,-,-,-,-,-,-,-
,October,-,-,-,-,-,-,-,-,-,-
,November,-,-,-,-,-,-,-,-,-,-
,December,-,-,-,-,-,-,-,-,-,-
,,,,,,,,,,,
,Annual Sum or Average,0.764155E+09,,,,,25978289.03,,,,
,Minimum of Months,0.764155E+09,9286.67,,30.63,22.09,25978289.03,403.43,,30.82,22.82
,Maximum of Months,0.764155E+09,9286.67,,30.63,22.09,25978289.03,403.43,,30.82,22.82


----------------------------------------------------------------------------------------------------
REPORT:,BUILDING LOADS - COOLING
FOR:,PERIMETER_MID_ZN_4
Custom Monthly Report

,,ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J],ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum}[W],ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP},SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C],SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C],ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J],ZONE TOTAL INTERNAL LATENT GAIN ENERGY {Maximum}[W],ZONE TOTAL INTERNAL LATENT GAIN ENERGY {TIMESTAMP},SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C],SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]
,January,-,-,-,-,-,-,-,-,-,-
,February,-,-,-,-,-,-,-,-,-,-
,March,-,-,-,-,-,-,-,-,-,-
,April,-,-,-,-,-,-,-,-,-,-
,May,-,-,-,-,-,-,-,-,-,-
,June,-,-,-,-,-,-,-,-,-,-
,July,0.690755E+09,10068.81,02-JUL-17:00,30.60,22.04,15039938.90,266.53,02-JUL-16:00,30.60,22.04
,August,-,-,-,-,-,-,-,-,-,-
,September,-,-,-,-,-,-,-,-,-,-
,October,-,-,-,-,-,-,-,-,-,-
,November,-,-,-,-,-,-,-,-,-,-
,December,-,-,-,-,-,-,-,-,-,-
,,,,,,,,,,,
,Annual Sum or Average,0.690755E+09,,,,,15039938.90,,,,
,Minimum of Months,0.690755E+09,10068.81,,30.60,22.04,15039938.90,266.53,,30.60,22.04
,Maximum of Months,0.690755E+09,10068.81,,30.60,22.04,15039938.90,266.53,,30.60,22.04


----------------------------------------------------------------------------------------------------
REPORT:,BUILDING LOADS - HEATING
FOR:,CORE_BOTTOM
Custom Monthly Report

,,ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [J],ZONE AIR SYSTEM SENSIBLE HEATING RATE {Maximum}[W],ZONE AIR SYSTEM SENSIBLE HEATING RATE {TIMESTAMP},SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]
,January,-,-,-,-
,February,-,-,-,-
,March,-,-,-,-
,April,-,-,-,-
,May,-,-,-,-
,June,-,-,-,-
,July,0.00,0.00,01-JUL-00:01,20.04
,August,-,-,-,-
,September,-,-,-,-
,October,-,-,-,-
,November,-,-,-,-
,December,-,-,-,-
,,,,,
,Annual Sum or Average,0.00,,,
,Minimum of Months,0.00,0.00,,20.04
,Maximum of Months,0.00,0.00,,20.04


----------------------------------------------------------------------------------------------------
REPORT:,BUILDING LOADS - HEATING
FOR:,TOPFLOOR_PLENUM
Custom Monthly Report

,,ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [J],ZONE AIR SYSTEM SENSIBLE HEATING RATE {Maximum}[W],ZONE AIR SYSTEM SENSIBLE HEATING RATE {TIMESTAMP},SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]
,January,-,-,-,-
,February,-,-,-,-
,March,-,-,-,-
,April,-,-,-,-
,May,-,-,-,-
,June,-,-,-,-
,July,0.00,0.00,01-JUL-00:01,20.04
,August,-,-,-,-
,September,-,-,-,-
,October,-,-,-,-
,November,-,-,-,-
,December,-,-,-,-
,,,,,
,Annual Sum or Average,0.00,,,
,Minimum of Months,0.00,0.00,,20.04
,Maximum of Months,0.00,0.00,,20.04


----------------------------------------------------------------------------------------------------
REPORT:,BUILDING LOADS - HEATING
FOR:,MIDFLOOR_PLENUM
Custom Monthly Report

,,ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [J],ZONE AIR SYSTEM SENSIBLE HEATING RATE {Maximum}[W],ZONE AIR SYSTEM SENSIBLE HEATING RATE {TIMESTAMP},SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]
,January,-,-,-,-
,February,-,-,-,-
,March,-,-,-,-
,April,-,-,-,-
,May,-,-,-,-
,June,-,-,-,-
,July,0.00,0.00,01-JUL-00:01,20.04
,August,-,-,-,-
,September,-,-,-,-
,October,-,-,-,-
,November,-,-,-,-
,December,-,-,-,-
,,,,,
,Annual Sum or Average,0.00,,,
,Minimum of Months,0.00,0.00,,20.04
